
 Messages for api FDNS
 4 buses in island(s) without a swing bus--use activity TREE   (001741)



---------------------------------------------------------------------------------------------------------------------------------
Servis harici olmasi durumunda radyal baglanti nedeniyle inkitaya neden olan ariza: 212321 - 214821, IZMIT        - MAKINAOSB    (1 )
Inkitaya giden bara numaralari:
[212321, 212322]
--------------------------------------------------------------------------------------------------------------------------------------
Iteration limit exceeded
Guc akisi cozulemeyen ariza: bara no 211562, generator ismi COLAKOGLUOP2

------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
N-1 DURUMU GÜÇ AKIÞI
   Kýsýt                                                  Ýzlenen Techizat                                                                                       
    Type From Bus  To Bus     From Name       To Name  ID         From Bus  To Bus          From Name            To Name  ID Power Flow(%) Power Flow(MVA)  RATEA
0  BANK:   210110  210121    TEPEOREN A    TEPEOREN A  2            211211  211221     KARTAL B-OTR-4     KARTAL B-OTR-4  1         101.34         253.350  250.0
1   EIH:   210111  214310  TEPEOREN      DILISKELESIG  1            214810  214821  MAKINAOSB A-OTR-1  MAKINAOSB A-OTR-1  1         101.31         253.275  250.0
2  BANK:   210110  210121    TEPEOREN A    TEPEOREN A  2            210121  211921       TEPEOREN           KURTKOY       1          96.34         322.739  335.0
3   EIH:   214310  290310  DILISKELESIG  DCELIKSANAL   1            214810  214821  MAKINAOSB A-OTR-1  MAKINAOSB A-OTR-1  1          94.07         235.175  250.0
4   EIH:   210111  214310  TEPEOREN      DILISKELESIG  1            210122  211822       TEPEOREN           GEBZEOSB      1          92.78         231.950  250.0
------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
N-1 durumunda gerilim bozulmasý yoktur.
------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
