
 Messages for api FDNS
 4 buses in island(s) without a swing bus--use activity TREE   (001741)



---------------------------------------------------------------------------------------------------------------------------------
Servis harici olmasi durumunda radyal baglanti nedeniyle inkitaya neden olan ariza: 212321 - 214822, IZMIT        - MAKINAOSB    (1 )
Inkitaya giden bara numaralari:
[212321, 212322]
--------------------------------------------------------------------------------------------------------------------------------------
Iteration limit exceeded
Guc akisi cozulemeyen ariza: bara no 211562, generator ismi COLAKOGLUOP2

------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
N-1 DURUMU GÜÇ AKIÞI
   Kýsýt                                                  Ýzlenen Techizat                                                                                       
    Type From Bus  To Bus     From Name       To Name  ID         From Bus  To Bus          From Name            To Name  ID Power Flow(%) Power Flow(MVA)  RATEA
0  BANK:   210110  210121    TEPEOREN A    TEPEOREN A  2            211211  211221     KARTAL B-OTR-4     KARTAL B-OTR-4  1         102.28        255.7000  250.0
1   EIH:   211522  214322  COLAKOGLU     DILISKELESIG  1            214811  214822  MAKINAOSB B-OTR-3  MAKINAOSB B-OTR-3  1         101.91        254.7750  250.0
2   EIH:   210111  214310  TEPEOREN      DILISKELESIG  1            214811  214822  MAKINAOSB B-OTR-3  MAKINAOSB B-OTR-3  1          96.90        242.2500  250.0
3  BANK:   210110  210121    TEPEOREN A    TEPEOREN A  2            210121  211921       TEPEOREN           KURTKOY       1          96.35        322.7725  335.0
4   EIH:   210111  214310  TEPEOREN      DILISKELESIG  1            214810  214821  MAKINAOSB A-OTR-1  MAKINAOSB A-OTR-1  1          92.53        231.3250  250.0
------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
N-1 durumunda gerilim bozulmasý yoktur.
------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
