
 Messages for api FDNS
 4 buses in island(s) without a swing bus--use activity TREE   (001741)



---------------------------------------------------------------------------------------------------------------------------------
Servis harici olmasi durumunda radyal baglanti nedeniyle inkitaya neden olan ariza: 211321 - 211422, TUZLA        - KROMANCELIK  (1 )
Inkitaya giden bara numaralari:
[211421, 211422]
--------------------------------------------------------------------------------------------------------------------------------------

------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
N-1 DURUMU G芮 AKI轎
    K齭齮                                                  輟lenen Techizat                                                                                       
     Type From Bus  To Bus     From Name       To Name  ID         From Bus  To Bus          From Name            To Name  ID Power Flow(%) Power Flow(MVA)  RATEA
0    EIH:   211321  211822  TUZLA         GEBZEOSB      1            211321  211621       TUZLA              ICMELER       1         123.14        307.8500  250.0
1   BANK:   210110  210121    TEPEOREN A    TEPEOREN A  2            211822  216721       GEBZEOSB           GEBZEKIMYA    1         117.06        292.6500  250.0
2    EIH:   214310  290310  DILISKELESIG  DCELIKSANAL   1            214321  214821       DILISKELESIG       MAKINAOSB     1          97.42        243.5500  250.0
3    EIH:   210111  214310  TEPEOREN      DILISKELESIG  1            214321  214821       DILISKELESIG       MAKINAOSB     1          96.34        240.8500  250.0
4    EIH:   210111  214310  TEPEOREN      DILISKELESIG  1            214810  214821  MAKINAOSB A-OTR-1  MAKINAOSB A-OTR-1  1          96.29        240.7250  250.0
5    EIH:   211321  211822  TUZLA         GEBZEOSB      1            211222  211621       KARTAL             ICMELER       1          95.74        344.6640  360.0
6    EIH:   211222  211621  KARTAL        ICMELER       1            211321  211822       TUZLA              GEBZEOSB      1          93.06        335.0160  360.0
7    EIH:   214310  290310  DILISKELESIG  DCELIKSANAL   1            214810  214821  MAKINAOSB A-OTR-1  MAKINAOSB A-OTR-1  1          92.72        231.8000  250.0
8    EIH:   210121  211821  TEPEOREN      GEBZEOSB      1            210121  211821       TEPEOREN           GEBZEOSB      2          92.63        231.5750  250.0
9    EIH:   210121  211821  TEPEOREN      GEBZEOSB      2            210121  211821       TEPEOREN           GEBZEOSB      1          91.40        228.5000  250.0
10   EIH:   210111  214310  TEPEOREN      DILISKELESIG  1            210110  210121   TEPEOREN A-OTR-2   TEPEOREN A-OTR-2  1          91.30        228.2500  250.0
11  BANK:   210110  210121    TEPEOREN A    TEPEOREN A  2            214821  216721       MAKINAOSB          GEBZEKIMYA    1          90.88        305.3568  336.0
12   EIH:   210111  214310  TEPEOREN      DILISKELESIG  1            210110  210121   TEPEOREN A-OTR-1   TEPEOREN A-OTR-1  2          90.77        226.9250  250.0
13   EIH:   211222  211621  KARTAL        ICMELER       1            211822  216721       GEBZEOSB           GEBZEKIMYA    1          90.53        226.3250  250.0
------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
