
 Messages for api FDNS
 4 buses in island(s) without a swing bus--use activity TREE   (001741)



---------------------------------------------------------------------------------------------------------------------------------
Servis harici olmasi durumunda radyal baglanti nedeniyle inkitaya neden olan ariza: 211321 - 211422, TUZLA        - KROMANCELIK  (1 )
Inkitaya giden bara numaralari:
[211421, 211422]
--------------------------------------------------------------------------------------------------------------------------------------



----------------------------------------------------------------------------------------------------------
Iteration limit exceeded
Guc akisi cozulemeyen ariza: 210210 - 210410, PASAKOY      - ADA1DGKC     (1 )
----------------------------------------------------------------------------------------------------------

------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
N-1 DURUMU G芮 AKI轎
   K齭齮                                                  輟lenen Techizat                                                                                       
    Type From Bus  To Bus     From Name       To Name  ID         From Bus  To Bus          From Name            To Name  ID Power Flow(%) Power Flow(MVA)  RATEA
0   EIH:   210111  214310  TEPEOREN      DILISKELESIG  1            214810  214821  MAKINAOSB A-OTR-1  MAKINAOSB A-OTR-1  1         107.96         269.900  250.0
1   EIH:   214310  290310  DILISKELESIG  DCELIKSANAL   1            214810  214821  MAKINAOSB A-OTR-1  MAKINAOSB A-OTR-1  1         107.92         269.800  250.0
2  BANK:   210110  210121    TEPEOREN A    TEPEOREN A  2            211822  216721       GEBZEOSB           GEBZEKIMYA    1         100.47         251.175  250.0
3   EIH:   211321  211822  TUZLA         GEBZEOSB      1            211321  211621       TUZLA              ICMELER       1         100.04         250.100  250.0
4   EIH:   210111  214310  TEPEOREN      DILISKELESIG  1            214822  217221       MAKINAOSB          SIDDIK        1          98.64         246.600  250.0
5   EIH:   214310  290310  DILISKELESIG  DCELIKSANAL   1            214321  214821       DILISKELESIG       MAKINAOSB     1          97.31         243.275  250.0
6   EIH:   210111  214310  TEPEOREN      DILISKELESIG  1            210110  210121   TEPEOREN A-OTR-2   TEPEOREN A-OTR-2  1          91.53         228.825  250.0
7   EIH:   210111  214310  TEPEOREN      DILISKELESIG  1            210110  210121   TEPEOREN A-OTR-1   TEPEOREN A-OTR-1  2          90.99         227.475  250.0
------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
