


----------------------------------------------------------------------------------------------------------
Iteration limit exceeded
Guc akisi cozulemeyen ariza: 210510 - 216911, ADA2DGKC     - KAVACIK      (1 )
----------------------------------------------------------------------------------------------------------

------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
N-1 DURUMU G芮 AKI轎
   K齭齮                                              輟lenen Techizat                                                                                 
    Type From Bus  To Bus   From Name     To Name  ID         From Bus  To Bus       From Name         To Name  ID Power Flow(%) Power Flow(MVA)  RATEA
0  BANK:   210110  210121  TEPEOREN A  TEPEOREN A  2            211211  211221  KARTAL B-OTR-4  KARTAL B-OTR-4  1          96.26        240.6500  250.0
1  BANK:   210110  210121  TEPEOREN A  TEPEOREN A  2            210121  211921    TEPEOREN        KURTKOY       1          92.07        309.3552  336.0
------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
