
 Messages for api FDNS
 12 buses in island(s) without a swing bus--use activity TREE   (001741)



---------------------------------------------------------------------------------------------------------------------------------
Servis harici olmasi durumunda radyal baglanti nedeniyle inkitaya neden olan ariza: 212621 - 216722, HEREKE       - GEBZEKIMYA   (1 )
Inkitaya giden bara numaralari:
[212621, 212721, 212722, 213021]
--------------------------------------------------------------------------------------------------------------------------------------



----------------------------------------------------------------------------------------------------------
Iteration limit exceeded
Guc akisi cozulemeyen ariza: 223421 - 590121, ALTINTAS     - AFYON1SANAL  (1 )
----------------------------------------------------------------------------------------------------------



----------------------------------------------------------------------------------------------------------
Iteration limit exceeded
Guc akisi cozulemeyen ariza: 222521 - 225321, BOZUYUK      - BOZUYUKRES   (1 )
----------------------------------------------------------------------------------------------------------



----------------------------------------------------------------------------------------------------------
Iteration limit exceeded
Guc akisi cozulemeyen ariza: 210210 - 210410, PASAKOY      - ADA1DGKC     (1 )
----------------------------------------------------------------------------------------------------------



----------------------------------------------------------------------------------------------------------
Iteration limit exceeded
Guc akisi cozulemeyen ariza: 220010 - 227211, BURSADG      - ULUDAG       (1 )
----------------------------------------------------------------------------------------------------------



----------------------------------------------------------------------------------------------------------
Iteration limit exceeded
Guc akisi cozulemeyen ariza: 220011 - 227210, BURSADG      - ULUDAG       (1 )
----------------------------------------------------------------------------------------------------------



----------------------------------------------------------------------------------------------------------
Iteration limit exceeded
Guc akisi cozulemeyen ariza: 223421 - 225821, ALTINTAS     - KUTAHYAOSB   (1 )
----------------------------------------------------------------------------------------------------------

 Messages for api FDNS
 4 buses in island(s) without a swing bus--use activity TREE   (001741)



---------------------------------------------------------------------------------------------------------------------------------
Servis harici olmasi durumunda radyal baglanti nedeniyle inkitaya neden olan ariza: 222621 - 222822, ESKISEHIR1   - ESKISEHIR3   (1 )
Inkitaya giden bara numaralari:
[222621]
--------------------------------------------------------------------------------------------------------------------------------------



----------------------------------------------------------------------------------------------------------
Iteration limit exceeded
Guc akisi cozulemeyen ariza: 225821 - 291321, KUTAHYAOSB   - KUTAHYASANAL (1 )
----------------------------------------------------------------------------------------------------------

------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
N-1 DURUMU G芮 AKI轎
   K齭齮                                                  輟lenen Techizat                                                                                       
    Type From Bus  To Bus     From Name       To Name  ID         From Bus  To Bus          From Name            To Name  ID Power Flow(%) Power Flow(MVA)  RATEA
0   EIH:   210111  214310  TEPEOREN      DILISKELESIG  1            214810  214821  MAKINAOSB A-OTR-1  MAKINAOSB A-OTR-1  1         103.79         259.475  250.0
1  BANK:   210110  210121    TEPEOREN A    TEPEOREN A  2            211211  211221     KARTAL B-OTR-4     KARTAL B-OTR-4  1          99.53         248.825  250.0
2   EIH:   210111  214310  TEPEOREN      DILISKELESIG  1            214811  214822  MAKINAOSB B-OTR-3  MAKINAOSB B-OTR-3  1          99.28         248.200  250.0
3   EIH:   220511  222811  SEYITOMER     ESKISEHIR3    1            220510  220521    SEYITOMER OTR-1    SEYITOMER OTR-1  1          94.09         141.135  150.0
4  BANK:   210110  210121    TEPEOREN A    TEPEOREN A  2            210121  211921       TEPEOREN           KURTKOY       1          93.52         313.292  335.0
5   EIH:   210111  214310  TEPEOREN      DILISKELESIG  1            210122  211822       TEPEOREN           GEBZEOSB      1          90.93         227.325  250.0
------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
       K齭齮                                                                  輟lenen Techizat                        
        Type From Bus  To Bus             From Name               To Name  ID       Bus Number      Bus Name   Voltage
0       EIH:   220022  220721          BURSADG               GEMLIK        1            220721  GEMLIK        0.955092
1       EIH:   220521  227521          SEYITOMER             KUMAS         1            227521  KUMAS         0.973299
2       EIH:   220521  227521          SEYITOMER             KUMAS         1            227522  KUMAS         0.973299
3       EIH:   220521  227521          SEYITOMER             KUMAS         1            223621  KIRKA         0.980045
4       EIH:   220022  220721          BURSADG               GEMLIK        1            213721  YALOVA        0.984452
5      BANK:   210110  210121            TEPEOREN A            TEPEOREN A  2            211821  GEBZEOSB      0.985613
6       EIH:   210111  214310          TEPEOREN              DILISKELESIG  1            214310  DILISKELESIG  0.985911
7       EIH:   210111  214310          TEPEOREN              DILISKELESIG  1            214311  DILISKELESIG  0.985911
8       EIH:   210111  214310          TEPEOREN              DILISKELESIG  1            214910  DILERCELIK    0.985972
9       EIH:   210111  214310          TEPEOREN              DILISKELESIG  1            219110  COLAKOGLU400  0.985984
10     BANK:   210110  210121            TEPEOREN A            TEPEOREN A  2            210121  TEPEOREN      0.988534
11      EIH:   211221  211622          KARTAL                ICMELER       1            211622  ICMELER       0.988819
12      EIH:   220521  227521          SEYITOMER             KUMAS         1            222921  CIFTELER      0.989396
13      EIH:   214321  214821          DILISKELESIG          MAKINAOSB     1            223621  KIRKA         1.010000
14      EIH:   211622  214322          ICMELER               DILISKELESIG  1            223621  KIRKA         1.010000
15      EIH:   211521  214321          COLAKOGLU             DILISKELESIG  1            223621  KIRKA         1.010001
16      EIH:   220121  221322          BURSASANAYI           BESEVLER      1            223621  KIRKA         1.010001
17      EIH:   220122  221221          BURSASANAYI           BOSEN         1            223621  KIRKA         1.010001
18      EIH:   210111  217711          TEPEOREN              ATASEHIR      1            223621  KIRKA         1.010002
19      EIH:   213721  214421          YALOVA                AKSAYALOVA    1            223621  KIRKA         1.010005
20      EIH:   210010  217710          UMRANIYE              ATASEHIR      1            223621  KIRKA         1.010007
21      EIH:   222121  227221          INEGOL                ULUDAG        1            223621  KIRKA         1.010008
22      OTR:   227211  227221        ULUDAG A-OTR-1        ULUDAG A-OTR-1  1            223621  KIRKA         1.010015
23      OTR:   227211  227221        ULUDAG B-OTR-4        ULUDAG B-OTR-4  2            223621  KIRKA         1.010015
24      EIH:   214310  290310          DILISKELESIG          DCELIKSANAL   1            210211  PASAKOY       1.010015
25      EIH:   214310  290310          DILISKELESIG          DCELIKSANAL   1            210210  PASAKOY       1.010015
26      EIH:   222521  225621          BOZUYUK               KARTALRES     1            223621  KIRKA         1.010016
27      EIH:   220022  220721          BURSADG               GEMLIK        1            223621  KIRKA         1.010020
28      EIH:   220511  222811          SEYITOMER             ESKISEHIR3    1            225121  BOZUYUKOSB    1.010024
29      EIH:   220511  222811          SEYITOMER             ESKISEHIR3    1            225122  BOZUYUKOSB    1.010024
30      EIH:   216121  222221          DINCERCIM             PASALAR       1            223621  KIRKA         1.010025
31     BANK:   220010  220021             BURSADG A             BURSADG A  1            223621  KIRKA         1.010031
32      EIH:   120310  216911          ALIBEYKOY             KAVACIK       1            214811  MAKINAOSB     1.010034
33      EIH:   120310  216911          ALIBEYKOY             KAVACIK       1            214810  MAKINAOSB     1.010034
34      EIH:   210510  216911          ADA2DGKC              KAVACIK       1            223621  KIRKA         1.010041
35      EIH:   220111  220210          BURSASANAYI           GURAGAC       1            210210  PASAKOY       1.010052
36      EIH:   220111  220210          BURSASANAYI           GURAGAC       1            210211  PASAKOY       1.010052
37      EIH:   211221  211622          KARTAL                ICMELER       1            210211  PASAKOY       1.010061
38      EIH:   211221  211622          KARTAL                ICMELER       1            210210  PASAKOY       1.010061
39      EIH:   214711  214810          YENIDGKC              MAKINAOSB     1            223621  KIRKA         1.010067
40      EIH:   211221  211622          KARTAL                ICMELER       1            214811  MAKINAOSB     1.010073
41      EIH:   211221  211622          KARTAL                ICMELER       1            214810  MAKINAOSB     1.010073
42      EIH:   210111  214310          TEPEOREN              DILISKELESIG  1            223621  KIRKA         1.010079
43      EIH:   211222  211621          KARTAL                ICMELER       1            210211  PASAKOY       1.010092
44      EIH:   211222  211621          KARTAL                ICMELER       1            210210  PASAKOY       1.010092
45      EIH:   210010  210110          UMRANIYE              TEPEOREN      1            210210  PASAKOY       1.010098
46      EIH:   210010  210110          UMRANIYE              TEPEOREN      1            210211  PASAKOY       1.010098
47      EIH:   210111  214310          TEPEOREN              DILISKELESIG  1            210722  SELIMIYE      1.010098
48      EIH:   210111  214310          TEPEOREN              DILISKELESIG  1            210721  SELIMIYE      1.010098
49      OTR:   214810  214821     MAKINAOSB A-OTR-1     MAKINAOSB A-OTR-1  1            210211  PASAKOY       1.010102
50      OTR:   214810  214821     MAKINAOSB A-OTR-1     MAKINAOSB A-OTR-1  1            210210  PASAKOY       1.010102
51     BANK:   220111  220122         BURSASANAYI B         BURSASANAYI B  1            223621  KIRKA         1.010103
52     BANK:   210110  210121            TEPEOREN A            TEPEOREN A  2            223621  KIRKA         1.010103
53      EIH:   213721  220721          YALOVA                GEMLIK        1            223621  KIRKA         1.010104
54      EIH:   211211  214711          KARTAL                YENIDGKC      1            210721  SELIMIYE      1.010104
55      EIH:   211211  214711          KARTAL                YENIDGKC      1            210722  SELIMIYE      1.010104
56     BANK:   210210  210221             PASAKOY A             PASAKOY A  1            223621  KIRKA         1.010105
57      EIH:   210111  217711          TEPEOREN              ATASEHIR      1            210211  PASAKOY       1.010107
58      EIH:   210111  217711          TEPEOREN              ATASEHIR      1            210210  PASAKOY       1.010107
59      EIH:   211222  211621          KARTAL                ICMELER       1            223621  KIRKA         1.010111
60      EIH:   210010  210911          UMRANIYE              KBAKKALKOY    1            223621  KIRKA         1.010111
61      EIH:   210110  214211          TEPEOREN              KOCAELI       1            223621  KIRKA         1.010113
62      EIH:   214210  214810          KOCAELI               MAKINAOSB     1            223621  KIRKA         1.010113
63      EIH:   210910  215211          KBAKKALKOY            MALTEPEIST    1            223621  KIRKA         1.010114
64      EIH:   211210  215210          KARTAL                MALTEPEIST    1            223621  KIRKA         1.010116
65      EIH:   214510  216910          BEYKOZ                KAVACIK       1            210210  PASAKOY       1.010117
66      EIH:   214510  216910          BEYKOZ                KAVACIK       1            210211  PASAKOY       1.010117
67     BANK:   210211  210222             PASAKOY B             PASAKOY B  1            223621  KIRKA         1.010118
68      EIH:   211221  211622          KARTAL                ICMELER       1            223621  KIRKA         1.010118
69      EIH:   210221  212021          PASAKOY               DUDULLU       1            223621  KIRKA         1.010119
70      EIH:   214310  290310          DILISKELESIG          DCELIKSANAL   1            223621  KIRKA         1.010119
71     BANK:   210111  210122            TEPEOREN B            TEPEOREN B  1            223621  KIRKA         1.010120
72      EIH:   211522  214322          COLAKOGLU             DILISKELESIG  1            223621  KIRKA         1.010123
73      OTR:   211210  211221        KARTAL C-OTR-6        KARTAL C-OTR-6  1            223621  KIRKA         1.010123
74      EIH:   211321  211621          TUZLA                 ICMELER       1            223621  KIRKA         1.010123
75      EIH:   219110  290310          COLAKOGLU400          DCELIKSANAL   1            223621  KIRKA         1.010124
76      EIH:   211521  219121          COLAKOGLU             COLAKOGLU400  1            223621  KIRKA         1.010124
77     BANK:   210010  210021           UMRANIYE B-           UMRANIYE B-  2            223621  KIRKA         1.010124
78      EIH:   210010  210911          UMRANIYE              KBAKKALKOY    1            214811  MAKINAOSB     1.010125
79      EIH:   210010  210911          UMRANIYE              KBAKKALKOY    1            214810  MAKINAOSB     1.010125
80      EIH:   214421  220821          AKSAYALOVA            ORHANGAZI     1            223621  KIRKA         1.010125
81      EIH:   210122  211822          TEPEOREN              GEBZEOSB      1            223621  KIRKA         1.010125
82      EIH:   211321  211822          TUZLA                 GEBZEOSB      1            223621  KIRKA         1.010126
83      OTR:   214311  214322    DILISKELESIG OTR-2    DILISKELESIG OTR-2  1            223621  KIRKA         1.010126
84      OTR:   214310  214322    DILISKELESIG OTR-1    DILISKELESIG OTR-1  1            223621  KIRKA         1.010126
85      OTR:   214811  214822     MAKINAOSB B-OTR-3     MAKINAOSB B-OTR-3  1            223621  KIRKA         1.010126
86      OTR:   211211  211221        KARTAL B-OTR-4        KARTAL B-OTR-4  1            223621  KIRKA         1.010127
87      EIH:   210211  231111          PASAKOY               OSMANCA       1            210921  KBAKKALKOY    1.010127
88      EIH:   210211  231111          PASAKOY               OSMANCA       1            210922  KBAKKALKOY    1.010127
89      EIH:   210021  217621          UMRANIYE              DUDULLUMETRO  1            223621  KIRKA         1.010127
90     BANK:   210010  210022           UMRANIYE A-           UMRANIYE A-  2            223621  KIRKA         1.010127
91      EIH:   210110  214710          TEPEOREN              YENIDGKC      1            223621  KIRKA         1.010128
92      EIH:   214821  216721          MAKINAOSB             GEBZEKIMYA    1            223621  KIRKA         1.010128
93      OTR:   214810  214821     MAKINAOSB A-OTR-1     MAKINAOSB A-OTR-1  1            223621  KIRKA         1.010129
94      EIH:   210121  211921          TEPEOREN              KURTKOY       1            223621  KIRKA         1.010129
95      EIH:   211421  211521          KROMANCELIK           COLAKOGLU     1            223621  KIRKA         1.010129
96      EIH:   210122  212122          TEPEOREN              YARIMCA1      1            223621  KIRKA         1.010130
97      EIH:   211211  214711          KARTAL                YENIDGKC      1            223621  KIRKA         1.010131
98      EIH:   210111  214811          TEPEOREN              MAKINAOSB     1            223621  KIRKA         1.010133
99      EIH:   210221  212021          PASAKOY               DUDULLU       1            210210  PASAKOY       1.010134
100     EIH:   210221  212021          PASAKOY               DUDULLU       1            210211  PASAKOY       1.010134
101    BANK:   210111  210122            TEPEOREN B            TEPEOREN B  1            214810  MAKINAOSB     1.010135
102    BANK:   210111  210122            TEPEOREN B            TEPEOREN B  1            214811  MAKINAOSB     1.010135
103     EIH:   210010  210110          UMRANIYE              TEPEOREN      1            223621  KIRKA         1.010136
104     EIH:   120311  214510          ALIBEYKOY             BEYKOZ        1            223621  KIRKA         1.010138
105     EIH:   214510  216910          BEYKOZ                KAVACIK       1            223621  KIRKA         1.010138
106     EIH:   210922  216622          KBAKKALKOY            KADIKOY       1            210822  GOZTEPE       1.010140
107     EIH:   210922  216622          KBAKKALKOY            KADIKOY       1            210821  GOZTEPE       1.010140
108     EIH:   120310  216911          ALIBEYKOY             KAVACIK       1            223621  KIRKA         1.010141
109     OTR:   214811  214822     MAKINAOSB B-OTR-3     MAKINAOSB B-OTR-3  1            210210  PASAKOY       1.010151
110     OTR:   214811  214822     MAKINAOSB B-OTR-3     MAKINAOSB B-OTR-3  1            210211  PASAKOY       1.010151
111     EIH:   210111  210311          TEPEOREN              ADAPAZARI     1            223621  KIRKA         1.010162
112     EIH:   120911  210210          ZEKERIYAKOY           PASAKOY       1            223621  KIRKA         1.010166
113     EIH:   210111  210311          TEPEOREN              ADAPAZARI     1            210922  KBAKKALKOY    1.010166
114     EIH:   210111  210311          TEPEOREN              ADAPAZARI     1            210921  KBAKKALKOY    1.010166
115     EIH:   220111  220210          BURSASANAYI           GURAGAC       1            214811  MAKINAOSB     1.010170
116     EIH:   220111  220210          BURSASANAYI           GURAGAC       1            214810  MAKINAOSB     1.010170
117     EIH:   211822  216721          GEBZEOSB              GEBZEKIMYA    1            210210  PASAKOY       1.010188
118     EIH:   211822  216721          GEBZEOSB              GEBZEKIMYA    1            210211  PASAKOY       1.010188
119    BANK:   222810  222822          ESKISEHIR3 A          ESKISEHIR3 A  2            225122  BOZUYUKOSB    1.010191
120    BANK:   222810  222822          ESKISEHIR3 A          ESKISEHIR3 A  2            225121  BOZUYUKOSB    1.010191
121     EIH:   120311  214510          ALIBEYKOY             BEYKOZ        1            210211  PASAKOY       1.010201
122     EIH:   120311  214510          ALIBEYKOY             BEYKOZ        1            210210  PASAKOY       1.010201
123     OTR:   211210  211221        KARTAL C-OTR-6        KARTAL C-OTR-6  1            210211  PASAKOY       1.010206
124     OTR:   211210  211221        KARTAL C-OTR-6        KARTAL C-OTR-6  1            210210  PASAKOY       1.010206
125     EIH:   210122  212122          TEPEOREN              YARIMCA1      1            210211  PASAKOY       1.010207
126     EIH:   210122  212122          TEPEOREN              YARIMCA1      1            210210  PASAKOY       1.010207
127     EIH:   214822  216722          MAKINAOSB             GEBZEKIMYA    1            210211  PASAKOY       1.010208
128     EIH:   214822  216722          MAKINAOSB             GEBZEKIMYA    1            210210  PASAKOY       1.010208
129     EIH:   210221  212021          PASAKOY               DUDULLU       1            214810  MAKINAOSB     1.010219
130     EIH:   210221  212021          PASAKOY               DUDULLU       1            214811  MAKINAOSB     1.010219
131     EIH:   219110  290310          COLAKOGLU400          DCELIKSANAL   1            210211  PASAKOY       1.010222
132     EIH:   219110  290310          COLAKOGLU400          DCELIKSANAL   1            210210  PASAKOY       1.010222
133     EIH:   211521  219121          COLAKOGLU             COLAKOGLU400  1            210211  PASAKOY       1.010224
134     EIH:   211521  219121          COLAKOGLU             COLAKOGLU400  1            210210  PASAKOY       1.010224
135     EIH:   222421  222521          SOGUT                 BOZUYUK       1            223621  KIRKA         1.010233
136     EIH:   219110  290310          COLAKOGLU400          DCELIKSANAL   1            214810  MAKINAOSB     1.010249
137     EIH:   219110  290310          COLAKOGLU400          DCELIKSANAL   1            214811  MAKINAOSB     1.010249
138     EIH:   211521  219121          COLAKOGLU             COLAKOGLU400  1            214811  MAKINAOSB     1.010252
139     EIH:   211521  219121          COLAKOGLU             COLAKOGLU400  1            214810  MAKINAOSB     1.010252
140     EIH:   220111  220210          BURSASANAYI           GURAGAC       1            220210  GURAGAC       1.010252
141     EIH:   214510  216910          BEYKOZ                KAVACIK       1            214510  BEYKOZ        1.010258
142     EIH:   220510  520011          SEYITOMER             AFYON2        1            222921  CIFTELER      1.010260
143     OTR:   211210  211222        KARTAL A-OTR-2        KARTAL A-OTR-2  1            210211  PASAKOY       1.010271
144     OTR:   211210  211222        KARTAL A-OTR-2        KARTAL A-OTR-2  1            210210  PASAKOY       1.010271
145     EIH:   214321  214821          DILISKELESIG          MAKINAOSB     1            211521  COLAKOGLU     1.010273
146     EIH:   214321  214821          DILISKELESIG          MAKINAOSB     1            214321  DILISKELESIG  1.010275
147     EIH:   210111  210311          TEPEOREN              ADAPAZARI     1            214711  YENIDGKC      1.010276
148     EIH:   210111  210311          TEPEOREN              ADAPAZARI     1            214710  YENIDGKC      1.010276
149     EIH:   210010  210110          UMRANIYE              TEPEOREN      1            214810  MAKINAOSB     1.010277
150     EIH:   210010  210110          UMRANIYE              TEPEOREN      1            214811  MAKINAOSB     1.010277
151     EIH:   214321  214821          DILISKELESIG          MAKINAOSB     1            219121  COLAKOGLU400  1.010283
152     EIH:   211521  214321          COLAKOGLU             DILISKELESIG  1            211521  COLAKOGLU     1.010293
153     EIH:   214510  216910          BEYKOZ                KAVACIK       1            214811  MAKINAOSB     1.010293
154     EIH:   214510  216910          BEYKOZ                KAVACIK       1            214810  MAKINAOSB     1.010293
155     EIH:   210111  217711          TEPEOREN              ATASEHIR      1            214811  MAKINAOSB     1.010295
156     EIH:   210111  217711          TEPEOREN              ATASEHIR      1            214810  MAKINAOSB     1.010295
157     EIH:   211211  214711          KARTAL                YENIDGKC      1            214810  MAKINAOSB     1.010299
158     EIH:   211211  214711          KARTAL                YENIDGKC      1            214811  MAKINAOSB     1.010299
159     EIH:   211521  214321          COLAKOGLU             DILISKELESIG  1            219121  COLAKOGLU400  1.010304
160     EIH:   210122  211822          TEPEOREN              GEBZEOSB      1            214810  MAKINAOSB     1.010304
161     EIH:   210122  211822          TEPEOREN              GEBZEOSB      1            214811  MAKINAOSB     1.010304
162     EIH:   216121  225521          DINCERCIM             MERYEMRES     1            223621  KIRKA         1.010309
163     EIH:   211321  211621          TUZLA                 ICMELER       1            214810  MAKINAOSB     1.010313
164     EIH:   211321  211621          TUZLA                 ICMELER       1            214811  MAKINAOSB     1.010313
165    BANK:   210010  210022           UMRANIYE A-           UMRANIYE A-  2            210210  PASAKOY       1.010319
166    BANK:   210010  210022           UMRANIYE A-           UMRANIYE A-  2            210211  PASAKOY       1.010319
167     EIH:   220510  520011          SEYITOMER             AFYON2        1            225821  KUTAHYAOSB    1.010320
168     OTR:   214310  214322    DILISKELESIG OTR-1    DILISKELESIG OTR-1  1            210210  PASAKOY       1.010322
169     OTR:   214310  214322    DILISKELESIG OTR-1    DILISKELESIG OTR-1  1            210211  PASAKOY       1.010322
170     OTR:   214311  214322    DILISKELESIG OTR-2    DILISKELESIG OTR-2  1            210211  PASAKOY       1.010324
171     OTR:   214311  214322    DILISKELESIG OTR-2    DILISKELESIG OTR-2  1            210210  PASAKOY       1.010324
172     EIH:   210821  210922          GOZTEPE               KBAKKALKOY    1            210821  GOZTEPE       1.010326
173     EIH:   210821  210922          GOZTEPE               KBAKKALKOY    1            210822  GOZTEPE       1.010326
174     OTR:   211210  211221        KARTAL C-OTR-6        KARTAL C-OTR-6  1            214811  MAKINAOSB     1.010328
175     OTR:   211210  211221        KARTAL C-OTR-6        KARTAL C-OTR-6  1            214810  MAKINAOSB     1.010328
176     OTR:   211211  211221        KARTAL B-OTR-4        KARTAL B-OTR-4  1            210210  PASAKOY       1.010331
177     OTR:   211211  211221        KARTAL B-OTR-4        KARTAL B-OTR-4  1            210211  PASAKOY       1.010331
178     EIH:   210211  231111          PASAKOY               OSMANCA       1            216621  KADIKOY       1.010333
179     EIH:   210211  231111          PASAKOY               OSMANCA       1            216622  KADIKOY       1.010333
180     EIH:   211421  211521          KROMANCELIK           COLAKOGLU     1            210211  PASAKOY       1.010337
181     EIH:   211421  211521          KROMANCELIK           COLAKOGLU     1            210210  PASAKOY       1.010337
182     EIH:   211522  214322          COLAKOGLU             DILISKELESIG  1            214810  MAKINAOSB     1.010344
183     EIH:   211522  214322          COLAKOGLU             DILISKELESIG  1            214811  MAKINAOSB     1.010344
184     EIH:   210022  210922          UMRANIYE              KBAKKALKOY    1            210821  GOZTEPE       1.010349
185     EIH:   210022  210922          UMRANIYE              KBAKKALKOY    1            210822  GOZTEPE       1.010349
186     EIH:   211522  214322          COLAKOGLU             DILISKELESIG  1            210210  PASAKOY       1.010350
187     EIH:   211522  214322          COLAKOGLU             DILISKELESIG  1            210211  PASAKOY       1.010350
188     EIH:   222421  225521          SOGUT                 MERYEMRES     1            225122  BOZUYUKOSB    1.010350
189     EIH:   222421  225521          SOGUT                 MERYEMRES     1            225121  BOZUYUKOSB    1.010350
190     EIH:   210010  217710          UMRANIYE              ATASEHIR      1            210210  PASAKOY       1.010357
191     EIH:   210010  217710          UMRANIYE              ATASEHIR      1            210211  PASAKOY       1.010357
192     EIH:   210121  211921          TEPEOREN              KURTKOY       1            210210  PASAKOY       1.010360
193     EIH:   210121  211921          TEPEOREN              KURTKOY       1            210211  PASAKOY       1.010360
194     EIH:   120911  210210          ZEKERIYAKOY           PASAKOY       1            214811  MAKINAOSB     1.010360
195     EIH:   120911  210210          ZEKERIYAKOY           PASAKOY       1            214810  MAKINAOSB     1.010360
196     EIH:   220022  220721          BURSADG               GEMLIK        1            210211  PASAKOY       1.010361
197     EIH:   220022  220721          BURSADG               GEMLIK        1            210210  PASAKOY       1.010361
198     EIH:   210122  211822          TEPEOREN              GEBZEOSB      1            210210  PASAKOY       1.010361
199     EIH:   210122  211822          TEPEOREN              GEBZEOSB      1            210211  PASAKOY       1.010361
200     OTR:   214310  214322    DILISKELESIG OTR-1    DILISKELESIG OTR-1  1            214811  MAKINAOSB     1.010362
201     OTR:   214310  214322    DILISKELESIG OTR-1    DILISKELESIG OTR-1  1            214810  MAKINAOSB     1.010362
202     EIH:   211222  211621          KARTAL                ICMELER       1            211822  GEBZEOSB      1.010364
203     OTR:   214311  214322    DILISKELESIG OTR-2    DILISKELESIG OTR-2  1            214811  MAKINAOSB     1.010365
204     OTR:   214311  214322    DILISKELESIG OTR-2    DILISKELESIG OTR-2  1            214810  MAKINAOSB     1.010365
205     EIH:   220110  310010          BURSASANAYI           KOYLUKOY      1            210211  PASAKOY       1.010365
206     EIH:   220110  310010          BURSASANAYI           KOYLUKOY      1            210210  PASAKOY       1.010365
207     EIH:   210111  210311          TEPEOREN              ADAPAZARI     1            216622  KADIKOY       1.010373
208     EIH:   210111  210311          TEPEOREN              ADAPAZARI     1            216621  KADIKOY       1.010373
209     EIH:   211321  211822          TUZLA                 GEBZEOSB      1            214810  MAKINAOSB     1.010384
210     EIH:   211321  211822          TUZLA                 GEBZEOSB      1            214811  MAKINAOSB     1.010384
211     EIH:   214821  216721          MAKINAOSB             GEBZEKIMYA    1            210210  PASAKOY       1.010384
212     EIH:   214821  216721          MAKINAOSB             GEBZEKIMYA    1            210211  PASAKOY       1.010384
213     EIH:   220510  520011          SEYITOMER             AFYON2        1            210211  PASAKOY       1.010386
214     EIH:   220510  520011          SEYITOMER             AFYON2        1            210210  PASAKOY       1.010386
215     EIH:   220521  225321          SEYITOMER             BOZUYUKRES    1            223621  KIRKA         1.010390
216    BANK:   210211  210222             PASAKOY B             PASAKOY B  1            211021  BBAKKALKOY    1.010392
217     EIH:   210922  216622          KBAKKALKOY            KADIKOY       1            210211  PASAKOY       1.010392
218     EIH:   210922  216622          KBAKKALKOY            KADIKOY       1            210210  PASAKOY       1.010392
219     EIH:   120311  214510          ALIBEYKOY             BEYKOZ        1            214810  MAKINAOSB     1.010393
220     EIH:   120311  214510          ALIBEYKOY             BEYKOZ        1            214811  MAKINAOSB     1.010393
221    BANK:   210010  210022           UMRANIYE A-           UMRANIYE A-  2            214811  MAKINAOSB     1.010394
222    BANK:   210010  210022           UMRANIYE A-           UMRANIYE A-  2            214810  MAKINAOSB     1.010394
223     EIH:   210010  210110          UMRANIYE              TEPEOREN      1            211021  BBAKKALKOY    1.010399
224     OTR:   210910  210922    KBAKKALKOY B-OTR-4    KBAKKALKOY B-OTR-4  1            210211  PASAKOY       1.010408
225     OTR:   210910  210922    KBAKKALKOY B-OTR-4    KBAKKALKOY B-OTR-4  1            210210  PASAKOY       1.010408
226     OTR:   210911  210921    KBAKKALKOY A-OTR-2    KBAKKALKOY A-OTR-2  1            210211  PASAKOY       1.010409
227     OTR:   210911  210921    KBAKKALKOY A-OTR-2    KBAKKALKOY A-OTR-2  1            210210  PASAKOY       1.010409
228     EIH:   210922  216622          KBAKKALKOY            KADIKOY       1            210922  KBAKKALKOY    1.010409
229     EIH:   210922  216622          KBAKKALKOY            KADIKOY       1            210921  KBAKKALKOY    1.010409
230     OTR:   210910  210922    KBAKKALKOY B-OTR-4    KBAKKALKOY B-OTR-4  1            210822  GOZTEPE       1.010409
231     OTR:   210910  210922    KBAKKALKOY B-OTR-4    KBAKKALKOY B-OTR-4  1            210821  GOZTEPE       1.010409
232     EIH:   211210  215210          KARTAL                MALTEPEIST    1            210822  GOZTEPE       1.010410
233     EIH:   211210  215210          KARTAL                MALTEPEIST    1            210821  GOZTEPE       1.010410
234     EIH:   210211  231111          PASAKOY               OSMANCA       1            214711  YENIDGKC      1.010411
235     EIH:   210211  231111          PASAKOY               OSMANCA       1            214710  YENIDGKC      1.010411
236     OTR:   210911  210921    KBAKKALKOY A-OTR-2    KBAKKALKOY A-OTR-2  1            210822  GOZTEPE       1.010412
237     OTR:   210911  210921    KBAKKALKOY A-OTR-2    KBAKKALKOY A-OTR-2  1            210821  GOZTEPE       1.010412
238     EIH:   214510  216910          BEYKOZ                KAVACIK       1            211021  BBAKKALKOY    1.010413
239     EIH:   210122  212122          TEPEOREN              YARIMCA1      1            214810  MAKINAOSB     1.010414
240     EIH:   210122  212122          TEPEOREN              YARIMCA1      1            214811  MAKINAOSB     1.010414
241     OTR:   227211  227221        ULUDAG B-OTR-4        ULUDAG B-OTR-4  2            222121  INEGOL        1.010419
242     EIH:   214822  217221          MAKINAOSB             SIDDIK        1            210211  PASAKOY       1.010424
243     EIH:   214822  217221          MAKINAOSB             SIDDIK        1            210210  PASAKOY       1.010424
244     EIH:   120911  210210          ZEKERIYAKOY           PASAKOY       1            211021  BBAKKALKOY    1.010424
245     EIH:   210022  210721          UMRANIYE              SELIMIYE      1            210210  PASAKOY       1.010428
246     EIH:   210022  210721          UMRANIYE              SELIMIYE      1            210211  PASAKOY       1.010428
247    BANK:   210010  210021           UMRANIYE B-           UMRANIYE B-  2            214811  MAKINAOSB     1.010434
248    BANK:   210010  210021           UMRANIYE B-           UMRANIYE B-  2            214810  MAKINAOSB     1.010434
249     EIH:   220022  220721          BURSADG               GEMLIK        1            214811  MAKINAOSB     1.010438
250     EIH:   220022  220721          BURSADG               GEMLIK        1            214810  MAKINAOSB     1.010438
251     EIH:   120911  210210          ZEKERIYAKOY           PASAKOY       1            210211  PASAKOY       1.010440
252     EIH:   120911  210210          ZEKERIYAKOY           PASAKOY       1            210210  PASAKOY       1.010440
253     EIH:   220210  220510          GURAGAC               SEYITOMER     1            210211  PASAKOY       1.010440
254     EIH:   220210  220510          GURAGAC               SEYITOMER     1            210210  PASAKOY       1.010440
255     OTR:   227211  227221        ULUDAG A-OTR-1        ULUDAG A-OTR-1  1            222121  INEGOL        1.010442
256     EIH:   210821  210922          GOZTEPE               KBAKKALKOY    1            210210  PASAKOY       1.010445
257     EIH:   210821  210922          GOZTEPE               KBAKKALKOY    1            210211  PASAKOY       1.010445
258     EIH:   210111  217711          TEPEOREN              ATASEHIR      1            211021  BBAKKALKOY    1.010450
259     EIH:   210022  210922          UMRANIYE              KBAKKALKOY    1            210210  PASAKOY       1.010452
260     EIH:   210022  210922          UMRANIYE              KBAKKALKOY    1            210211  PASAKOY       1.010452
261     EIH:   210122  212021          TEPEOREN              DUDULLU       1            210211  PASAKOY       1.010463
262     EIH:   210122  212021          TEPEOREN              DUDULLU       2            210210  PASAKOY       1.010463
263     EIH:   210122  212021          TEPEOREN              DUDULLU       2            210211  PASAKOY       1.010463
264     EIH:   210122  212021          TEPEOREN              DUDULLU       1            210210  PASAKOY       1.010463
265     OTR:   219110  219121  COLAKOGLU400 A-OTR-2  COLAKOGLU400 A-OTR-2  2            210211  PASAKOY       1.010466
266     OTR:   219110  219121  COLAKOGLU400 A-OTR-2  COLAKOGLU400 A-OTR-2  2            210210  PASAKOY       1.010466
267     OTR:   219110  219121  COLAKOGLU400 A-OTR-1  COLAKOGLU400 A-OTR-1  1            210210  PASAKOY       1.010467
268     OTR:   219110  219121  COLAKOGLU400 A-OTR-1  COLAKOGLU400 A-OTR-1  1            210211  PASAKOY       1.010467
269     EIH:   210922  216622          KBAKKALKOY            KADIKOY       1            216622  KADIKOY       1.010468
270     EIH:   210922  216622          KBAKKALKOY            KADIKOY       1            216621  KADIKOY       1.010468
271     OTR:   211211  211221        KARTAL B-OTR-4        KARTAL B-OTR-4  1            214811  MAKINAOSB     1.010476
272     OTR:   211211  211221        KARTAL B-OTR-4        KARTAL B-OTR-4  1            214810  MAKINAOSB     1.010476
273    BANK:   220111  220122         BURSASANAYI B         BURSASANAYI B  1            210210  PASAKOY       1.010477
274    BANK:   220111  220122         BURSASANAYI B         BURSASANAYI B  1            210211  PASAKOY       1.010477
275     EIH:   214321  214821          DILISKELESIG          MAKINAOSB     1            210211  PASAKOY       1.010482
276     EIH:   214321  214821          DILISKELESIG          MAKINAOSB     1            210210  PASAKOY       1.010482
277     OTR:   220510  220521       SEYITOMER OTR-1       SEYITOMER OTR-1  1            222921  CIFTELER      1.010486
278     EIH:   210121  211921          TEPEOREN              KURTKOY       1            214810  MAKINAOSB     1.010487
279     EIH:   210121  211921          TEPEOREN              KURTKOY       1            214811  MAKINAOSB     1.010487
280     EIH:   210211  231111          PASAKOY               OSMANCA       1            210722  SELIMIYE      1.010487
281     EIH:   210211  231111          PASAKOY               OSMANCA       1            210721  SELIMIYE      1.010487
282    BANK:   220010  220021             BURSADG A             BURSADG A  1            210211  PASAKOY       1.010494
283    BANK:   220010  220021             BURSADG A             BURSADG A  1            210210  PASAKOY       1.010494
284     EIH:   211521  214321          COLAKOGLU             DILISKELESIG  1            210211  PASAKOY       1.010500
285     EIH:   211521  214321          COLAKOGLU             DILISKELESIG  1            210210  PASAKOY       1.010500
286     EIH:   210021  217621          UMRANIYE              DUDULLUMETRO  1            214811  MAKINAOSB     1.010502
287     EIH:   210021  217621          UMRANIYE              DUDULLUMETRO  1            214810  MAKINAOSB     1.010502
288     EIH:   220321  222321          TUNCBILEK-A           BILORSA       1            210210  PASAKOY       1.010503
289     EIH:   220321  222321          TUNCBILEK-A           BILORSA       1            210211  PASAKOY       1.010503
290     EIH:   210022  210721          UMRANIYE              SELIMIYE      1            210921  KBAKKALKOY    1.010503
291     EIH:   210022  210721          UMRANIYE              SELIMIYE      1            210922  KBAKKALKOY    1.010503
292     EIH:   220110  310010          BURSASANAYI           KOYLUKOY      1            214811  MAKINAOSB     1.010507
293     EIH:   220110  310010          BURSASANAYI           KOYLUKOY      1            214810  MAKINAOSB     1.010507
294    BANK:   222810  222822          ESKISEHIR3 A          ESKISEHIR3 A  2            222721  ESKISEHIR2    1.010512
295     EIH:   214421  220821          AKSAYALOVA            ORHANGAZI     1            210211  PASAKOY       1.010513
296     EIH:   214421  220821          AKSAYALOVA            ORHANGAZI     1            210210  PASAKOY       1.010513
297     EIH:   210121  211821          TEPEOREN              GEBZEOSB      2            210210  PASAKOY       1.010514
298     EIH:   210121  211821          TEPEOREN              GEBZEOSB      2            210211  PASAKOY       1.010514
299     EIH:   210010  210911          UMRANIYE              KBAKKALKOY    1            211211  KARTAL        1.010517
300     EIH:   210010  210911          UMRANIYE              KBAKKALKOY    1            211210  KARTAL        1.010517
301    BANK:   220111  220121         BURSASANAYI A         BURSASANAYI A  2            210211  PASAKOY       1.010518
302    BANK:   220111  220121         BURSASANAYI A         BURSASANAYI A  2            210210  PASAKOY       1.010518
303     EIH:   210121  211821          TEPEOREN              GEBZEOSB      1            210211  PASAKOY       1.010518
304     EIH:   210121  211821          TEPEOREN              GEBZEOSB      1            210210  PASAKOY       1.010518
305     EIH:   210111  210311          TEPEOREN              ADAPAZARI     1            210722  SELIMIYE      1.010527
306     EIH:   210111  210311          TEPEOREN              ADAPAZARI     1            210721  SELIMIYE      1.010527
307     EIH:   213721  220721          YALOVA                GEMLIK        1            210210  PASAKOY       1.010527
308     EIH:   213721  220721          YALOVA                GEMLIK        1            210211  PASAKOY       1.010527
309     EIH:   213621  213721          KARAMURSEL            YALOVA        1            210210  PASAKOY       1.010529
310     EIH:   213621  213721          KARAMURSEL            YALOVA        1            210211  PASAKOY       1.010529
311     EIH:   228621  291821          OSMANGAZI             BSANAYISANAL  1            210211  PASAKOY       1.010529
312     EIH:   228621  291821          OSMANGAZI             BSANAYISANAL  1            210210  PASAKOY       1.010529
313     EIH:   220122  228622          BURSASANAYI           OSMANGAZI     1            210210  PASAKOY       1.010529
314     EIH:   220122  228622          BURSASANAYI           OSMANGAZI     1            210211  PASAKOY       1.010529
315     EIH:   211221  211921          KARTAL                KURTKOY       1            210211  PASAKOY       1.010530
316     EIH:   211221  211921          KARTAL                KURTKOY       2            210210  PASAKOY       1.010530
317     EIH:   211221  211921          KARTAL                KURTKOY       2            210211  PASAKOY       1.010530
318     EIH:   211221  211921          KARTAL                KURTKOY       1            210210  PASAKOY       1.010530
319     EIH:   220121  291821          BURSASANAYI           BSANAYISANAL  1            210210  PASAKOY       1.010530
320     EIH:   220121  291821          BURSASANAYI           BSANAYISANAL  1            210211  PASAKOY       1.010530
321    BANK:   222810  222822          ESKISEHIR3 A          ESKISEHIR3 A  2            227921  ESKISEHIROSB  1.010534
322    BANK:   222810  222822          ESKISEHIR3 A          ESKISEHIR3 A  2            227922  ESKISEHIROSB  1.010534
323    BANK:   222810  222822          ESKISEHIR3 A          ESKISEHIR3 A  2            210211  PASAKOY       1.010535
324    BANK:   222810  222822          ESKISEHIR3 A          ESKISEHIR3 A  2            210210  PASAKOY       1.010535
325     EIH:   220023  220922          BURSADG               OTOSANSIT     1            210211  PASAKOY       1.010536
326     EIH:   220023  220922          BURSADG               OTOSANSIT     1            210210  PASAKOY       1.010536
327     EIH:   221721  229421          AKCALAR               GUNEY-1RES    1            210211  PASAKOY       1.010537
328     EIH:   221721  229421          AKCALAR               GUNEY-1RES    1            210210  PASAKOY       1.010537
329     EIH:   211321  211621          TUZLA                 ICMELER       1            210211  PASAKOY       1.010537
330     EIH:   211321  211621          TUZLA                 ICMELER       1            210210  PASAKOY       1.010537
331     EIH:   220023  228221          BURSADG               RBKARESI      1            210210  PASAKOY       1.010538
332     EIH:   220023  228221          BURSADG               RBKARESI      1            210211  PASAKOY       1.010538
333     EIH:   216121  225521          DINCERCIM             MERYEMRES     1            210210  PASAKOY       1.010538
334     EIH:   216121  225521          DINCERCIM             MERYEMRES     1            210211  PASAKOY       1.010538
335     EIH:   210922  216622          KBAKKALKOY            KADIKOY       1            214810  MAKINAOSB     1.010539
336     EIH:   210922  216622          KBAKKALKOY            KADIKOY       1            214811  MAKINAOSB     1.010539
337     EIH:   222121  228721          INEGOL                ORHANELI      1            210210  PASAKOY       1.010539
338     EIH:   222121  228721          INEGOL                ORHANELI      1            210211  PASAKOY       1.010539
339     EIH:   215521  222121          ULURES                INEGOL        1            210211  PASAKOY       1.010540
340     EIH:   215521  222121          ULURES                INEGOL        1            210210  PASAKOY       1.010540
341     EIH:   221321  228722          BESEVLER              ORHANELI      1            210210  PASAKOY       1.010541
342     EIH:   221321  228722          BESEVLER              ORHANELI      1            210211  PASAKOY       1.010541
343    BANK:   220111  220122         BURSASANAYI B         BURSASANAYI B  1            221322  BESEVLER      1.010542
344    BANK:   220111  220122         BURSASANAYI B         BURSASANAYI B  1            221321  BESEVLER      1.010542
345     EIH:   220022  220821          BURSADG               ORHANGAZI     1            210211  PASAKOY       1.010542
346     EIH:   220022  220821          BURSADG               ORHANGAZI     1            210210  PASAKOY       1.010542
347     EIH:   222421  222521          SOGUT                 BOZUYUK       1            210211  PASAKOY       1.010542
348     EIH:   222421  222521          SOGUT                 BOZUYUK       1            210210  PASAKOY       1.010542
349     EIH:   220921  228221          OTOSANSIT             RBKARESI      1            210211  PASAKOY       1.010543
350     EIH:   220921  228221          OTOSANSIT             RBKARESI      1            210210  PASAKOY       1.010543
351     OTR:   220111  220121   BURSASANAYI C-OTR-5   BURSASANAYI C-OTR-5  1            210211  PASAKOY       1.010543
352     OTR:   220111  220121   BURSASANAYI C-OTR-5   BURSASANAYI C-OTR-5  1            210210  PASAKOY       1.010543
353     EIH:   222421  225521          SOGUT                 MERYEMRES     1            210210  PASAKOY       1.010544
354     EIH:   222421  225521          SOGUT                 MERYEMRES     1            210211  PASAKOY       1.010544
355     OTR:   220011  220024       BURSADG B-OTR-3       BURSADG B-OTR-3  1            210210  PASAKOY       1.010544
356     OTR:   220011  220024       BURSADG B-OTR-3       BURSADG B-OTR-3  1            210211  PASAKOY       1.010544
357     EIH:   224022  311121          KARACABEY             GOBEL         1            210210  PASAKOY       1.010544
358     EIH:   224022  311121          KARACABEY             GOBEL         1            210211  PASAKOY       1.010544
359     EIH:   221621  221721          GORUKLE               AKCALAR       1            210211  PASAKOY       1.010544
360     EIH:   221621  221721          GORUKLE               AKCALAR       1            210210  PASAKOY       1.010544
361     EIH:   213721  214421          YALOVA                AKSAYALOVA    1            210210  PASAKOY       1.010545
362     EIH:   213721  214421          YALOVA                AKSAYALOVA    1            210211  PASAKOY       1.010545
363     EIH:   221521  311121          MKEMALPASA            GOBEL         1            210210  PASAKOY       1.010545
364     EIH:   221521  311121          MKEMALPASA            GOBEL         1            210211  PASAKOY       1.010545
365     EIH:   220121  228721          BURSASANAYI           ORHANELI      1            210210  PASAKOY       1.010546
366     EIH:   220121  228721          BURSASANAYI           ORHANELI      1            210211  PASAKOY       1.010546
367     EIH:   227621  229421          HARMANLIKRES          GUNEY-1RES    1            210211  PASAKOY       1.010546
368     EIH:   227621  229421          HARMANLIKRES          GUNEY-1RES    1            210210  PASAKOY       1.010546
369     EIH:   222821  224121          ESKISEHIR3            ESKISEHIRCIM  1            210210  PASAKOY       1.010547
370     EIH:   222821  224121          ESKISEHIR3            ESKISEHIRCIM  1            210211  PASAKOY       1.010547
371     EIH:   227121  228721          DEVECIKONAGI          ORHANELI      1            210210  PASAKOY       1.010547
372     EIH:   227121  228721          DEVECIKONAGI          ORHANELI      1            210211  PASAKOY       1.010547
373     OTR:   222811  222821    ESKISEHIR3 B-OTR-3    ESKISEHIR3 B-OTR-3  2            210210  PASAKOY       1.010548
374     OTR:   222811  222821    ESKISEHIR3 B-OTR-3    ESKISEHIR3 B-OTR-3  2            210211  PASAKOY       1.010548
375     EIH:   220521  227521          SEYITOMER             KUMAS         1            210211  PASAKOY       1.010548
376     EIH:   220521  227521          SEYITOMER             KUMAS         1            210210  PASAKOY       1.010548
377     EIH:   220024  220621          BURSADG               KARSAK        1            210210  PASAKOY       1.010548
378     EIH:   220024  220621          BURSADG               KARSAK        1            210211  PASAKOY       1.010548
379     EIH:   220121  221821          BURSASANAYI           DEMIRTAS      1            210211  PASAKOY       1.010549
380     EIH:   220121  221821          BURSASANAYI           DEMIRTAS      1            210210  PASAKOY       1.010549
381     EIH:   215821  220621          ASILDEMIRCLK          KARSAK        1            210211  PASAKOY       1.010550
382     EIH:   215821  220621          ASILDEMIRCLK          KARSAK        1            210210  PASAKOY       1.010550
383     OTR:   222811  222821    ESKISEHIR3 B-OTR-4    ESKISEHIR3 B-OTR-4  1            210210  PASAKOY       1.010550
384     OTR:   222811  222821    ESKISEHIR3 B-OTR-4    ESKISEHIR3 B-OTR-4  1            210211  PASAKOY       1.010550
385     EIH:   224121  225121          ESKISEHIRCIM          BOZUYUKOSB    1            210210  PASAKOY       1.010551
386     EIH:   224121  225121          ESKISEHIRCIM          BOZUYUKOSB    1            210211  PASAKOY       1.010551
387    BANK:   220210  220221             GURAGAC A             GURAGAC A  1            210211  PASAKOY       1.010551
388    BANK:   220210  220221             GURAGAC A             GURAGAC A  1            210210  PASAKOY       1.010551
389     OTR:   220510  220521       SEYITOMER OTR-1       SEYITOMER OTR-1  1            210210  PASAKOY       1.010552
390     OTR:   220510  220521       SEYITOMER OTR-1       SEYITOMER OTR-1  1            210211  PASAKOY       1.010552
391     EIH:   220521  225321          SEYITOMER             BOZUYUKRES    1            210211  PASAKOY       1.010552
392     EIH:   220521  225321          SEYITOMER             BOZUYUKRES    1            210210  PASAKOY       1.010552
393    BANK:   210111  210122            TEPEOREN B            TEPEOREN B  1            211021  BBAKKALKOY    1.010552
394     EIH:   221521  225221          MKEMALPASA            POYRAZRES_SU  1            210210  PASAKOY       1.010552
395     EIH:   221521  225221          MKEMALPASA            POYRAZRES_SU  1            210211  PASAKOY       1.010552
396     EIH:   219321  224221          HASANAGA              ULUABATHES    1            210211  PASAKOY       1.010553
397     EIH:   219321  224221          HASANAGA              ULUABATHES    1            210210  PASAKOY       1.010553
398     EIH:   210222  211022          PASAKOY               BBAKKALKOY    1            210211  PASAKOY       1.010553
399     EIH:   210222  211022          PASAKOY               BBAKKALKOY    2            210211  PASAKOY       1.010553
400     EIH:   227121  311121          DEVECIKONAGI          GOBEL         1            210210  PASAKOY       1.010553
401     EIH:   227121  311121          DEVECIKONAGI          GOBEL         1            210211  PASAKOY       1.010553
402     EIH:   210222  211022          PASAKOY               BBAKKALKOY    2            210210  PASAKOY       1.010553
403     EIH:   210222  211022          PASAKOY               BBAKKALKOY    1            210210  PASAKOY       1.010553
404     EIH:   216121  222221          DINCERCIM             PASALAR       1            210210  PASAKOY       1.010553
405     EIH:   216121  222221          DINCERCIM             PASALAR       1            210211  PASAKOY       1.010553
406     EIH:   224021  227621          KARACABEY             HARMANLIKRES  1            210211  PASAKOY       1.010553
407     EIH:   224021  227621          KARACABEY             HARMANLIKRES  1            210210  PASAKOY       1.010553
408     EIH:   220024  220821          BURSADG               ORHANGAZI     1            210211  PASAKOY       1.010553
409     EIH:   220024  220821          BURSADG               ORHANGAZI     1            210210  PASAKOY       1.010553
410     EIH:   222721  222821          ESKISEHIR2            ESKISEHIR3    1            210211  PASAKOY       1.010554
411     EIH:   222721  222821          ESKISEHIR2            ESKISEHIR3    1            210210  PASAKOY       1.010554
412     EIH:   223321  291321          KUTAHYA               KUTAHYASANAL  1            210211  PASAKOY       1.010554
413     EIH:   223321  291321          KUTAHYA               KUTAHYASANAL  1            210210  PASAKOY       1.010554
414     EIH:   222521  225621          BOZUYUK               KARTALRES     1            210211  PASAKOY       1.010554
415     EIH:   222521  225621          BOZUYUK               KARTALRES     1            210210  PASAKOY       1.010554
416     EIH:   222821  227921          ESKISEHIR3            ESKISEHIROSB  1            210210  PASAKOY       1.010554
417     EIH:   222821  227921          ESKISEHIR3            ESKISEHIROSB  1            210211  PASAKOY       1.010554
418     EIH:   222822  227922          ESKISEHIR3            ESKISEHIROSB  1            210210  PASAKOY       1.010554
419     EIH:   222822  227922          ESKISEHIR3            ESKISEHIROSB  1            210211  PASAKOY       1.010554
420     EIH:   221121  228621          YILDIRIM              OSMANGAZI     1            210211  PASAKOY       1.010554
421     EIH:   221121  228621          YILDIRIM              OSMANGAZI     1            210210  PASAKOY       1.010554
422     EIH:   220121  221322          BURSASANAYI           BESEVLER      1            210211  PASAKOY       1.010555
423     EIH:   220121  221322          BURSASANAYI           BESEVLER      1            210210  PASAKOY       1.010555
424     EIH:   214210  227211          KOCAELI               ULUDAG        1            210211  PASAKOY       1.010555
425     EIH:   214210  227211          KOCAELI               ULUDAG        1            210210  PASAKOY       1.010555
426     EIH:   223621  227522          KIRKA                 KUMAS         1            210210  PASAKOY       1.010555
427     EIH:   223621  227522          KIRKA                 KUMAS         1            210211  PASAKOY       1.010555
428     EIH:   211421  211521          KROMANCELIK           COLAKOGLU     1            214810  MAKINAOSB     1.010555
429     EIH:   225221  228722          POYRAZRES_SU          ORHANELI      1            210211  PASAKOY       1.010555
430     EIH:   225221  228722          POYRAZRES_SU          ORHANELI      1            210210  PASAKOY       1.010555
431     EIH:   211421  211521          KROMANCELIK           COLAKOGLU     1            214811  MAKINAOSB     1.010555
432     EIH:   221921  292021          KESTEL                KESTELSANAL   1            210210  PASAKOY       1.010555
433     EIH:   221921  292021          KESTEL                KESTELSANAL   1            210211  PASAKOY       1.010555
434     EIH:   222822  225621          ESKISEHIR3            KARTALRES     1            210210  PASAKOY       1.010555
435     EIH:   222822  225621          ESKISEHIR3            KARTALRES     1            210211  PASAKOY       1.010555
436     EIH:   222721  290821          ESKISEHIR2            KUMBETSANAL   1            210211  PASAKOY       1.010555
437     EIH:   222721  290821          ESKISEHIR2            KUMBETSANAL   1            210210  PASAKOY       1.010555
438     EIH:   220221  290821          GURAGAC               KUMBETSANAL   1            210210  PASAKOY       1.010556
439     EIH:   220221  290821          GURAGAC               KUMBETSANAL   1            210211  PASAKOY       1.010556
440     EIH:   221121  228622          YILDIRIM              OSMANGAZI     1            210210  PASAKOY       1.010557
441     EIH:   221121  228622          YILDIRIM              OSMANGAZI     1            210211  PASAKOY       1.010557
442     EIH:   220321  222822          TUNCBILEK-A           ESKISEHIR3    1            210210  PASAKOY       1.010558
443     EIH:   222921  223621          CIFTELER              KIRKA         1            210210  PASAKOY       1.010558
444     EIH:   220321  222822          TUNCBILEK-A           ESKISEHIR3    1            210211  PASAKOY       1.010558
445     EIH:   222921  223621          CIFTELER              KIRKA         1            210211  PASAKOY       1.010558
446     EIH:   222721  227921          ESKISEHIR2            ESKISEHIROSB  1            210211  PASAKOY       1.010558
447     EIH:   222721  227921          ESKISEHIR2            ESKISEHIROSB  1            210210  PASAKOY       1.010558
448     EIH:   220021  221822          BURSADG               DEMIRTAS      1            210210  PASAKOY       1.010558
449     EIH:   220021  221822          BURSADG               DEMIRTAS      1            210211  PASAKOY       1.010558
450     EIH:   220022  221822          BURSADG               DEMIRTAS      1            210211  PASAKOY       1.010559
451     EIH:   220022  221822          BURSADG               DEMIRTAS      1            210210  PASAKOY       1.010559
452     EIH:   221221  221821          BOSEN                 DEMIRTAS      1            210210  PASAKOY       1.010559
453     EIH:   221221  221821          BOSEN                 DEMIRTAS      1            210211  PASAKOY       1.010559
454     EIH:   220321  220421          TUNCBILEK-A           TUNCBILEK-B   1            210210  PASAKOY       1.010559
455     EIH:   220321  220421          TUNCBILEK-A           TUNCBILEK-B   1            210211  PASAKOY       1.010559
456     EIH:   220322  220421          TUNCBILEK-A           TUNCBILEK-B   1            210211  PASAKOY       1.010559
457     EIH:   220322  220421          TUNCBILEK-A           TUNCBILEK-B   1            210210  PASAKOY       1.010559
458     EIH:   221421  228721          ORHANELITES           ORHANELI      1            210210  PASAKOY       1.010559
459     EIH:   221421  228722          ORHANELITES           ORHANELI      1            210211  PASAKOY       1.010559
460     EIH:   221421  228721          ORHANELITES           ORHANELI      1            210211  PASAKOY       1.010559
461     EIH:   221421  228722          ORHANELITES           ORHANELI      1            210210  PASAKOY       1.010559
462     EIH:   220221  220421          GURAGAC               TUNCBILEK-B   1            210210  PASAKOY       1.010560
463     EIH:   220221  220421          GURAGAC               TUNCBILEK-B   1            210211  PASAKOY       1.010560
464     EIH:   220122  221221          BURSASANAYI           BOSEN         1            210211  PASAKOY       1.010562
465     EIH:   215521  228722          ULURES                ORHANELI      1            210211  PASAKOY       1.010562
466     EIH:   215521  228722          ULURES                ORHANELI      1            210210  PASAKOY       1.010562
467     EIH:   220122  221221          BURSASANAYI           BOSEN         1            210210  PASAKOY       1.010562
468     EIH:   221921  225422          KESTEL                TURANKOY      1            210211  PASAKOY       1.010563
469     EIH:   221921  225422          KESTEL                TURANKOY      1            210210  PASAKOY       1.010563
470     EIH:   227221  292021          ULUDAG                KESTELSANAL   1            210210  PASAKOY       1.010563
471     EIH:   227221  292021          ULUDAG                KESTELSANAL   1            210211  PASAKOY       1.010563
472     EIH:   225421  227221          TURANKOY              ULUDAG        1            210210  PASAKOY       1.010565
473     EIH:   225421  227221          TURANKOY              ULUDAG        1            210211  PASAKOY       1.010565
474     OTR:   210910  210922    KBAKKALKOY B-OTR-4    KBAKKALKOY B-OTR-4  1            214810  MAKINAOSB     1.010566
475     OTR:   210910  210922    KBAKKALKOY B-OTR-4    KBAKKALKOY B-OTR-4  1            214811  MAKINAOSB     1.010566
476     EIH:   222221  222321          PASALAR               BILORSA       1            210211  PASAKOY       1.010566
477     EIH:   222221  222321          PASALAR               BILORSA       1            210210  PASAKOY       1.010566
478     OTR:   210911  210921    KBAKKALKOY A-OTR-2    KBAKKALKOY A-OTR-2  1            214811  MAKINAOSB     1.010566
479     OTR:   210911  210921    KBAKKALKOY A-OTR-2    KBAKKALKOY A-OTR-2  1            214810  MAKINAOSB     1.010566
480     EIH:   211022  211122          BBAKKALKOY            SOGANLIK      1            210210  PASAKOY       1.010577
481     EIH:   211022  211122          BBAKKALKOY            SOGANLIK      1            210211  PASAKOY       1.010577
482     EIH:   211022  211222          BBAKKALKOY            KARTAL        1            210211  PASAKOY       1.010583
483     EIH:   211022  211222          BBAKKALKOY            KARTAL        1            210210  PASAKOY       1.010583
484     OTR:   210910  210922    KBAKKALKOY B-OTR-4    KBAKKALKOY B-OTR-4  1            210921  KBAKKALKOY    1.010585
485     OTR:   210910  210922    KBAKKALKOY B-OTR-4    KBAKKALKOY B-OTR-4  1            210922  KBAKKALKOY    1.010585
486     EIH:   210022  210721          UMRANIYE              SELIMIYE      1            214810  MAKINAOSB     1.010586
487     EIH:   210022  210721          UMRANIYE              SELIMIYE      1            214811  MAKINAOSB     1.010586
488     OTR:   210911  210921    KBAKKALKOY A-OTR-2    KBAKKALKOY A-OTR-2  1            210922  KBAKKALKOY    1.010587
489     OTR:   210911  210921    KBAKKALKOY A-OTR-2    KBAKKALKOY A-OTR-2  1            210921  KBAKKALKOY    1.010587
490     EIH:   214210  214810          KOCAELI               MAKINAOSB     1            211021  BBAKKALKOY    1.010591
491     EIH:   211622  214322          ICMELER               DILISKELESIG  1            210211  PASAKOY       1.010594
492     EIH:   211622  214322          ICMELER               DILISKELESIG  1            210210  PASAKOY       1.010594
493     EIH:   120311  214510          ALIBEYKOY             BEYKOZ        1            211021  BBAKKALKOY    1.010594
494     EIH:   222121  227221          INEGOL                ULUDAG        1            210211  PASAKOY       1.010594
495     EIH:   222121  227221          INEGOL                ULUDAG        1            210210  PASAKOY       1.010594
496     EIH:   211210  215210          KARTAL                MALTEPEIST    1            210922  KBAKKALKOY    1.010595
497     EIH:   211210  215210          KARTAL                MALTEPEIST    1            210921  KBAKKALKOY    1.010595
498     EIH:   210110  214211          TEPEOREN              KOCAELI       1            211021  BBAKKALKOY    1.010595
499     EIH:   220011  220110          BURSADG               BURSASANAYI   1            210211  PASAKOY       1.010599
500     EIH:   220011  220110          BURSADG               BURSASANAYI   1            210210  PASAKOY       1.010599
501     OTR:   227211  227221        ULUDAG A-OTR-1        ULUDAG A-OTR-1  1            210211  PASAKOY       1.010601
502     OTR:   227211  227221        ULUDAG A-OTR-1        ULUDAG A-OTR-1  1            210210  PASAKOY       1.010601
503     OTR:   227211  227221        ULUDAG B-OTR-4        ULUDAG B-OTR-4  2            210210  PASAKOY       1.010601
504     OTR:   227211  227221        ULUDAG B-OTR-4        ULUDAG B-OTR-4  2            210211  PASAKOY       1.010601
505     EIH:   210010  217710          UMRANIYE              ATASEHIR      1            214811  MAKINAOSB     1.010605
506     EIH:   210010  217710          UMRANIYE              ATASEHIR      1            214810  MAKINAOSB     1.010605
507     EIH:   211321  211422          TUZLA                 KROMANCELIK   1            210210  PASAKOY       1.010606
508     EIH:   211321  211422          TUZLA                 KROMANCELIK   1            210211  PASAKOY       1.010606
509     EIH:   222921  223621          CIFTELER              KIRKA         1            223621  KIRKA         1.010606
510     EIH:   220510  520011          SEYITOMER             AFYON2        1            223621  KIRKA         1.010608
511     EIH:   210821  210922          GOZTEPE               KBAKKALKOY    1            214811  MAKINAOSB     1.010610
512     EIH:   210821  210922          GOZTEPE               KBAKKALKOY    1            214810  MAKINAOSB     1.010610
513     EIH:   220511  222811          SEYITOMER             ESKISEHIR3    1            210210  PASAKOY       1.010611
514     EIH:   220511  222811          SEYITOMER             ESKISEHIR3    1            210211  PASAKOY       1.010611
515     EIH:   220210  329711          GURAGAC               KOLINTES      1            210210  PASAKOY       1.010613
516     EIH:   220210  329711          GURAGAC               KOLINTES      1            210211  PASAKOY       1.010613
517    BANK:   210211  210222             PASAKOY B             PASAKOY B  1            210210  PASAKOY       1.010615
518    BANK:   210211  210222             PASAKOY B             PASAKOY B  1            210211  PASAKOY       1.010615
519     EIH:   210022  210922          UMRANIYE              KBAKKALKOY    1            214810  MAKINAOSB     1.010615
520     EIH:   210022  210922          UMRANIYE              KBAKKALKOY    1            214811  MAKINAOSB     1.010615
521     EIH:   211321  211422          TUZLA                 KROMANCELIK   1            214810  MAKINAOSB     1.010617
522     EIH:   211321  211422          TUZLA                 KROMANCELIK   1            214811  MAKINAOSB     1.010617
523     EIH:   224121  225121          ESKISEHIRCIM          BOZUYUKOSB    1            222921  CIFTELER      1.010624
524     OTR:   219110  219121  COLAKOGLU400 A-OTR-2  COLAKOGLU400 A-OTR-2  2            214810  MAKINAOSB     1.010628
525     OTR:   219110  219121  COLAKOGLU400 A-OTR-2  COLAKOGLU400 A-OTR-2  2            214811  MAKINAOSB     1.010628
526     EIH:   222121  228721          INEGOL                ORHANELI      1            222121  INEGOL        1.010628
527     OTR:   219110  219121  COLAKOGLU400 A-OTR-1  COLAKOGLU400 A-OTR-1  1            214811  MAKINAOSB     1.010628
528     OTR:   219110  219121  COLAKOGLU400 A-OTR-1  COLAKOGLU400 A-OTR-1  1            214810  MAKINAOSB     1.010628
529    BANK:   220111  220122         BURSASANAYI B         BURSASANAYI B  1            214810  MAKINAOSB     1.010631
530    BANK:   220111  220122         BURSASANAYI B         BURSASANAYI B  1            214811  MAKINAOSB     1.010631
531    BANK:   220010  220021             BURSADG A             BURSADG A  1            214811  MAKINAOSB     1.010641
532    BANK:   220010  220021             BURSADG A             BURSADG A  1            214810  MAKINAOSB     1.010641
533     EIH:   214822  217221          MAKINAOSB             SIDDIK        1            214810  MAKINAOSB     1.010641
534     EIH:   214822  217221          MAKINAOSB             SIDDIK        1            214811  MAKINAOSB     1.010641
535     EIH:   214821  216721          MAKINAOSB             GEBZEKIMYA    1            214811  MAKINAOSB     1.010646
536     EIH:   214821  216721          MAKINAOSB             GEBZEKIMYA    1            214810  MAKINAOSB     1.010646
537     EIH:   210221  212021          PASAKOY               DUDULLU       1            211021  BBAKKALKOY    1.010647
538     EIH:   220321  222321          TUNCBILEK-A           BILORSA       1            222421  SOGUT         1.010649
539     EIH:   211022  211122          BBAKKALKOY            SOGANLIK      1            214811  MAKINAOSB     1.010654
540     EIH:   211022  211122          BBAKKALKOY            SOGANLIK      1            214810  MAKINAOSB     1.010654
541     EIH:   214310  290310          DILISKELESIG          DCELIKSANAL   1            211021  BBAKKALKOY    1.010664
542     EIH:   210922  216622          KBAKKALKOY            KADIKOY       1            210721  SELIMIYE      1.010665
543     EIH:   210922  216622          KBAKKALKOY            KADIKOY       1            210722  SELIMIYE      1.010665
544     EIH:   220321  222321          TUNCBILEK-A           BILORSA       1            214811  MAKINAOSB     1.010670
545     EIH:   211222  211621          KARTAL                ICMELER       1            211021  BBAKKALKOY    1.010670
546     EIH:   220321  222321          TUNCBILEK-A           BILORSA       1            214810  MAKINAOSB     1.010670
547     EIH:   210010  217710          UMRANIYE              ATASEHIR      1            211021  BBAKKALKOY    1.010678
548     EIH:   211022  211222          BBAKKALKOY            KARTAL        1            214810  MAKINAOSB     1.010681
549     EIH:   211022  211222          BBAKKALKOY            KARTAL        1            214811  MAKINAOSB     1.010681
550     EIH:   220510  520011          SEYITOMER             AFYON2        1            214810  MAKINAOSB     1.010683
551     EIH:   220510  520011          SEYITOMER             AFYON2        1            214811  MAKINAOSB     1.010683
552     EIH:   214421  220821          AKSAYALOVA            ORHANGAZI     1            214810  MAKINAOSB     1.010684
553     EIH:   214421  220821          AKSAYALOVA            ORHANGAZI     1            214811  MAKINAOSB     1.010684
554     EIH:   220210  220510          GURAGAC               SEYITOMER     1            214811  MAKINAOSB     1.010688
555     EIH:   220210  220510          GURAGAC               SEYITOMER     1            214810  MAKINAOSB     1.010688
556     EIH:   210222  211022          PASAKOY               BBAKKALKOY    2            214811  MAKINAOSB     1.010694
557     EIH:   210222  211022          PASAKOY               BBAKKALKOY    1            214811  MAKINAOSB     1.010694
558     EIH:   210222  211022          PASAKOY               BBAKKALKOY    1            214810  MAKINAOSB     1.010694
559     EIH:   210222  211022          PASAKOY               BBAKKALKOY    2            214810  MAKINAOSB     1.010694
560    BANK:   220111  220121         BURSASANAYI A         BURSASANAYI A  2            214811  MAKINAOSB     1.010699
561    BANK:   220111  220121         BURSASANAYI A         BURSASANAYI A  2            214810  MAKINAOSB     1.010699
562     EIH:   210121  211821          TEPEOREN              GEBZEOSB      2            214811  MAKINAOSB     1.010702
563     EIH:   210121  211821          TEPEOREN              GEBZEOSB      2            214810  MAKINAOSB     1.010702
564     EIH:   214822  216722          MAKINAOSB             GEBZEKIMYA    1            214811  MAKINAOSB     1.010704
565     EIH:   214822  216722          MAKINAOSB             GEBZEKIMYA    1            214810  MAKINAOSB     1.010704
566     EIH:   213721  220721          YALOVA                GEMLIK        1            214811  MAKINAOSB     1.010704
567     EIH:   213721  220721          YALOVA                GEMLIK        1            214810  MAKINAOSB     1.010704
568     EIH:   210121  211821          TEPEOREN              GEBZEOSB      1            214810  MAKINAOSB     1.010709
569     EIH:   210121  211821          TEPEOREN              GEBZEOSB      1            214811  MAKINAOSB     1.010709
570     EIH:   213621  213721          KARAMURSEL            YALOVA        1            214811  MAKINAOSB     1.010715
571     EIH:   213621  213721          KARAMURSEL            YALOVA        1            214810  MAKINAOSB     1.010715
572     EIH:   220122  228622          BURSASANAYI           OSMANGAZI     1            214811  MAKINAOSB     1.010717
573     EIH:   220122  228622          BURSASANAYI           OSMANGAZI     1            214810  MAKINAOSB     1.010717
574     EIH:   228621  291821          OSMANGAZI             BSANAYISANAL  1            214811  MAKINAOSB     1.010717
575     EIH:   228621  291821          OSMANGAZI             BSANAYISANAL  1            214810  MAKINAOSB     1.010717
576     EIH:   220121  291821          BURSASANAYI           BSANAYISANAL  1            214810  MAKINAOSB     1.010719
577     EIH:   220121  291821          BURSASANAYI           BSANAYISANAL  1            214811  MAKINAOSB     1.010719
578     EIH:   210910  215211          KBAKKALKOY            MALTEPEIST    1            210022  UMRANIYE      1.010724
579     EIH:   220023  220922          BURSADG               OTOSANSIT     1            214811  MAKINAOSB     1.010728
580     EIH:   220023  220922          BURSADG               OTOSANSIT     1            214810  MAKINAOSB     1.010728
581     EIH:   220023  228221          BURSADG               RBKARESI      1            214810  MAKINAOSB     1.010729
582     EIH:   220023  228221          BURSADG               RBKARESI      1            214811  MAKINAOSB     1.010729
583     EIH:   216121  225521          DINCERCIM             MERYEMRES     1            214810  MAKINAOSB     1.010729
584     EIH:   216121  225521          DINCERCIM             MERYEMRES     1            214811  MAKINAOSB     1.010729
585     EIH:   221721  229421          AKCALAR               GUNEY-1RES    1            214811  MAKINAOSB     1.010729
586     EIH:   221721  229421          AKCALAR               GUNEY-1RES    1            214810  MAKINAOSB     1.010729
587     EIH:   211221  211921          KARTAL                KURTKOY       2            214811  MAKINAOSB     1.010731
588     EIH:   211221  211921          KARTAL                KURTKOY       2            214810  MAKINAOSB     1.010731
589     EIH:   211221  211921          KARTAL                KURTKOY       1            214811  MAKINAOSB     1.010731
590     EIH:   211221  211921          KARTAL                KURTKOY       1            214810  MAKINAOSB     1.010731
591     EIH:   220022  220821          BURSADG               ORHANGAZI     1            214810  MAKINAOSB     1.010732
592     EIH:   220022  220821          BURSADG               ORHANGAZI     1            214811  MAKINAOSB     1.010732
593    BANK:   222810  222822          ESKISEHIR3 A          ESKISEHIR3 A  2            214810  MAKINAOSB     1.010733
594    BANK:   222810  222822          ESKISEHIR3 A          ESKISEHIR3 A  2            214811  MAKINAOSB     1.010733
595     EIH:   222121  228721          INEGOL                ORHANELI      1            214811  MAKINAOSB     1.010733
596     EIH:   222121  228721          INEGOL                ORHANELI      1            214810  MAKINAOSB     1.010733
597     OTR:   220011  220024       BURSADG B-OTR-3       BURSADG B-OTR-3  1            214810  MAKINAOSB     1.010733
598     OTR:   220011  220024       BURSADG B-OTR-3       BURSADG B-OTR-3  1            214811  MAKINAOSB     1.010733
599     EIH:   215521  222121          ULURES                INEGOL        1            214811  MAKINAOSB     1.010734
600     EIH:   215521  222121          ULURES                INEGOL        1            214810  MAKINAOSB     1.010734
601     EIH:   222421  222521          SOGUT                 BOZUYUK       1            214810  MAKINAOSB     1.010734
602     EIH:   222421  222521          SOGUT                 BOZUYUK       1            214811  MAKINAOSB     1.010734
603     EIH:   221321  228722          BESEVLER              ORHANELI      1            214811  MAKINAOSB     1.010735
604     EIH:   221321  228722          BESEVLER              ORHANELI      1            214810  MAKINAOSB     1.010735
605     OTR:   211210  211222        KARTAL A-OTR-2        KARTAL A-OTR-2  1            214811  MAKINAOSB     1.010735
606     OTR:   211210  211222        KARTAL A-OTR-2        KARTAL A-OTR-2  1            214810  MAKINAOSB     1.010735
607    BANK:   220210  220221             GURAGAC A             GURAGAC A  1            214810  MAKINAOSB     1.010736
608    BANK:   220210  220221             GURAGAC A             GURAGAC A  1            214811  MAKINAOSB     1.010736
609     EIH:   220921  228221          OTOSANSIT             RBKARESI      1            214811  MAKINAOSB     1.010738
610     EIH:   220921  228221          OTOSANSIT             RBKARESI      1            214810  MAKINAOSB     1.010738
611     OTR:   220111  220121   BURSASANAYI C-OTR-5   BURSASANAYI C-OTR-5  1            214810  MAKINAOSB     1.010739
612     OTR:   220111  220121   BURSASANAYI C-OTR-5   BURSASANAYI C-OTR-5  1            214811  MAKINAOSB     1.010739
613     EIH:   221621  221721          GORUKLE               AKCALAR       1            214810  MAKINAOSB     1.010740
614     EIH:   221621  221721          GORUKLE               AKCALAR       1            214811  MAKINAOSB     1.010740
615     EIH:   224022  311121          KARACABEY             GOBEL         1            214811  MAKINAOSB     1.010740
616     EIH:   224022  311121          KARACABEY             GOBEL         1            214810  MAKINAOSB     1.010740
617     EIH:   222421  225521          SOGUT                 MERYEMRES     1            214811  MAKINAOSB     1.010741
618     EIH:   222421  225521          SOGUT                 MERYEMRES     1            214810  MAKINAOSB     1.010741
619     EIH:   220121  228721          BURSASANAYI           ORHANELI      1            214810  MAKINAOSB     1.010743
620     EIH:   220121  228721          BURSASANAYI           ORHANELI      1            214811  MAKINAOSB     1.010743
621     EIH:   213721  214421          YALOVA                AKSAYALOVA    1            214811  MAKINAOSB     1.010743
622     EIH:   213721  214421          YALOVA                AKSAYALOVA    1            214810  MAKINAOSB     1.010743
623     EIH:   221521  311121          MKEMALPASA            GOBEL         1            214811  MAKINAOSB     1.010743
624     EIH:   221521  311121          MKEMALPASA            GOBEL         1            214810  MAKINAOSB     1.010743
625     EIH:   227621  229421          HARMANLIKRES          GUNEY-1RES    1            214811  MAKINAOSB     1.010744
626     EIH:   227621  229421          HARMANLIKRES          GUNEY-1RES    1            214810  MAKINAOSB     1.010744
627     EIH:   220024  220621          BURSADG               KARSAK        1            214811  MAKINAOSB     1.010746
628     EIH:   220024  220621          BURSADG               KARSAK        1            214810  MAKINAOSB     1.010746
629     EIH:   227121  228721          DEVECIKONAGI          ORHANELI      1            214810  MAKINAOSB     1.010746
630     EIH:   227121  228721          DEVECIKONAGI          ORHANELI      1            214811  MAKINAOSB     1.010746
631     EIH:   220521  227521          SEYITOMER             KUMAS         1            214810  MAKINAOSB     1.010747
632     EIH:   220521  227521          SEYITOMER             KUMAS         1            214811  MAKINAOSB     1.010747
633     EIH:   220121  221821          BURSASANAYI           DEMIRTAS      1            214810  MAKINAOSB     1.010747
634     EIH:   220121  221821          BURSASANAYI           DEMIRTAS      1            214811  MAKINAOSB     1.010747
635     EIH:   222821  224121          ESKISEHIR3            ESKISEHIRCIM  1            222921  CIFTELER      1.010747
636     EIH:   215821  220621          ASILDEMIRCLK          KARSAK        1            214811  MAKINAOSB     1.010748
637     EIH:   215821  220621          ASILDEMIRCLK          KARSAK        1            214810  MAKINAOSB     1.010748
638     EIH:   222821  224121          ESKISEHIR3            ESKISEHIRCIM  1            214811  MAKINAOSB     1.010748
639     EIH:   222821  224121          ESKISEHIR3            ESKISEHIRCIM  1            214810  MAKINAOSB     1.010748
640     OTR:   222811  222821    ESKISEHIR3 B-OTR-3    ESKISEHIR3 B-OTR-3  2            214810  MAKINAOSB     1.010748
641     OTR:   222811  222821    ESKISEHIR3 B-OTR-3    ESKISEHIR3 B-OTR-3  2            214811  MAKINAOSB     1.010748
642     EIH:   220521  225321          SEYITOMER             BOZUYUKRES    1            214810  MAKINAOSB     1.010752
643     EIH:   220521  225321          SEYITOMER             BOZUYUKRES    1            214811  MAKINAOSB     1.010752
644     OTR:   222811  222821    ESKISEHIR3 B-OTR-4    ESKISEHIR3 B-OTR-4  1            214810  MAKINAOSB     1.010752
645     OTR:   222811  222821    ESKISEHIR3 B-OTR-4    ESKISEHIR3 B-OTR-4  1            214811  MAKINAOSB     1.010752
646     OTR:   220510  220521       SEYITOMER OTR-1       SEYITOMER OTR-1  1            214811  MAKINAOSB     1.010752
647     OTR:   220510  220521       SEYITOMER OTR-1       SEYITOMER OTR-1  1            214810  MAKINAOSB     1.010752
648     EIH:   224121  225121          ESKISEHIRCIM          BOZUYUKOSB    1            214810  MAKINAOSB     1.010753
649     EIH:   224121  225121          ESKISEHIRCIM          BOZUYUKOSB    1            214811  MAKINAOSB     1.010753
650     EIH:   220024  220821          BURSADG               ORHANGAZI     1            214811  MAKINAOSB     1.010753
651     EIH:   221521  225221          MKEMALPASA            POYRAZRES_SU  1            214810  MAKINAOSB     1.010753
652     EIH:   221521  225221          MKEMALPASA            POYRAZRES_SU  1            214811  MAKINAOSB     1.010753
653     EIH:   220024  220821          BURSADG               ORHANGAZI     1            214810  MAKINAOSB     1.010753
654     EIH:   219321  224221          HASANAGA              ULUABATHES    1            214810  MAKINAOSB     1.010754
655     EIH:   219321  224221          HASANAGA              ULUABATHES    1            214811  MAKINAOSB     1.010754
656     EIH:   216121  222221          DINCERCIM             PASALAR       1            214811  MAKINAOSB     1.010754
657     EIH:   216121  222221          DINCERCIM             PASALAR       1            214810  MAKINAOSB     1.010754
658     EIH:   227121  311121          DEVECIKONAGI          GOBEL         1            214811  MAKINAOSB     1.010754
659     EIH:   227121  311121          DEVECIKONAGI          GOBEL         1            214810  MAKINAOSB     1.010754
660     EIH:   224021  227621          KARACABEY             HARMANLIKRES  1            214811  MAKINAOSB     1.010754
661     EIH:   224021  227621          KARACABEY             HARMANLIKRES  1            214810  MAKINAOSB     1.010754
662     EIH:   222721  290821          ESKISEHIR2            KUMBETSANAL   1            214811  MAKINAOSB     1.010755
663     EIH:   222721  290821          ESKISEHIR2            KUMBETSANAL   1            214810  MAKINAOSB     1.010755
664     EIH:   220221  290821          GURAGAC               KUMBETSANAL   1            214811  MAKINAOSB     1.010756
665     EIH:   220221  290821          GURAGAC               KUMBETSANAL   1            214810  MAKINAOSB     1.010756
666     EIH:   223621  227522          KIRKA                 KUMAS         1            214811  MAKINAOSB     1.010757
667     EIH:   221121  228621          YILDIRIM              OSMANGAZI     1            214810  MAKINAOSB     1.010757
668     EIH:   223621  227522          KIRKA                 KUMAS         1            214810  MAKINAOSB     1.010757
669     EIH:   221121  228621          YILDIRIM              OSMANGAZI     1            214811  MAKINAOSB     1.010757
670     EIH:   222721  222821          ESKISEHIR2            ESKISEHIR3    1            214811  MAKINAOSB     1.010757
671     EIH:   222721  222821          ESKISEHIR2            ESKISEHIR3    1            214810  MAKINAOSB     1.010757
672     EIH:   222521  225621          BOZUYUK               KARTALRES     1            214811  MAKINAOSB     1.010757
673     EIH:   222521  225621          BOZUYUK               KARTALRES     1            214810  MAKINAOSB     1.010757
674     EIH:   221921  292021          KESTEL                KESTELSANAL   1            214810  MAKINAOSB     1.010757
675     EIH:   221921  292021          KESTEL                KESTELSANAL   1            214811  MAKINAOSB     1.010757
676     EIH:   225221  228722          POYRAZRES_SU          ORHANELI      1            214810  MAKINAOSB     1.010757
677     EIH:   225221  228722          POYRAZRES_SU          ORHANELI      1            214811  MAKINAOSB     1.010757
678     EIH:   222821  227921          ESKISEHIR3            ESKISEHIROSB  1            214810  MAKINAOSB     1.010758
679     EIH:   222822  227922          ESKISEHIR3            ESKISEHIROSB  1            214810  MAKINAOSB     1.010758
680     EIH:   222821  227921          ESKISEHIR3            ESKISEHIROSB  1            214811  MAKINAOSB     1.010758
681     EIH:   222822  227922          ESKISEHIR3            ESKISEHIROSB  1            214811  MAKINAOSB     1.010758
682     EIH:   222822  225621          ESKISEHIR3            KARTALRES     1            214811  MAKINAOSB     1.010758
683     EIH:   222822  225621          ESKISEHIR3            KARTALRES     1            214810  MAKINAOSB     1.010758
684     EIH:   220121  221322          BURSASANAYI           BESEVLER      1            214810  MAKINAOSB     1.010759
685     EIH:   220121  221322          BURSASANAYI           BESEVLER      1            214811  MAKINAOSB     1.010759
686     EIH:   220321  222822          TUNCBILEK-A           ESKISEHIR3    1            214810  MAKINAOSB     1.010759
687     EIH:   220321  222822          TUNCBILEK-A           ESKISEHIR3    1            214811  MAKINAOSB     1.010759
688     OTR:   220510  220521       SEYITOMER OTR-1       SEYITOMER OTR-1  1            223421  ALTINTAS      1.010759
689     OTR:   220510  220521       SEYITOMER OTR-1       SEYITOMER OTR-1  1            223422  ALTINTAS      1.010759
690     EIH:   220221  220421          GURAGAC               TUNCBILEK-B   1            214810  MAKINAOSB     1.010759
691     EIH:   220221  220421          GURAGAC               TUNCBILEK-B   1            214811  MAKINAOSB     1.010759
692     EIH:   223321  291321          KUTAHYA               KUTAHYASANAL  1            214811  MAKINAOSB     1.010759
693     EIH:   223321  291321          KUTAHYA               KUTAHYASANAL  1            214810  MAKINAOSB     1.010759
694     EIH:   221121  228622          YILDIRIM              OSMANGAZI     1            214810  MAKINAOSB     1.010760
695     EIH:   221121  228622          YILDIRIM              OSMANGAZI     1            214811  MAKINAOSB     1.010760
696     EIH:   222921  223621          CIFTELER              KIRKA         1            214811  MAKINAOSB     1.010761
697     EIH:   222921  223621          CIFTELER              KIRKA         1            214810  MAKINAOSB     1.010761
698     EIH:   220021  221822          BURSADG               DEMIRTAS      1            214811  MAKINAOSB     1.010763
699     EIH:   220021  221822          BURSADG               DEMIRTAS      1            214810  MAKINAOSB     1.010763
700     EIH:   220022  221822          BURSADG               DEMIRTAS      1            214810  MAKINAOSB     1.010763
701     EIH:   220022  221822          BURSADG               DEMIRTAS      1            214811  MAKINAOSB     1.010763
702     EIH:   221221  221821          BOSEN                 DEMIRTAS      1            214811  MAKINAOSB     1.010763
703     EIH:   221221  221821          BOSEN                 DEMIRTAS      1            214810  MAKINAOSB     1.010763
704     EIH:   222721  227921          ESKISEHIR2            ESKISEHIROSB  1            214810  MAKINAOSB     1.010763
705     EIH:   222721  227921          ESKISEHIR2            ESKISEHIROSB  1            214811  MAKINAOSB     1.010763
706     EIH:   220321  220421          TUNCBILEK-A           TUNCBILEK-B   1            214810  MAKINAOSB     1.010764
707     EIH:   220321  220421          TUNCBILEK-A           TUNCBILEK-B   1            214811  MAKINAOSB     1.010764
708     EIH:   221421  228721          ORHANELITES           ORHANELI      1            214810  MAKINAOSB     1.010764
709     EIH:   221421  228721          ORHANELITES           ORHANELI      1            214811  MAKINAOSB     1.010764
710     EIH:   221421  228722          ORHANELITES           ORHANELI      1            214811  MAKINAOSB     1.010764
711     EIH:   221421  228722          ORHANELITES           ORHANELI      1            214810  MAKINAOSB     1.010764
712     EIH:   220322  220421          TUNCBILEK-A           TUNCBILEK-B   1            214810  MAKINAOSB     1.010764
713     EIH:   220322  220421          TUNCBILEK-A           TUNCBILEK-B   1            214811  MAKINAOSB     1.010764
714     EIH:   210122  212021          TEPEOREN              DUDULLU       2            214810  MAKINAOSB     1.010766
715     EIH:   210122  212021          TEPEOREN              DUDULLU       1            214810  MAKINAOSB     1.010766
716     EIH:   210122  212021          TEPEOREN              DUDULLU       1            214811  MAKINAOSB     1.010766
717     EIH:   210122  212021          TEPEOREN              DUDULLU       2            214811  MAKINAOSB     1.010766
718     EIH:   221921  225422          KESTEL                TURANKOY      1            214811  MAKINAOSB     1.010769
719     EIH:   221921  225422          KESTEL                TURANKOY      1            214810  MAKINAOSB     1.010769
720     EIH:   220122  221221          BURSASANAYI           BOSEN         1            214811  MAKINAOSB     1.010770
721     EIH:   220122  221221          BURSASANAYI           BOSEN         1            214810  MAKINAOSB     1.010770
722     EIH:   215521  228722          ULURES                ORHANELI      1            214811  MAKINAOSB     1.010770
723     EIH:   215521  228722          ULURES                ORHANELI      1            214810  MAKINAOSB     1.010770
724     EIH:   227221  292021          ULUDAG                KESTELSANAL   1            214811  MAKINAOSB     1.010770
725     EIH:   227221  292021          ULUDAG                KESTELSANAL   1            214810  MAKINAOSB     1.010770
726     EIH:   222221  222321          PASALAR               BILORSA       1            214811  MAKINAOSB     1.010770
727     EIH:   222221  222321          PASALAR               BILORSA       1            214810  MAKINAOSB     1.010770
728     EIH:   214310  290310          DILISKELESIG          DCELIKSANAL   1            214910  DILERCELIK    1.010772
729     EIH:   225421  227221          TURANKOY              ULUDAG        1            214810  MAKINAOSB     1.010773
730     EIH:   225421  227221          TURANKOY              ULUDAG        1            214811  MAKINAOSB     1.010773
731     EIH:   211321  211822          TUZLA                 GEBZEOSB      1            211021  BBAKKALKOY    1.010774
732     EIH:   214310  290310          DILISKELESIG          DCELIKSANAL   1            219110  COLAKOGLU400  1.010776
733     EIH:   214210  214810          KOCAELI               MAKINAOSB     1            214811  MAKINAOSB     1.010786
734     EIH:   214210  214810          KOCAELI               MAKINAOSB     1            214810  MAKINAOSB     1.010786
735     EIH:   220511  222811          SEYITOMER             ESKISEHIR3    1            214810  MAKINAOSB     1.010787
736     EIH:   220511  222811          SEYITOMER             ESKISEHIR3    1            214811  MAKINAOSB     1.010787
737     EIH:   210111  214811          TEPEOREN              MAKINAOSB     1            211021  BBAKKALKOY    1.010790
738     EIH:   120310  216911          ALIBEYKOY             KAVACIK       1            210822  GOZTEPE       1.010794
739     EIH:   120310  216911          ALIBEYKOY             KAVACIK       1            210821  GOZTEPE       1.010794
740     EIH:   211622  214322          ICMELER               DILISKELESIG  1            214811  MAKINAOSB     1.010800
741     EIH:   211622  214322          ICMELER               DILISKELESIG  1            214810  MAKINAOSB     1.010800
742     EIH:   211210  215210          KARTAL                MALTEPEIST    1            216621  KADIKOY       1.010805
743     EIH:   211210  215210          KARTAL                MALTEPEIST    1            216622  KADIKOY       1.010805
744    BANK:   210210  210221             PASAKOY A             PASAKOY A  1            210822  GOZTEPE       1.010806
745    BANK:   210210  210221             PASAKOY A             PASAKOY A  1            210821  GOZTEPE       1.010806
746     EIH:   220210  329711          GURAGAC               KOLINTES      1            214811  MAKINAOSB     1.010809
747     EIH:   220210  329711          GURAGAC               KOLINTES      1            214810  MAKINAOSB     1.010809
748     OTR:   210910  210922    KBAKKALKOY B-OTR-4    KBAKKALKOY B-OTR-4  1            216622  KADIKOY       1.010810
749     OTR:   210910  210922    KBAKKALKOY B-OTR-4    KBAKKALKOY B-OTR-4  1            216621  KADIKOY       1.010810
750     OTR:   210911  210921    KBAKKALKOY A-OTR-2    KBAKKALKOY A-OTR-2  1            216622  KADIKOY       1.010813
751     OTR:   210911  210921    KBAKKALKOY A-OTR-2    KBAKKALKOY A-OTR-2  1            216621  KADIKOY       1.010813
752     EIH:   222121  227221          INEGOL                ULUDAG        1            214810  MAKINAOSB     1.010820
753     EIH:   222121  227221          INEGOL                ULUDAG        1            214811  MAKINAOSB     1.010820
754     EIH:   220111  220210          BURSASANAYI           GURAGAC       1            211021  BBAKKALKOY    1.010827
755     OTR:   227211  227221        ULUDAG A-OTR-1        ULUDAG A-OTR-1  1            214810  MAKINAOSB     1.010828
756     OTR:   227211  227221        ULUDAG A-OTR-1        ULUDAG A-OTR-1  1            214811  MAKINAOSB     1.010828
757     OTR:   227211  227221        ULUDAG B-OTR-4        ULUDAG B-OTR-4  2            214810  MAKINAOSB     1.010828
758     OTR:   227211  227221        ULUDAG B-OTR-4        ULUDAG B-OTR-4  2            214811  MAKINAOSB     1.010828
759     EIH:   210111  210311          TEPEOREN              ADAPAZARI     1            211421  KROMANCELIK   1.010845
760     EIH:   210111  210311          TEPEOREN              ADAPAZARI     1            211422  KROMANCELIK   1.010845
761    BANK:   210110  210121            TEPEOREN A            TEPEOREN A  2            214711  YENIDGKC      1.010870
762    BANK:   210110  210121            TEPEOREN A            TEPEOREN A  2            214710  YENIDGKC      1.010870
763     OTR:   214310  214322    DILISKELESIG OTR-1    DILISKELESIG OTR-1  1            211021  BBAKKALKOY    1.010881
764     OTR:   214311  214322    DILISKELESIG OTR-2    DILISKELESIG OTR-2  1            211021  BBAKKALKOY    1.010883
765     EIH:   219110  290310          COLAKOGLU400          DCELIKSANAL   1            211021  BBAKKALKOY    1.010890
766     EIH:   214210  227211          KOCAELI               ULUDAG        1            214810  MAKINAOSB     1.010891
767     EIH:   214210  227211          KOCAELI               ULUDAG        1            214811  MAKINAOSB     1.010891
768     EIH:   211521  219121          COLAKOGLU             COLAKOGLU400  1            211021  BBAKKALKOY    1.010892
769     EIH:   211421  211521          KROMANCELIK           COLAKOGLU     1            211421  KROMANCELIK   1.010902
770     EIH:   211421  211521          KROMANCELIK           COLAKOGLU     1            211422  KROMANCELIK   1.010902
771     EIH:   210110  214710          TEPEOREN              YENIDGKC      1            211021  BBAKKALKOY    1.010907
772     EIH:   220011  220110          BURSADG               BURSASANAYI   1            214810  MAKINAOSB     1.010910
773     EIH:   220011  220110          BURSADG               BURSASANAYI   1            214811  MAKINAOSB     1.010910
774     EIH:   224121  225121          ESKISEHIRCIM          BOZUYUKOSB    1            223621  KIRKA         1.010920
775     OTR:   214810  214821     MAKINAOSB A-OTR-1     MAKINAOSB A-OTR-1  1            211021  BBAKKALKOY    1.010927
776     EIH:   210122  212122          TEPEOREN              YARIMCA1      1            211021  BBAKKALKOY    1.010935
777     OTR:   214811  214822     MAKINAOSB B-OTR-3     MAKINAOSB B-OTR-3  1            211021  BBAKKALKOY    1.010938
778     EIH:   214711  214810          YENIDGKC              MAKINAOSB     1            211422  KROMANCELIK   1.010940
779     EIH:   214711  214810          YENIDGKC              MAKINAOSB     1            211421  KROMANCELIK   1.010940
780     EIH:   210121  211921          TEPEOREN              KURTKOY       1            211021  BBAKKALKOY    1.010948
781     EIH:   220210  220510          GURAGAC               SEYITOMER     1            223621  KIRKA         1.010956
782     EIH:   211210  215210          KARTAL                MALTEPEIST    1            210722  SELIMIYE      1.010960
783     EIH:   211210  215210          KARTAL                MALTEPEIST    1            210721  SELIMIYE      1.010960
784     EIH:   211822  216721          GEBZEOSB              GEBZEKIMYA    1            214810  MAKINAOSB     1.010963
785     EIH:   211822  216721          GEBZEOSB              GEBZEKIMYA    1            214811  MAKINAOSB     1.010963
786     EIH:   220521  227521          SEYITOMER             KUMAS         1            222721  ESKISEHIR2    1.010971
787     OTR:   210910  210922    KBAKKALKOY B-OTR-4    KBAKKALKOY B-OTR-4  1            210722  SELIMIYE      1.010975
788     OTR:   210910  210922    KBAKKALKOY B-OTR-4    KBAKKALKOY B-OTR-4  1            210721  SELIMIYE      1.010975
789     OTR:   210911  210921    KBAKKALKOY A-OTR-2    KBAKKALKOY A-OTR-2  1            210721  SELIMIYE      1.010978
790     OTR:   210911  210921    KBAKKALKOY A-OTR-2    KBAKKALKOY A-OTR-2  1            210722  SELIMIYE      1.010978
791     EIH:   120310  216911          ALIBEYKOY             KAVACIK       1            210921  KBAKKALKOY    1.010980
792     EIH:   120310  216911          ALIBEYKOY             KAVACIK       1            210922  KBAKKALKOY    1.010980
793     EIH:   222821  224121          ESKISEHIR3            ESKISEHIRCIM  1            223621  KIRKA         1.010988
794     EIH:   214321  214821          DILISKELESIG          MAKINAOSB     1            214810  MAKINAOSB     1.010990
795     EIH:   214321  214821          DILISKELESIG          MAKINAOSB     1            214811  MAKINAOSB     1.010990
796    BANK:   210210  210221             PASAKOY A             PASAKOY A  1            210922  KBAKKALKOY    1.010992
797    BANK:   210210  210221             PASAKOY A             PASAKOY A  1            210921  KBAKKALKOY    1.010992
798     EIH:   210122  211822          TEPEOREN              GEBZEOSB      1            211822  GEBZEOSB      1.010999
799     EIH:   210010  210911          UMRANIYE              KBAKKALKOY    1            210910  KBAKKALKOY    1.011010
800     EIH:   210010  210911          UMRANIYE              KBAKKALKOY    1            210911  KBAKKALKOY    1.011010
801     EIH:   210211  231111          PASAKOY               OSMANCA       1            211422  KROMANCELIK   1.011015
802     EIH:   210211  231111          PASAKOY               OSMANCA       1            211421  KROMANCELIK   1.011015
803     EIH:   211521  214321          COLAKOGLU             DILISKELESIG  1            214810  MAKINAOSB     1.011019
804     EIH:   211521  214321          COLAKOGLU             DILISKELESIG  1            214811  MAKINAOSB     1.011019
805     EIH:   210821  210922          GOZTEPE               KBAKKALKOY    1            210921  KBAKKALKOY    1.011024
806     EIH:   210821  210922          GOZTEPE               KBAKKALKOY    1            210922  KBAKKALKOY    1.011024
807     EIH:   210122  211822          TEPEOREN              GEBZEOSB      1            211021  BBAKKALKOY    1.011027
808     EIH:   214711  214810          YENIDGKC              MAKINAOSB     1            211021  BBAKKALKOY    1.011034
809     EIH:   211622  214322          ICMELER               DILISKELESIG  1            211021  BBAKKALKOY    1.011036
810     EIH:   211221  211622          KARTAL                ICMELER       1            211021  BBAKKALKOY    1.011037
811     EIH:   210010  210911          UMRANIYE              KBAKKALKOY    1            215211  MALTEPEIST    1.011039
812     EIH:   210010  210911          UMRANIYE              KBAKKALKOY    1            215210  MALTEPEIST    1.011039
813     EIH:   210821  210922          GOZTEPE               KBAKKALKOY    1            216621  KADIKOY       1.011042
814     EIH:   210821  210922          GOZTEPE               KBAKKALKOY    1            216622  KADIKOY       1.011042
815     EIH:   214822  216722          MAKINAOSB             GEBZEKIMYA    1            211021  BBAKKALKOY    1.011047
816     EIH:   211522  214322          COLAKOGLU             DILISKELESIG  1            211021  BBAKKALKOY    1.011047
817     EIH:   220521  227521          SEYITOMER             KUMAS         1            227921  ESKISEHIROSB  1.011062
818     EIH:   220521  227521          SEYITOMER             KUMAS         1            227922  ESKISEHIROSB  1.011062
819    BANK:   210110  210121            TEPEOREN A            TEPEOREN A  2            210022  UMRANIYE      1.011063
820     EIH:   211822  216721          GEBZEOSB              GEBZEKIMYA    1            211021  BBAKKALKOY    1.011068
821    BANK:   220210  220221             GURAGAC A             GURAGAC A  1            222921  CIFTELER      1.011068
822     EIH:   220022  220721          BURSADG               GEMLIK        1            211021  BBAKKALKOY    1.011071
823     EIH:   211421  211521          KROMANCELIK           COLAKOGLU     1            211021  BBAKKALKOY    1.011072
824     OTR:   214811  214822     MAKINAOSB B-OTR-3     MAKINAOSB B-OTR-3  1            214810  MAKINAOSB     1.011077
825     OTR:   214811  214822     MAKINAOSB B-OTR-3     MAKINAOSB B-OTR-3  1            214811  MAKINAOSB     1.011077
826    BANK:   210110  210121            TEPEOREN A            TEPEOREN A  2            211421  KROMANCELIK   1.011078
827    BANK:   210110  210121            TEPEOREN A            TEPEOREN A  2            211422  KROMANCELIK   1.011078
828     EIH:   220110  310010          BURSASANAYI           KOYLUKOY      1            211021  BBAKKALKOY    1.011113
829     EIH:   214821  216721          MAKINAOSB             GEBZEKIMYA    1            211021  BBAKKALKOY    1.011114
830     EIH:   214822  217221          MAKINAOSB             SIDDIK        1            211021  BBAKKALKOY    1.011126
831     OTR:   214810  214821     MAKINAOSB A-OTR-1     MAKINAOSB A-OTR-1  1            214811  MAKINAOSB     1.011132
832     OTR:   214810  214821     MAKINAOSB A-OTR-1     MAKINAOSB A-OTR-1  1            214810  MAKINAOSB     1.011132
833     EIH:   211321  211621          TUZLA                 ICMELER       1            211021  BBAKKALKOY    1.011149
834     EIH:   211022  211122          BBAKKALKOY            SOGANLIK      1            211021  BBAKKALKOY    1.011163
835     OTR:   219110  219121  COLAKOGLU400 A-OTR-2  COLAKOGLU400 A-OTR-2  2            211021  BBAKKALKOY    1.011180
836     OTR:   219110  219121  COLAKOGLU400 A-OTR-1  COLAKOGLU400 A-OTR-1  1            211021  BBAKKALKOY    1.011181
837     EIH:   120310  216911          ALIBEYKOY             KAVACIK       1            216621  KADIKOY       1.011186
838     EIH:   120310  216911          ALIBEYKOY             KAVACIK       1            216622  KADIKOY       1.011186
839     EIH:   211022  211222          BBAKKALKOY            KARTAL        1            211021  BBAKKALKOY    1.011194
840    BANK:   210210  210221             PASAKOY A             PASAKOY A  1            216621  KADIKOY       1.011199
841    BANK:   210210  210221             PASAKOY A             PASAKOY A  1            216622  KADIKOY       1.011199
842    BANK:   220111  220122         BURSASANAYI B         BURSASANAYI B  1            211021  BBAKKALKOY    1.011201
843     EIH:   220510  520011          SEYITOMER             AFYON2        1            211021  BBAKKALKOY    1.011202
844     EIH:   220210  220510          GURAGAC               SEYITOMER     1            211021  BBAKKALKOY    1.011210
845     OTR:   211211  211221        KARTAL B-OTR-4        KARTAL B-OTR-4  1            211021  BBAKKALKOY    1.011210
846     OTR:   211210  211221        KARTAL C-OTR-6        KARTAL C-OTR-6  1            211021  BBAKKALKOY    1.011212
847     EIH:   210222  211022          PASAKOY               BBAKKALKOY    2            211021  BBAKKALKOY    1.011214
848     EIH:   210222  211022          PASAKOY               BBAKKALKOY    1            211021  BBAKKALKOY    1.011214
849    BANK:   220010  220021             BURSADG A             BURSADG A  1            211021  BBAKKALKOY    1.011217
850     EIH:   210122  212021          TEPEOREN              DUDULLU       1            211021  BBAKKALKOY    1.011229
851     EIH:   220210  329711          GURAGAC               KOLINTES      1            223422  ALTINTAS      1.011229
852     EIH:   220210  329711          GURAGAC               KOLINTES      1            223421  ALTINTAS      1.011229
853     EIH:   210122  212021          TEPEOREN              DUDULLU       2            211021  BBAKKALKOY    1.011229
854     EIH:   220321  222321          TUNCBILEK-A           BILORSA       1            211021  BBAKKALKOY    1.011230
855     EIH:   210121  211821          TEPEOREN              GEBZEOSB      2            211021  BBAKKALKOY    1.011232
856     EIH:   210821  210922          GOZTEPE               KBAKKALKOY    1            210721  SELIMIYE      1.011238
857     EIH:   210821  210922          GOZTEPE               KBAKKALKOY    1            210722  SELIMIYE      1.011238
858     EIH:   210121  211821          TEPEOREN              GEBZEOSB      1            211021  BBAKKALKOY    1.011238
859     EIH:   214421  220821          AKSAYALOVA            ORHANGAZI     1            211021  BBAKKALKOY    1.011241
860    BANK:   220111  220121         BURSASANAYI A         BURSASANAYI A  2            211021  BBAKKALKOY    1.011248
861    BANK:   210211  210222             PASAKOY B             PASAKOY B  1            210821  GOZTEPE       1.011253
862    BANK:   210211  210222             PASAKOY B             PASAKOY B  1            210822  GOZTEPE       1.011253
863     EIH:   213721  220721          YALOVA                GEMLIK        1            211021  BBAKKALKOY    1.011255
864     EIH:   210010  210110          UMRANIYE              TEPEOREN      1            210821  GOZTEPE       1.011259
865     EIH:   210010  210110          UMRANIYE              TEPEOREN      1            210822  GOZTEPE       1.011259
866     EIH:   214321  214821          DILISKELESIG          MAKINAOSB     1            211021  BBAKKALKOY    1.011260
867     EIH:   220122  228622          BURSASANAYI           OSMANGAZI     1            211021  BBAKKALKOY    1.011261
868     EIH:   213621  213721          KARAMURSEL            YALOVA        1            211021  BBAKKALKOY    1.011261
869     EIH:   228621  291821          OSMANGAZI             BSANAYISANAL  1            211021  BBAKKALKOY    1.011261
870     EIH:   220121  291821          BURSASANAYI           BSANAYISANAL  1            211021  BBAKKALKOY    1.011263
871     EIH:   211321  211422          TUZLA                 KROMANCELIK   1            211021  BBAKKALKOY    1.011266
872     EIH:   220023  220922          BURSADG               OTOSANSIT     1            211021  BBAKKALKOY    1.011268
873     EIH:   220023  228221          BURSADG               RBKARESI      1            211021  BBAKKALKOY    1.011269
874    BANK:   222810  222822          ESKISEHIR3 A          ESKISEHIR3 A  2            211021  BBAKKALKOY    1.011270
875     EIH:   216121  225521          DINCERCIM             MERYEMRES     1            211021  BBAKKALKOY    1.011270
876     EIH:   221721  229421          AKCALAR               GUNEY-1RES    1            211021  BBAKKALKOY    1.011271
877     EIH:   210110  214710          TEPEOREN              YENIDGKC      1            214810  MAKINAOSB     1.011271
878     EIH:   210110  214710          TEPEOREN              YENIDGKC      1            214811  MAKINAOSB     1.011271
879     EIH:   214510  216910          BEYKOZ                KAVACIK       1            210822  GOZTEPE       1.011272
880     EIH:   214510  216910          BEYKOZ                KAVACIK       1            210821  GOZTEPE       1.011272
881     EIH:   222121  228721          INEGOL                ORHANELI      1            211021  BBAKKALKOY    1.011272
882     EIH:   220022  220821          BURSADG               ORHANGAZI     1            211021  BBAKKALKOY    1.011273
883     EIH:   215521  222121          ULURES                INEGOL        1            211021  BBAKKALKOY    1.011273
884     EIH:   222421  222521          SOGUT                 BOZUYUK       1            211021  BBAKKALKOY    1.011274
885     EIH:   221321  228722          BESEVLER              ORHANELI      1            211021  BBAKKALKOY    1.011274
886     OTR:   220011  220024       BURSADG B-OTR-3       BURSADG B-OTR-3  1            211021  BBAKKALKOY    1.011275
887     EIH:   220921  228221          OTOSANSIT             RBKARESI      1            211021  BBAKKALKOY    1.011275
888     OTR:   220111  220121   BURSASANAYI C-OTR-5   BURSASANAYI C-OTR-5  1            211021  BBAKKALKOY    1.011276
889     EIH:   221621  221721          GORUKLE               AKCALAR       1            211021  BBAKKALKOY    1.011277
890     EIH:   222421  225521          SOGUT                 MERYEMRES     1            211021  BBAKKALKOY    1.011278
891     EIH:   224022  311121          KARACABEY             GOBEL         1            211021  BBAKKALKOY    1.011278
892    BANK:   220210  220221             GURAGAC A             GURAGAC A  1            211021  BBAKKALKOY    1.011278
893     EIH:   213721  214421          YALOVA                AKSAYALOVA    1            211021  BBAKKALKOY    1.011279
894     EIH:   220121  228721          BURSASANAYI           ORHANELI      1            211021  BBAKKALKOY    1.011279
895     EIH:   221521  311121          MKEMALPASA            GOBEL         1            211021  BBAKKALKOY    1.011280
896     EIH:   227621  229421          HARMANLIKRES          GUNEY-1RES    1            211021  BBAKKALKOY    1.011281
897     EIH:   211521  214321          COLAKOGLU             DILISKELESIG  1            211021  BBAKKALKOY    1.011281
898     EIH:   220024  220621          BURSADG               KARSAK        1            211021  BBAKKALKOY    1.011282
899     OTR:   222811  222821    ESKISEHIR3 B-OTR-3    ESKISEHIR3 B-OTR-3  2            211021  BBAKKALKOY    1.011282
900     EIH:   227121  228721          DEVECIKONAGI          ORHANELI      1            211021  BBAKKALKOY    1.011282
901     EIH:   222821  224121          ESKISEHIR3            ESKISEHIRCIM  1            211021  BBAKKALKOY    1.011282
902     EIH:   220521  227521          SEYITOMER             KUMAS         1            211021  BBAKKALKOY    1.011282
903     EIH:   220121  221821          BURSASANAYI           DEMIRTAS      1            211021  BBAKKALKOY    1.011282
904     EIH:   215821  220621          ASILDEMIRCLK          KARSAK        1            211021  BBAKKALKOY    1.011283
905     EIH:   120911  210210          ZEKERIYAKOY           PASAKOY       1            210822  GOZTEPE       1.011283
906     EIH:   120911  210210          ZEKERIYAKOY           PASAKOY       1            210821  GOZTEPE       1.011283
907     OTR:   222811  222821    ESKISEHIR3 B-OTR-4    ESKISEHIR3 B-OTR-4  1            211021  BBAKKALKOY    1.011285
908     EIH:   224121  225121          ESKISEHIRCIM          BOZUYUKOSB    1            211021  BBAKKALKOY    1.011286
909     OTR:   220510  220521       SEYITOMER OTR-1       SEYITOMER OTR-1  1            211021  BBAKKALKOY    1.011286
910     EIH:   220521  225321          SEYITOMER             BOZUYUKRES    1            211021  BBAKKALKOY    1.011286
911     EIH:   219321  224221          HASANAGA              ULUABATHES    1            211021  BBAKKALKOY    1.011287
912     EIH:   221521  225221          MKEMALPASA            POYRAZRES_SU  1            211021  BBAKKALKOY    1.011287
913     EIH:   220024  220821          BURSADG               ORHANGAZI     1            211021  BBAKKALKOY    1.011287
914     EIH:   216121  222221          DINCERCIM             PASALAR       1            211021  BBAKKALKOY    1.011287
915     EIH:   224021  227621          KARACABEY             HARMANLIKRES  1            211021  BBAKKALKOY    1.011288
916     EIH:   227121  311121          DEVECIKONAGI          GOBEL         1            211021  BBAKKALKOY    1.011288
917     EIH:   222721  290821          ESKISEHIR2            KUMBETSANAL   1            211021  BBAKKALKOY    1.011289
918     EIH:   222721  222821          ESKISEHIR2            ESKISEHIR3    1            211021  BBAKKALKOY    1.011289
919     EIH:   222521  225621          BOZUYUK               KARTALRES     1            211021  BBAKKALKOY    1.011289
920     EIH:   222821  227921          ESKISEHIR3            ESKISEHIROSB  1            211021  BBAKKALKOY    1.011289
921     EIH:   222822  227922          ESKISEHIR3            ESKISEHIROSB  1            211021  BBAKKALKOY    1.011289
922     EIH:   223621  227522          KIRKA                 KUMAS         1            211021  BBAKKALKOY    1.011289
923     EIH:   221921  292021          KESTEL                KESTELSANAL   1            211021  BBAKKALKOY    1.011289
924     EIH:   221121  228621          YILDIRIM              OSMANGAZI     1            211021  BBAKKALKOY    1.011289
925     EIH:   220221  290821          GURAGAC               KUMBETSANAL   1            211021  BBAKKALKOY    1.011289
926     EIH:   222822  225621          ESKISEHIR3            KARTALRES     1            211021  BBAKKALKOY    1.011290
927     EIH:   220121  221322          BURSASANAYI           BESEVLER      1            211021  BBAKKALKOY    1.011290
928     EIH:   225221  228722          POYRAZRES_SU          ORHANELI      1            211021  BBAKKALKOY    1.011290
929     EIH:   223321  291321          KUTAHYA               KUTAHYASANAL  1            211021  BBAKKALKOY    1.011290
930     EIH:   221121  228622          YILDIRIM              OSMANGAZI     1            211021  BBAKKALKOY    1.011291
931     EIH:   220321  222822          TUNCBILEK-A           ESKISEHIR3    1            211021  BBAKKALKOY    1.011291
932     EIH:   222921  223621          CIFTELER              KIRKA         1            211021  BBAKKALKOY    1.011292
933     EIH:   211221  211921          KARTAL                KURTKOY       1            211021  BBAKKALKOY    1.011292
934     EIH:   211221  211921          KARTAL                KURTKOY       2            211021  BBAKKALKOY    1.011292
935     EIH:   220221  220421          GURAGAC               TUNCBILEK-B   1            211021  BBAKKALKOY    1.011293
936     EIH:   222721  227921          ESKISEHIR2            ESKISEHIROSB  1            211021  BBAKKALKOY    1.011293
937     EIH:   220021  221822          BURSADG               DEMIRTAS      1            211021  BBAKKALKOY    1.011293
938     EIH:   220022  221822          BURSADG               DEMIRTAS      1            211021  BBAKKALKOY    1.011293
939     EIH:   221221  221821          BOSEN                 DEMIRTAS      1            211021  BBAKKALKOY    1.011294
940     EIH:   220321  220421          TUNCBILEK-A           TUNCBILEK-B   1            211021  BBAKKALKOY    1.011294
941     EIH:   221421  228721          ORHANELITES           ORHANELI      1            211021  BBAKKALKOY    1.011294
942     EIH:   221421  228722          ORHANELITES           ORHANELI      1            211021  BBAKKALKOY    1.011294
943     EIH:   220322  220421          TUNCBILEK-A           TUNCBILEK-B   1            211021  BBAKKALKOY    1.011294
944     EIH:   220122  221221          BURSASANAYI           BOSEN         1            211021  BBAKKALKOY    1.011298
945     EIH:   221921  225422          KESTEL                TURANKOY      1            211021  BBAKKALKOY    1.011298
946     EIH:   227221  292021          ULUDAG                KESTELSANAL   1            211021  BBAKKALKOY    1.011298
947     EIH:   215521  228722          ULURES                ORHANELI      1            211021  BBAKKALKOY    1.011299
948     EIH:   222221  222321          PASALAR               BILORSA       1            211021  BBAKKALKOY    1.011300
949     EIH:   225421  227221          TURANKOY              ULUDAG        1            211021  BBAKKALKOY    1.011301
950     EIH:   222421  225521          SOGUT                 MERYEMRES     1            224521  VITRAKARO     1.011304
951     EIH:   210111  217711          TEPEOREN              ATASEHIR      1            210821  GOZTEPE       1.011310
952     EIH:   210111  217711          TEPEOREN              ATASEHIR      1            210822  GOZTEPE       1.011310
953     EIH:   222121  227221          INEGOL                ULUDAG        1            211021  BBAKKALKOY    1.011333
954    BANK:   210211  210222             PASAKOY B             PASAKOY B  1            211421  KROMANCELIK   1.011339
955    BANK:   210211  210222             PASAKOY B             PASAKOY B  1            211422  KROMANCELIK   1.011339
956     OTR:   227211  227221        ULUDAG A-OTR-1        ULUDAG A-OTR-1  1            211021  BBAKKALKOY    1.011339
957     EIH:   120310  216911          ALIBEYKOY             KAVACIK       1            210721  SELIMIYE      1.011339
958     EIH:   120310  216911          ALIBEYKOY             KAVACIK       1            210722  SELIMIYE      1.011339
959     OTR:   227211  227221        ULUDAG B-OTR-4        ULUDAG B-OTR-4  2            211021  BBAKKALKOY    1.011339
960     EIH:   220511  222811          SEYITOMER             ESKISEHIR3    1            211021  BBAKKALKOY    1.011342
961     EIH:   220210  329711          GURAGAC               KOLINTES      1            211021  BBAKKALKOY    1.011345
962     EIH:   222721  290821          ESKISEHIR2            KUMBETSANAL   1            222721  ESKISEHIR2    1.011347
963     EIH:   222721  222821          ESKISEHIR2            ESKISEHIR3    1            222721  ESKISEHIR2    1.011352
964    BANK:   210210  210221             PASAKOY A             PASAKOY A  1            210721  SELIMIYE      1.011352
965    BANK:   210210  210221             PASAKOY A             PASAKOY A  1            210722  SELIMIYE      1.011352
966     EIH:   222721  227921          ESKISEHIR2            ESKISEHIROSB  1            222721  ESKISEHIR2    1.011353
967     EIH:   220010  314911          BURSADG               BANDIRMA1DG   1            210210  PASAKOY       1.011363
968     EIH:   220010  314911          BURSADG               BANDIRMA1DG   1            210211  PASAKOY       1.011363
969     EIH:   214210  227211          KOCAELI               ULUDAG        1            211021  BBAKKALKOY    1.011378
970     EIH:   220011  220110          BURSADG               BURSASANAYI   1            211021  BBAKKALKOY    1.011383
971     EIH:   210022  210922          UMRANIYE              KBAKKALKOY    1            216621  KADIKOY       1.011385
972     EIH:   210022  210922          UMRANIYE              KBAKKALKOY    1            216622  KADIKOY       1.011385
973     EIH:   220010  314911          BURSADG               BANDIRMA1DG   1            222121  INEGOL        1.011406
974    BANK:   210111  210122            TEPEOREN B            TEPEOREN B  1            210822  GOZTEPE       1.011412
975    BANK:   210111  210122            TEPEOREN B            TEPEOREN B  1            210821  GOZTEPE       1.011412
976     EIH:   222721  290821          ESKISEHIR2            KUMBETSANAL   1            227921  ESKISEHIROSB  1.011429
977     EIH:   222721  290821          ESKISEHIR2            KUMBETSANAL   1            227922  ESKISEHIROSB  1.011429
978    BANK:   210211  210222             PASAKOY B             PASAKOY B  1            210922  KBAKKALKOY    1.011436
979    BANK:   210211  210222             PASAKOY B             PASAKOY B  1            210921  KBAKKALKOY    1.011436
980     OTR:   222811  222821    ESKISEHIR3 B-OTR-3    ESKISEHIR3 B-OTR-3  2            225122  BOZUYUKOSB    1.011437
981     OTR:   222811  222821    ESKISEHIR3 B-OTR-3    ESKISEHIR3 B-OTR-3  2            225121  BOZUYUKOSB    1.011437
982     EIH:   210010  210110          UMRANIYE              TEPEOREN      1            210922  KBAKKALKOY    1.011443
983     EIH:   210010  210110          UMRANIYE              TEPEOREN      1            210921  KBAKKALKOY    1.011443
984     OTR:   211210  211222        KARTAL A-OTR-2        KARTAL A-OTR-2  1            211021  BBAKKALKOY    1.011443
985     EIH:   214210  214810          KOCAELI               MAKINAOSB     1            210821  GOZTEPE       1.011450
986     EIH:   214210  214810          KOCAELI               MAKINAOSB     1            210822  GOZTEPE       1.011450
987     EIH:   120311  214510          ALIBEYKOY             BEYKOZ        1            210822  GOZTEPE       1.011453
988     EIH:   120311  214510          ALIBEYKOY             BEYKOZ        1            210821  GOZTEPE       1.011453
989     EIH:   210110  214211          TEPEOREN              KOCAELI       1            210821  GOZTEPE       1.011455
990     EIH:   210110  214211          TEPEOREN              KOCAELI       1            210822  GOZTEPE       1.011455
991     EIH:   211210  215210          KARTAL                MALTEPEIST    1            214710  YENIDGKC      1.011456
992     EIH:   211210  215210          KARTAL                MALTEPEIST    1            214711  YENIDGKC      1.011456
993     OTR:   222811  222821    ESKISEHIR3 B-OTR-4    ESKISEHIR3 B-OTR-4  1            225122  BOZUYUKOSB    1.011456
994     OTR:   222811  222821    ESKISEHIR3 B-OTR-4    ESKISEHIR3 B-OTR-4  1            225121  BOZUYUKOSB    1.011456
995     EIH:   214510  216910          BEYKOZ                KAVACIK       1            210922  KBAKKALKOY    1.011457
996     EIH:   214510  216910          BEYKOZ                KAVACIK       1            210921  KBAKKALKOY    1.011457
997     EIH:   220110  310010          BURSASANAYI           KOYLUKOY      1            222121  INEGOL        1.011457
998     EIH:   220111  220210          BURSASANAYI           GURAGAC       1            222321  BILORSA       1.011458
999     EIH:   220111  220210          BURSASANAYI           GURAGAC       1            222322  BILORSA       1.011458
1000    EIH:   210111  214310          TEPEOREN              DILISKELESIG  1            211622  ICMELER       1.011462
1001    EIH:   222721  222821          ESKISEHIR2            ESKISEHIR3    1            227922  ESKISEHIROSB  1.011462
1002    EIH:   222721  222821          ESKISEHIR2            ESKISEHIR3    1            227921  ESKISEHIROSB  1.011462
1003    EIH:   220221  290821          GURAGAC               KUMBETSANAL   1            226221  KUMBET        1.011463
1004    EIH:   120911  210210          ZEKERIYAKOY           PASAKOY       1            210922  KBAKKALKOY    1.011468
1005    EIH:   120911  210210          ZEKERIYAKOY           PASAKOY       1            210921  KBAKKALKOY    1.011468
1006    EIH:   222121  227221          INEGOL                ULUDAG        1            228021  EDEBEY        1.011477
1007    EIH:   210111  217711          TEPEOREN              ATASEHIR      1            210921  KBAKKALKOY    1.011494
1008    EIH:   210111  217711          TEPEOREN              ATASEHIR      1            210922  KBAKKALKOY    1.011494
1009    EIH:   210221  212021          PASAKOY               DUDULLU       1            210821  GOZTEPE       1.011507
1010    EIH:   210221  212021          PASAKOY               DUDULLU       1            210822  GOZTEPE       1.011507
1011    EIH:   220022  220821          BURSADG               ORHANGAZI     1            213721  YALOVA        1.011512
1012    EIH:   220521  227521          SEYITOMER             KUMAS         1            225121  BOZUYUKOSB    1.011519
1013    EIH:   220521  227521          SEYITOMER             KUMAS         1            225122  BOZUYUKOSB    1.011519
1014    EIH:   220321  222321          TUNCBILEK-A           BILORSA       1            225122  BOZUYUKOSB    1.011519
1015    EIH:   220321  222321          TUNCBILEK-A           BILORSA       1            225121  BOZUYUKOSB    1.011519
1016    EIH:   214310  290310          DILISKELESIG          DCELIKSANAL   1            210821  GOZTEPE       1.011524
1017    EIH:   214310  290310          DILISKELESIG          DCELIKSANAL   1            210822  GOZTEPE       1.011524
1018    EIH:   210111  210311          TEPEOREN              ADAPAZARI     1            211321  TUZLA         1.011528
1019    EIH:   211222  211621          KARTAL                ICMELER       1            210821  GOZTEPE       1.011529
1020    EIH:   211222  211621          KARTAL                ICMELER       1            210822  GOZTEPE       1.011529
1021    EIH:   222421  222521          SOGUT                 BOZUYUK       1            225122  BOZUYUKOSB    1.011534
1022    EIH:   222421  222521          SOGUT                 BOZUYUK       1            225121  BOZUYUKOSB    1.011534
1023    EIH:   210010  217710          UMRANIYE              ATASEHIR      1            210821  GOZTEPE       1.011538
1024    EIH:   222521  225621          BOZUYUK               KARTALRES     1            225122  BOZUYUKOSB    1.011538
1025    EIH:   222521  225621          BOZUYUK               KARTALRES     1            225121  BOZUYUKOSB    1.011538
1026    EIH:   210010  217710          UMRANIYE              ATASEHIR      1            210822  GOZTEPE       1.011538
1027    EIH:   210021  217621          UMRANIYE              DUDULLUMETRO  1            211021  BBAKKALKOY    1.011566
1028    EIH:   220111  220210          BURSASANAYI           GURAGAC       1            222121  INEGOL        1.011582
1029    EIH:   210111  214310          TEPEOREN              DILISKELESIG  1            210022  UMRANIYE      1.011584
1030    EIH:   211211  214711          KARTAL                YENIDGKC      1            210022  UMRANIYE      1.011595
1031   BANK:   210111  210122            TEPEOREN B            TEPEOREN B  1            210921  KBAKKALKOY    1.011596
1032   BANK:   210111  210122            TEPEOREN B            TEPEOREN B  1            210922  KBAKKALKOY    1.011596
1033    EIH:   210510  216911          ADA2DGKC              KAVACIK       1            211821  GEBZEOSB      1.011598
1034    EIH:   220122  228622          BURSASANAYI           OSMANGAZI     1            228622  OSMANGAZI     1.011613
1035    EIH:   220221  290821          GURAGAC               KUMBETSANAL   1            222721  ESKISEHIR2    1.011627
1036    EIH:   220511  222811          SEYITOMER             ESKISEHIR3    1            224521  VITRAKARO     1.011628
1037    EIH:   214210  214810          KOCAELI               MAKINAOSB     1            210922  KBAKKALKOY    1.011635
1038    EIH:   214210  214810          KOCAELI               MAKINAOSB     1            210921  KBAKKALKOY    1.011635
1039    EIH:   211321  211822          TUZLA                 GEBZEOSB      1            210822  GOZTEPE       1.011635
1040    EIH:   211321  211822          TUZLA                 GEBZEOSB      1            210821  GOZTEPE       1.011635
1041    EIH:   120311  214510          ALIBEYKOY             BEYKOZ        1            210921  KBAKKALKOY    1.011637
1042    EIH:   120311  214510          ALIBEYKOY             BEYKOZ        1            210922  KBAKKALKOY    1.011637
1043    EIH:   222721  290821          ESKISEHIR2            KUMBETSANAL   1            225121  BOZUYUKOSB    1.011638
1044    EIH:   222721  290821          ESKISEHIR2            KUMBETSANAL   1            225122  BOZUYUKOSB    1.011638
1045    EIH:   210110  214211          TEPEOREN              KOCAELI       1            210922  KBAKKALKOY    1.011639
1046    EIH:   210110  214211          TEPEOREN              KOCAELI       1            210921  KBAKKALKOY    1.011639
1047    EIH:   214711  214810          YENIDGKC              MAKINAOSB     1            211321  TUZLA         1.011641
1048   BANK:   210211  210222             PASAKOY B             PASAKOY B  1            216621  KADIKOY       1.011647
1049   BANK:   210211  210222             PASAKOY B             PASAKOY B  1            216622  KADIKOY       1.011647
1050    EIH:   210111  214811          TEPEOREN              MAKINAOSB     1            210821  GOZTEPE       1.011649
1051    EIH:   210111  214811          TEPEOREN              MAKINAOSB     1            210822  GOZTEPE       1.011649
1052    EIH:   210010  210110          UMRANIYE              TEPEOREN      1            216622  KADIKOY       1.011652
1053    EIH:   210010  210110          UMRANIYE              TEPEOREN      1            216621  KADIKOY       1.011652
1054    EIH:   214510  216910          BEYKOZ                KAVACIK       1            216622  KADIKOY       1.011665
1055    EIH:   214510  216910          BEYKOZ                KAVACIK       1            216621  KADIKOY       1.011665
1056   BANK:   210010  210021           UMRANIYE B-           UMRANIYE B-  2            211021  BBAKKALKOY    1.011675
1057    EIH:   120911  210210          ZEKERIYAKOY           PASAKOY       1            216622  KADIKOY       1.011676
1058    EIH:   120911  210210          ZEKERIYAKOY           PASAKOY       1            216621  KADIKOY       1.011676
1059    EIH:   214822  216722          MAKINAOSB             GEBZEKIMYA    1            211822  GEBZEOSB      1.011686
1060    EIH:   220111  220210          BURSASANAYI           GURAGAC       1            210822  GOZTEPE       1.011687
1061    EIH:   220111  220210          BURSASANAYI           GURAGAC       1            210821  GOZTEPE       1.011687
1062    EIH:   220221  290821          GURAGAC               KUMBETSANAL   1            225122  BOZUYUKOSB    1.011689
1063    EIH:   220221  290821          GURAGAC               KUMBETSANAL   1            225121  BOZUYUKOSB    1.011689
1064    EIH:   210221  212021          PASAKOY               DUDULLU       1            210921  KBAKKALKOY    1.011690
1065    EIH:   210221  212021          PASAKOY               DUDULLU       1            210922  KBAKKALKOY    1.011690
1066    OTR:   214810  214821     MAKINAOSB A-OTR-1     MAKINAOSB A-OTR-1  1            211521  COLAKOGLU     1.011692
1067    EIH:   220221  290821          GURAGAC               KUMBETSANAL   1            227921  ESKISEHIROSB  1.011694
1068    EIH:   220221  290821          GURAGAC               KUMBETSANAL   1            227922  ESKISEHIROSB  1.011694
1069    EIH:   220010  314911          BURSADG               BANDIRMA1DG   1            214810  MAKINAOSB     1.011696
1070    EIH:   220010  314911          BURSADG               BANDIRMA1DG   1            214811  MAKINAOSB     1.011696
1071    OTR:   214810  214821     MAKINAOSB A-OTR-1     MAKINAOSB A-OTR-1  1            219121  COLAKOGLU400  1.011697
1072    EIH:   210111  214310          TEPEOREN              DILISKELESIG  1            211821  GEBZEOSB      1.011698
1073    EIH:   210211  231111          PASAKOY               OSMANCA       1            211321  TUZLA         1.011700
1074    EIH:   210111  217711          TEPEOREN              ATASEHIR      1            216622  KADIKOY       1.011703
1075    EIH:   210111  217711          TEPEOREN              ATASEHIR      1            216621  KADIKOY       1.011703
1076    EIH:   214310  290310          DILISKELESIG          DCELIKSANAL   1            210922  KBAKKALKOY    1.011708
1077    EIH:   214310  290310          DILISKELESIG          DCELIKSANAL   1            210921  KBAKKALKOY    1.011708
1078    EIH:   210111  214811          TEPEOREN              MAKINAOSB     1            214810  MAKINAOSB     1.011712
1079    EIH:   210111  214811          TEPEOREN              MAKINAOSB     1            214811  MAKINAOSB     1.011712
1080    EIH:   211222  211621          KARTAL                ICMELER       1            210922  KBAKKALKOY    1.011714
1081    EIH:   211222  211621          KARTAL                ICMELER       1            210921  KBAKKALKOY    1.011714
1082    EIH:   210111  214310          TEPEOREN              DILISKELESIG  1            217221  SIDDIK        1.011721
1083    EIH:   210010  217710          UMRANIYE              ATASEHIR      1            210922  KBAKKALKOY    1.011722
1084    EIH:   210010  217710          UMRANIYE              ATASEHIR      1            210921  KBAKKALKOY    1.011722
1085    EIH:   220111  220210          BURSASANAYI           GURAGAC       1            225122  BOZUYUKOSB    1.011726
1086    EIH:   220111  220210          BURSASANAYI           GURAGAC       1            225121  BOZUYUKOSB    1.011726
1087   BANK:   220010  220021             BURSADG A             BURSADG A  1            220721  GEMLIK        1.011731
1088    EIH:   216121  222221          DINCERCIM             PASALAR       1            225122  BOZUYUKOSB    1.011734
1089    EIH:   216121  222221          DINCERCIM             PASALAR       1            225121  BOZUYUKOSB    1.011734
1090    EIH:   222421  225521          SOGUT                 MERYEMRES     1            222521  BOZUYUK       1.011734
1091    OTR:   220510  220521       SEYITOMER OTR-1       SEYITOMER OTR-1  1            223621  KIRKA         1.011742
1092    OTR:   214310  214322    DILISKELESIG OTR-1    DILISKELESIG OTR-1  1            210822  GOZTEPE       1.011742
1093    OTR:   214310  214322    DILISKELESIG OTR-1    DILISKELESIG OTR-1  1            210821  GOZTEPE       1.011742
1094    OTR:   214311  214322    DILISKELESIG OTR-2    DILISKELESIG OTR-2  1            210822  GOZTEPE       1.011744
1095    OTR:   214311  214322    DILISKELESIG OTR-2    DILISKELESIG OTR-2  1            210821  GOZTEPE       1.011744
1096    EIH:   219110  290310          COLAKOGLU400          DCELIKSANAL   1            210821  GOZTEPE       1.011750
1097    EIH:   219110  290310          COLAKOGLU400          DCELIKSANAL   1            210822  GOZTEPE       1.011750
1098    EIH:   211521  219121          COLAKOGLU             COLAKOGLU400  1            210821  GOZTEPE       1.011752
1099    EIH:   211521  219121          COLAKOGLU             COLAKOGLU400  1            210822  GOZTEPE       1.011752
1100   BANK:   210110  210121            TEPEOREN A            TEPEOREN A  2            211321  TUZLA         1.011760
1101    EIH:   210110  214710          TEPEOREN              YENIDGKC      1            210822  GOZTEPE       1.011766
1102    EIH:   210110  214710          TEPEOREN              YENIDGKC      1            210821  GOZTEPE       1.011766
1103    EIH:   220221  220421          GURAGAC               TUNCBILEK-B   1            223421  ALTINTAS      1.011779
1104    EIH:   220221  220421          GURAGAC               TUNCBILEK-B   1            223422  ALTINTAS      1.011779
1105    OTR:   214810  214821     MAKINAOSB A-OTR-1     MAKINAOSB A-OTR-1  1            210821  GOZTEPE       1.011787
1106    OTR:   214810  214821     MAKINAOSB A-OTR-1     MAKINAOSB A-OTR-1  1            210822  GOZTEPE       1.011787
1107    EIH:   210122  212122          TEPEOREN              YARIMCA1      1            210821  GOZTEPE       1.011795
1108    EIH:   210122  212122          TEPEOREN              YARIMCA1      1            210822  GOZTEPE       1.011795
1109    OTR:   214811  214822     MAKINAOSB B-OTR-3     MAKINAOSB B-OTR-3  1            210822  GOZTEPE       1.011798
1110    OTR:   214811  214822     MAKINAOSB B-OTR-3     MAKINAOSB B-OTR-3  1            210821  GOZTEPE       1.011798
1111   BANK:   210211  210222             PASAKOY B             PASAKOY B  1            210721  SELIMIYE      1.011801
1112   BANK:   210211  210222             PASAKOY B             PASAKOY B  1            210722  SELIMIYE      1.011801
1113    EIH:   210010  210110          UMRANIYE              TEPEOREN      1            210721  SELIMIYE      1.011805
1114    EIH:   210010  210110          UMRANIYE              TEPEOREN      1            210722  SELIMIYE      1.011805
1115   BANK:   210111  210122            TEPEOREN B            TEPEOREN B  1            216622  KADIKOY       1.011805
1116   BANK:   210111  210122            TEPEOREN B            TEPEOREN B  1            216621  KADIKOY       1.011805
1117    EIH:   210121  211921          TEPEOREN              KURTKOY       1            210822  GOZTEPE       1.011808
1118    EIH:   210121  211921          TEPEOREN              KURTKOY       1            210821  GOZTEPE       1.011808
1119    EIH:   211421  211521          KROMANCELIK           COLAKOGLU     1            211321  TUZLA         1.011814
1120    EIH:   214510  216910          BEYKOZ                KAVACIK       1            210722  SELIMIYE      1.011818
1121    EIH:   214510  216910          BEYKOZ                KAVACIK       1            210721  SELIMIYE      1.011818
1122    EIH:   211321  211822          TUZLA                 GEBZEOSB      1            210922  KBAKKALKOY    1.011818
1123    EIH:   211321  211822          TUZLA                 GEBZEOSB      1            210921  KBAKKALKOY    1.011818
1124    EIH:   120911  210210          ZEKERIYAKOY           PASAKOY       1            210721  SELIMIYE      1.011829
1125    EIH:   120911  210210          ZEKERIYAKOY           PASAKOY       1            210722  SELIMIYE      1.011829
1126    EIH:   210111  214811          TEPEOREN              MAKINAOSB     1            210922  KBAKKALKOY    1.011833
1127    EIH:   210111  214811          TEPEOREN              MAKINAOSB     1            210921  KBAKKALKOY    1.011833
1128    EIH:   214210  214810          KOCAELI               MAKINAOSB     1            216622  KADIKOY       1.011842
1129    EIH:   214210  214810          KOCAELI               MAKINAOSB     1            216621  KADIKOY       1.011842
1130    EIH:   120311  214510          ALIBEYKOY             BEYKOZ        1            216621  KADIKOY       1.011846
1131    EIH:   120311  214510          ALIBEYKOY             BEYKOZ        1            216622  KADIKOY       1.011846
1132    EIH:   210110  214211          TEPEOREN              KOCAELI       1            216621  KADIKOY       1.011848
1133    EIH:   210110  214211          TEPEOREN              KOCAELI       1            216622  KADIKOY       1.011848
1134   BANK:   220111  220122         BURSASANAYI B         BURSASANAYI B  1            220121  BURSASANAYI   1.011850
1135    EIH:   210111  217711          TEPEOREN              ATASEHIR      1            210721  SELIMIYE      1.011856
1136    EIH:   210111  217711          TEPEOREN              ATASEHIR      1            210722  SELIMIYE      1.011856
1137    EIH:   210910  215211          KBAKKALKOY            MALTEPEIST    1            214710  YENIDGKC      1.011863
1138    EIH:   210910  215211          KBAKKALKOY            MALTEPEIST    1            214711  YENIDGKC      1.011863
1139   BANK:   210210  210221             PASAKOY A             PASAKOY A  1            214710  YENIDGKC      1.011865
1140   BANK:   210210  210221             PASAKOY A             PASAKOY A  1            214711  YENIDGKC      1.011865
1141    EIH:   220111  220210          BURSASANAYI           GURAGAC       1            210921  KBAKKALKOY    1.011870
1142    EIH:   220111  220210          BURSASANAYI           GURAGAC       1            210922  KBAKKALKOY    1.011870
1143    EIH:   210122  211822          TEPEOREN              GEBZEOSB      1            210821  GOZTEPE       1.011887
1144    EIH:   210122  211822          TEPEOREN              GEBZEOSB      1            210822  GOZTEPE       1.011887
1145    EIH:   214821  216721          MAKINAOSB             GEBZEKIMYA    1            211421  KROMANCELIK   1.011889
1146    EIH:   214821  216721          MAKINAOSB             GEBZEKIMYA    1            211422  KROMANCELIK   1.011889
1147    EIH:   214711  214810          YENIDGKC              MAKINAOSB     1            210822  GOZTEPE       1.011891
1148    EIH:   214711  214810          YENIDGKC              MAKINAOSB     1            210821  GOZTEPE       1.011891
1149    EIH:   211221  211622          KARTAL                ICMELER       1            210821  GOZTEPE       1.011896
1150    EIH:   211221  211622          KARTAL                ICMELER       1            210822  GOZTEPE       1.011896
1151    EIH:   211622  214322          ICMELER               DILISKELESIG  1            210822  GOZTEPE       1.011897
1152    EIH:   211622  214322          ICMELER               DILISKELESIG  1            210821  GOZTEPE       1.011897
1153    EIH:   210221  212021          PASAKOY               DUDULLU       1            216621  KADIKOY       1.011899
1154    EIH:   210221  212021          PASAKOY               DUDULLU       1            216622  KADIKOY       1.011899
1155    EIH:   220024  220621          BURSADG               KARSAK        1            213721  YALOVA        1.011906
1156    EIH:   214822  216722          MAKINAOSB             GEBZEKIMYA    1            210821  GOZTEPE       1.011907
1157    EIH:   214822  216722          MAKINAOSB             GEBZEKIMYA    1            210822  GOZTEPE       1.011907
1158    EIH:   211522  214322          COLAKOGLU             DILISKELESIG  1            210821  GOZTEPE       1.011908
1159    EIH:   211522  214322          COLAKOGLU             DILISKELESIG  1            210822  GOZTEPE       1.011908
1160    EIH:   210110  214211          TEPEOREN              KOCAELI       1            214710  YENIDGKC      1.011913
1161    EIH:   210110  214211          TEPEOREN              KOCAELI       1            214711  YENIDGKC      1.011913
1162    EIH:   214310  290310          DILISKELESIG          DCELIKSANAL   1            216621  KADIKOY       1.011917
1163    EIH:   214310  290310          DILISKELESIG          DCELIKSANAL   1            216622  KADIKOY       1.011917
1164    EIH:   211222  211621          KARTAL                ICMELER       1            216621  KADIKOY       1.011922
1165    EIH:   211222  211621          KARTAL                ICMELER       1            216622  KADIKOY       1.011922
1166    OTR:   214310  214322    DILISKELESIG OTR-1    DILISKELESIG OTR-1  1            210921  KBAKKALKOY    1.011924
1167    OTR:   214310  214322    DILISKELESIG OTR-1    DILISKELESIG OTR-1  1            210922  KBAKKALKOY    1.011924
1168    OTR:   214311  214322    DILISKELESIG OTR-2    DILISKELESIG OTR-2  1            210922  KBAKKALKOY    1.011927
1169    OTR:   214311  214322    DILISKELESIG OTR-2    DILISKELESIG OTR-2  1            210921  KBAKKALKOY    1.011927
1170    EIH:   211822  216721          GEBZEOSB              GEBZEKIMYA    1            210821  GOZTEPE       1.011928
1171    EIH:   211822  216721          GEBZEOSB              GEBZEKIMYA    1            210822  GOZTEPE       1.011928
1172    EIH:   210010  217710          UMRANIYE              ATASEHIR      1            216622  KADIKOY       1.011931
1173    EIH:   210010  217710          UMRANIYE              ATASEHIR      1            216621  KADIKOY       1.011931
1174    EIH:   220022  220721          BURSADG               GEMLIK        1            210822  GOZTEPE       1.011932
1175    EIH:   220022  220721          BURSADG               GEMLIK        1            210821  GOZTEPE       1.011932
1176    EIH:   220023  220922          BURSADG               OTOSANSIT     1            222121  INEGOL        1.011932
1177    EIH:   211421  211521          KROMANCELIK           COLAKOGLU     1            210822  GOZTEPE       1.011933
1178    EIH:   211421  211521          KROMANCELIK           COLAKOGLU     1            210821  GOZTEPE       1.011933
1179    EIH:   219110  290310          COLAKOGLU400          DCELIKSANAL   1            210922  KBAKKALKOY    1.011933
1180    EIH:   219110  290310          COLAKOGLU400          DCELIKSANAL   1            210921  KBAKKALKOY    1.011933
1181    EIH:   211521  219121          COLAKOGLU             COLAKOGLU400  1            210921  KBAKKALKOY    1.011935
1182    EIH:   211521  219121          COLAKOGLU             COLAKOGLU400  1            210922  KBAKKALKOY    1.011935
1183    EIH:   210111  214310          TEPEOREN              DILISKELESIG  1            214322  DILISKELESIG  1.011937
1184    EIH:   220111  220210          BURSASANAYI           GURAGAC       1            222421  SOGUT         1.011943
1185    EIH:   210110  214710          TEPEOREN              YENIDGKC      1            210922  KBAKKALKOY    1.011950
1186    EIH:   210110  214710          TEPEOREN              YENIDGKC      1            210921  KBAKKALKOY    1.011950
1187    EIH:   222822  225621          ESKISEHIR3            KARTALRES     1            225121  BOZUYUKOSB    1.011958
1188    EIH:   222822  225621          ESKISEHIR3            KARTALRES     1            225122  BOZUYUKOSB    1.011958
1189   BANK:   210111  210122            TEPEOREN B            TEPEOREN B  1            210721  SELIMIYE      1.011959
1190   BANK:   210111  210122            TEPEOREN B            TEPEOREN B  1            210722  SELIMIYE      1.011959
1191    EIH:   210211  231111          PASAKOY               OSMANCA       1            210022  UMRANIYE      1.011967
1192    EIH:   211222  211621          KARTAL                ICMELER       1            214711  YENIDGKC      1.011968
1193    EIH:   211222  211621          KARTAL                ICMELER       1            214710  YENIDGKC      1.011968
1194    OTR:   214810  214821     MAKINAOSB A-OTR-1     MAKINAOSB A-OTR-1  1            210921  KBAKKALKOY    1.011971
1195    OTR:   214810  214821     MAKINAOSB A-OTR-1     MAKINAOSB A-OTR-1  1            210922  KBAKKALKOY    1.011971
1196    EIH:   220110  310010          BURSASANAYI           KOYLUKOY      1            210821  GOZTEPE       1.011974
1197    EIH:   220110  310010          BURSASANAYI           KOYLUKOY      1            210822  GOZTEPE       1.011974
1198    EIH:   214821  216721          MAKINAOSB             GEBZEKIMYA    1            210822  GOZTEPE       1.011974
1199    EIH:   214821  216721          MAKINAOSB             GEBZEKIMYA    1            210821  GOZTEPE       1.011974
1200    OTR:   211210  211221        KARTAL C-OTR-6        KARTAL C-OTR-6  1            211821  GEBZEOSB      1.011978
1201    EIH:   210122  212122          TEPEOREN              YARIMCA1      1            210921  KBAKKALKOY    1.011978
1202    EIH:   210122  212122          TEPEOREN              YARIMCA1      1            210922  KBAKKALKOY    1.011978
1203    EIH:   210010  210911          UMRANIYE              KBAKKALKOY    1            211021  BBAKKALKOY    1.011978
1204    OTR:   214811  214822     MAKINAOSB B-OTR-3     MAKINAOSB B-OTR-3  1            210922  KBAKKALKOY    1.011981
1205    OTR:   214811  214822     MAKINAOSB B-OTR-3     MAKINAOSB B-OTR-3  1            210921  KBAKKALKOY    1.011981
1206   BANK:   210211  210222             PASAKOY B             PASAKOY B  1            211321  TUZLA         1.011984
1207    EIH:   214822  217221          MAKINAOSB             SIDDIK        1            210822  GOZTEPE       1.011986
1208    EIH:   214822  217221          MAKINAOSB             SIDDIK        1            210821  GOZTEPE       1.011986
1209    EIH:   220023  228221          BURSADG               RBKARESI      1            222121  INEGOL        1.011987
1210    EIH:   210121  211921          TEPEOREN              KURTKOY       1            210921  KBAKKALKOY    1.011991
1211    EIH:   210121  211921          TEPEOREN              KURTKOY       1            210922  KBAKKALKOY    1.011991
1212    EIH:   210022  210922          UMRANIYE              KBAKKALKOY    1            210722  SELIMIYE      1.011994
1213    EIH:   210022  210922          UMRANIYE              KBAKKALKOY    1            210721  SELIMIYE      1.011994
1214    EIH:   214210  214810          KOCAELI               MAKINAOSB     1            210722  SELIMIYE      1.011995
1215    EIH:   214210  214810          KOCAELI               MAKINAOSB     1            210721  SELIMIYE      1.011995
1216    EIH:   120311  214510          ALIBEYKOY             BEYKOZ        1            210722  SELIMIYE      1.011999
1217    EIH:   120311  214510          ALIBEYKOY             BEYKOZ        1            210721  SELIMIYE      1.011999
1218    EIH:   220321  222822          TUNCBILEK-A           ESKISEHIR3    1            225122  BOZUYUKOSB    1.011999
1219    EIH:   220321  222822          TUNCBILEK-A           ESKISEHIR3    1            225121  BOZUYUKOSB    1.011999
1220    EIH:   210110  214211          TEPEOREN              KOCAELI       1            210722  SELIMIYE      1.012002
1221    EIH:   210110  214211          TEPEOREN              KOCAELI       1            210721  SELIMIYE      1.012002
1222    EIH:   210111  210311          TEPEOREN              ADAPAZARI     1            210022  UMRANIYE      1.012007
1223    EIH:   211321  211621          TUZLA                 ICMELER       1            210821  GOZTEPE       1.012009
1224    EIH:   211321  211621          TUZLA                 ICMELER       1            210822  GOZTEPE       1.012009
1225   BANK:   222810  222822          ESKISEHIR3 A          ESKISEHIR3 A  2            224521  VITRAKARO     1.012012
1226    OTR:   214810  214821     MAKINAOSB A-OTR-1     MAKINAOSB A-OTR-1  1            211822  GEBZEOSB      1.012021
1227    EIH:   211022  211122          BBAKKALKOY            SOGANLIK      1            210821  GOZTEPE       1.012023
1228    EIH:   211022  211122          BBAKKALKOY            SOGANLIK      1            210822  GOZTEPE       1.012023
1229    EIH:   211321  211822          TUZLA                 GEBZEOSB      1            216621  KADIKOY       1.012029
1230    EIH:   211321  211822          TUZLA                 GEBZEOSB      1            216622  KADIKOY       1.012029
1231    EIH:   215821  220621          ASILDEMIRCLK          KARSAK        1            213721  YALOVA        1.012034
1232    OTR:   219110  219121  COLAKOGLU400 A-OTR-2  COLAKOGLU400 A-OTR-2  2            210821  GOZTEPE       1.012040
1233    OTR:   219110  219121  COLAKOGLU400 A-OTR-2  COLAKOGLU400 A-OTR-2  2            210822  GOZTEPE       1.012040
1234    OTR:   219110  219121  COLAKOGLU400 A-OTR-1  COLAKOGLU400 A-OTR-1  1            210821  GOZTEPE       1.012041
1235    OTR:   219110  219121  COLAKOGLU400 A-OTR-1  COLAKOGLU400 A-OTR-1  1            210822  GOZTEPE       1.012041
1236    EIH:   210111  214811          TEPEOREN              MAKINAOSB     1            216621  KADIKOY       1.012042
1237    EIH:   210111  214811          TEPEOREN              MAKINAOSB     1            216622  KADIKOY       1.012042
1238   BANK:   220210  220221             GURAGAC A             GURAGAC A  1            223621  KIRKA         1.012043
1239   BANK:   210010  210021           UMRANIYE B-           UMRANIYE B-  2            214122  VANIKOY       1.012051
1240   BANK:   210010  210021           UMRANIYE B-           UMRANIYE B-  2            214121  VANIKOY       1.012051
1241    EIH:   210221  212021          PASAKOY               DUDULLU       1            210722  SELIMIYE      1.012053
1242    EIH:   210221  212021          PASAKOY               DUDULLU       1            210721  SELIMIYE      1.012053
1243    EIH:   211022  211222          BBAKKALKOY            KARTAL        1            210821  GOZTEPE       1.012054
1244    EIH:   211022  211222          BBAKKALKOY            KARTAL        1            210822  GOZTEPE       1.012054
1245   BANK:   220111  220122         BURSASANAYI B         BURSASANAYI B  1            210822  GOZTEPE       1.012061
1246   BANK:   220111  220122         BURSASANAYI B         BURSASANAYI B  1            210821  GOZTEPE       1.012061
1247    EIH:   220510  520011          SEYITOMER             AFYON2        1            210821  GOZTEPE       1.012062
1248    EIH:   220510  520011          SEYITOMER             AFYON2        1            210822  GOZTEPE       1.012062
1249    EIH:   210122  211822          TEPEOREN              GEBZEOSB      1            210922  KBAKKALKOY    1.012070
1250    EIH:   210122  211822          TEPEOREN              GEBZEOSB      1            210921  KBAKKALKOY    1.012070
1251    OTR:   211211  211221        KARTAL B-OTR-4        KARTAL B-OTR-4  1            210822  GOZTEPE       1.012070
1252    OTR:   211211  211221        KARTAL B-OTR-4        KARTAL B-OTR-4  1            210821  GOZTEPE       1.012070
1253    EIH:   220210  220510          GURAGAC               SEYITOMER     1            210822  GOZTEPE       1.012070
1254    EIH:   220210  220510          GURAGAC               SEYITOMER     1            210821  GOZTEPE       1.012070
1255    EIH:   211221  211622          KARTAL                ICMELER       1            211422  KROMANCELIK   1.012070
1256    EIH:   211221  211622          KARTAL                ICMELER       1            211421  KROMANCELIK   1.012070
1257    OTR:   211210  211221        KARTAL C-OTR-6        KARTAL C-OTR-6  1            210821  GOZTEPE       1.012071
1258    OTR:   211210  211221        KARTAL C-OTR-6        KARTAL C-OTR-6  1            210822  GOZTEPE       1.012071
1259    EIH:   214310  290310          DILISKELESIG          DCELIKSANAL   1            210722  SELIMIYE      1.012071
1260    EIH:   214310  290310          DILISKELESIG          DCELIKSANAL   1            210721  SELIMIYE      1.012071
1261    EIH:   210222  211022          PASAKOY               BBAKKALKOY    1            210822  GOZTEPE       1.012074
1262    EIH:   210222  211022          PASAKOY               BBAKKALKOY    2            210821  GOZTEPE       1.012074
1263    EIH:   210222  211022          PASAKOY               BBAKKALKOY    1            210821  GOZTEPE       1.012074
1264    EIH:   210222  211022          PASAKOY               BBAKKALKOY    2            210822  GOZTEPE       1.012074
1265    EIH:   220110  310010          BURSASANAYI           KOYLUKOY      1            225121  BOZUYUKOSB    1.012075
1266    EIH:   220110  310010          BURSASANAYI           KOYLUKOY      1            225122  BOZUYUKOSB    1.012075
1267    EIH:   211222  211621          KARTAL                ICMELER       1            210722  SELIMIYE      1.012075
1268    EIH:   211222  211621          KARTAL                ICMELER       1            210721  SELIMIYE      1.012075
1269   BANK:   220010  220021             BURSADG A             BURSADG A  1            210821  GOZTEPE       1.012077
1270   BANK:   220010  220021             BURSADG A             BURSADG A  1            210822  GOZTEPE       1.012077
1271    EIH:   214711  214810          YENIDGKC              MAKINAOSB     1            210921  KBAKKALKOY    1.012077
1272    EIH:   214711  214810          YENIDGKC              MAKINAOSB     1            210922  KBAKKALKOY    1.012077
1273    EIH:   211622  214322          ICMELER               DILISKELESIG  1            210921  KBAKKALKOY    1.012079
1274    EIH:   211622  214322          ICMELER               DILISKELESIG  1            210922  KBAKKALKOY    1.012079
1275    EIH:   220111  220210          BURSASANAYI           GURAGAC       1            216621  KADIKOY       1.012080
1276    EIH:   220111  220210          BURSASANAYI           GURAGAC       1            216622  KADIKOY       1.012080
1277    EIH:   211221  211622          KARTAL                ICMELER       1            210921  KBAKKALKOY    1.012080
1278    EIH:   211221  211622          KARTAL                ICMELER       1            210922  KBAKKALKOY    1.012080
1279    EIH:   210010  217710          UMRANIYE              ATASEHIR      1            210722  SELIMIYE      1.012084
1280    EIH:   210010  217710          UMRANIYE              ATASEHIR      1            210721  SELIMIYE      1.012084
1281    EIH:   216121  222221          DINCERCIM             PASALAR       1            222421  SOGUT         1.012088
1282    EIH:   210122  212021          TEPEOREN              DUDULLU       2            210821  GOZTEPE       1.012089
1283    EIH:   210122  212021          TEPEOREN              DUDULLU       2            210822  GOZTEPE       1.012089
1284    EIH:   210122  212021          TEPEOREN              DUDULLU       1            210822  GOZTEPE       1.012089
1285    EIH:   210122  212021          TEPEOREN              DUDULLU       1            210821  GOZTEPE       1.012089
1286    EIH:   220321  222321          TUNCBILEK-A           BILORSA       1            210821  GOZTEPE       1.012090
1287    EIH:   220321  222321          TUNCBILEK-A           BILORSA       1            210822  GOZTEPE       1.012090
1288    EIH:   214822  216722          MAKINAOSB             GEBZEKIMYA    1            210922  KBAKKALKOY    1.012090
1289    EIH:   214822  216722          MAKINAOSB             GEBZEKIMYA    1            210921  KBAKKALKOY    1.012090
1290    EIH:   211522  214322          COLAKOGLU             DILISKELESIG  1            210921  KBAKKALKOY    1.012091
1291    EIH:   211522  214322          COLAKOGLU             DILISKELESIG  1            210922  KBAKKALKOY    1.012091
1292    EIH:   210121  211821          TEPEOREN              GEBZEOSB      2            210822  GOZTEPE       1.012092
1293    EIH:   210121  211821          TEPEOREN              GEBZEOSB      2            210821  GOZTEPE       1.012092
1294    EIH:   210121  211821          TEPEOREN              GEBZEOSB      1            210822  GOZTEPE       1.012098
1295    EIH:   210121  211821          TEPEOREN              GEBZEOSB      1            210821  GOZTEPE       1.012098
1296    EIH:   222721  222821          ESKISEHIR2            ESKISEHIR3    1            225122  BOZUYUKOSB    1.012100
1297    EIH:   222721  222821          ESKISEHIR2            ESKISEHIR3    1            225121  BOZUYUKOSB    1.012100
1298    EIH:   214421  220821          AKSAYALOVA            ORHANGAZI     1            210822  GOZTEPE       1.012101
1299    EIH:   214421  220821          AKSAYALOVA            ORHANGAZI     1            210821  GOZTEPE       1.012101
1300   BANK:   220111  220121         BURSASANAYI A         BURSASANAYI A  2            210822  GOZTEPE       1.012108
1301   BANK:   220111  220121         BURSASANAYI A         BURSASANAYI A  2            210821  GOZTEPE       1.012108
1302    EIH:   211822  216721          GEBZEOSB              GEBZEKIMYA    1            210922  KBAKKALKOY    1.012111
1303    EIH:   211822  216721          GEBZEOSB              GEBZEKIMYA    1            210921  KBAKKALKOY    1.012111
1304    EIH:   220022  220721          BURSADG               GEMLIK        1            210922  KBAKKALKOY    1.012115
1305    EIH:   220022  220721          BURSADG               GEMLIK        1            210921  KBAKKALKOY    1.012115
1306    EIH:   211421  211521          KROMANCELIK           COLAKOGLU     1            210922  KBAKKALKOY    1.012115
1307    EIH:   211421  211521          KROMANCELIK           COLAKOGLU     1            210921  KBAKKALKOY    1.012115
1308    EIH:   213721  220721          YALOVA                GEMLIK        1            210822  GOZTEPE       1.012116
1309    EIH:   213721  220721          YALOVA                GEMLIK        1            210821  GOZTEPE       1.012116
1310    EIH:   214321  214821          DILISKELESIG          MAKINAOSB     1            210822  GOZTEPE       1.012120
1311    EIH:   214321  214821          DILISKELESIG          MAKINAOSB     1            210821  GOZTEPE       1.012120
1312    EIH:   220122  228622          BURSASANAYI           OSMANGAZI     1            210821  GOZTEPE       1.012121
1313    EIH:   220122  228622          BURSASANAYI           OSMANGAZI     1            210822  GOZTEPE       1.012121
1314    EIH:   213621  213721          KARAMURSEL            YALOVA        1            210822  GOZTEPE       1.012121
1315    EIH:   213621  213721          KARAMURSEL            YALOVA        1            210821  GOZTEPE       1.012121
1316    EIH:   228621  291821          OSMANGAZI             BSANAYISANAL  1            210821  GOZTEPE       1.012122
1317    EIH:   228621  291821          OSMANGAZI             BSANAYISANAL  1            210822  GOZTEPE       1.012122
1318    EIH:   220121  291821          BURSASANAYI           BSANAYISANAL  1            210821  GOZTEPE       1.012123
1319    EIH:   220121  291821          BURSASANAYI           BSANAYISANAL  1            210822  GOZTEPE       1.012123
1320    EIH:   211321  211422          TUZLA                 KROMANCELIK   1            210821  GOZTEPE       1.012126
1321    EIH:   211321  211422          TUZLA                 KROMANCELIK   1            210822  GOZTEPE       1.012126
1322    EIH:   210111  214310          TEPEOREN              DILISKELESIG  1            211522  COLAKOGLU     1.012128
1323    EIH:   220023  220922          BURSADG               OTOSANSIT     1            210821  GOZTEPE       1.012128
1324    EIH:   220023  220922          BURSADG               OTOSANSIT     1            210822  GOZTEPE       1.012128
1325    EIH:   220023  228221          BURSADG               RBKARESI      1            210821  GOZTEPE       1.012130
1326    EIH:   220023  228221          BURSADG               RBKARESI      1            210822  GOZTEPE       1.012130
1327   BANK:   222810  222822          ESKISEHIR3 A          ESKISEHIR3 A  2            210821  GOZTEPE       1.012130
1328   BANK:   222810  222822          ESKISEHIR3 A          ESKISEHIR3 A  2            210822  GOZTEPE       1.012130
1329    EIH:   216121  225521          DINCERCIM             MERYEMRES     1            210821  GOZTEPE       1.012130
1330    EIH:   216121  225521          DINCERCIM             MERYEMRES     1            210822  GOZTEPE       1.012130
1331    EIH:   221721  229421          AKCALAR               GUNEY-1RES    1            210821  GOZTEPE       1.012131
1332    EIH:   221721  229421          AKCALAR               GUNEY-1RES    1            210822  GOZTEPE       1.012131
1333    EIH:   222121  228721          INEGOL                ORHANELI      1            210822  GOZTEPE       1.012133
1334    EIH:   222121  228721          INEGOL                ORHANELI      1            210821  GOZTEPE       1.012133
1335    EIH:   220022  220821          BURSADG               ORHANGAZI     1            210822  GOZTEPE       1.012133
1336    EIH:   220022  220821          BURSADG               ORHANGAZI     1            210821  GOZTEPE       1.012133
1337    EIH:   215521  222121          ULURES                INEGOL        1            210821  GOZTEPE       1.012133
1338    EIH:   215521  222121          ULURES                INEGOL        1            210822  GOZTEPE       1.012133
1339    EIH:   221321  228722          BESEVLER              ORHANELI      1            210822  GOZTEPE       1.012134
1340    EIH:   222421  222521          SOGUT                 BOZUYUK       1            210822  GOZTEPE       1.012134
1341    EIH:   222421  222521          SOGUT                 BOZUYUK       1            210821  GOZTEPE       1.012134
1342    EIH:   221321  228722          BESEVLER              ORHANELI      1            210821  GOZTEPE       1.012134
1343   BANK:   210010  210021           UMRANIYE B-           UMRANIYE B-  2            210021  UMRANIYE      1.012134
1344    OTR:   214310  214322    DILISKELESIG OTR-1    DILISKELESIG OTR-1  1            216622  KADIKOY       1.012135
1345    OTR:   214310  214322    DILISKELESIG OTR-1    DILISKELESIG OTR-1  1            216621  KADIKOY       1.012135
1346    OTR:   220011  220024       BURSADG B-OTR-3       BURSADG B-OTR-3  1            210821  GOZTEPE       1.012136
1347    OTR:   220011  220024       BURSADG B-OTR-3       BURSADG B-OTR-3  1            210822  GOZTEPE       1.012136
1348    EIH:   220921  228221          OTOSANSIT             RBKARESI      1            210822  GOZTEPE       1.012136
1349    EIH:   220921  228221          OTOSANSIT             RBKARESI      1            210821  GOZTEPE       1.012136
1350   BANK:   222810  222822          ESKISEHIR3 A          ESKISEHIR3 A  2            223421  ALTINTAS      1.012136
1351   BANK:   222810  222822          ESKISEHIR3 A          ESKISEHIR3 A  2            223422  ALTINTAS      1.012136
1352    OTR:   220111  220121   BURSASANAYI C-OTR-5   BURSASANAYI C-OTR-5  1            210822  GOZTEPE       1.012136
1353    OTR:   220111  220121   BURSASANAYI C-OTR-5   BURSASANAYI C-OTR-5  1            210821  GOZTEPE       1.012136
1354    EIH:   221621  221721          GORUKLE               AKCALAR       1            210821  GOZTEPE       1.012138
1355    OTR:   214311  214322    DILISKELESIG OTR-2    DILISKELESIG OTR-2  1            216621  KADIKOY       1.012138
1356    OTR:   214311  214322    DILISKELESIG OTR-2    DILISKELESIG OTR-2  1            216622  KADIKOY       1.012138
1357    EIH:   221621  221721          GORUKLE               AKCALAR       1            210822  GOZTEPE       1.012138
1358    EIH:   222421  225521          SOGUT                 MERYEMRES     1            210821  GOZTEPE       1.012138
1359    EIH:   222421  225521          SOGUT                 MERYEMRES     1            210822  GOZTEPE       1.012138
1360    EIH:   223621  227522          KIRKA                 KUMAS         1            225121  BOZUYUKOSB    1.012138
1361    EIH:   223621  227522          KIRKA                 KUMAS         1            225122  BOZUYUKOSB    1.012138
1362    EIH:   224022  311121          KARACABEY             GOBEL         1            210821  GOZTEPE       1.012138
1363    EIH:   224022  311121          KARACABEY             GOBEL         1            210822  GOZTEPE       1.012138
1364   BANK:   220210  220221             GURAGAC A             GURAGAC A  1            210821  GOZTEPE       1.012139
1365   BANK:   220210  220221             GURAGAC A             GURAGAC A  1            210822  GOZTEPE       1.012139
1366    EIH:   220121  228721          BURSASANAYI           ORHANELI      1            210822  GOZTEPE       1.012139
1367    EIH:   220121  228721          BURSASANAYI           ORHANELI      1            210821  GOZTEPE       1.012139
1368    EIH:   213721  214421          YALOVA                AKSAYALOVA    1            210821  GOZTEPE       1.012139
1369    EIH:   213721  214421          YALOVA                AKSAYALOVA    1            210822  GOZTEPE       1.012139
1370    EIH:   221521  311121          MKEMALPASA            GOBEL         1            210821  GOZTEPE       1.012141
1371    EIH:   221521  311121          MKEMALPASA            GOBEL         1            210822  GOZTEPE       1.012141
1372    EIH:   211210  215210          KARTAL                MALTEPEIST    1            211422  KROMANCELIK   1.012141
1373    EIH:   211210  215210          KARTAL                MALTEPEIST    1            211421  KROMANCELIK   1.012141
1374    EIH:   211521  214321          COLAKOGLU             DILISKELESIG  1            210821  GOZTEPE       1.012141
1375    EIH:   211521  214321          COLAKOGLU             DILISKELESIG  1            210822  GOZTEPE       1.012141
1376    EIH:   227621  229421          HARMANLIKRES          GUNEY-1RES    1            210822  GOZTEPE       1.012141
1377    EIH:   227621  229421          HARMANLIKRES          GUNEY-1RES    1            210821  GOZTEPE       1.012141
1378    EIH:   220024  220621          BURSADG               KARSAK        1            210821  GOZTEPE       1.012142
1379    EIH:   220024  220621          BURSADG               KARSAK        1            210822  GOZTEPE       1.012142
1380    EIH:   220521  225321          SEYITOMER             BOZUYUKRES    1            225122  BOZUYUKOSB    1.012142
1381    EIH:   220521  225321          SEYITOMER             BOZUYUKRES    1            225121  BOZUYUKOSB    1.012142
1382    EIH:   222821  224121          ESKISEHIR3            ESKISEHIRCIM  1            210822  GOZTEPE       1.012142
1383    OTR:   222811  222821    ESKISEHIR3 B-OTR-3    ESKISEHIR3 B-OTR-3  2            210821  GOZTEPE       1.012142
1384    OTR:   222811  222821    ESKISEHIR3 B-OTR-3    ESKISEHIR3 B-OTR-3  2            210822  GOZTEPE       1.012142
1385    EIH:   222821  224121          ESKISEHIR3            ESKISEHIRCIM  1            210821  GOZTEPE       1.012142
1386    EIH:   220521  227521          SEYITOMER             KUMAS         1            210821  GOZTEPE       1.012142
1387    EIH:   220521  227521          SEYITOMER             KUMAS         1            210822  GOZTEPE       1.012142
1388    EIH:   227121  228721          DEVECIKONAGI          ORHANELI      1            210822  GOZTEPE       1.012142
1389    EIH:   227121  228721          DEVECIKONAGI          ORHANELI      1            210821  GOZTEPE       1.012142
1390    EIH:   220121  221821          BURSASANAYI           DEMIRTAS      1            210822  GOZTEPE       1.012143
1391    EIH:   220121  221821          BURSASANAYI           DEMIRTAS      1            210821  GOZTEPE       1.012143
1392    EIH:   219110  290310          COLAKOGLU400          DCELIKSANAL   1            216622  KADIKOY       1.012143
1393    EIH:   219110  290310          COLAKOGLU400          DCELIKSANAL   1            216621  KADIKOY       1.012143
1394    EIH:   215821  220621          ASILDEMIRCLK          KARSAK        1            210821  GOZTEPE       1.012143
1395    EIH:   215821  220621          ASILDEMIRCLK          KARSAK        1            210822  GOZTEPE       1.012143
1396    EIH:   220010  314911          BURSADG               BANDIRMA1DG   1            211021  BBAKKALKOY    1.012144
1397    EIH:   211521  219121          COLAKOGLU             COLAKOGLU400  1            216621  KADIKOY       1.012145
1398    EIH:   211521  219121          COLAKOGLU             COLAKOGLU400  1            216622  KADIKOY       1.012145
1399    OTR:   222811  222821    ESKISEHIR3 B-OTR-4    ESKISEHIR3 B-OTR-4  1            210821  GOZTEPE       1.012145
1400    OTR:   222811  222821    ESKISEHIR3 B-OTR-4    ESKISEHIR3 B-OTR-4  1            210822  GOZTEPE       1.012145
1401    EIH:   224121  225121          ESKISEHIRCIM          BOZUYUKOSB    1            210822  GOZTEPE       1.012146
1402    EIH:   224121  225121          ESKISEHIRCIM          BOZUYUKOSB    1            210821  GOZTEPE       1.012146
1403    OTR:   220510  220521       SEYITOMER OTR-1       SEYITOMER OTR-1  1            210822  GOZTEPE       1.012146
1404    OTR:   220510  220521       SEYITOMER OTR-1       SEYITOMER OTR-1  1            210821  GOZTEPE       1.012146
1405    EIH:   220521  225321          SEYITOMER             BOZUYUKRES    1            210822  GOZTEPE       1.012146
1406    EIH:   220521  225321          SEYITOMER             BOZUYUKRES    1            210821  GOZTEPE       1.012146
1407    EIH:   219321  224221          HASANAGA              ULUABATHES    1            210822  GOZTEPE       1.012147
1408    EIH:   219321  224221          HASANAGA              ULUABATHES    1            210821  GOZTEPE       1.012147
1409    EIH:   221521  225221          MKEMALPASA            POYRAZRES_SU  1            210821  GOZTEPE       1.012147
1410    EIH:   221521  225221          MKEMALPASA            POYRAZRES_SU  1            210822  GOZTEPE       1.012147
1411    EIH:   220024  220821          BURSADG               ORHANGAZI     1            210822  GOZTEPE       1.012147
1412    EIH:   220024  220821          BURSADG               ORHANGAZI     1            210821  GOZTEPE       1.012147
1413    EIH:   216121  222221          DINCERCIM             PASALAR       1            210821  GOZTEPE       1.012148
1414    EIH:   216121  222221          DINCERCIM             PASALAR       1            210822  GOZTEPE       1.012148
1415    EIH:   224021  227621          KARACABEY             HARMANLIKRES  1            210821  GOZTEPE       1.012148
1416    EIH:   224021  227621          KARACABEY             HARMANLIKRES  1            210822  GOZTEPE       1.012148
1417    EIH:   227121  311121          DEVECIKONAGI          GOBEL         1            210821  GOZTEPE       1.012148
1418    EIH:   227121  311121          DEVECIKONAGI          GOBEL         1            210822  GOZTEPE       1.012148
1419    EIH:   222821  224121          ESKISEHIR3            ESKISEHIRCIM  1            223421  ALTINTAS      1.012148
1420    EIH:   222821  224121          ESKISEHIR3            ESKISEHIRCIM  1            223422  ALTINTAS      1.012148
1421    EIH:   222721  290821          ESKISEHIR2            KUMBETSANAL   1            210821  GOZTEPE       1.012149
1422    EIH:   222721  290821          ESKISEHIR2            KUMBETSANAL   1            210822  GOZTEPE       1.012149
1423    EIH:   222721  222821          ESKISEHIR2            ESKISEHIR3    1            210821  GOZTEPE       1.012149
1424    EIH:   222721  222821          ESKISEHIR2            ESKISEHIR3    1            210822  GOZTEPE       1.012149
1425    EIH:   222521  225621          BOZUYUK               KARTALRES     1            210822  GOZTEPE       1.012149
1426    EIH:   222521  225621          BOZUYUK               KARTALRES     1            210821  GOZTEPE       1.012149
1427    EIH:   222821  227921          ESKISEHIR3            ESKISEHIROSB  1            210821  GOZTEPE       1.012149
1428    EIH:   222822  227922          ESKISEHIR3            ESKISEHIROSB  1            210821  GOZTEPE       1.012149
1429    EIH:   222822  227922          ESKISEHIR3            ESKISEHIROSB  1            210822  GOZTEPE       1.012149
1430    EIH:   222821  227921          ESKISEHIR3            ESKISEHIROSB  1            210822  GOZTEPE       1.012149
1431    EIH:   223621  227522          KIRKA                 KUMAS         1            210821  GOZTEPE       1.012149
1432    EIH:   221121  228621          YILDIRIM              OSMANGAZI     1            210821  GOZTEPE       1.012149
1433    EIH:   223621  227522          KIRKA                 KUMAS         1            210822  GOZTEPE       1.012149
1434    EIH:   221921  292021          KESTEL                KESTELSANAL   1            210822  GOZTEPE       1.012149
1435    EIH:   221121  228621          YILDIRIM              OSMANGAZI     1            210822  GOZTEPE       1.012149
1436    EIH:   221921  292021          KESTEL                KESTELSANAL   1            210821  GOZTEPE       1.012149
1437    EIH:   220221  290821          GURAGAC               KUMBETSANAL   1            210821  GOZTEPE       1.012150
1438    EIH:   220221  290821          GURAGAC               KUMBETSANAL   1            210822  GOZTEPE       1.012150
1439    EIH:   225221  228722          POYRAZRES_SU          ORHANELI      1            210821  GOZTEPE       1.012150
1440    EIH:   222822  225621          ESKISEHIR3            KARTALRES     1            210821  GOZTEPE       1.012150
1441    EIH:   225221  228722          POYRAZRES_SU          ORHANELI      1            210822  GOZTEPE       1.012150
1442    EIH:   220121  221322          BURSASANAYI           BESEVLER      1            210822  GOZTEPE       1.012150
1443    EIH:   222822  225621          ESKISEHIR3            KARTALRES     1            210822  GOZTEPE       1.012150
1444    EIH:   220121  221322          BURSASANAYI           BESEVLER      1            210821  GOZTEPE       1.012150
1445    EIH:   223321  291321          KUTAHYA               KUTAHYASANAL  1            210822  GOZTEPE       1.012150
1446    EIH:   223321  291321          KUTAHYA               KUTAHYASANAL  1            210821  GOZTEPE       1.012150
1447    EIH:   220321  222822          TUNCBILEK-A           ESKISEHIR3    1            210822  GOZTEPE       1.012152
1448    EIH:   220321  222822          TUNCBILEK-A           ESKISEHIR3    1            210821  GOZTEPE       1.012152
1449    EIH:   221121  228622          YILDIRIM              OSMANGAZI     1            210821  GOZTEPE       1.012152
1450    EIH:   221121  228622          YILDIRIM              OSMANGAZI     1            210822  GOZTEPE       1.012152
1451    EIH:   211221  211921          KARTAL                KURTKOY       2            210822  GOZTEPE       1.012153
1452    EIH:   211221  211921          KARTAL                KURTKOY       2            210821  GOZTEPE       1.012153
1453    EIH:   211221  211921          KARTAL                KURTKOY       1            210822  GOZTEPE       1.012153
1454    EIH:   222921  223621          CIFTELER              KIRKA         1            210821  GOZTEPE       1.012153
1455    EIH:   222921  223621          CIFTELER              KIRKA         1            210822  GOZTEPE       1.012153
1456    EIH:   211221  211921          KARTAL                KURTKOY       1            210821  GOZTEPE       1.012153
1457    EIH:   220221  220421          GURAGAC               TUNCBILEK-B   1            210822  GOZTEPE       1.012153
1458    EIH:   220221  220421          GURAGAC               TUNCBILEK-B   1            210821  GOZTEPE       1.012153
1459    EIH:   222721  227921          ESKISEHIR2            ESKISEHIROSB  1            210821  GOZTEPE       1.012154
1460    EIH:   222721  227921          ESKISEHIR2            ESKISEHIROSB  1            210822  GOZTEPE       1.012154
1461    EIH:   220021  221822          BURSADG               DEMIRTAS      1            210821  GOZTEPE       1.012154
1462    EIH:   220021  221822          BURSADG               DEMIRTAS      1            210822  GOZTEPE       1.012154
1463    EIH:   220022  221822          BURSADG               DEMIRTAS      1            210821  GOZTEPE       1.012154
1464    EIH:   220022  221822          BURSADG               DEMIRTAS      1            210822  GOZTEPE       1.012154
1465    EIH:   221221  221821          BOSEN                 DEMIRTAS      1            210822  GOZTEPE       1.012154
1466    EIH:   221221  221821          BOSEN                 DEMIRTAS      1            210821  GOZTEPE       1.012154
1467    EIH:   220321  220421          TUNCBILEK-A           TUNCBILEK-B   1            210822  GOZTEPE       1.012154
1468    EIH:   220321  220421          TUNCBILEK-A           TUNCBILEK-B   1            210821  GOZTEPE       1.012154
1469    EIH:   221421  228722          ORHANELITES           ORHANELI      1            210821  GOZTEPE       1.012154
1470    EIH:   221421  228722          ORHANELITES           ORHANELI      1            210822  GOZTEPE       1.012154
1471    EIH:   221421  228721          ORHANELITES           ORHANELI      1            210821  GOZTEPE       1.012154
1472    EIH:   221421  228721          ORHANELITES           ORHANELI      1            210822  GOZTEPE       1.012154
1473    EIH:   220322  220421          TUNCBILEK-A           TUNCBILEK-B   1            210821  GOZTEPE       1.012154
1474    EIH:   220322  220421          TUNCBILEK-A           TUNCBILEK-B   1            210822  GOZTEPE       1.012154
1475    EIH:   220110  310010          BURSASANAYI           KOYLUKOY      1            210921  KBAKKALKOY    1.012156
1476    EIH:   220110  310010          BURSASANAYI           KOYLUKOY      1            210922  KBAKKALKOY    1.012156
1477    EIH:   214821  216721          MAKINAOSB             GEBZEKIMYA    1            210921  KBAKKALKOY    1.012157
1478    EIH:   214821  216721          MAKINAOSB             GEBZEKIMYA    1            210922  KBAKKALKOY    1.012157
1479    EIH:   220122  221221          BURSASANAYI           BOSEN         1            210822  GOZTEPE       1.012158
1480    EIH:   220122  221221          BURSASANAYI           BOSEN         1            210821  GOZTEPE       1.012158
1481    EIH:   221921  225422          KESTEL                TURANKOY      1            210821  GOZTEPE       1.012158
1482    EIH:   221921  225422          KESTEL                TURANKOY      1            210822  GOZTEPE       1.012158
1483    EIH:   210110  214710          TEPEOREN              YENIDGKC      1            216621  KADIKOY       1.012159
1484    EIH:   210110  214710          TEPEOREN              YENIDGKC      1            216622  KADIKOY       1.012159
1485    EIH:   227221  292021          ULUDAG                KESTELSANAL   1            210821  GOZTEPE       1.012159
1486    EIH:   227221  292021          ULUDAG                KESTELSANAL   1            210822  GOZTEPE       1.012159
1487    EIH:   215521  228722          ULURES                ORHANELI      1            210821  GOZTEPE       1.012159
1488    EIH:   215521  228722          ULURES                ORHANELI      1            210822  GOZTEPE       1.012159
1489    EIH:   222221  222321          PASALAR               BILORSA       1            210821  GOZTEPE       1.012160
1490    EIH:   222221  222321          PASALAR               BILORSA       1            210822  GOZTEPE       1.012160
1491    EIH:   225421  227221          TURANKOY              ULUDAG        1            210821  GOZTEPE       1.012161
1492    EIH:   225421  227221          TURANKOY              ULUDAG        1            210822  GOZTEPE       1.012161
1493    EIH:   214822  217221          MAKINAOSB             SIDDIK        1            210922  KBAKKALKOY    1.012169
1494    EIH:   214822  217221          MAKINAOSB             SIDDIK        1            210921  KBAKKALKOY    1.012169
1495    EIH:   211211  214711          KARTAL                YENIDGKC      1            211422  KROMANCELIK   1.012170
1496    EIH:   211211  214711          KARTAL                YENIDGKC      1            211421  KROMANCELIK   1.012170
1497    EIH:   222821  227921          ESKISEHIR3            ESKISEHIROSB  1            225121  BOZUYUKOSB    1.012175
1498    EIH:   222821  227921          ESKISEHIR3            ESKISEHIROSB  1            225122  BOZUYUKOSB    1.012175
1499    EIH:   222822  227922          ESKISEHIR3            ESKISEHIROSB  1            225121  BOZUYUKOSB    1.012175
1500    EIH:   222822  227922          ESKISEHIR3            ESKISEHIROSB  1            225122  BOZUYUKOSB    1.012175
1501    EIH:   220022  220721          BURSADG               GEMLIK        1            225121  BOZUYUKOSB    1.012175
1502    EIH:   220022  220721          BURSADG               GEMLIK        1            225122  BOZUYUKOSB    1.012175
1503    EIH:   214310  290310          DILISKELESIG          DCELIKSANAL   1            214710  YENIDGKC      1.012176
1504    EIH:   214310  290310          DILISKELESIG          DCELIKSANAL   1            214711  YENIDGKC      1.012176
1505    EIH:   210211  231111          PASAKOY               OSMANCA       1            225122  BOZUYUKOSB    1.012176
1506    EIH:   210211  231111          PASAKOY               OSMANCA       1            225121  BOZUYUKOSB    1.012176
1507   BANK:   210211  210222             PASAKOY B             PASAKOY B  1            214710  YENIDGKC      1.012177
1508   BANK:   210211  210222             PASAKOY B             PASAKOY B  1            214711  YENIDGKC      1.012177
1509    OTR:   214810  214821     MAKINAOSB A-OTR-1     MAKINAOSB A-OTR-1  1            216621  KADIKOY       1.012180
1510    OTR:   214810  214821     MAKINAOSB A-OTR-1     MAKINAOSB A-OTR-1  1            216622  KADIKOY       1.012180
1511    EIH:   211321  211822          TUZLA                 GEBZEOSB      1            210722  SELIMIYE      1.012183
1512    EIH:   211321  211822          TUZLA                 GEBZEOSB      1            210721  SELIMIYE      1.012183
1513    EIH:   220221  220421          GURAGAC               TUNCBILEK-B   1            225821  KUTAHYAOSB    1.012186
1514    EIH:   210122  212122          TEPEOREN              YARIMCA1      1            216621  KADIKOY       1.012188
1515    EIH:   210122  212122          TEPEOREN              YARIMCA1      1            216622  KADIKOY       1.012188
1516    OTR:   214811  214822     MAKINAOSB B-OTR-3     MAKINAOSB B-OTR-3  1            216621  KADIKOY       1.012191
1517    OTR:   214811  214822     MAKINAOSB B-OTR-3     MAKINAOSB B-OTR-3  1            216622  KADIKOY       1.012191
1518    EIH:   214210  227211          KOCAELI               ULUDAG        1            225122  BOZUYUKOSB    1.012191
1519    EIH:   214210  227211          KOCAELI               ULUDAG        1            225121  BOZUYUKOSB    1.012191
1520    EIH:   211321  211621          TUZLA                 ICMELER       1            210922  KBAKKALKOY    1.012192
1521    EIH:   211321  211621          TUZLA                 ICMELER       1            210921  KBAKKALKOY    1.012192
1522    EIH:   222121  227221          INEGOL                ULUDAG        1            210821  GOZTEPE       1.012194
1523    EIH:   222121  227221          INEGOL                ULUDAG        1            210822  GOZTEPE       1.012194
1524    EIH:   220122  228622          BURSASANAYI           OSMANGAZI     1            222121  INEGOL        1.012194
1525    EIH:   210111  214811          TEPEOREN              MAKINAOSB     1            210721  SELIMIYE      1.012195
1526    EIH:   210111  214811          TEPEOREN              MAKINAOSB     1            210722  SELIMIYE      1.012195
1527   BANK:   210010  210021           UMRANIYE B-           UMRANIYE B-  2            217621  DUDULLUMETRO  1.012196
1528   BANK:   210010  210021           UMRANIYE B-           UMRANIYE B-  2            217622  DUDULLUMETRO  1.012196
1529    OTR:   227211  227221        ULUDAG A-OTR-1        ULUDAG A-OTR-1  1            210821  GOZTEPE       1.012199
1530    OTR:   227211  227221        ULUDAG A-OTR-1        ULUDAG A-OTR-1  1            210822  GOZTEPE       1.012199
1531    OTR:   227211  227221        ULUDAG B-OTR-4        ULUDAG B-OTR-4  2            210821  GOZTEPE       1.012199
1532    OTR:   227211  227221        ULUDAG B-OTR-4        ULUDAG B-OTR-4  2            210822  GOZTEPE       1.012199
1533    EIH:   220011  220110          BURSADG               BURSASANAYI   1            225122  BOZUYUKOSB    1.012199
1534    EIH:   220011  220110          BURSADG               BURSASANAYI   1            225121  BOZUYUKOSB    1.012199
1535    EIH:   210121  211921          TEPEOREN              KURTKOY       1            216622  KADIKOY       1.012202
1536    EIH:   210121  211921          TEPEOREN              KURTKOY       1            216621  KADIKOY       1.012202
1537    EIH:   220511  222811          SEYITOMER             ESKISEHIR3    1            210821  GOZTEPE       1.012202
1538    EIH:   220511  222811          SEYITOMER             ESKISEHIR3    1            210822  GOZTEPE       1.012202
1539    EIH:   220210  329711          GURAGAC               KOLINTES      1            210822  GOZTEPE       1.012205
1540    EIH:   220210  329711          GURAGAC               KOLINTES      1            210821  GOZTEPE       1.012205
1541    EIH:   211022  211122          BBAKKALKOY            SOGANLIK      1            210921  KBAKKALKOY    1.012206
1542    EIH:   211022  211122          BBAKKALKOY            SOGANLIK      1            210922  KBAKKALKOY    1.012206
1543    EIH:   120310  216911          ALIBEYKOY             KAVACIK       1            214711  YENIDGKC      1.012207
1544    EIH:   120310  216911          ALIBEYKOY             KAVACIK       1            214710  YENIDGKC      1.012207
1545   BANK:   220010  220021             BURSADG A             BURSADG A  1            225121  BOZUYUKOSB    1.012210
1546   BANK:   220010  220021             BURSADG A             BURSADG A  1            225122  BOZUYUKOSB    1.012210
1547    EIH:   220210  220510          GURAGAC               SEYITOMER     1            220210  GURAGAC       1.012211
1548    OTR:   219110  219121  COLAKOGLU400 A-OTR-2  COLAKOGLU400 A-OTR-2  2            210921  KBAKKALKOY    1.012223
1549    OTR:   219110  219121  COLAKOGLU400 A-OTR-2  COLAKOGLU400 A-OTR-2  2            210922  KBAKKALKOY    1.012223
1550    OTR:   219110  219121  COLAKOGLU400 A-OTR-1  COLAKOGLU400 A-OTR-1  1            210922  KBAKKALKOY    1.012223
1551    OTR:   219110  219121  COLAKOGLU400 A-OTR-1  COLAKOGLU400 A-OTR-1  1            210921  KBAKKALKOY    1.012223
1552    EIH:   220511  222811          SEYITOMER             ESKISEHIR3    1            223421  ALTINTAS      1.012227
1553    EIH:   220511  222811          SEYITOMER             ESKISEHIR3    1            223422  ALTINTAS      1.012227
1554    EIH:   220111  220210          BURSASANAYI           GURAGAC       1            210722  SELIMIYE      1.012233
1555    EIH:   220111  220210          BURSASANAYI           GURAGAC       1            210721  SELIMIYE      1.012233
1556    EIH:   211022  211222          BBAKKALKOY            KARTAL        1            210921  KBAKKALKOY    1.012236
1557    EIH:   211022  211222          BBAKKALKOY            KARTAL        1            210922  KBAKKALKOY    1.012236
1558    EIH:   214210  227211          KOCAELI               ULUDAG        1            210822  GOZTEPE       1.012238
1559    EIH:   214210  227211          KOCAELI               ULUDAG        1            210821  GOZTEPE       1.012238
1560    EIH:   220011  220110          BURSADG               BURSASANAYI   1            210821  GOZTEPE       1.012243
1561    EIH:   220011  220110          BURSADG               BURSASANAYI   1            210822  GOZTEPE       1.012243
1562   BANK:   220111  220122         BURSASANAYI B         BURSASANAYI B  1            210922  KBAKKALKOY    1.012244
1563   BANK:   220111  220122         BURSASANAYI B         BURSASANAYI B  1            210921  KBAKKALKOY    1.012244
1564    EIH:   220510  520011          SEYITOMER             AFYON2        1            210922  KBAKKALKOY    1.012245
1565    EIH:   220510  520011          SEYITOMER             AFYON2        1            210921  KBAKKALKOY    1.012245
1566    EIH:   220210  220510          GURAGAC               SEYITOMER     1            210921  KBAKKALKOY    1.012252
1567    EIH:   220210  220510          GURAGAC               SEYITOMER     1            210922  KBAKKALKOY    1.012252
1568    OTR:   211211  211221        KARTAL B-OTR-4        KARTAL B-OTR-4  1            210921  KBAKKALKOY    1.012253
1569    OTR:   211211  211221        KARTAL B-OTR-4        KARTAL B-OTR-4  1            210922  KBAKKALKOY    1.012253
1570    OTR:   211210  211221        KARTAL C-OTR-6        KARTAL C-OTR-6  1            210922  KBAKKALKOY    1.012254
1571    OTR:   211210  211221        KARTAL C-OTR-6        KARTAL C-OTR-6  1            210921  KBAKKALKOY    1.012254
1572    EIH:   224121  225121          ESKISEHIRCIM          BOZUYUKOSB    1            223422  ALTINTAS      1.012254
1573    EIH:   224121  225121          ESKISEHIRCIM          BOZUYUKOSB    1            223421  ALTINTAS      1.012254
1574   BANK:   220111  220122         BURSASANAYI B         BURSASANAYI B  1            228021  EDEBEY        1.012256
1575    EIH:   210222  211022          PASAKOY               BBAKKALKOY    1            210921  KBAKKALKOY    1.012256
1576    EIH:   210222  211022          PASAKOY               BBAKKALKOY    1            210922  KBAKKALKOY    1.012256
1577    EIH:   210222  211022          PASAKOY               BBAKKALKOY    2            210921  KBAKKALKOY    1.012256
1578    EIH:   210222  211022          PASAKOY               BBAKKALKOY    2            210922  KBAKKALKOY    1.012256
1579   BANK:   220010  220021             BURSADG A             BURSADG A  1            210921  KBAKKALKOY    1.012259
1580   BANK:   220010  220021             BURSADG A             BURSADG A  1            210922  KBAKKALKOY    1.012259
1581    EIH:   220511  222811          SEYITOMER             ESKISEHIR3    1            222521  BOZUYUK       1.012260
1582    EIH:   220921  228221          OTOSANSIT             RBKARESI      1            222121  INEGOL        1.012262
1583    EIH:   210122  212021          TEPEOREN              DUDULLU       1            210922  KBAKKALKOY    1.012271
1584    EIH:   210122  212021          TEPEOREN              DUDULLU       2            210922  KBAKKALKOY    1.012271
1585    EIH:   210122  212021          TEPEOREN              DUDULLU       2            210921  KBAKKALKOY    1.012271
1586    EIH:   210122  212021          TEPEOREN              DUDULLU       1            210921  KBAKKALKOY    1.012271
1587    EIH:   220321  222321          TUNCBILEK-A           BILORSA       1            210921  KBAKKALKOY    1.012273
1588    EIH:   220321  222321          TUNCBILEK-A           BILORSA       1            210922  KBAKKALKOY    1.012273
1589    EIH:   210121  211821          TEPEOREN              GEBZEOSB      2            210921  KBAKKALKOY    1.012275
1590    EIH:   210121  211821          TEPEOREN              GEBZEOSB      2            210922  KBAKKALKOY    1.012275
1591    EIH:   210510  216911          ADA2DGKC              KAVACIK       1            225121  BOZUYUKOSB    1.012277
1592    EIH:   210510  216911          ADA2DGKC              KAVACIK       1            225122  BOZUYUKOSB    1.012277
1593   BANK:   210010  210021           UMRANIYE B-           UMRANIYE B-  2            212021  DUDULLU       1.012278
1594   BANK:   210210  210221             PASAKOY A             PASAKOY A  1            211421  KROMANCELIK   1.012280
1595   BANK:   210210  210221             PASAKOY A             PASAKOY A  1            211422  KROMANCELIK   1.012280
1596    EIH:   214711  214810          YENIDGKC              MAKINAOSB     1            216622  KADIKOY       1.012280
1597    EIH:   214711  214810          YENIDGKC              MAKINAOSB     1            216621  KADIKOY       1.012280
1598    EIH:   210122  211822          TEPEOREN              GEBZEOSB      1            216622  KADIKOY       1.012281
1599    EIH:   210122  211822          TEPEOREN              GEBZEOSB      1            216621  KADIKOY       1.012281
1600    EIH:   210121  211821          TEPEOREN              GEBZEOSB      1            210922  KBAKKALKOY    1.012281
1601    EIH:   210121  211821          TEPEOREN              GEBZEOSB      1            210921  KBAKKALKOY    1.012281
1602    EIH:   214421  220821          AKSAYALOVA            ORHANGAZI     1            210921  KBAKKALKOY    1.012283
1603    EIH:   214421  220821          AKSAYALOVA            ORHANGAZI     1            210922  KBAKKALKOY    1.012283
1604    EIH:   211221  211622          KARTAL                ICMELER       1            216621  KADIKOY       1.012289
1605    EIH:   211221  211622          KARTAL                ICMELER       1            216622  KADIKOY       1.012289
1606    OTR:   214310  214322    DILISKELESIG OTR-1    DILISKELESIG OTR-1  1            210721  SELIMIYE      1.012289
1607    OTR:   214310  214322    DILISKELESIG OTR-1    DILISKELESIG OTR-1  1            210722  SELIMIYE      1.012289
1608   BANK:   220111  220121         BURSASANAYI A         BURSASANAYI A  2            210922  KBAKKALKOY    1.012291
1609   BANK:   220111  220121         BURSASANAYI A         BURSASANAYI A  2            210921  KBAKKALKOY    1.012291
1610    EIH:   211622  214322          ICMELER               DILISKELESIG  1            216622  KADIKOY       1.012291
1611    EIH:   211622  214322          ICMELER               DILISKELESIG  1            216621  KADIKOY       1.012291
1612    OTR:   214311  214322    DILISKELESIG OTR-2    DILISKELESIG OTR-2  1            210722  SELIMIYE      1.012291
1613    OTR:   214311  214322    DILISKELESIG OTR-2    DILISKELESIG OTR-2  1            210721  SELIMIYE      1.012291
1614    EIH:   219110  290310          COLAKOGLU400          DCELIKSANAL   1            210722  SELIMIYE      1.012297
1615    EIH:   219110  290310          COLAKOGLU400          DCELIKSANAL   1            210721  SELIMIYE      1.012297
1616    EIH:   213721  220721          YALOVA                GEMLIK        1            210922  KBAKKALKOY    1.012298
1617    EIH:   213721  220721          YALOVA                GEMLIK        1            210921  KBAKKALKOY    1.012298
1618    EIH:   211521  219121          COLAKOGLU             COLAKOGLU400  1            210721  SELIMIYE      1.012299
1619    EIH:   211521  219121          COLAKOGLU             COLAKOGLU400  1            210722  SELIMIYE      1.012299
1620    EIH:   214822  216722          MAKINAOSB             GEBZEKIMYA    1            216622  KADIKOY       1.012300
1621    EIH:   214822  216722          MAKINAOSB             GEBZEKIMYA    1            216621  KADIKOY       1.012300
1622    EIH:   211522  214322          COLAKOGLU             DILISKELESIG  1            216622  KADIKOY       1.012301
1623    EIH:   211522  214322          COLAKOGLU             DILISKELESIG  1            216621  KADIKOY       1.012301
1624    OTR:   211210  211222        KARTAL A-OTR-2        KARTAL A-OTR-2  1            210821  GOZTEPE       1.012303
1625    EIH:   214321  214821          DILISKELESIG          MAKINAOSB     1            210922  KBAKKALKOY    1.012303
1626    EIH:   214321  214821          DILISKELESIG          MAKINAOSB     1            210921  KBAKKALKOY    1.012303
1627    OTR:   211210  211222        KARTAL A-OTR-2        KARTAL A-OTR-2  1            210822  GOZTEPE       1.012303
1628    EIH:   220122  228622          BURSASANAYI           OSMANGAZI     1            210921  KBAKKALKOY    1.012304
1629    EIH:   220122  228622          BURSASANAYI           OSMANGAZI     1            210922  KBAKKALKOY    1.012304
1630    EIH:   213621  213721          KARAMURSEL            YALOVA        1            210922  KBAKKALKOY    1.012304
1631    EIH:   213621  213721          KARAMURSEL            YALOVA        1            210921  KBAKKALKOY    1.012304
1632    EIH:   228621  291821          OSMANGAZI             BSANAYISANAL  1            210921  KBAKKALKOY    1.012304
1633    EIH:   228621  291821          OSMANGAZI             BSANAYISANAL  1            210922  KBAKKALKOY    1.012304
1634    EIH:   220121  291821          BURSASANAYI           BSANAYISANAL  1            210922  KBAKKALKOY    1.012305
1635    EIH:   220121  291821          BURSASANAYI           BSANAYISANAL  1            210921  KBAKKALKOY    1.012305
1636    EIH:   211321  211422          TUZLA                 KROMANCELIK   1            210921  KBAKKALKOY    1.012309
1637    EIH:   211321  211422          TUZLA                 KROMANCELIK   1            210922  KBAKKALKOY    1.012309
1638    EIH:   220023  220922          BURSADG               OTOSANSIT     1            210922  KBAKKALKOY    1.012311
1639    EIH:   220023  220922          BURSADG               OTOSANSIT     1            210921  KBAKKALKOY    1.012311
1640    EIH:   210110  214710          TEPEOREN              YENIDGKC      1            210721  SELIMIYE      1.012311
1641    EIH:   210110  214710          TEPEOREN              YENIDGKC      1            210722  SELIMIYE      1.012311
1642    EIH:   220023  228221          BURSADG               RBKARESI      1            210922  KBAKKALKOY    1.012312
1643    EIH:   220023  228221          BURSADG               RBKARESI      1            210921  KBAKKALKOY    1.012312
1644   BANK:   222810  222822          ESKISEHIR3 A          ESKISEHIR3 A  2            210921  KBAKKALKOY    1.012313
1645   BANK:   222810  222822          ESKISEHIR3 A          ESKISEHIR3 A  2            210922  KBAKKALKOY    1.012313
1646    EIH:   216121  225521          DINCERCIM             MERYEMRES     1            210922  KBAKKALKOY    1.012313
1647    EIH:   216121  225521          DINCERCIM             MERYEMRES     1            210921  KBAKKALKOY    1.012313
1648    EIH:   221721  229421          AKCALAR               GUNEY-1RES    1            210921  KBAKKALKOY    1.012313
1649    EIH:   221721  229421          AKCALAR               GUNEY-1RES    1            210922  KBAKKALKOY    1.012313
1650    EIH:   222121  228721          INEGOL                ORHANELI      1            210921  KBAKKALKOY    1.012315
1651    EIH:   222121  228721          INEGOL                ORHANELI      1            210922  KBAKKALKOY    1.012315
1652    EIH:   220022  220821          BURSADG               ORHANGAZI     1            210922  KBAKKALKOY    1.012316
1653    EIH:   220022  220821          BURSADG               ORHANGAZI     1            210921  KBAKKALKOY    1.012316
1654    EIH:   215521  222121          ULURES                INEGOL        1            210921  KBAKKALKOY    1.012316
1655    EIH:   215521  222121          ULURES                INEGOL        1            210922  KBAKKALKOY    1.012316
1656    EIH:   221321  228722          BESEVLER              ORHANELI      1            210922  KBAKKALKOY    1.012317
1657    EIH:   221321  228722          BESEVLER              ORHANELI      1            210921  KBAKKALKOY    1.012317
1658    EIH:   222421  222521          SOGUT                 BOZUYUK       1            210921  KBAKKALKOY    1.012317
1659    EIH:   222421  222521          SOGUT                 BOZUYUK       1            210922  KBAKKALKOY    1.012317
1660    OTR:   220011  220024       BURSADG B-OTR-3       BURSADG B-OTR-3  1            210921  KBAKKALKOY    1.012318
1661    OTR:   220011  220024       BURSADG B-OTR-3       BURSADG B-OTR-3  1            210922  KBAKKALKOY    1.012318
1662    EIH:   220921  228221          OTOSANSIT             RBKARESI      1            210922  KBAKKALKOY    1.012318
1663    EIH:   220921  228221          OTOSANSIT             RBKARESI      1            210921  KBAKKALKOY    1.012318
1664    OTR:   220111  220121   BURSASANAYI C-OTR-5   BURSASANAYI C-OTR-5  1            210921  KBAKKALKOY    1.012319
1665    OTR:   220111  220121   BURSASANAYI C-OTR-5   BURSASANAYI C-OTR-5  1            210922  KBAKKALKOY    1.012319
1666    EIH:   221621  221721          GORUKLE               AKCALAR       1            210922  KBAKKALKOY    1.012320
1667    EIH:   221621  221721          GORUKLE               AKCALAR       1            210921  KBAKKALKOY    1.012320
1668    EIH:   222421  225521          SOGUT                 MERYEMRES     1            210921  KBAKKALKOY    1.012320
1669    EIH:   222421  225521          SOGUT                 MERYEMRES     1            210922  KBAKKALKOY    1.012320
1670    EIH:   211822  216721          GEBZEOSB              GEBZEKIMYA    1            216621  KADIKOY       1.012321
1671    EIH:   211822  216721          GEBZEOSB              GEBZEKIMYA    1            216622  KADIKOY       1.012321
1672    EIH:   224022  311121          KARACABEY             GOBEL         1            210921  KBAKKALKOY    1.012321
1673    EIH:   224022  311121          KARACABEY             GOBEL         1            210922  KBAKKALKOY    1.012321
1674   BANK:   220210  220221             GURAGAC A             GURAGAC A  1            210921  KBAKKALKOY    1.012321
1675   BANK:   220210  220221             GURAGAC A             GURAGAC A  1            210922  KBAKKALKOY    1.012321
1676    EIH:   210922  216622          KBAKKALKOY            KADIKOY       1            210022  UMRANIYE      1.012321
1677    EIH:   213721  214421          YALOVA                AKSAYALOVA    1            210921  KBAKKALKOY    1.012322
1678    EIH:   220121  228721          BURSASANAYI           ORHANELI      1            210921  KBAKKALKOY    1.012322
1679    EIH:   213721  214421          YALOVA                AKSAYALOVA    1            210922  KBAKKALKOY    1.012322
1680    EIH:   220121  228721          BURSASANAYI           ORHANELI      1            210922  KBAKKALKOY    1.012322
1681    EIH:   221521  311121          MKEMALPASA            GOBEL         1            210922  KBAKKALKOY    1.012323
1682    EIH:   221521  311121          MKEMALPASA            GOBEL         1            210921  KBAKKALKOY    1.012323
1683    EIH:   227621  229421          HARMANLIKRES          GUNEY-1RES    1            210922  KBAKKALKOY    1.012324
1684    EIH:   227621  229421          HARMANLIKRES          GUNEY-1RES    1            210921  KBAKKALKOY    1.012324
1685    EIH:   211521  214321          COLAKOGLU             DILISKELESIG  1            210921  KBAKKALKOY    1.012324
1686    EIH:   211521  214321          COLAKOGLU             DILISKELESIG  1            210922  KBAKKALKOY    1.012324
1687    EIH:   220024  220621          BURSADG               KARSAK        1            210922  KBAKKALKOY    1.012324
1688    EIH:   220024  220621          BURSADG               KARSAK        1            210921  KBAKKALKOY    1.012324
1689    OTR:   222811  222821    ESKISEHIR3 B-OTR-3    ESKISEHIR3 B-OTR-3  2            210921  KBAKKALKOY    1.012325
1690    OTR:   222811  222821    ESKISEHIR3 B-OTR-3    ESKISEHIR3 B-OTR-3  2            210922  KBAKKALKOY    1.012325
1691    EIH:   227121  228721          DEVECIKONAGI          ORHANELI      1            210922  KBAKKALKOY    1.012325
1692    EIH:   227121  228721          DEVECIKONAGI          ORHANELI      1            210921  KBAKKALKOY    1.012325
1693    EIH:   222821  224121          ESKISEHIR3            ESKISEHIRCIM  1            210922  KBAKKALKOY    1.012325
1694    EIH:   222821  224121          ESKISEHIR3            ESKISEHIRCIM  1            210921  KBAKKALKOY    1.012325
1695    EIH:   220521  227521          SEYITOMER             KUMAS         1            210921  KBAKKALKOY    1.012325
1696    EIH:   220022  220721          BURSADG               GEMLIK        1            216621  KADIKOY       1.012325
1697    EIH:   220521  227521          SEYITOMER             KUMAS         1            210922  KBAKKALKOY    1.012325
1698    EIH:   220022  220721          BURSADG               GEMLIK        1            216622  KADIKOY       1.012325
1699    EIH:   220121  221821          BURSASANAYI           DEMIRTAS      1            210921  KBAKKALKOY    1.012325
1700    EIH:   220121  221821          BURSASANAYI           DEMIRTAS      1            210922  KBAKKALKOY    1.012325
1701    EIH:   215821  220621          ASILDEMIRCLK          KARSAK        1            210922  KBAKKALKOY    1.012326
1702    EIH:   215821  220621          ASILDEMIRCLK          KARSAK        1            210921  KBAKKALKOY    1.012326
1703    EIH:   211421  211521          KROMANCELIK           COLAKOGLU     1            216621  KADIKOY       1.012326
1704    EIH:   211421  211521          KROMANCELIK           COLAKOGLU     1            216622  KADIKOY       1.012326
1705    OTR:   222811  222821    ESKISEHIR3 B-OTR-4    ESKISEHIR3 B-OTR-4  1            210922  KBAKKALKOY    1.012328
1706    OTR:   222811  222821    ESKISEHIR3 B-OTR-4    ESKISEHIR3 B-OTR-4  1            210921  KBAKKALKOY    1.012328
1707    EIH:   224121  225121          ESKISEHIRCIM          BOZUYUKOSB    1            210922  KBAKKALKOY    1.012328
1708    EIH:   224121  225121          ESKISEHIRCIM          BOZUYUKOSB    1            210921  KBAKKALKOY    1.012328
1709    OTR:   220510  220521       SEYITOMER OTR-1       SEYITOMER OTR-1  1            210921  KBAKKALKOY    1.012329
1710   BANK:   210010  210021           UMRANIYE B-           UMRANIYE B-  2            211421  KROMANCELIK   1.012329
1711   BANK:   210010  210021           UMRANIYE B-           UMRANIYE B-  2            211422  KROMANCELIK   1.012329
1712    OTR:   220510  220521       SEYITOMER OTR-1       SEYITOMER OTR-1  1            210922  KBAKKALKOY    1.012329
1713    EIH:   220521  225321          SEYITOMER             BOZUYUKRES    1            210922  KBAKKALKOY    1.012329
1714    EIH:   220521  225321          SEYITOMER             BOZUYUKRES    1            210921  KBAKKALKOY    1.012329
1715    EIH:   219321  224221          HASANAGA              ULUABATHES    1            210921  KBAKKALKOY    1.012329
1716    EIH:   219321  224221          HASANAGA              ULUABATHES    1            210922  KBAKKALKOY    1.012329
1717    EIH:   221521  225221          MKEMALPASA            POYRAZRES_SU  1            210922  KBAKKALKOY    1.012329
1718    EIH:   221521  225221          MKEMALPASA            POYRAZRES_SU  1            210921  KBAKKALKOY    1.012329
1719    EIH:   220024  220821          BURSADG               ORHANGAZI     1            210922  KBAKKALKOY    1.012330
1720    EIH:   220024  220821          BURSADG               ORHANGAZI     1            210921  KBAKKALKOY    1.012330
1721    EIH:   216121  222221          DINCERCIM             PASALAR       1            210922  KBAKKALKOY    1.012330
1722    EIH:   216121  222221          DINCERCIM             PASALAR       1            210921  KBAKKALKOY    1.012330
1723    EIH:   224021  227621          KARACABEY             HARMANLIKRES  1            210922  KBAKKALKOY    1.012330
1724    EIH:   224021  227621          KARACABEY             HARMANLIKRES  1            210921  KBAKKALKOY    1.012330
1725    EIH:   227121  311121          DEVECIKONAGI          GOBEL         1            210921  KBAKKALKOY    1.012331
1726    EIH:   227121  311121          DEVECIKONAGI          GOBEL         1            210922  KBAKKALKOY    1.012331
1727    EIH:   222721  290821          ESKISEHIR2            KUMBETSANAL   1            210922  KBAKKALKOY    1.012331
1728    EIH:   222721  290821          ESKISEHIR2            KUMBETSANAL   1            210921  KBAKKALKOY    1.012331
1729    EIH:   222721  222821          ESKISEHIR2            ESKISEHIR3    1            210922  KBAKKALKOY    1.012331
1730    EIH:   222721  222821          ESKISEHIR2            ESKISEHIR3    1            210921  KBAKKALKOY    1.012331
1731    EIH:   222521  225621          BOZUYUK               KARTALRES     1            210921  KBAKKALKOY    1.012331
1732    EIH:   222521  225621          BOZUYUK               KARTALRES     1            210922  KBAKKALKOY    1.012331
1733    EIH:   222822  227922          ESKISEHIR3            ESKISEHIROSB  1            210922  KBAKKALKOY    1.012332
1734    EIH:   222821  227921          ESKISEHIR3            ESKISEHIROSB  1            210921  KBAKKALKOY    1.012332
1735    EIH:   222821  227921          ESKISEHIR3            ESKISEHIROSB  1            210922  KBAKKALKOY    1.012332
1736    EIH:   222822  227922          ESKISEHIR3            ESKISEHIROSB  1            210921  KBAKKALKOY    1.012332
1737    EIH:   221921  292021          KESTEL                KESTELSANAL   1            210922  KBAKKALKOY    1.012332
1738    EIH:   221121  228621          YILDIRIM              OSMANGAZI     1            210922  KBAKKALKOY    1.012332
1739    EIH:   221921  292021          KESTEL                KESTELSANAL   1            210921  KBAKKALKOY    1.012332
1740    EIH:   221121  228621          YILDIRIM              OSMANGAZI     1            210921  KBAKKALKOY    1.012332
1741    EIH:   223621  227522          KIRKA                 KUMAS         1            210921  KBAKKALKOY    1.012332
1742    EIH:   223621  227522          KIRKA                 KUMAS         1            210922  KBAKKALKOY    1.012332
1743    EIH:   220221  290821          GURAGAC               KUMBETSANAL   1            210921  KBAKKALKOY    1.012332
1744    EIH:   220221  290821          GURAGAC               KUMBETSANAL   1            210922  KBAKKALKOY    1.012332
1745    EIH:   222822  225621          ESKISEHIR3            KARTALRES     1            210921  KBAKKALKOY    1.012332
1746    EIH:   220121  221322          BURSASANAYI           BESEVLER      1            210922  KBAKKALKOY    1.012332
1747    EIH:   220121  221322          BURSASANAYI           BESEVLER      1            210921  KBAKKALKOY    1.012332
1748    EIH:   222822  225621          ESKISEHIR3            KARTALRES     1            210922  KBAKKALKOY    1.012332
1749    EIH:   225221  228722          POYRAZRES_SU          ORHANELI      1            210922  KBAKKALKOY    1.012332
1750    EIH:   225221  228722          POYRAZRES_SU          ORHANELI      1            210921  KBAKKALKOY    1.012332
1751    EIH:   223321  291321          KUTAHYA               KUTAHYASANAL  1            210922  KBAKKALKOY    1.012333
1752    EIH:   223321  291321          KUTAHYA               KUTAHYASANAL  1            210921  KBAKKALKOY    1.012333
1753    EIH:   221121  228622          YILDIRIM              OSMANGAZI     1            210922  KBAKKALKOY    1.012334
1754    EIH:   221121  228622          YILDIRIM              OSMANGAZI     1            210921  KBAKKALKOY    1.012334
1755    OTR:   214810  214821     MAKINAOSB A-OTR-1     MAKINAOSB A-OTR-1  1            210722  SELIMIYE      1.012334
1756    OTR:   214810  214821     MAKINAOSB A-OTR-1     MAKINAOSB A-OTR-1  1            210721  SELIMIYE      1.012334
1757    EIH:   220321  222822          TUNCBILEK-A           ESKISEHIR3    1            210922  KBAKKALKOY    1.012334
1758    EIH:   220321  222822          TUNCBILEK-A           ESKISEHIR3    1            210921  KBAKKALKOY    1.012334
1759    EIH:   211221  211921          KARTAL                KURTKOY       2            210921  KBAKKALKOY    1.012335
1760    EIH:   211221  211921          KARTAL                KURTKOY       2            210922  KBAKKALKOY    1.012335
1761    EIH:   222921  223621          CIFTELER              KIRKA         1            210921  KBAKKALKOY    1.012335
1762    EIH:   211221  211921          KARTAL                KURTKOY       1            210921  KBAKKALKOY    1.012335
1763    EIH:   211221  211921          KARTAL                KURTKOY       1            210922  KBAKKALKOY    1.012335
1764    EIH:   222921  223621          CIFTELER              KIRKA         1            210922  KBAKKALKOY    1.012335
1765    EIH:   220221  220421          GURAGAC               TUNCBILEK-B   1            210921  KBAKKALKOY    1.012336
1766    EIH:   220221  220421          GURAGAC               TUNCBILEK-B   1            210922  KBAKKALKOY    1.012336
1767    EIH:   222721  227921          ESKISEHIR2            ESKISEHIROSB  1            210921  KBAKKALKOY    1.012336
1768    EIH:   222721  227921          ESKISEHIR2            ESKISEHIROSB  1            210922  KBAKKALKOY    1.012336
1769    EIH:   220022  221822          BURSADG               DEMIRTAS      1            210922  KBAKKALKOY    1.012336
1770    EIH:   220021  221822          BURSADG               DEMIRTAS      1            210921  KBAKKALKOY    1.012336
1771    EIH:   220021  221822          BURSADG               DEMIRTAS      1            210922  KBAKKALKOY    1.012336
1772    EIH:   220022  221822          BURSADG               DEMIRTAS      1            210921  KBAKKALKOY    1.012336
1773    EIH:   221221  221821          BOSEN                 DEMIRTAS      1            210921  KBAKKALKOY    1.012336
1774    EIH:   211221  211622          KARTAL                ICMELER       1            214711  YENIDGKC      1.012336
1775    EIH:   211221  211622          KARTAL                ICMELER       1            214710  YENIDGKC      1.012336
1776    EIH:   221221  221821          BOSEN                 DEMIRTAS      1            210922  KBAKKALKOY    1.012336
1777    EIH:   221421  228722          ORHANELITES           ORHANELI      1            210921  KBAKKALKOY    1.012336
1778    EIH:   220321  220421          TUNCBILEK-A           TUNCBILEK-B   1            210921  KBAKKALKOY    1.012336
1779    EIH:   221421  228722          ORHANELITES           ORHANELI      1            210922  KBAKKALKOY    1.012336
1780    EIH:   221421  228721          ORHANELITES           ORHANELI      1            210921  KBAKKALKOY    1.012336
1781    EIH:   221421  228721          ORHANELITES           ORHANELI      1            210922  KBAKKALKOY    1.012336
1782    EIH:   220321  220421          TUNCBILEK-A           TUNCBILEK-B   1            210922  KBAKKALKOY    1.012336
1783    EIH:   220322  220421          TUNCBILEK-A           TUNCBILEK-B   1            210922  KBAKKALKOY    1.012337
1784    EIH:   220322  220421          TUNCBILEK-A           TUNCBILEK-B   1            210921  KBAKKALKOY    1.012337
1785    EIH:   211622  214322          ICMELER               DILISKELESIG  1            211622  ICMELER       1.012338
1786    EIH:   220122  221221          BURSASANAYI           BOSEN         1            210922  KBAKKALKOY    1.012340
1787    EIH:   220122  221221          BURSASANAYI           BOSEN         1            210921  KBAKKALKOY    1.012340
1788    EIH:   221921  225422          KESTEL                TURANKOY      1            210921  KBAKKALKOY    1.012341
1789    EIH:   221921  225422          KESTEL                TURANKOY      1            210922  KBAKKALKOY    1.012341
1790    EIH:   227221  292021          ULUDAG                KESTELSANAL   1            210921  KBAKKALKOY    1.012341
1791    EIH:   227221  292021          ULUDAG                KESTELSANAL   1            210922  KBAKKALKOY    1.012341
1792    EIH:   215521  228722          ULURES                ORHANELI      1            210921  KBAKKALKOY    1.012341
1793    EIH:   215521  228722          ULURES                ORHANELI      1            210922  KBAKKALKOY    1.012341
1794    EIH:   210122  212122          TEPEOREN              YARIMCA1      1            210722  SELIMIYE      1.012341
1795    EIH:   210122  212122          TEPEOREN              YARIMCA1      1            210721  SELIMIYE      1.012341
1796    EIH:   222221  222321          PASALAR               BILORSA       1            210922  KBAKKALKOY    1.012343
1797    EIH:   222221  222321          PASALAR               BILORSA       1            210921  KBAKKALKOY    1.012343
1798    EIH:   225421  227221          TURANKOY              ULUDAG        1            210921  KBAKKALKOY    1.012343
1799    EIH:   225421  227221          TURANKOY              ULUDAG        1            210922  KBAKKALKOY    1.012343
1800    OTR:   214811  214822     MAKINAOSB B-OTR-3     MAKINAOSB B-OTR-3  1            210721  SELIMIYE      1.012345
1801    OTR:   214811  214822     MAKINAOSB B-OTR-3     MAKINAOSB B-OTR-3  1            210722  SELIMIYE      1.012345
1802    EIH:   220321  222321          TUNCBILEK-A           BILORSA       1            219921  GOLPAZARI     1.012353
1803    EIH:   210121  211921          TEPEOREN              KURTKOY       1            210721  SELIMIYE      1.012356
1804    EIH:   210121  211921          TEPEOREN              KURTKOY       1            210722  SELIMIYE      1.012356
1805    EIH:   214321  214821          DILISKELESIG          MAKINAOSB     1            211422  KROMANCELIK   1.012360
1806    EIH:   214321  214821          DILISKELESIG          MAKINAOSB     1            211421  KROMANCELIK   1.012360
1807   BANK:   210111  210122            TEPEOREN B            TEPEOREN B  1            214710  YENIDGKC      1.012362
1808   BANK:   210111  210122            TEPEOREN B            TEPEOREN B  1            214711  YENIDGKC      1.012362
1809    EIH:   214711  214810          YENIDGKC              MAKINAOSB     1            225122  BOZUYUKOSB    1.012366
1810    EIH:   214711  214810          YENIDGKC              MAKINAOSB     1            225121  BOZUYUKOSB    1.012366
1811    EIH:   220110  310010          BURSASANAYI           KOYLUKOY      1            216621  KADIKOY       1.012367
1812    EIH:   220110  310010          BURSASANAYI           KOYLUKOY      1            216622  KADIKOY       1.012367
1813    OTR:   220011  220024       BURSADG B-OTR-3       BURSADG B-OTR-3  1            222121  INEGOL        1.012367
1814    EIH:   214821  216721          MAKINAOSB             GEBZEKIMYA    1            216622  KADIKOY       1.012367
1815    EIH:   214821  216721          MAKINAOSB             GEBZEKIMYA    1            216621  KADIKOY       1.012367
1816    EIH:   220011  220110          BURSADG               BURSASANAYI   1            222121  INEGOL        1.012369
1817    EIH:   222121  227221          INEGOL                ULUDAG        1            210921  KBAKKALKOY    1.012376
1818    EIH:   222121  227221          INEGOL                ULUDAG        1            210922  KBAKKALKOY    1.012376
1819    EIH:   214822  217221          MAKINAOSB             SIDDIK        1            216621  KADIKOY       1.012379
1820    EIH:   214822  217221          MAKINAOSB             SIDDIK        1            216622  KADIKOY       1.012379
1821    EIH:   214210  227211          KOCAELI               ULUDAG        1            213721  YALOVA        1.012380
1822    OTR:   227211  227221        ULUDAG A-OTR-1        ULUDAG A-OTR-1  1            210922  KBAKKALKOY    1.012381
1823    OTR:   227211  227221        ULUDAG A-OTR-1        ULUDAG A-OTR-1  1            210921  KBAKKALKOY    1.012381
1824    OTR:   227211  227221        ULUDAG B-OTR-4        ULUDAG B-OTR-4  2            210922  KBAKKALKOY    1.012382
1825    OTR:   227211  227221        ULUDAG B-OTR-4        ULUDAG B-OTR-4  2            210921  KBAKKALKOY    1.012382
1826    EIH:   220511  222811          SEYITOMER             ESKISEHIR3    1            210922  KBAKKALKOY    1.012385
1827    EIH:   220511  222811          SEYITOMER             ESKISEHIR3    1            210921  KBAKKALKOY    1.012385
1828    EIH:   220024  220621          BURSADG               KARSAK        1            225122  BOZUYUKOSB    1.012385
1829    EIH:   220024  220621          BURSADG               KARSAK        1            225121  BOZUYUKOSB    1.012385
1830    EIH:   220210  329711          GURAGAC               KOLINTES      1            210922  KBAKKALKOY    1.012387
1831    EIH:   220210  329711          GURAGAC               KOLINTES      1            210921  KBAKKALKOY    1.012387
1832    EIH:   220111  220210          BURSASANAYI           GURAGAC       1            214710  YENIDGKC      1.012393
1833    EIH:   220111  220210          BURSASANAYI           GURAGAC       1            214711  YENIDGKC      1.012393
1834    EIH:   220210  220510          GURAGAC               SEYITOMER     1            225121  BOZUYUKOSB    1.012394
1835    EIH:   220210  220510          GURAGAC               SEYITOMER     1            225122  BOZUYUKOSB    1.012394
1836    EIH:   210910  215211          KBAKKALKOY            MALTEPEIST    1            211421  KROMANCELIK   1.012396
1837    EIH:   210910  215211          KBAKKALKOY            MALTEPEIST    1            211422  KROMANCELIK   1.012396
1838    EIH:   220022  220821          BURSADG               ORHANGAZI     1            225121  BOZUYUKOSB    1.012396
1839    EIH:   220022  220821          BURSADG               ORHANGAZI     1            225122  BOZUYUKOSB    1.012396
1840    EIH:   222921  223621          CIFTELER              KIRKA         1            225121  BOZUYUKOSB    1.012397
1841    EIH:   222921  223621          CIFTELER              KIRKA         1            225122  BOZUYUKOSB    1.012397
1842    EIH:   215821  220621          ASILDEMIRCLK          KARSAK        1            225122  BOZUYUKOSB    1.012399
1843    EIH:   215821  220621          ASILDEMIRCLK          KARSAK        1            225121  BOZUYUKOSB    1.012399
1844    EIH:   211321  211621          TUZLA                 ICMELER       1            216622  KADIKOY       1.012402
1845    EIH:   211321  211621          TUZLA                 ICMELER       1            216621  KADIKOY       1.012402
1846    EIH:   210111  214310          TEPEOREN              DILISKELESIG  1            225121  BOZUYUKOSB    1.012404
1847    EIH:   210111  214310          TEPEOREN              DILISKELESIG  1            225122  BOZUYUKOSB    1.012404
1848    EIH:   216121  225521          DINCERCIM             MERYEMRES     1            225121  BOZUYUKOSB    1.012416
1849    EIH:   216121  225521          DINCERCIM             MERYEMRES     1            225122  BOZUYUKOSB    1.012416
1850    EIH:   211022  211122          BBAKKALKOY            SOGANLIK      1            216622  KADIKOY       1.012417
1851    EIH:   211022  211122          BBAKKALKOY            SOGANLIK      1            216621  KADIKOY       1.012417
1852    EIH:   210221  212021          PASAKOY               DUDULLU       1            214711  YENIDGKC      1.012420
1853    EIH:   210221  212021          PASAKOY               DUDULLU       1            214710  YENIDGKC      1.012420
1854    EIH:   214210  227211          KOCAELI               ULUDAG        1            210921  KBAKKALKOY    1.012421
1855    EIH:   214210  227211          KOCAELI               ULUDAG        1            210922  KBAKKALKOY    1.012421
1856    EIH:   211521  214321          COLAKOGLU             DILISKELESIG  1            211422  KROMANCELIK   1.012423
1857    EIH:   211521  214321          COLAKOGLU             DILISKELESIG  1            211421  KROMANCELIK   1.012423
1858    OTR:   214810  214821     MAKINAOSB A-OTR-1     MAKINAOSB A-OTR-1  1            214321  DILISKELESIG  1.012424
1859    EIH:   220011  220110          BURSADG               BURSASANAYI   1            210922  KBAKKALKOY    1.012425
1860    EIH:   220011  220110          BURSADG               BURSASANAYI   1            210921  KBAKKALKOY    1.012425
1861    OTR:   222811  222821    ESKISEHIR3 B-OTR-3    ESKISEHIR3 B-OTR-3  2            222721  ESKISEHIR2    1.012425
1862    OTR:   222811  222821    ESKISEHIR3 B-OTR-3    ESKISEHIR3 B-OTR-3  2            223421  ALTINTAS      1.012427
1863    OTR:   222811  222821    ESKISEHIR3 B-OTR-3    ESKISEHIR3 B-OTR-3  2            223422  ALTINTAS      1.012427
1864    EIH:   210021  217621          UMRANIYE              DUDULLUMETRO  1            210822  GOZTEPE       1.012427
1865    EIH:   210021  217621          UMRANIYE              DUDULLUMETRO  1            210821  GOZTEPE       1.012427
1866    EIH:   220010  314911          BURSADG               BANDIRMA1DG   1            225122  BOZUYUKOSB    1.012430
1867    EIH:   220010  314911          BURSADG               BANDIRMA1DG   1            225121  BOZUYUKOSB    1.012430
1868    EIH:   220024  220821          BURSADG               ORHANGAZI     1            213721  YALOVA        1.012431
1869    EIH:   214711  214810          YENIDGKC              MAKINAOSB     1            210722  SELIMIYE      1.012432
1870    EIH:   214711  214810          YENIDGKC              MAKINAOSB     1            210721  SELIMIYE      1.012432
1871    EIH:   210010  210911          UMRANIYE              KBAKKALKOY    1            214711  YENIDGKC      1.012432
1872    EIH:   210010  210911          UMRANIYE              KBAKKALKOY    1            214710  YENIDGKC      1.012432
1873    OTR:   219110  219121  COLAKOGLU400 A-OTR-2  COLAKOGLU400 A-OTR-2  2            216622  KADIKOY       1.012433
1874    OTR:   219110  219121  COLAKOGLU400 A-OTR-2  COLAKOGLU400 A-OTR-2  2            216621  KADIKOY       1.012433
1875    OTR:   219110  219121  COLAKOGLU400 A-OTR-1  COLAKOGLU400 A-OTR-1  1            216622  KADIKOY       1.012434
1876    OTR:   219110  219121  COLAKOGLU400 A-OTR-1  COLAKOGLU400 A-OTR-1  1            216621  KADIKOY       1.012434
1877    EIH:   210122  211822          TEPEOREN              GEBZEOSB      1            210721  SELIMIYE      1.012434
1878    EIH:   210122  211822          TEPEOREN              GEBZEOSB      1            210722  SELIMIYE      1.012434
1879    EIH:   220024  220821          BURSADG               ORHANGAZI     1            225122  BOZUYUKOSB    1.012439
1880    EIH:   220024  220821          BURSADG               ORHANGAZI     1            225121  BOZUYUKOSB    1.012439
1881    EIH:   211221  211622          KARTAL                ICMELER       1            210722  SELIMIYE      1.012442
1882    EIH:   211221  211622          KARTAL                ICMELER       1            210721  SELIMIYE      1.012442
1883    OTR:   220011  220024       BURSADG B-OTR-3       BURSADG B-OTR-3  1            225122  BOZUYUKOSB    1.012444
1884    EIH:   211210  215210          KARTAL                MALTEPEIST    1            210022  UMRANIYE      1.012444
1885    OTR:   220011  220024       BURSADG B-OTR-3       BURSADG B-OTR-3  1            225121  BOZUYUKOSB    1.012444
1886    EIH:   210010  210110          UMRANIYE              TEPEOREN      1            214711  YENIDGKC      1.012444
1887    EIH:   210010  210110          UMRANIYE              TEPEOREN      1            214710  YENIDGKC      1.012444
1888    EIH:   211622  214322          ICMELER               DILISKELESIG  1            210722  SELIMIYE      1.012445
1889    EIH:   211622  214322          ICMELER               DILISKELESIG  1            210721  SELIMIYE      1.012445
1890    EIH:   213721  220721          YALOVA                GEMLIK        1            225121  BOZUYUKOSB    1.012446
1891    EIH:   213721  220721          YALOVA                GEMLIK        1            225122  BOZUYUKOSB    1.012446
1892    OTR:   222811  222821    ESKISEHIR3 B-OTR-3    ESKISEHIR3 B-OTR-3  2            227922  ESKISEHIROSB  1.012447
1893    OTR:   222811  222821    ESKISEHIR3 B-OTR-3    ESKISEHIR3 B-OTR-3  2            227921  ESKISEHIROSB  1.012447
1894    EIH:   211022  211222          BBAKKALKOY            KARTAL        1            216621  KADIKOY       1.012447
1895    EIH:   211022  211222          BBAKKALKOY            KARTAL        1            216622  KADIKOY       1.012447
1896    EIH:   214822  216722          MAKINAOSB             GEBZEKIMYA    1            210721  SELIMIYE      1.012454
1897    EIH:   214822  216722          MAKINAOSB             GEBZEKIMYA    1            210722  SELIMIYE      1.012454
1898   BANK:   220111  220122         BURSASANAYI B         BURSASANAYI B  1            216621  KADIKOY       1.012454
1899   BANK:   220111  220122         BURSASANAYI B         BURSASANAYI B  1            216622  KADIKOY       1.012454
1900    EIH:   211522  214322          COLAKOGLU             DILISKELESIG  1            210722  SELIMIYE      1.012455
1901    EIH:   211522  214322          COLAKOGLU             DILISKELESIG  1            210721  SELIMIYE      1.012455
1902    EIH:   220510  520011          SEYITOMER             AFYON2        1            216621  KADIKOY       1.012455
1903    EIH:   220510  520011          SEYITOMER             AFYON2        1            216622  KADIKOY       1.012455
1904    EIH:   220121  221322          BURSASANAYI           BESEVLER      1            222121  INEGOL        1.012457
1905   BANK:   220111  220122         BURSASANAYI B         BURSASANAYI B  1            225122  BOZUYUKOSB    1.012457
1906   BANK:   220111  220122         BURSASANAYI B         BURSASANAYI B  1            225121  BOZUYUKOSB    1.012457
1907   BANK:   210110  210121            TEPEOREN A            TEPEOREN A  2            225121  BOZUYUKOSB    1.012458
1908   BANK:   210110  210121            TEPEOREN A            TEPEOREN A  2            225122  BOZUYUKOSB    1.012458
1909    OTR:   211211  211221        KARTAL B-OTR-4        KARTAL B-OTR-4  1            216621  KADIKOY       1.012462
1910    OTR:   211211  211221        KARTAL B-OTR-4        KARTAL B-OTR-4  1            216622  KADIKOY       1.012462
1911    EIH:   220210  220510          GURAGAC               SEYITOMER     1            216621  KADIKOY       1.012463
1912    EIH:   220210  220510          GURAGAC               SEYITOMER     1            216622  KADIKOY       1.012463
1913    EIH:   228621  291821          OSMANGAZI             BSANAYISANAL  1            222121  INEGOL        1.012463
1914    OTR:   211210  211221        KARTAL C-OTR-6        KARTAL C-OTR-6  1            216622  KADIKOY       1.012463
1915    OTR:   211210  211221        KARTAL C-OTR-6        KARTAL C-OTR-6  1            216621  KADIKOY       1.012463
1916    EIH:   210111  217711          TEPEOREN              ATASEHIR      1            214711  YENIDGKC      1.012463
1917    EIH:   210111  217711          TEPEOREN              ATASEHIR      1            214710  YENIDGKC      1.012463
1918   BANK:   210210  210221             PASAKOY A             PASAKOY A  1            225121  BOZUYUKOSB    1.012463
1919   BANK:   210210  210221             PASAKOY A             PASAKOY A  1            225122  BOZUYUKOSB    1.012463
1920    EIH:   210222  211022          PASAKOY               BBAKKALKOY    1            216621  KADIKOY       1.012467
1921    EIH:   210222  211022          PASAKOY               BBAKKALKOY    1            216622  KADIKOY       1.012467
1922    EIH:   210222  211022          PASAKOY               BBAKKALKOY    2            216621  KADIKOY       1.012467
1923    EIH:   210222  211022          PASAKOY               BBAKKALKOY    2            216622  KADIKOY       1.012467
1924    EIH:   220111  220210          BURSASANAYI           GURAGAC       1            213721  YALOVA        1.012468
1925    EIH:   219110  290310          COLAKOGLU400          DCELIKSANAL   1            214711  YENIDGKC      1.012468
1926    EIH:   219110  290310          COLAKOGLU400          DCELIKSANAL   1            214710  YENIDGKC      1.012468
1927    EIH:   210110  214211          TEPEOREN              KOCAELI       1            225121  BOZUYUKOSB    1.012469
1928    EIH:   210110  214211          TEPEOREN              KOCAELI       1            225122  BOZUYUKOSB    1.012469
1929    EIH:   220321  222321          TUNCBILEK-A           BILORSA       1            216121  DINCERCIM     1.012470
1930   BANK:   220010  220021             BURSADG A             BURSADG A  1            216622  KADIKOY       1.012470
1931   BANK:   220010  220021             BURSADG A             BURSADG A  1            216621  KADIKOY       1.012470
1932    EIH:   214210  214810          KOCAELI               MAKINAOSB     1            225121  BOZUYUKOSB    1.012470
1933    EIH:   214210  214810          KOCAELI               MAKINAOSB     1            225122  BOZUYUKOSB    1.012470
1934    EIH:   211521  219121          COLAKOGLU             COLAKOGLU400  1            214711  YENIDGKC      1.012471
1935    EIH:   211521  219121          COLAKOGLU             COLAKOGLU400  1            214710  YENIDGKC      1.012471
1936    OTR:   222811  222821    ESKISEHIR3 B-OTR-4    ESKISEHIR3 B-OTR-4  1            223421  ALTINTAS      1.012472
1937    OTR:   222811  222821    ESKISEHIR3 B-OTR-4    ESKISEHIR3 B-OTR-4  1            223422  ALTINTAS      1.012472
1938    EIH:   211222  211621          KARTAL                ICMELER       1            225121  BOZUYUKOSB    1.012474
1939    EIH:   211222  211621          KARTAL                ICMELER       1            225122  BOZUYUKOSB    1.012474
1940    EIH:   211822  216721          GEBZEOSB              GEBZEKIMYA    1            210722  SELIMIYE      1.012474
1941    EIH:   211822  216721          GEBZEOSB              GEBZEKIMYA    1            210721  SELIMIYE      1.012474
1942    EIH:   210010  210911          UMRANIYE              KBAKKALKOY    1            225121  BOZUYUKOSB    1.012476
1943    EIH:   210010  210911          UMRANIYE              KBAKKALKOY    1            225122  BOZUYUKOSB    1.012476
1944    EIH:   214821  216721          MAKINAOSB             GEBZEKIMYA    1            211321  TUZLA         1.012476
1945    EIH:   210021  217621          UMRANIYE              DUDULLUMETRO  1            211421  KROMANCELIK   1.012477
1946    EIH:   210021  217621          UMRANIYE              DUDULLUMETRO  1            211422  KROMANCELIK   1.012477
1947    EIH:   210910  215211          KBAKKALKOY            MALTEPEIST    1            225121  BOZUYUKOSB    1.012477
1948    EIH:   210910  215211          KBAKKALKOY            MALTEPEIST    1            225122  BOZUYUKOSB    1.012477
1949    EIH:   220022  220721          BURSADG               GEMLIK        1            210722  SELIMIYE      1.012478
1950    EIH:   220022  220721          BURSADG               GEMLIK        1            210721  SELIMIYE      1.012478
1951    EIH:   214510  216910          BEYKOZ                KAVACIK       1            214710  YENIDGKC      1.012480
1952    EIH:   214510  216910          BEYKOZ                KAVACIK       1            214711  YENIDGKC      1.012480
1953    EIH:   211421  211521          KROMANCELIK           COLAKOGLU     1            210721  SELIMIYE      1.012480
1954    EIH:   211421  211521          KROMANCELIK           COLAKOGLU     1            210722  SELIMIYE      1.012480
1955    EIH:   211210  215210          KARTAL                MALTEPEIST    1            225121  BOZUYUKOSB    1.012481
1956    EIH:   211210  215210          KARTAL                MALTEPEIST    1            225122  BOZUYUKOSB    1.012481
1957    EIH:   210122  212021          TEPEOREN              DUDULLU       2            216621  KADIKOY       1.012482
1958    EIH:   210122  212021          TEPEOREN              DUDULLU       2            216622  KADIKOY       1.012482
1959    EIH:   210122  212021          TEPEOREN              DUDULLU       1            216621  KADIKOY       1.012482
1960    EIH:   210122  212021          TEPEOREN              DUDULLU       1            216622  KADIKOY       1.012482
1961    EIH:   220321  222321          TUNCBILEK-A           BILORSA       1            216621  KADIKOY       1.012483
1962    EIH:   220321  222321          TUNCBILEK-A           BILORSA       1            216622  KADIKOY       1.012483
1963    EIH:   210121  211821          TEPEOREN              GEBZEOSB      2            216621  KADIKOY       1.012485
1964    EIH:   210121  211821          TEPEOREN              GEBZEOSB      2            216622  KADIKOY       1.012485
1965    OTR:   211210  211222        KARTAL A-OTR-2        KARTAL A-OTR-2  1            210922  KBAKKALKOY    1.012486
1966    OTR:   211210  211222        KARTAL A-OTR-2        KARTAL A-OTR-2  1            210921  KBAKKALKOY    1.012486
1967    OTR:   222811  222821    ESKISEHIR3 B-OTR-4    ESKISEHIR3 B-OTR-4  1            222721  ESKISEHIR2    1.012487
1968    EIH:   221721  229421          AKCALAR               GUNEY-1RES    1            225122  BOZUYUKOSB    1.012488
1969    EIH:   221721  229421          AKCALAR               GUNEY-1RES    1            225121  BOZUYUKOSB    1.012488
1970   BANK:   210211  210222             PASAKOY B             PASAKOY B  1            225122  BOZUYUKOSB    1.012488
1971   BANK:   210211  210222             PASAKOY B             PASAKOY B  1            225121  BOZUYUKOSB    1.012488
1972    EIH:   228621  291821          OSMANGAZI             BSANAYISANAL  1            225121  BOZUYUKOSB    1.012489
1973    EIH:   228621  291821          OSMANGAZI             BSANAYISANAL  1            225122  BOZUYUKOSB    1.012489
1974    EIH:   220121  291821          BURSASANAYI           BSANAYISANAL  1            225122  BOZUYUKOSB    1.012490
1975    EIH:   220121  291821          BURSASANAYI           BSANAYISANAL  1            225121  BOZUYUKOSB    1.012490
1976    EIH:   211221  211622          KARTAL                ICMELER       1            225122  BOZUYUKOSB    1.012490
1977    EIH:   211221  211622          KARTAL                ICMELER       1            225121  BOZUYUKOSB    1.012490
1978    EIH:   220121  291821          BURSASANAYI           BSANAYISANAL  1            222121  INEGOL        1.012490
1979    EIH:   221521  311121          MKEMALPASA            GOBEL         1            225121  BOZUYUKOSB    1.012491
1980    EIH:   221521  311121          MKEMALPASA            GOBEL         1            225122  BOZUYUKOSB    1.012491
1981    EIH:   224022  311121          KARACABEY             GOBEL         1            225122  BOZUYUKOSB    1.012491
1982    EIH:   224022  311121          KARACABEY             GOBEL         1            225121  BOZUYUKOSB    1.012491
1983    EIH:   214310  290310          DILISKELESIG          DCELIKSANAL   1            225121  BOZUYUKOSB    1.012491
1984    EIH:   214310  290310          DILISKELESIG          DCELIKSANAL   1            225122  BOZUYUKOSB    1.012491
1985    EIH:   210121  211821          TEPEOREN              GEBZEOSB      1            216622  KADIKOY       1.012492
1986    EIH:   210121  211821          TEPEOREN              GEBZEOSB      1            216621  KADIKOY       1.012492
1987    EIH:   210221  212021          PASAKOY               DUDULLU       1            225122  BOZUYUKOSB    1.012493
1988    EIH:   210221  212021          PASAKOY               DUDULLU       1            225121  BOZUYUKOSB    1.012493
1989   BANK:   220111  220121         BURSASANAYI A         BURSASANAYI A  2            225121  BOZUYUKOSB    1.012493
1990   BANK:   220111  220121         BURSASANAYI A         BURSASANAYI A  2            225122  BOZUYUKOSB    1.012493
1991    EIH:   227121  228721          DEVECIKONAGI          ORHANELI      1            225121  BOZUYUKOSB    1.012493
1992    EIH:   227121  228721          DEVECIKONAGI          ORHANELI      1            225122  BOZUYUKOSB    1.012493
1993    EIH:   227621  229421          HARMANLIKRES          GUNEY-1RES    1            225121  BOZUYUKOSB    1.012494
1994    EIH:   227621  229421          HARMANLIKRES          GUNEY-1RES    1            225122  BOZUYUKOSB    1.012494
1995    EIH:   214421  220821          AKSAYALOVA            ORHANGAZI     1            216622  KADIKOY       1.012494
1996    EIH:   214421  220821          AKSAYALOVA            ORHANGAZI     1            216621  KADIKOY       1.012494
1997    EIH:   215521  222121          ULURES                INEGOL        1            225121  BOZUYUKOSB    1.012494
1998    EIH:   215521  222121          ULURES                INEGOL        1            225122  BOZUYUKOSB    1.012494
1999    EIH:   220122  228622          BURSASANAYI           OSMANGAZI     1            225122  BOZUYUKOSB    1.012494
2000    EIH:   220122  228622          BURSASANAYI           OSMANGAZI     1            225121  BOZUYUKOSB    1.012494
2001    EIH:   213621  213721          KARAMURSEL            YALOVA        1            225121  BOZUYUKOSB    1.012495
2002    EIH:   213621  213721          KARAMURSEL            YALOVA        1            225122  BOZUYUKOSB    1.012495
2003   BANK:   210111  210122            TEPEOREN B            TEPEOREN B  1            225121  BOZUYUKOSB    1.012495
2004   BANK:   210111  210122            TEPEOREN B            TEPEOREN B  1            225122  BOZUYUKOSB    1.012495
2005    EIH:   222121  228721          INEGOL                ORHANELI      1            225122  BOZUYUKOSB    1.012495
2006    EIH:   222121  228721          INEGOL                ORHANELI      1            225121  BOZUYUKOSB    1.012495
2007    EIH:   227121  311121          DEVECIKONAGI          GOBEL         1            225121  BOZUYUKOSB    1.012497
2008    EIH:   227121  311121          DEVECIKONAGI          GOBEL         1            225122  BOZUYUKOSB    1.012497
2009    EIH:   224021  227621          KARACABEY             HARMANLIKRES  1            225121  BOZUYUKOSB    1.012501
2010    EIH:   224021  227621          KARACABEY             HARMANLIKRES  1            225122  BOZUYUKOSB    1.012501
2011    OTR:   211210  211221        KARTAL C-OTR-6        KARTAL C-OTR-6  1            225122  BOZUYUKOSB    1.012501
2012    OTR:   211210  211221        KARTAL C-OTR-6        KARTAL C-OTR-6  1            225121  BOZUYUKOSB    1.012501
2013   BANK:   220111  220121         BURSASANAYI A         BURSASANAYI A  2            216622  KADIKOY       1.012501
2014   BANK:   220111  220121         BURSASANAYI A         BURSASANAYI A  2            216621  KADIKOY       1.012501
2015    EIH:   210922  216622          KBAKKALKOY            KADIKOY       1            225121  BOZUYUKOSB    1.012501
2016    EIH:   210922  216622          KBAKKALKOY            KADIKOY       1            225122  BOZUYUKOSB    1.012501
2017    EIH:   211321  211621          TUZLA                 ICMELER       1            225122  BOZUYUKOSB    1.012502
2018    EIH:   211321  211621          TUZLA                 ICMELER       1            225121  BOZUYUKOSB    1.012502
2019    EIH:   221621  221721          GORUKLE               AKCALAR       1            225122  BOZUYUKOSB    1.012502
2020    EIH:   215521  228722          ULURES                ORHANELI      1            225122  BOZUYUKOSB    1.012502
2021    EIH:   215521  228722          ULURES                ORHANELI      1            225121  BOZUYUKOSB    1.012502
2022    EIH:   221621  221721          GORUKLE               AKCALAR       1            225121  BOZUYUKOSB    1.012502
2023    EIH:   221521  225221          MKEMALPASA            POYRAZRES_SU  1            225122  BOZUYUKOSB    1.012502
2024    OTR:   210910  210922    KBAKKALKOY B-OTR-4    KBAKKALKOY B-OTR-4  1            225122  BOZUYUKOSB    1.012502
2025    OTR:   210911  210921    KBAKKALKOY A-OTR-2    KBAKKALKOY A-OTR-2  1            225121  BOZUYUKOSB    1.012502
2026    EIH:   221521  225221          MKEMALPASA            POYRAZRES_SU  1            225121  BOZUYUKOSB    1.012502
2027    EIH:   225221  228722          POYRAZRES_SU          ORHANELI      1            225121  BOZUYUKOSB    1.012502
2028    EIH:   225221  228722          POYRAZRES_SU          ORHANELI      1            225122  BOZUYUKOSB    1.012502
2029    OTR:   210910  210922    KBAKKALKOY B-OTR-4    KBAKKALKOY B-OTR-4  1            225121  BOZUYUKOSB    1.012502
2030    OTR:   210911  210921    KBAKKALKOY A-OTR-2    KBAKKALKOY A-OTR-2  1            225122  BOZUYUKOSB    1.012502
2031    EIH:   219110  290310          COLAKOGLU400          DCELIKSANAL   1            225122  BOZUYUKOSB    1.012503
2032    EIH:   219110  290310          COLAKOGLU400          DCELIKSANAL   1            225121  BOZUYUKOSB    1.012503
2033    EIH:   211521  219121          COLAKOGLU             COLAKOGLU400  1            225121  BOZUYUKOSB    1.012503
2034    EIH:   211521  219121          COLAKOGLU             COLAKOGLU400  1            225122  BOZUYUKOSB    1.012503
2035    EIH:   221121  228621          YILDIRIM              OSMANGAZI     1            225122  BOZUYUKOSB    1.012503
2036    EIH:   221121  228621          YILDIRIM              OSMANGAZI     1            225121  BOZUYUKOSB    1.012503
2037    EIH:   210022  210721          UMRANIYE              SELIMIYE      1            225121  BOZUYUKOSB    1.012503
2038    EIH:   210022  210721          UMRANIYE              SELIMIYE      1            225122  BOZUYUKOSB    1.012503
2039    EIH:   211522  214322          COLAKOGLU             DILISKELESIG  1            225121  BOZUYUKOSB    1.012504
2040    EIH:   211522  214322          COLAKOGLU             DILISKELESIG  1            225122  BOZUYUKOSB    1.012504
2041    OTR:   220111  220121   BURSASANAYI C-OTR-5   BURSASANAYI C-OTR-5  1            225121  BOZUYUKOSB    1.012504
2042    OTR:   220111  220121   BURSASANAYI C-OTR-5   BURSASANAYI C-OTR-5  1            225122  BOZUYUKOSB    1.012504
2043   BANK:   210010  210021           UMRANIYE B-           UMRANIYE B-  2            225122  BOZUYUKOSB    1.012504
2044   BANK:   210010  210021           UMRANIYE B-           UMRANIYE B-  2            225121  BOZUYUKOSB    1.012504
2045    EIH:   221321  228722          BESEVLER              ORHANELI      1            225121  BOZUYUKOSB    1.012504
2046    EIH:   221321  228722          BESEVLER              ORHANELI      1            225122  BOZUYUKOSB    1.012504
2047    EIH:   220023  220922          BURSADG               OTOSANSIT     1            225122  BOZUYUKOSB    1.012504
2048    EIH:   220023  220922          BURSADG               OTOSANSIT     1            225121  BOZUYUKOSB    1.012504
2049    EIH:   210821  210922          GOZTEPE               KBAKKALKOY    1            225121  BOZUYUKOSB    1.012504
2050    EIH:   210821  210922          GOZTEPE               KBAKKALKOY    1            225122  BOZUYUKOSB    1.012504
2051    OTR:   210910  210922    KBAKKALKOY B-OTR-4    KBAKKALKOY B-OTR-4  1            210022  UMRANIYE      1.012504
2052    EIH:   220023  228221          BURSADG               RBKARESI      1            225122  BOZUYUKOSB    1.012504
2053    EIH:   211321  211422          TUZLA                 KROMANCELIK   1            225121  BOZUYUKOSB    1.012504
2054    EIH:   220023  228221          BURSADG               RBKARESI      1            225121  BOZUYUKOSB    1.012504
2055    EIH:   211321  211422          TUZLA                 KROMANCELIK   1            225122  BOZUYUKOSB    1.012504
2056    EIH:   210022  210922          UMRANIYE              KBAKKALKOY    1            225121  BOZUYUKOSB    1.012504
2057    EIH:   210022  210922          UMRANIYE              KBAKKALKOY    1            225122  BOZUYUKOSB    1.012504
2058    EIH:   220121  221821          BURSASANAYI           DEMIRTAS      1            225121  BOZUYUKOSB    1.012505
2059    EIH:   220121  221821          BURSASANAYI           DEMIRTAS      1            225122  BOZUYUKOSB    1.012505
2060    OTR:   219110  219121  COLAKOGLU400 A-OTR-1  COLAKOGLU400 A-OTR-1  1            225121  BOZUYUKOSB    1.012505
2061    OTR:   219110  219121  COLAKOGLU400 A-OTR-1  COLAKOGLU400 A-OTR-1  1            225122  BOZUYUKOSB    1.012505
2062    OTR:   219110  219121  COLAKOGLU400 A-OTR-2  COLAKOGLU400 A-OTR-2  2            225121  BOZUYUKOSB    1.012505
2063    OTR:   219110  219121  COLAKOGLU400 A-OTR-2  COLAKOGLU400 A-OTR-2  2            225122  BOZUYUKOSB    1.012505
2064    EIH:   211022  211122          BBAKKALKOY            SOGANLIK      1            225121  BOZUYUKOSB    1.012505
2065    EIH:   211022  211122          BBAKKALKOY            SOGANLIK      1            225122  BOZUYUKOSB    1.012505
2066    EIH:   214822  217221          MAKINAOSB             SIDDIK        1            225121  BOZUYUKOSB    1.012505
2067    EIH:   222822  227922          ESKISEHIR3            ESKISEHIROSB  1            223422  ALTINTAS      1.012505
2068    EIH:   222821  227921          ESKISEHIR3            ESKISEHIROSB  1            223421  ALTINTAS      1.012505
2069    EIH:   222822  227922          ESKISEHIR3            ESKISEHIROSB  1            223421  ALTINTAS      1.012505
2070    EIH:   214822  217221          MAKINAOSB             SIDDIK        1            225122  BOZUYUKOSB    1.012505
2071    EIH:   222821  227921          ESKISEHIR3            ESKISEHIROSB  1            223422  ALTINTAS      1.012505
2072    EIH:   220121  228721          BURSASANAYI           ORHANELI      1            225121  BOZUYUKOSB    1.012506
2073    EIH:   220121  228721          BURSASANAYI           ORHANELI      1            225122  BOZUYUKOSB    1.012506
2074    EIH:   220921  228221          OTOSANSIT             RBKARESI      1            225122  BOZUYUKOSB    1.012506
2075    EIH:   220921  228221          OTOSANSIT             RBKARESI      1            225121  BOZUYUKOSB    1.012506
2076    OTR:   222811  222821    ESKISEHIR3 B-OTR-4    ESKISEHIR3 B-OTR-4  1            227921  ESKISEHIROSB  1.012506
2077    OTR:   222811  222821    ESKISEHIR3 B-OTR-4    ESKISEHIR3 B-OTR-4  1            227922  ESKISEHIROSB  1.012506
2078    EIH:   211022  211222          BBAKKALKOY            KARTAL        1            225121  BOZUYUKOSB    1.012506
2079    EIH:   219321  224221          HASANAGA              ULUABATHES    1            225122  BOZUYUKOSB    1.012506
2080    EIH:   211022  211222          BBAKKALKOY            KARTAL        1            225122  BOZUYUKOSB    1.012506
2081    EIH:   219321  224221          HASANAGA              ULUABATHES    1            225121  BOZUYUKOSB    1.012506
2082    EIH:   210222  211022          PASAKOY               BBAKKALKOY    2            225122  BOZUYUKOSB    1.012507
2083    EIH:   210222  211022          PASAKOY               BBAKKALKOY    1            225121  BOZUYUKOSB    1.012507
2084    EIH:   210222  211022          PASAKOY               BBAKKALKOY    1            225122  BOZUYUKOSB    1.012507
2085    EIH:   221121  228622          YILDIRIM              OSMANGAZI     1            225121  BOZUYUKOSB    1.012507
2086    EIH:   221121  228622          YILDIRIM              OSMANGAZI     1            225122  BOZUYUKOSB    1.012507
2087    EIH:   210222  211022          PASAKOY               BBAKKALKOY    2            225121  BOZUYUKOSB    1.012507
2088    EIH:   210122  211822          TEPEOREN              GEBZEOSB      1            225122  BOZUYUKOSB    1.012507
2089    EIH:   210122  211822          TEPEOREN              GEBZEOSB      1            225121  BOZUYUKOSB    1.012507
2090    OTR:   210911  210921    KBAKKALKOY A-OTR-2    KBAKKALKOY A-OTR-2  1            210022  UMRANIYE      1.012507
2091    EIH:   210121  211821          TEPEOREN              GEBZEOSB      2            225122  BOZUYUKOSB    1.012507
2092    EIH:   210121  211821          TEPEOREN              GEBZEOSB      2            225121  BOZUYUKOSB    1.012507
2093    EIH:   210121  211821          TEPEOREN              GEBZEOSB      1            225121  BOZUYUKOSB    1.012508
2094    EIH:   210121  211821          TEPEOREN              GEBZEOSB      1            225122  BOZUYUKOSB    1.012508
2095    OTR:   211210  211222        KARTAL A-OTR-2        KARTAL A-OTR-2  1            225121  BOZUYUKOSB    1.012508
2096    OTR:   211210  211222        KARTAL A-OTR-2        KARTAL A-OTR-2  1            225122  BOZUYUKOSB    1.012508
2097    OTR:   214310  214322    DILISKELESIG OTR-1    DILISKELESIG OTR-1  1            225121  BOZUYUKOSB    1.012508
2098    OTR:   214310  214322    DILISKELESIG OTR-1    DILISKELESIG OTR-1  1            225122  BOZUYUKOSB    1.012508
2099    OTR:   214811  214822     MAKINAOSB B-OTR-3     MAKINAOSB B-OTR-3  1            225122  BOZUYUKOSB    1.012508
2100    OTR:   214811  214822     MAKINAOSB B-OTR-3     MAKINAOSB B-OTR-3  1            225121  BOZUYUKOSB    1.012508
2101    OTR:   214311  214322    DILISKELESIG OTR-2    DILISKELESIG OTR-2  1            225122  BOZUYUKOSB    1.012508
2102    OTR:   214311  214322    DILISKELESIG OTR-2    DILISKELESIG OTR-2  1            225121  BOZUYUKOSB    1.012508
2103    EIH:   211221  211921          KARTAL                KURTKOY       1            225122  BOZUYUKOSB    1.012509
2104    EIH:   211221  211921          KARTAL                KURTKOY       1            225121  BOZUYUKOSB    1.012509
2105    EIH:   220321  220421          TUNCBILEK-A           TUNCBILEK-B   1            225122  BOZUYUKOSB    1.012509
2106    EIH:   211321  211822          TUZLA                 GEBZEOSB      1            225121  BOZUYUKOSB    1.012509
2107    EIH:   220321  220421          TUNCBILEK-A           TUNCBILEK-B   1            225121  BOZUYUKOSB    1.012509
2108    EIH:   211321  211822          TUZLA                 GEBZEOSB      1            225122  BOZUYUKOSB    1.012509
2109    EIH:   211221  211921          KARTAL                KURTKOY       2            225122  BOZUYUKOSB    1.012509
2110    EIH:   211221  211921          KARTAL                KURTKOY       2            225121  BOZUYUKOSB    1.012509
2111    EIH:   213721  220721          YALOVA                GEMLIK        1            216621  KADIKOY       1.012509
2112    EIH:   213721  220721          YALOVA                GEMLIK        1            216622  KADIKOY       1.012509
2113    EIH:   221921  292021          KESTEL                KESTELSANAL   1            225122  BOZUYUKOSB    1.012509
2114    EIH:   221921  292021          KESTEL                KESTELSANAL   1            225121  BOZUYUKOSB    1.012509
2115    OTR:   211211  211221        KARTAL B-OTR-4        KARTAL B-OTR-4  1            225122  BOZUYUKOSB    1.012509
2116    OTR:   211211  211221        KARTAL B-OTR-4        KARTAL B-OTR-4  1            225121  BOZUYUKOSB    1.012509
2117    EIH:   221221  221821          BOSEN                 DEMIRTAS      1            225121  BOZUYUKOSB    1.012509
2118    EIH:   210021  217621          UMRANIYE              DUDULLUMETRO  1            225122  BOZUYUKOSB    1.012509
2119    EIH:   221221  221821          BOSEN                 DEMIRTAS      1            225122  BOZUYUKOSB    1.012509
2120    EIH:   210021  217621          UMRANIYE              DUDULLUMETRO  1            225121  BOZUYUKOSB    1.012509
2121   BANK:   210010  210022           UMRANIYE A-           UMRANIYE A-  2            225122  BOZUYUKOSB    1.012510
2122    EIH:   220021  221822          BURSADG               DEMIRTAS      1            225122  BOZUYUKOSB    1.012510
2123   BANK:   210010  210022           UMRANIYE A-           UMRANIYE A-  2            225121  BOZUYUKOSB    1.012510
2124    EIH:   220021  221822          BURSADG               DEMIRTAS      1            225121  BOZUYUKOSB    1.012510
2125    EIH:   220022  221822          BURSADG               DEMIRTAS      1            225121  BOZUYUKOSB    1.012510
2126    EIH:   220022  221822          BURSADG               DEMIRTAS      1            225122  BOZUYUKOSB    1.012510
2127    EIH:   220121  221322          BURSASANAYI           BESEVLER      1            225122  BOZUYUKOSB    1.012510
2128    EIH:   220121  221322          BURSASANAYI           BESEVLER      1            225121  BOZUYUKOSB    1.012510
2129    EIH:   221421  228721          ORHANELITES           ORHANELI      1            225122  BOZUYUKOSB    1.012510
2130    EIH:   221421  228721          ORHANELITES           ORHANELI      1            225121  BOZUYUKOSB    1.012510
2131    EIH:   221421  228722          ORHANELITES           ORHANELI      1            225122  BOZUYUKOSB    1.012510
2132    EIH:   221421  228722          ORHANELITES           ORHANELI      1            225121  BOZUYUKOSB    1.012510
2133    EIH:   220322  220421          TUNCBILEK-A           TUNCBILEK-B   1            225122  BOZUYUKOSB    1.012510
2134    EIH:   220322  220421          TUNCBILEK-A           TUNCBILEK-B   1            225121  BOZUYUKOSB    1.012510
2135    EIH:   210122  212021          TEPEOREN              DUDULLU       2            225122  BOZUYUKOSB    1.012511
2136    EIH:   210122  212021          TEPEOREN              DUDULLU       1            225122  BOZUYUKOSB    1.012511
2137    EIH:   210122  212021          TEPEOREN              DUDULLU       1            225121  BOZUYUKOSB    1.012511
2138    EIH:   210122  212021          TEPEOREN              DUDULLU       2            225121  BOZUYUKOSB    1.012511
2139    EIH:   210110  214710          TEPEOREN              YENIDGKC      1            225122  BOZUYUKOSB    1.012511
2140    EIH:   210110  214710          TEPEOREN              YENIDGKC      1            225121  BOZUYUKOSB    1.012511
2141    EIH:   221921  225422          KESTEL                TURANKOY      1            225122  BOZUYUKOSB    1.012512
2142    EIH:   221921  225422          KESTEL                TURANKOY      1            225121  BOZUYUKOSB    1.012512
2143    EIH:   211822  216721          GEBZEOSB              GEBZEKIMYA    1            225122  BOZUYUKOSB    1.012512
2144    EIH:   211822  216721          GEBZEOSB              GEBZEKIMYA    1            225121  BOZUYUKOSB    1.012512
2145    EIH:   227221  292021          ULUDAG                KESTELSANAL   1            225122  BOZUYUKOSB    1.012512
2146    EIH:   227221  292021          ULUDAG                KESTELSANAL   1            225121  BOZUYUKOSB    1.012512
2147    EIH:   210111  217711          TEPEOREN              ATASEHIR      1            225122  BOZUYUKOSB    1.012513
2148    EIH:   214822  216722          MAKINAOSB             GEBZEKIMYA    1            225121  BOZUYUKOSB    1.012513
2149    EIH:   210111  217711          TEPEOREN              ATASEHIR      1            225121  BOZUYUKOSB    1.012513
2150    EIH:   225421  227221          TURANKOY              ULUDAG        1            225121  BOZUYUKOSB    1.012513
2151    EIH:   225421  227221          TURANKOY              ULUDAG        1            225122  BOZUYUKOSB    1.012513
2152    EIH:   214822  216722          MAKINAOSB             GEBZEKIMYA    1            225122  BOZUYUKOSB    1.012513
2153    EIH:   214821  216721          MAKINAOSB             GEBZEKIMYA    1            225122  BOZUYUKOSB    1.012513
2154    EIH:   214821  216721          MAKINAOSB             GEBZEKIMYA    1            225121  BOZUYUKOSB    1.012513
2155    EIH:   220122  221221          BURSASANAYI           BOSEN         1            225122  BOZUYUKOSB    1.012513
2156    EIH:   220122  221221          BURSASANAYI           BOSEN         1            225121  BOZUYUKOSB    1.012513
2157    EIH:   214321  214821          DILISKELESIG          MAKINAOSB     1            216622  KADIKOY       1.012513
2158    EIH:   214321  214821          DILISKELESIG          MAKINAOSB     1            216621  KADIKOY       1.012513
2159    OTR:   214810  214821     MAKINAOSB A-OTR-1     MAKINAOSB A-OTR-1  1            225122  BOZUYUKOSB    1.012514
2160    EIH:   211622  214322          ICMELER               DILISKELESIG  1            225121  BOZUYUKOSB    1.012514
2161    EIH:   211622  214322          ICMELER               DILISKELESIG  1            225122  BOZUYUKOSB    1.012514
2162    OTR:   214810  214821     MAKINAOSB A-OTR-1     MAKINAOSB A-OTR-1  1            225121  BOZUYUKOSB    1.012514
2163    EIH:   214321  214821          DILISKELESIG          MAKINAOSB     1            225121  BOZUYUKOSB    1.012514
2164    EIH:   214321  214821          DILISKELESIG          MAKINAOSB     1            225122  BOZUYUKOSB    1.012514
2165    EIH:   210121  211921          TEPEOREN              KURTKOY       1            225122  BOZUYUKOSB    1.012514
2166    EIH:   210121  211921          TEPEOREN              KURTKOY       1            225121  BOZUYUKOSB    1.012514
2167    EIH:   220122  228622          BURSASANAYI           OSMANGAZI     1            216622  KADIKOY       1.012514
2168    EIH:   220122  228622          BURSASANAYI           OSMANGAZI     1            216621  KADIKOY       1.012514
2169    EIH:   213621  213721          KARAMURSEL            YALOVA        1            216621  KADIKOY       1.012514
2170    EIH:   213621  213721          KARAMURSEL            YALOVA        1            216622  KADIKOY       1.012514
2171    EIH:   211521  214321          COLAKOGLU             DILISKELESIG  1            225122  BOZUYUKOSB    1.012515
2172    EIH:   211521  214321          COLAKOGLU             DILISKELESIG  1            225121  BOZUYUKOSB    1.012515
2173    EIH:   228621  291821          OSMANGAZI             BSANAYISANAL  1            216621  KADIKOY       1.012515
2174    EIH:   228621  291821          OSMANGAZI             BSANAYISANAL  1            216622  KADIKOY       1.012515
2175    EIH:   210122  212122          TEPEOREN              YARIMCA1      1            225121  BOZUYUKOSB    1.012515
2176    EIH:   210122  212122          TEPEOREN              YARIMCA1      1            225122  BOZUYUKOSB    1.012515
2177    EIH:   211421  211521          KROMANCELIK           COLAKOGLU     1            225121  BOZUYUKOSB    1.012515
2178    EIH:   211421  211521          KROMANCELIK           COLAKOGLU     1            225122  BOZUYUKOSB    1.012515
2179    EIH:   211211  214711          KARTAL                YENIDGKC      1            225122  BOZUYUKOSB    1.012515
2180    EIH:   211211  214711          KARTAL                YENIDGKC      1            225121  BOZUYUKOSB    1.012515
2181    EIH:   220121  291821          BURSASANAYI           BSANAYISANAL  1            216622  KADIKOY       1.012516
2182    EIH:   220121  291821          BURSASANAYI           BSANAYISANAL  1            216621  KADIKOY       1.012516
2183    EIH:   223321  291321          KUTAHYA               KUTAHYASANAL  1            225121  BOZUYUKOSB    1.012517
2184    EIH:   223321  291321          KUTAHYA               KUTAHYASANAL  1            225122  BOZUYUKOSB    1.012517
2185    EIH:   211321  211422          TUZLA                 KROMANCELIK   1            216622  KADIKOY       1.012519
2186    EIH:   211321  211422          TUZLA                 KROMANCELIK   1            216621  KADIKOY       1.012519
2187    EIH:   220110  310010          BURSASANAYI           KOYLUKOY      1            210721  SELIMIYE      1.012520
2188    EIH:   220110  310010          BURSASANAYI           KOYLUKOY      1            210722  SELIMIYE      1.012520
2189    EIH:   214821  216721          MAKINAOSB             GEBZEKIMYA    1            210722  SELIMIYE      1.012521
2190    EIH:   214821  216721          MAKINAOSB             GEBZEKIMYA    1            210721  SELIMIYE      1.012521
2191    EIH:   220023  220922          BURSADG               OTOSANSIT     1            216621  KADIKOY       1.012522
2192    EIH:   220023  220922          BURSADG               OTOSANSIT     1            216622  KADIKOY       1.012522
2193    EIH:   220023  228221          BURSADG               RBKARESI      1            216621  KADIKOY       1.012522
2194    EIH:   220023  228221          BURSADG               RBKARESI      1            216622  KADIKOY       1.012522
2195    EIH:   210111  214811          TEPEOREN              MAKINAOSB     1            225122  BOZUYUKOSB    1.012523
2196    EIH:   210111  214811          TEPEOREN              MAKINAOSB     1            225121  BOZUYUKOSB    1.012523
2197   BANK:   222810  222822          ESKISEHIR3 A          ESKISEHIR3 A  2            216621  KADIKOY       1.012523
2198   BANK:   222810  222822          ESKISEHIR3 A          ESKISEHIR3 A  2            216622  KADIKOY       1.012523
2199    EIH:   214510  216910          BEYKOZ                KAVACIK       1            225121  BOZUYUKOSB    1.012523
2200    EIH:   214510  216910          BEYKOZ                KAVACIK       1            225122  BOZUYUKOSB    1.012523
2201    EIH:   216121  225521          DINCERCIM             MERYEMRES     1            216622  KADIKOY       1.012523
2202    EIH:   216121  225521          DINCERCIM             MERYEMRES     1            216621  KADIKOY       1.012523
2203    EIH:   210010  217710          UMRANIYE              ATASEHIR      1            225121  BOZUYUKOSB    1.012524
2204    EIH:   210010  217710          UMRANIYE              ATASEHIR      1            225122  BOZUYUKOSB    1.012524
2205    EIH:   221721  229421          AKCALAR               GUNEY-1RES    1            216622  KADIKOY       1.012524
2206    EIH:   222121  227221          INEGOL                ULUDAG        1            225122  BOZUYUKOSB    1.012524
2207    EIH:   221721  229421          AKCALAR               GUNEY-1RES    1            216621  KADIKOY       1.012524
2208    EIH:   222121  227221          INEGOL                ULUDAG        1            225121  BOZUYUKOSB    1.012524
2209    EIH:   120310  216911          ALIBEYKOY             KAVACIK       1            225122  BOZUYUKOSB    1.012524
2210    EIH:   120310  216911          ALIBEYKOY             KAVACIK       1            225121  BOZUYUKOSB    1.012524
2211    EIH:   120311  214510          ALIBEYKOY             BEYKOZ        1            225121  BOZUYUKOSB    1.012524
2212    EIH:   120311  214510          ALIBEYKOY             BEYKOZ        1            225122  BOZUYUKOSB    1.012524
2213    EIH:   210010  210110          UMRANIYE              TEPEOREN      1            225121  BOZUYUKOSB    1.012525
2214    EIH:   210010  210110          UMRANIYE              TEPEOREN      1            225122  BOZUYUKOSB    1.012525
2215    EIH:   222121  228721          INEGOL                ORHANELI      1            216621  KADIKOY       1.012526
2216    EIH:   222121  228721          INEGOL                ORHANELI      1            216622  KADIKOY       1.012526
2217    EIH:   220022  220821          BURSADG               ORHANGAZI     1            216622  KADIKOY       1.012526
2218    EIH:   220022  220821          BURSADG               ORHANGAZI     1            216621  KADIKOY       1.012526
2219    EIH:   215521  222121          ULURES                INEGOL        1            216622  KADIKOY       1.012527
2220    EIH:   215521  222121          ULURES                INEGOL        1            216621  KADIKOY       1.012527
2221    OTR:   227211  227221        ULUDAG A-OTR-1        ULUDAG A-OTR-1  1            225121  BOZUYUKOSB    1.012527
2222    OTR:   227211  227221        ULUDAG A-OTR-1        ULUDAG A-OTR-1  1            225122  BOZUYUKOSB    1.012527
2223    OTR:   227211  227221        ULUDAG B-OTR-4        ULUDAG B-OTR-4  2            225122  BOZUYUKOSB    1.012527
2224    OTR:   227211  227221        ULUDAG B-OTR-4        ULUDAG B-OTR-4  2            225121  BOZUYUKOSB    1.012527
2225    EIH:   222421  222521          SOGUT                 BOZUYUK       1            216622  KADIKOY       1.012527
2226    EIH:   222421  222521          SOGUT                 BOZUYUK       1            216621  KADIKOY       1.012527
2227    EIH:   221321  228722          BESEVLER              ORHANELI      1            216622  KADIKOY       1.012527
2228    EIH:   221321  228722          BESEVLER              ORHANELI      1            216621  KADIKOY       1.012527
2229    OTR:   220011  220024       BURSADG B-OTR-3       BURSADG B-OTR-3  1            216622  KADIKOY       1.012529
2230    OTR:   220011  220024       BURSADG B-OTR-3       BURSADG B-OTR-3  1            216621  KADIKOY       1.012529
2231    EIH:   220921  228221          OTOSANSIT             RBKARESI      1            216622  KADIKOY       1.012529
2232    EIH:   220921  228221          OTOSANSIT             RBKARESI      1            216621  KADIKOY       1.012529
2233    EIH:   120911  210210          ZEKERIYAKOY           PASAKOY       1            214710  YENIDGKC      1.012529
2234    EIH:   120911  210210          ZEKERIYAKOY           PASAKOY       1            214711  YENIDGKC      1.012529
2235    OTR:   220111  220121   BURSASANAYI C-OTR-5   BURSASANAYI C-OTR-5  1            216622  KADIKOY       1.012529
2236    OTR:   220111  220121   BURSASANAYI C-OTR-5   BURSASANAYI C-OTR-5  1            216621  KADIKOY       1.012529
2237    EIH:   221621  221721          GORUKLE               AKCALAR       1            216621  KADIKOY       1.012530
2238    EIH:   221621  221721          GORUKLE               AKCALAR       1            216622  KADIKOY       1.012530
2239    EIH:   222421  225521          SOGUT                 MERYEMRES     1            216622  KADIKOY       1.012531
2240    EIH:   222421  225521          SOGUT                 MERYEMRES     1            216621  KADIKOY       1.012531
2241    EIH:   224022  311121          KARACABEY             GOBEL         1            216622  KADIKOY       1.012532
2242    EIH:   224022  311121          KARACABEY             GOBEL         1            216621  KADIKOY       1.012532
2243   BANK:   220210  220221             GURAGAC A             GURAGAC A  1            216621  KADIKOY       1.012532
2244   BANK:   220210  220221             GURAGAC A             GURAGAC A  1            216622  KADIKOY       1.012532
2245    EIH:   210111  210311          TEPEOREN              ADAPAZARI     1            225122  BOZUYUKOSB    1.012532
2246    EIH:   210111  210311          TEPEOREN              ADAPAZARI     1            225121  BOZUYUKOSB    1.012532
2247    EIH:   213721  214421          YALOVA                AKSAYALOVA    1            216621  KADIKOY       1.012532
2248    EIH:   213721  214421          YALOVA                AKSAYALOVA    1            216622  KADIKOY       1.012532
2249    EIH:   220121  228721          BURSASANAYI           ORHANELI      1            216622  KADIKOY       1.012532
2250    EIH:   220121  228721          BURSASANAYI           ORHANELI      1            216621  KADIKOY       1.012532
2251    EIH:   214822  217221          MAKINAOSB             SIDDIK        1            210721  SELIMIYE      1.012533
2252    EIH:   214822  217221          MAKINAOSB             SIDDIK        1            210722  SELIMIYE      1.012533
2253    EIH:   221521  311121          MKEMALPASA            GOBEL         1            216622  KADIKOY       1.012534
2254    EIH:   221521  311121          MKEMALPASA            GOBEL         1            216621  KADIKOY       1.012534
2255    EIH:   211521  214321          COLAKOGLU             DILISKELESIG  1            216621  KADIKOY       1.012534
2256    EIH:   211521  214321          COLAKOGLU             DILISKELESIG  1            216622  KADIKOY       1.012534
2257    EIH:   227621  229421          HARMANLIKRES          GUNEY-1RES    1            216621  KADIKOY       1.012534
2258    EIH:   227621  229421          HARMANLIKRES          GUNEY-1RES    1            216622  KADIKOY       1.012534
2259    EIH:   220024  220621          BURSADG               KARSAK        1            216621  KADIKOY       1.012535
2260    EIH:   220024  220621          BURSADG               KARSAK        1            216622  KADIKOY       1.012535
2261    OTR:   222811  222821    ESKISEHIR3 B-OTR-3    ESKISEHIR3 B-OTR-3  2            216621  KADIKOY       1.012535
2262    OTR:   222811  222821    ESKISEHIR3 B-OTR-3    ESKISEHIR3 B-OTR-3  2            216622  KADIKOY       1.012535
2263    EIH:   222821  224121          ESKISEHIR3            ESKISEHIRCIM  1            216621  KADIKOY       1.012535
2264    EIH:   222821  224121          ESKISEHIR3            ESKISEHIRCIM  1            216622  KADIKOY       1.012535
2265    EIH:   227121  228721          DEVECIKONAGI          ORHANELI      1            216622  KADIKOY       1.012535
2266    EIH:   227121  228721          DEVECIKONAGI          ORHANELI      1            216621  KADIKOY       1.012535
2267    EIH:   220521  227521          SEYITOMER             KUMAS         1            216621  KADIKOY       1.012535
2268    EIH:   220521  227521          SEYITOMER             KUMAS         1            216622  KADIKOY       1.012535
2269    EIH:   220121  221821          BURSASANAYI           DEMIRTAS      1            216621  KADIKOY       1.012536
2270    EIH:   220121  221821          BURSASANAYI           DEMIRTAS      1            216622  KADIKOY       1.012536
2271    EIH:   215821  220621          ASILDEMIRCLK          KARSAK        1            216621  KADIKOY       1.012536
2272    EIH:   215821  220621          ASILDEMIRCLK          KARSAK        1            216622  KADIKOY       1.012536
2273   BANK:   210010  210021           UMRANIYE B-           UMRANIYE B-  2            210822  GOZTEPE       1.012537
2274   BANK:   210010  210021           UMRANIYE B-           UMRANIYE B-  2            210821  GOZTEPE       1.012537
2275    OTR:   222811  222821    ESKISEHIR3 B-OTR-4    ESKISEHIR3 B-OTR-4  1            216621  KADIKOY       1.012538
2276    OTR:   222811  222821    ESKISEHIR3 B-OTR-4    ESKISEHIR3 B-OTR-4  1            216622  KADIKOY       1.012538
2277    EIH:   224121  225121          ESKISEHIRCIM          BOZUYUKOSB    1            216621  KADIKOY       1.012539
2278    EIH:   224121  225121          ESKISEHIRCIM          BOZUYUKOSB    1            216622  KADIKOY       1.012539
2279    OTR:   220510  220521       SEYITOMER OTR-1       SEYITOMER OTR-1  1            216621  KADIKOY       1.012539
2280    OTR:   220510  220521       SEYITOMER OTR-1       SEYITOMER OTR-1  1            216622  KADIKOY       1.012539
2281    EIH:   220521  225321          SEYITOMER             BOZUYUKRES    1            216622  KADIKOY       1.012539
2282    EIH:   220521  225321          SEYITOMER             BOZUYUKRES    1            216621  KADIKOY       1.012539
2283    EIH:   219321  224221          HASANAGA              ULUABATHES    1            216621  KADIKOY       1.012540
2284    EIH:   219321  224221          HASANAGA              ULUABATHES    1            216622  KADIKOY       1.012540
2285    EIH:   221521  225221          MKEMALPASA            POYRAZRES_SU  1            216622  KADIKOY       1.012540
2286    EIH:   221521  225221          MKEMALPASA            POYRAZRES_SU  1            216621  KADIKOY       1.012540
2287    EIH:   220024  220821          BURSADG               ORHANGAZI     1            216621  KADIKOY       1.012540
2288    EIH:   220024  220821          BURSADG               ORHANGAZI     1            216622  KADIKOY       1.012540
2289    EIH:   216121  222221          DINCERCIM             PASALAR       1            216622  KADIKOY       1.012541
2290    EIH:   216121  222221          DINCERCIM             PASALAR       1            216621  KADIKOY       1.012541
2291    EIH:   224021  227621          KARACABEY             HARMANLIKRES  1            216622  KADIKOY       1.012541
2292    EIH:   224021  227621          KARACABEY             HARMANLIKRES  1            216621  KADIKOY       1.012541
2293    EIH:   227121  311121          DEVECIKONAGI          GOBEL         1            216621  KADIKOY       1.012541
2294    EIH:   227121  311121          DEVECIKONAGI          GOBEL         1            216622  KADIKOY       1.012541
2295    EIH:   222721  290821          ESKISEHIR2            KUMBETSANAL   1            216621  KADIKOY       1.012542
2296    EIH:   222721  290821          ESKISEHIR2            KUMBETSANAL   1            216622  KADIKOY       1.012542
2297    EIH:   222721  222821          ESKISEHIR2            ESKISEHIR3    1            216621  KADIKOY       1.012542
2298    EIH:   222721  222821          ESKISEHIR2            ESKISEHIR3    1            216622  KADIKOY       1.012542
2299    EIH:   222521  225621          BOZUYUK               KARTALRES     1            216622  KADIKOY       1.012542
2300    EIH:   222521  225621          BOZUYUK               KARTALRES     1            216621  KADIKOY       1.012542
2301    EIH:   222822  227922          ESKISEHIR3            ESKISEHIROSB  1            216622  KADIKOY       1.012542
2302    EIH:   222821  227921          ESKISEHIR3            ESKISEHIROSB  1            216621  KADIKOY       1.012542
2303    EIH:   222821  227921          ESKISEHIR3            ESKISEHIROSB  1            216622  KADIKOY       1.012542
2304    EIH:   222822  227922          ESKISEHIR3            ESKISEHIROSB  1            216621  KADIKOY       1.012542
2305    EIH:   221121  228621          YILDIRIM              OSMANGAZI     1            216622  KADIKOY       1.012542
2306    EIH:   221921  292021          KESTEL                KESTELSANAL   1            216621  KADIKOY       1.012542
2307    EIH:   221121  228621          YILDIRIM              OSMANGAZI     1            216621  KADIKOY       1.012542
2308    EIH:   221921  292021          KESTEL                KESTELSANAL   1            216622  KADIKOY       1.012542
2309    EIH:   223621  227522          KIRKA                 KUMAS         1            216622  KADIKOY       1.012543
2310    EIH:   223621  227522          KIRKA                 KUMAS         1            216621  KADIKOY       1.012543
2311    EIH:   220221  290821          GURAGAC               KUMBETSANAL   1            216622  KADIKOY       1.012543
2312    EIH:   220221  290821          GURAGAC               KUMBETSANAL   1            216621  KADIKOY       1.012543
2313    EIH:   222822  225621          ESKISEHIR3            KARTALRES     1            216621  KADIKOY       1.012543
2314    EIH:   222822  225621          ESKISEHIR3            KARTALRES     1            216622  KADIKOY       1.012543
2315    EIH:   220121  221322          BURSASANAYI           BESEVLER      1            216622  KADIKOY       1.012543
2316    EIH:   220121  221322          BURSASANAYI           BESEVLER      1            216621  KADIKOY       1.012543
2317    EIH:   225221  228722          POYRAZRES_SU          ORHANELI      1            216622  KADIKOY       1.012543
2318    EIH:   225221  228722          POYRAZRES_SU          ORHANELI      1            216621  KADIKOY       1.012543
2319    EIH:   222721  227921          ESKISEHIR2            ESKISEHIROSB  1            225122  BOZUYUKOSB    1.012543
2320    EIH:   222721  227921          ESKISEHIR2            ESKISEHIROSB  1            225121  BOZUYUKOSB    1.012543
2321    EIH:   223321  291321          KUTAHYA               KUTAHYASANAL  1            216621  KADIKOY       1.012543
2322    EIH:   223321  291321          KUTAHYA               KUTAHYASANAL  1            216622  KADIKOY       1.012543
2323    EIH:   220210  329711          GURAGAC               KOLINTES      1            225121  BOZUYUKOSB    1.012544
2324    EIH:   220210  329711          GURAGAC               KOLINTES      1            225122  BOZUYUKOSB    1.012544
2325    EIH:   221121  228622          YILDIRIM              OSMANGAZI     1            216622  KADIKOY       1.012545
2326    EIH:   221121  228622          YILDIRIM              OSMANGAZI     1            216621  KADIKOY       1.012545
2327    EIH:   220321  222822          TUNCBILEK-A           ESKISEHIR3    1            216621  KADIKOY       1.012545
2328    EIH:   220321  222822          TUNCBILEK-A           ESKISEHIR3    1            216622  KADIKOY       1.012545
2329    EIH:   210122  211822          TEPEOREN              GEBZEOSB      1            214710  YENIDGKC      1.012545
2330    EIH:   210122  211822          TEPEOREN              GEBZEOSB      1            214711  YENIDGKC      1.012545
2331    EIH:   211221  211921          KARTAL                KURTKOY       2            216622  KADIKOY       1.012545
2332    EIH:   211221  211921          KARTAL                KURTKOY       2            216621  KADIKOY       1.012545
2333    EIH:   211221  211921          KARTAL                KURTKOY       1            216622  KADIKOY       1.012545
2334    EIH:   211221  211921          KARTAL                KURTKOY       1            216621  KADIKOY       1.012545
2335    EIH:   222921  223621          CIFTELER              KIRKA         1            216621  KADIKOY       1.012546
2336    EIH:   222921  223621          CIFTELER              KIRKA         1            216622  KADIKOY       1.012546
2337    EIH:   220221  220421          GURAGAC               TUNCBILEK-B   1            216621  KADIKOY       1.012546
2338    EIH:   220221  220421          GURAGAC               TUNCBILEK-B   1            216622  KADIKOY       1.012546
2339    EIH:   220021  221822          BURSADG               DEMIRTAS      1            216622  KADIKOY       1.012547
2340    EIH:   222721  227921          ESKISEHIR2            ESKISEHIROSB  1            216621  KADIKOY       1.012547
2341    EIH:   220021  221822          BURSADG               DEMIRTAS      1            216621  KADIKOY       1.012547
2342    EIH:   222721  227921          ESKISEHIR2            ESKISEHIROSB  1            216622  KADIKOY       1.012547
2343    EIH:   220022  221822          BURSADG               DEMIRTAS      1            216621  KADIKOY       1.012547
2344    EIH:   220022  221822          BURSADG               DEMIRTAS      1            216622  KADIKOY       1.012547
2345    EIH:   221221  221821          BOSEN                 DEMIRTAS      1            216622  KADIKOY       1.012547
2346    EIH:   221221  221821          BOSEN                 DEMIRTAS      1            216621  KADIKOY       1.012547
2347    EIH:   220321  220421          TUNCBILEK-A           TUNCBILEK-B   1            216622  KADIKOY       1.012547
2348    EIH:   220321  220421          TUNCBILEK-A           TUNCBILEK-B   1            216621  KADIKOY       1.012547
2349    EIH:   221421  228722          ORHANELITES           ORHANELI      1            216622  KADIKOY       1.012547
2350    EIH:   221421  228722          ORHANELITES           ORHANELI      1            216621  KADIKOY       1.012547
2351    EIH:   220322  220421          TUNCBILEK-A           TUNCBILEK-B   1            216622  KADIKOY       1.012547
2352    EIH:   220322  220421          TUNCBILEK-A           TUNCBILEK-B   1            216621  KADIKOY       1.012547
2353    EIH:   221421  228721          ORHANELITES           ORHANELI      1            216622  KADIKOY       1.012547
2354    EIH:   221421  228721          ORHANELITES           ORHANELI      1            216621  KADIKOY       1.012547
2355    EIH:   214210  227211          KOCAELI               ULUDAG        1            222121  INEGOL        1.012547
2356    EIH:   213721  214421          YALOVA                AKSAYALOVA    1            225122  BOZUYUKOSB    1.012550
2357    EIH:   213721  214421          YALOVA                AKSAYALOVA    1            225121  BOZUYUKOSB    1.012550
2358    EIH:   220122  221221          BURSASANAYI           BOSEN         1            216622  KADIKOY       1.012551
2359    EIH:   220122  221221          BURSASANAYI           BOSEN         1            216621  KADIKOY       1.012551
2360    EIH:   221921  225422          KESTEL                TURANKOY      1            216622  KADIKOY       1.012551
2361    EIH:   221921  225422          KESTEL                TURANKOY      1            216621  KADIKOY       1.012551
2362    EIH:   227221  292021          ULUDAG                KESTELSANAL   1            216621  KADIKOY       1.012552
2363    EIH:   227221  292021          ULUDAG                KESTELSANAL   1            216622  KADIKOY       1.012552
2364    EIH:   215521  228722          ULURES                ORHANELI      1            216621  KADIKOY       1.012552
2365    EIH:   215521  228722          ULURES                ORHANELI      1            216622  KADIKOY       1.012552
2366    EIH:   222221  222321          PASALAR               BILORSA       1            216622  KADIKOY       1.012554
2367    EIH:   222221  222321          PASALAR               BILORSA       1            216621  KADIKOY       1.012554
2368    EIH:   222822  225621          ESKISEHIR3            KARTALRES     1            223421  ALTINTAS      1.012554
2369    EIH:   222822  225621          ESKISEHIR3            KARTALRES     1            223422  ALTINTAS      1.012554
2370    EIH:   225421  227221          TURANKOY              ULUDAG        1            216621  KADIKOY       1.012554
2371    EIH:   225421  227221          TURANKOY              ULUDAG        1            216622  KADIKOY       1.012554
2372    EIH:   211321  211621          TUZLA                 ICMELER       1            210722  SELIMIYE      1.012555
2373    EIH:   211321  211621          TUZLA                 ICMELER       1            210721  SELIMIYE      1.012555
2374    EIH:   211321  211822          TUZLA                 GEBZEOSB      1            214711  YENIDGKC      1.012555
2375    EIH:   211321  211822          TUZLA                 GEBZEOSB      1            214710  YENIDGKC      1.012555
2376    OTR:   220011  220024       BURSADG B-OTR-3       BURSADG B-OTR-3  1            213721  YALOVA        1.012555
2377    EIH:   222521  225621          BOZUYUK               KARTALRES     1            223422  ALTINTAS      1.012555
2378    EIH:   222521  225621          BOZUYUK               KARTALRES     1            223421  ALTINTAS      1.012555
2379    EIH:   222721  227921          ESKISEHIR2            ESKISEHIROSB  1            223421  ALTINTAS      1.012563
2380    EIH:   222721  227921          ESKISEHIR2            ESKISEHIROSB  1            223422  ALTINTAS      1.012563
2381    EIH:   120911  210210          ZEKERIYAKOY           PASAKOY       1            225122  BOZUYUKOSB    1.012564
2382    EIH:   120911  210210          ZEKERIYAKOY           PASAKOY       1            225121  BOZUYUKOSB    1.012564
2383    EIH:   214421  220821          AKSAYALOVA            ORHANGAZI     1            225122  BOZUYUKOSB    1.012567
2384    EIH:   214421  220821          AKSAYALOVA            ORHANGAZI     1            225121  BOZUYUKOSB    1.012567
2385    EIH:   211321  211621          TUZLA                 ICMELER       1            214711  YENIDGKC      1.012569
2386    EIH:   211321  211621          TUZLA                 ICMELER       1            214710  YENIDGKC      1.012569
2387    EIH:   211022  211122          BBAKKALKOY            SOGANLIK      1            210722  SELIMIYE      1.012570
2388    EIH:   211022  211122          BBAKKALKOY            SOGANLIK      1            210721  SELIMIYE      1.012570
2389    OTR:   214310  214322    DILISKELESIG OTR-1    DILISKELESIG OTR-1  1            214710  YENIDGKC      1.012571
2390    OTR:   214310  214322    DILISKELESIG OTR-1    DILISKELESIG OTR-1  1            214711  YENIDGKC      1.012571
2391   BANK:   222810  222822          ESKISEHIR3 A          ESKISEHIR3 A  2            222521  BOZUYUK       1.012571
2392    EIH:   214210  214810          KOCAELI               MAKINAOSB     1            211422  KROMANCELIK   1.012571
2393    EIH:   214210  214810          KOCAELI               MAKINAOSB     1            211421  KROMANCELIK   1.012571
2394    OTR:   214311  214322    DILISKELESIG OTR-2    DILISKELESIG OTR-2  1            214710  YENIDGKC      1.012573
2395    OTR:   214311  214322    DILISKELESIG OTR-2    DILISKELESIG OTR-2  1            214711  YENIDGKC      1.012573
2396    EIH:   222721  222821          ESKISEHIR2            ESKISEHIR3    1            223421  ALTINTAS      1.012574
2397    EIH:   222721  222821          ESKISEHIR2            ESKISEHIR3    1            223422  ALTINTAS      1.012574
2398   BANK:   210010  210022           UMRANIYE A-           UMRANIYE A-  2            214711  YENIDGKC      1.012575
2399    OTR:   211210  211221        KARTAL C-OTR-6        KARTAL C-OTR-6  1            214710  YENIDGKC      1.012575
2400    OTR:   211210  211221        KARTAL C-OTR-6        KARTAL C-OTR-6  1            214711  YENIDGKC      1.012575
2401   BANK:   210010  210022           UMRANIYE A-           UMRANIYE A-  2            214710  YENIDGKC      1.012575
2402    EIH:   120311  214510          ALIBEYKOY             BEYKOZ        1            214711  YENIDGKC      1.012584
2403    EIH:   120311  214510          ALIBEYKOY             BEYKOZ        1            214710  YENIDGKC      1.012584
2404    EIH:   211522  214322          COLAKOGLU             DILISKELESIG  1            214710  YENIDGKC      1.012587
2405    EIH:   211522  214322          COLAKOGLU             DILISKELESIG  1            214711  YENIDGKC      1.012587
2406    EIH:   222121  227221          INEGOL                ULUDAG        1            216622  KADIKOY       1.012587
2407    OTR:   219110  219121  COLAKOGLU400 A-OTR-2  COLAKOGLU400 A-OTR-2  2            210721  SELIMIYE      1.012587
2408    OTR:   219110  219121  COLAKOGLU400 A-OTR-2  COLAKOGLU400 A-OTR-2  2            210722  SELIMIYE      1.012587
2409    EIH:   222121  227221          INEGOL                ULUDAG        1            216621  KADIKOY       1.012587
2410    OTR:   219110  219121  COLAKOGLU400 A-OTR-1  COLAKOGLU400 A-OTR-1  1            210722  SELIMIYE      1.012587
2411    OTR:   219110  219121  COLAKOGLU400 A-OTR-1  COLAKOGLU400 A-OTR-1  1            210721  SELIMIYE      1.012587
2412    OTR:   227211  227221        ULUDAG A-OTR-1        ULUDAG A-OTR-1  1            216622  KADIKOY       1.012592
2413    OTR:   227211  227221        ULUDAG A-OTR-1        ULUDAG A-OTR-1  1            216621  KADIKOY       1.012592
2414    OTR:   227211  227221        ULUDAG B-OTR-4        ULUDAG B-OTR-4  2            216622  KADIKOY       1.012592
2415    OTR:   227211  227221        ULUDAG B-OTR-4        ULUDAG B-OTR-4  2            216621  KADIKOY       1.012592
2416    EIH:   220511  222811          SEYITOMER             ESKISEHIR3    1            216621  KADIKOY       1.012595
2417    EIH:   220511  222811          SEYITOMER             ESKISEHIR3    1            216622  KADIKOY       1.012595
2418    OTR:   211210  211222        KARTAL A-OTR-2        KARTAL A-OTR-2  1            211422  KROMANCELIK   1.012596
2419    OTR:   211210  211222        KARTAL A-OTR-2        KARTAL A-OTR-2  1            211421  KROMANCELIK   1.012596
2420    EIH:   220210  329711          GURAGAC               KOLINTES      1            216622  KADIKOY       1.012598
2421    EIH:   220210  329711          GURAGAC               KOLINTES      1            216621  KADIKOY       1.012598
2422    EIH:   220022  220721          BURSADG               GEMLIK        1            222121  INEGOL        1.012600
2423    EIH:   211022  211222          BBAKKALKOY            KARTAL        1            210721  SELIMIYE      1.012601
2424    EIH:   211022  211222          BBAKKALKOY            KARTAL        1            210722  SELIMIYE      1.012601
2425   BANK:   220111  220122         BURSASANAYI B         BURSASANAYI B  1            210721  SELIMIYE      1.012608
2426   BANK:   220111  220122         BURSASANAYI B         BURSASANAYI B  1            210722  SELIMIYE      1.012608
2427    EIH:   220511  222811          SEYITOMER             ESKISEHIR3    1            222121  INEGOL        1.012608
2428    EIH:   210021  217621          UMRANIYE              DUDULLUMETRO  1            210921  KBAKKALKOY    1.012608
2429    EIH:   210021  217621          UMRANIYE              DUDULLUMETRO  1            210922  KBAKKALKOY    1.012608
2430    EIH:   220510  520011          SEYITOMER             AFYON2        1            210721  SELIMIYE      1.012609
2431    EIH:   220510  520011          SEYITOMER             AFYON2        1            210722  SELIMIYE      1.012609
2432    OTR:   220510  220521       SEYITOMER OTR-1       SEYITOMER OTR-1  1            225121  BOZUYUKOSB    1.012615
2433    OTR:   220510  220521       SEYITOMER OTR-1       SEYITOMER OTR-1  1            225122  BOZUYUKOSB    1.012615
2434    EIH:   220221  290821          GURAGAC               KUMBETSANAL   1            223422  ALTINTAS      1.012616
2435    EIH:   220221  290821          GURAGAC               KUMBETSANAL   1            223421  ALTINTAS      1.012616
2436    OTR:   211211  211221        KARTAL B-OTR-4        KARTAL B-OTR-4  1            210722  SELIMIYE      1.012616
2437    OTR:   211211  211221        KARTAL B-OTR-4        KARTAL B-OTR-4  1            210721  SELIMIYE      1.012616
2438    OTR:   211210  211221        KARTAL C-OTR-6        KARTAL C-OTR-6  1            210721  SELIMIYE      1.012616
2439    OTR:   211210  211221        KARTAL C-OTR-6        KARTAL C-OTR-6  1            210722  SELIMIYE      1.012616
2440    EIH:   220210  220510          GURAGAC               SEYITOMER     1            210722  SELIMIYE      1.012617
2441    EIH:   220210  220510          GURAGAC               SEYITOMER     1            210721  SELIMIYE      1.012617
2442    EIH:   210122  212122          TEPEOREN              YARIMCA1      1            214711  YENIDGKC      1.012617
2443    EIH:   210122  212122          TEPEOREN              YARIMCA1      1            214710  YENIDGKC      1.012617
2444    EIH:   210222  211022          PASAKOY               BBAKKALKOY    2            210721  SELIMIYE      1.012621
2445    EIH:   210222  211022          PASAKOY               BBAKKALKOY    2            210722  SELIMIYE      1.012621
2446    EIH:   210222  211022          PASAKOY               BBAKKALKOY    1            210722  SELIMIYE      1.012621
2447    EIH:   210222  211022          PASAKOY               BBAKKALKOY    1            210721  SELIMIYE      1.012621
2448   BANK:   220010  220021             BURSADG A             BURSADG A  1            210722  SELIMIYE      1.012624
2449   BANK:   220010  220021             BURSADG A             BURSADG A  1            210721  SELIMIYE      1.012624
2450    EIH:   222721  290821          ESKISEHIR2            KUMBETSANAL   1            223422  ALTINTAS      1.012624
2451    EIH:   222721  290821          ESKISEHIR2            KUMBETSANAL   1            223421  ALTINTAS      1.012624
2452    EIH:   214210  227211          KOCAELI               ULUDAG        1            216622  KADIKOY       1.012631
2453    EIH:   214210  227211          KOCAELI               ULUDAG        1            216621  KADIKOY       1.012631
2454    EIH:   210122  212021          TEPEOREN              DUDULLU       1            210721  SELIMIYE      1.012635
2455    EIH:   210122  212021          TEPEOREN              DUDULLU       1            210722  SELIMIYE      1.012635
2456    EIH:   210122  212021          TEPEOREN              DUDULLU       2            210722  SELIMIYE      1.012635
2457    EIH:   210122  212021          TEPEOREN              DUDULLU       2            210721  SELIMIYE      1.012635
2458    EIH:   210122  212122          TEPEOREN              YARIMCA1      1            211422  KROMANCELIK   1.012636
2459    EIH:   210122  212122          TEPEOREN              YARIMCA1      1            211421  KROMANCELIK   1.012636
2460    EIH:   220011  220110          BURSADG               BURSASANAYI   1            216622  KADIKOY       1.012636
2461    EIH:   220011  220110          BURSADG               BURSASANAYI   1            216621  KADIKOY       1.012636
2462    EIH:   220321  222321          TUNCBILEK-A           BILORSA       1            210722  SELIMIYE      1.012637
2463    EIH:   220321  222321          TUNCBILEK-A           BILORSA       1            210721  SELIMIYE      1.012637
2464    EIH:   210121  211821          TEPEOREN              GEBZEOSB      2            210721  SELIMIYE      1.012639
2465    EIH:   210121  211821          TEPEOREN              GEBZEOSB      2            210722  SELIMIYE      1.012639
2466    EIH:   210121  211821          TEPEOREN              GEBZEOSB      1            210721  SELIMIYE      1.012645
2467    EIH:   210121  211821          TEPEOREN              GEBZEOSB      1            210722  SELIMIYE      1.012645
2468    EIH:   214421  220821          AKSAYALOVA            ORHANGAZI     1            210721  SELIMIYE      1.012648
2469    EIH:   214421  220821          AKSAYALOVA            ORHANGAZI     1            210722  SELIMIYE      1.012648
2470    EIH:   222421  222521          SOGUT                 BOZUYUK       1            224521  VITRAKARO     1.012648
2471    EIH:   220022  220821          BURSADG               ORHANGAZI     1            223422  ALTINTAS      1.012652
2472    EIH:   220022  220821          BURSADG               ORHANGAZI     1            223421  ALTINTAS      1.012652
2473    OTR:   220011  220024       BURSADG B-OTR-3       BURSADG B-OTR-3  1            223421  ALTINTAS      1.012652
2474    OTR:   220011  220024       BURSADG B-OTR-3       BURSADG B-OTR-3  1            223422  ALTINTAS      1.012652
2475   BANK:   220111  220121         BURSASANAYI A         BURSASANAYI A  2            210721  SELIMIYE      1.012655
2476   BANK:   220111  220121         BURSASANAYI A         BURSASANAYI A  2            210722  SELIMIYE      1.012655
2477    OTR:   227211  227221        ULUDAG B-OTR-4        ULUDAG B-OTR-4  2            223422  ALTINTAS      1.012661
2478    OTR:   227211  227221        ULUDAG B-OTR-4        ULUDAG B-OTR-4  2            223421  ALTINTAS      1.012661
2479    OTR:   227211  227221        ULUDAG A-OTR-1        ULUDAG A-OTR-1  1            223422  ALTINTAS      1.012661
2480    OTR:   227211  227221        ULUDAG A-OTR-1        ULUDAG A-OTR-1  1            223421  ALTINTAS      1.012661
2481    EIH:   220022  220721          BURSADG               GEMLIK        1            214710  YENIDGKC      1.012662
2482    EIH:   220022  220721          BURSADG               GEMLIK        1            214711  YENIDGKC      1.012662
2483    EIH:   210110  214211          TEPEOREN              KOCAELI       1            211422  KROMANCELIK   1.012662
2484    EIH:   210110  214211          TEPEOREN              KOCAELI       1            211421  KROMANCELIK   1.012662
2485    EIH:   213721  220721          YALOVA                GEMLIK        1            210721  SELIMIYE      1.012662
2486    EIH:   213721  220721          YALOVA                GEMLIK        1            210722  SELIMIYE      1.012662
2487   BANK:   210111  210122            TEPEOREN B            TEPEOREN B  1            211822  GEBZEOSB      1.012665
2488    EIH:   214321  214821          DILISKELESIG          MAKINAOSB     1            210722  SELIMIYE      1.012667
2489    EIH:   214321  214821          DILISKELESIG          MAKINAOSB     1            210721  SELIMIYE      1.012667
2490    EIH:   221721  229421          AKCALAR               GUNEY-1RES    1            223421  ALTINTAS      1.012668
2491    EIH:   221721  229421          AKCALAR               GUNEY-1RES    1            223422  ALTINTAS      1.012668
2492    EIH:   220122  228622          BURSASANAYI           OSMANGAZI     1            210721  SELIMIYE      1.012668
2493    EIH:   220122  228622          BURSASANAYI           OSMANGAZI     1            210722  SELIMIYE      1.012668
2494    EIH:   213621  213721          KARAMURSEL            YALOVA        1            210721  SELIMIYE      1.012668
2495    EIH:   213621  213721          KARAMURSEL            YALOVA        1            210722  SELIMIYE      1.012668
2496    EIH:   228621  291821          OSMANGAZI             BSANAYISANAL  1            210721  SELIMIYE      1.012668
2497    EIH:   228621  291821          OSMANGAZI             BSANAYISANAL  1            210722  SELIMIYE      1.012668
2498    EIH:   220121  291821          BURSASANAYI           BSANAYISANAL  1            210722  SELIMIYE      1.012670
2499    EIH:   220121  291821          BURSASANAYI           BSANAYISANAL  1            210721  SELIMIYE      1.012670
2500    EIH:   224022  311121          KARACABEY             GOBEL         1            223422  ALTINTAS      1.012670
2501    EIH:   224022  311121          KARACABEY             GOBEL         1            223421  ALTINTAS      1.012670
2502    EIH:   220024  220621          BURSADG               KARSAK        1            223421  ALTINTAS      1.012671
2503    EIH:   220024  220621          BURSADG               KARSAK        1            223422  ALTINTAS      1.012671
2504    EIH:   221521  311121          MKEMALPASA            GOBEL         1            223421  ALTINTAS      1.012672
2505    EIH:   221521  311121          MKEMALPASA            GOBEL         1            223422  ALTINTAS      1.012672
2506    EIH:   211321  211422          TUZLA                 KROMANCELIK   1            210722  SELIMIYE      1.012673
2507    EIH:   211321  211422          TUZLA                 KROMANCELIK   1            210721  SELIMIYE      1.012673
2508    EIH:   227621  229421          HARMANLIKRES          GUNEY-1RES    1            223422  ALTINTAS      1.012673
2509    EIH:   227621  229421          HARMANLIKRES          GUNEY-1RES    1            223421  ALTINTAS      1.012673
2510    EIH:   215821  220621          ASILDEMIRCLK          KARSAK        1            223421  ALTINTAS      1.012673
2511    EIH:   215821  220621          ASILDEMIRCLK          KARSAK        1            223422  ALTINTAS      1.012673
2512    EIH:   220122  221221          BURSASANAYI           BOSEN         1            223421  ALTINTAS      1.012675
2513    EIH:   220122  221221          BURSASANAYI           BOSEN         1            223422  ALTINTAS      1.012675
2514    EIH:   220023  220922          BURSADG               OTOSANSIT     1            210722  SELIMIYE      1.012675
2515    EIH:   220023  220922          BURSADG               OTOSANSIT     1            210721  SELIMIYE      1.012675
2516   BANK:   210010  210021           UMRANIYE B-           UMRANIYE B-  2            214711  YENIDGKC      1.012676
2517   BANK:   210010  210021           UMRANIYE B-           UMRANIYE B-  2            214710  YENIDGKC      1.012676
2518    EIH:   220023  228221          BURSADG               RBKARESI      1            210721  SELIMIYE      1.012676
2519    EIH:   220023  228221          BURSADG               RBKARESI      1            210722  SELIMIYE      1.012676
2520   BANK:   222810  222822          ESKISEHIR3 A          ESKISEHIR3 A  2            210722  SELIMIYE      1.012677
2521   BANK:   222810  222822          ESKISEHIR3 A          ESKISEHIR3 A  2            210721  SELIMIYE      1.012677
2522    EIH:   216121  225521          DINCERCIM             MERYEMRES     1            210721  SELIMIYE      1.012677
2523    EIH:   216121  225521          DINCERCIM             MERYEMRES     1            210722  SELIMIYE      1.012677
2524    EIH:   221321  228722          BESEVLER              ORHANELI      1            223422  ALTINTAS      1.012677
2525    EIH:   221321  228722          BESEVLER              ORHANELI      1            223421  ALTINTAS      1.012677
2526    EIH:   221721  229421          AKCALAR               GUNEY-1RES    1            210722  SELIMIYE      1.012677
2527    EIH:   221721  229421          AKCALAR               GUNEY-1RES    1            210721  SELIMIYE      1.012677
2528    EIH:   220321  222822          TUNCBILEK-A           ESKISEHIR3    1            223421  ALTINTAS      1.012678
2529    EIH:   220321  222822          TUNCBILEK-A           ESKISEHIR3    1            223422  ALTINTAS      1.012678
2530    EIH:   220024  220821          BURSADG               ORHANGAZI     1            223422  ALTINTAS      1.012678
2531    EIH:   220024  220821          BURSADG               ORHANGAZI     1            223421  ALTINTAS      1.012678
2532    EIH:   227121  228721          DEVECIKONAGI          ORHANELI      1            223421  ALTINTAS      1.012678
2533    EIH:   227121  228721          DEVECIKONAGI          ORHANELI      1            223422  ALTINTAS      1.012678
2534    EIH:   222121  228721          INEGOL                ORHANELI      1            210722  SELIMIYE      1.012679
2535    EIH:   222121  228721          INEGOL                ORHANELI      1            210721  SELIMIYE      1.012679
2536    EIH:   220121  221322          BURSASANAYI           BESEVLER      1            223422  ALTINTAS      1.012680
2537    EIH:   220121  221322          BURSASANAYI           BESEVLER      1            223421  ALTINTAS      1.012680
2538    EIH:   220022  220821          BURSADG               ORHANGAZI     1            210722  SELIMIYE      1.012680
2539    EIH:   220022  220821          BURSADG               ORHANGAZI     1            210721  SELIMIYE      1.012680
2540    EIH:   215521  222121          ULURES                INEGOL        1            210721  SELIMIYE      1.012680
2541    EIH:   215521  222121          ULURES                INEGOL        1            210722  SELIMIYE      1.012680
2542    EIH:   224021  227621          KARACABEY             HARMANLIKRES  1            223421  ALTINTAS      1.012681
2543    EIH:   221321  228722          BESEVLER              ORHANELI      1            210722  SELIMIYE      1.012681
2544    EIH:   221321  228722          BESEVLER              ORHANELI      1            210721  SELIMIYE      1.012681
2545    EIH:   222421  222521          SOGUT                 BOZUYUK       1            210722  SELIMIYE      1.012681
2546    EIH:   222421  222521          SOGUT                 BOZUYUK       1            210721  SELIMIYE      1.012681
2547    EIH:   224021  227621          KARACABEY             HARMANLIKRES  1            223422  ALTINTAS      1.012681
2548    EIH:   227121  311121          DEVECIKONAGI          GOBEL         1            223421  ALTINTAS      1.012681
2549    EIH:   227121  311121          DEVECIKONAGI          GOBEL         1            223422  ALTINTAS      1.012681
2550    EIH:   220121  228721          BURSASANAYI           ORHANELI      1            223421  ALTINTAS      1.012681
2551    EIH:   220121  228721          BURSASANAYI           ORHANELI      1            223422  ALTINTAS      1.012681
2552    EIH:   210121  211921          TEPEOREN              KURTKOY       1            214711  YENIDGKC      1.012681
2553    EIH:   210121  211921          TEPEOREN              KURTKOY       1            214710  YENIDGKC      1.012681
2554    EIH:   211822  216721          GEBZEOSB              GEBZEKIMYA    1            223422  ALTINTAS      1.012682
2555    EIH:   211822  216721          GEBZEOSB              GEBZEKIMYA    1            223421  ALTINTAS      1.012682
2556    OTR:   211210  211221        KARTAL C-OTR-6        KARTAL C-OTR-6  1            211622  ICMELER       1.012682
2557    EIH:   221621  221721          GORUKLE               AKCALAR       1            223422  ALTINTAS      1.012682
2558    EIH:   221621  221721          GORUKLE               AKCALAR       1            223421  ALTINTAS      1.012682
2559    OTR:   220011  220024       BURSADG B-OTR-3       BURSADG B-OTR-3  1            210721  SELIMIYE      1.012682
2560    OTR:   220011  220024       BURSADG B-OTR-3       BURSADG B-OTR-3  1            210722  SELIMIYE      1.012682
2561    EIH:   220921  228221          OTOSANSIT             RBKARESI      1            210721  SELIMIYE      1.012682
2562    EIH:   220921  228221          OTOSANSIT             RBKARESI      1            210722  SELIMIYE      1.012682
2563    EIH:   210111  217711          TEPEOREN              ATASEHIR      1            223421  ALTINTAS      1.012683
2564    EIH:   210111  217711          TEPEOREN              ATASEHIR      1            223422  ALTINTAS      1.012683
2565    EIH:   225421  227221          TURANKOY              ULUDAG        1            223421  ALTINTAS      1.012683
2566    EIH:   225421  227221          TURANKOY              ULUDAG        1            223422  ALTINTAS      1.012683
2567    EIH:   222121  227221          INEGOL                ULUDAG        1            223422  ALTINTAS      1.012683
2568    EIH:   222121  227221          INEGOL                ULUDAG        1            223421  ALTINTAS      1.012683
2569    OTR:   220111  220121   BURSASANAYI C-OTR-5   BURSASANAYI C-OTR-5  1            210722  SELIMIYE      1.012683
2570    OTR:   220111  220121   BURSASANAYI C-OTR-5   BURSASANAYI C-OTR-5  1            210721  SELIMIYE      1.012683
2571    EIH:   219321  224221          HASANAGA              ULUABATHES    1            223421  ALTINTAS      1.012683
2572    EIH:   219321  224221          HASANAGA              ULUABATHES    1            223422  ALTINTAS      1.012683
2573    EIH:   214822  216722          MAKINAOSB             GEBZEKIMYA    1            223422  ALTINTAS      1.012684
2574    EIH:   214822  216722          MAKINAOSB             GEBZEKIMYA    1            223421  ALTINTAS      1.012684
2575    EIH:   225221  228722          POYRAZRES_SU          ORHANELI      1            223421  ALTINTAS      1.012684
2576    EIH:   225221  228722          POYRAZRES_SU          ORHANELI      1            223422  ALTINTAS      1.012684
2577    EIH:   221621  221721          GORUKLE               AKCALAR       1            210721  SELIMIYE      1.012684
2578    EIH:   221621  221721          GORUKLE               AKCALAR       1            210722  SELIMIYE      1.012684
2579    EIH:   220121  221821          BURSASANAYI           DEMIRTAS      1            223421  ALTINTAS      1.012684
2580    EIH:   220121  221821          BURSASANAYI           DEMIRTAS      1            223422  ALTINTAS      1.012684
2581    EIH:   221521  225221          MKEMALPASA            POYRAZRES_SU  1            223422  ALTINTAS      1.012684
2582    EIH:   222421  225521          SOGUT                 MERYEMRES     1            210721  SELIMIYE      1.012684
2583    EIH:   222421  225521          SOGUT                 MERYEMRES     1            210722  SELIMIYE      1.012684
2584    EIH:   221521  225221          MKEMALPASA            POYRAZRES_SU  1            223421  ALTINTAS      1.012684
2585    EIH:   220021  221822          BURSADG               DEMIRTAS      1            223421  ALTINTAS      1.012685
2586    EIH:   220021  221822          BURSADG               DEMIRTAS      1            223422  ALTINTAS      1.012685
2587    EIH:   227221  292021          ULUDAG                KESTELSANAL   1            223421  ALTINTAS      1.012685
2588    EIH:   227221  292021          ULUDAG                KESTELSANAL   1            223422  ALTINTAS      1.012685
2589    EIH:   211022  211122          BBAKKALKOY            SOGANLIK      1            223421  ALTINTAS      1.012685
2590    EIH:   211022  211122          BBAKKALKOY            SOGANLIK      1            223422  ALTINTAS      1.012685
2591    EIH:   211321  211422          TUZLA                 KROMANCELIK   1            223421  ALTINTAS      1.012685
2592    EIH:   211321  211422          TUZLA                 KROMANCELIK   1            223422  ALTINTAS      1.012685
2593    EIH:   220022  221822          BURSADG               DEMIRTAS      1            223421  ALTINTAS      1.012685
2594    EIH:   220022  221822          BURSADG               DEMIRTAS      1            223422  ALTINTAS      1.012685
2595    EIH:   210010  217710          UMRANIYE              ATASEHIR      1            223422  ALTINTAS      1.012685
2596    EIH:   224022  311121          KARACABEY             GOBEL         1            210722  SELIMIYE      1.012685
2597    EIH:   224022  311121          KARACABEY             GOBEL         1            210721  SELIMIYE      1.012685
2598    EIH:   210010  217710          UMRANIYE              ATASEHIR      1            223421  ALTINTAS      1.012685
2599    EIH:   215521  222121          ULURES                INEGOL        1            223421  ALTINTAS      1.012685
2600    EIH:   215521  222121          ULURES                INEGOL        1            223422  ALTINTAS      1.012685
2601    OTR:   210911  210921    KBAKKALKOY A-OTR-2    KBAKKALKOY A-OTR-2  1            223422  ALTINTAS      1.012685
2602    OTR:   210910  210922    KBAKKALKOY B-OTR-4    KBAKKALKOY B-OTR-4  1            223421  ALTINTAS      1.012685
2603   BANK:   220210  220221             GURAGAC A             GURAGAC A  1            210722  SELIMIYE      1.012685
2604   BANK:   220210  220221             GURAGAC A             GURAGAC A  1            210721  SELIMIYE      1.012685
2605    OTR:   210911  210921    KBAKKALKOY A-OTR-2    KBAKKALKOY A-OTR-2  1            223421  ALTINTAS      1.012685
2606    OTR:   210910  210922    KBAKKALKOY B-OTR-4    KBAKKALKOY B-OTR-4  1            223422  ALTINTAS      1.012685
2607    EIH:   221921  225422          KESTEL                TURANKOY      1            223422  ALTINTAS      1.012686
2608    EIH:   221921  225422          KESTEL                TURANKOY      1            223421  ALTINTAS      1.012686
2609    EIH:   210121  211821          TEPEOREN              GEBZEOSB      2            223421  ALTINTAS      1.012686
2610    EIH:   210121  211821          TEPEOREN              GEBZEOSB      2            223422  ALTINTAS      1.012686
2611    EIH:   210121  211821          TEPEOREN              GEBZEOSB      1            223422  ALTINTAS      1.012686
2612    EIH:   210121  211821          TEPEOREN              GEBZEOSB      1            223421  ALTINTAS      1.012686
2613    EIH:   211022  211222          BBAKKALKOY            KARTAL        1            223422  ALTINTAS      1.012686
2614    EIH:   211022  211222          BBAKKALKOY            KARTAL        1            223421  ALTINTAS      1.012686
2615    EIH:   220121  228721          BURSASANAYI           ORHANELI      1            210722  SELIMIYE      1.012686
2616    EIH:   220121  228721          BURSASANAYI           ORHANELI      1            210721  SELIMIYE      1.012686
2617    EIH:   213721  214421          YALOVA                AKSAYALOVA    1            210721  SELIMIYE      1.012686
2618    EIH:   213721  214421          YALOVA                AKSAYALOVA    1            210722  SELIMIYE      1.012686
2619    EIH:   210222  211022          PASAKOY               BBAKKALKOY    1            223421  ALTINTAS      1.012686
2620    EIH:   210022  210721          UMRANIYE              SELIMIYE      1            223421  ALTINTAS      1.012686
2621    EIH:   210222  211022          PASAKOY               BBAKKALKOY    1            223422  ALTINTAS      1.012686
2622    EIH:   210222  211022          PASAKOY               BBAKKALKOY    2            223421  ALTINTAS      1.012686
2623    EIH:   210022  210721          UMRANIYE              SELIMIYE      1            223422  ALTINTAS      1.012686
2624    EIH:   210222  211022          PASAKOY               BBAKKALKOY    2            223422  ALTINTAS      1.012686
2625    EIH:   210922  216622          KBAKKALKOY            KADIKOY       1            223422  ALTINTAS      1.012686
2626    EIH:   221921  292021          KESTEL                KESTELSANAL   1            223421  ALTINTAS      1.012686
2627    EIH:   210922  216622          KBAKKALKOY            KADIKOY       1            223421  ALTINTAS      1.012686
2628    EIH:   221921  292021          KESTEL                KESTELSANAL   1            223422  ALTINTAS      1.012686
2629    EIH:   222121  228721          INEGOL                ORHANELI      1            223422  ALTINTAS      1.012686
2630    EIH:   222121  228721          INEGOL                ORHANELI      1            223421  ALTINTAS      1.012686
2631    EIH:   210821  210922          GOZTEPE               KBAKKALKOY    1            223421  ALTINTAS      1.012687
2632    EIH:   210821  210922          GOZTEPE               KBAKKALKOY    1            223422  ALTINTAS      1.012687
2633    EIH:   210022  210922          UMRANIYE              KBAKKALKOY    1            223421  ALTINTAS      1.012687
2634    EIH:   210022  210922          UMRANIYE              KBAKKALKOY    1            223422  ALTINTAS      1.012687
2635    EIH:   228621  291821          OSMANGAZI             BSANAYISANAL  1            223421  ALTINTAS      1.012687
2636    EIH:   228621  291821          OSMANGAZI             BSANAYISANAL  1            223422  ALTINTAS      1.012687
2637    EIH:   220121  291821          BURSASANAYI           BSANAYISANAL  1            223421  ALTINTAS      1.012687
2638    EIH:   220121  291821          BURSASANAYI           BSANAYISANAL  1            223422  ALTINTAS      1.012687
2639    EIH:   221521  311121          MKEMALPASA            GOBEL         1            210722  SELIMIYE      1.012687
2640    EIH:   221521  311121          MKEMALPASA            GOBEL         1            210721  SELIMIYE      1.012687
2641    EIH:   211221  211921          KARTAL                KURTKOY       1            223421  ALTINTAS      1.012687
2642    EIH:   211221  211921          KARTAL                KURTKOY       1            223422  ALTINTAS      1.012687
2643    EIH:   211221  211921          KARTAL                KURTKOY       2            223422  ALTINTAS      1.012687
2644    EIH:   211221  211921          KARTAL                KURTKOY       2            223421  ALTINTAS      1.012687
2645    EIH:   214822  217221          MAKINAOSB             SIDDIK        1            223422  ALTINTAS      1.012688
2646    EIH:   214822  217221          MAKINAOSB             SIDDIK        1            223421  ALTINTAS      1.012688
2647    EIH:   211521  214321          COLAKOGLU             DILISKELESIG  1            210721  SELIMIYE      1.012688
2648    EIH:   211521  214321          COLAKOGLU             DILISKELESIG  1            210722  SELIMIYE      1.012688
2649    OTR:   219110  219121  COLAKOGLU400 A-OTR-1  COLAKOGLU400 A-OTR-1  1            223421  ALTINTAS      1.012688
2650    EIH:   221421  228721          ORHANELITES           ORHANELI      1            223421  ALTINTAS      1.012688
2651    EIH:   221421  228722          ORHANELITES           ORHANELI      1            223422  ALTINTAS      1.012688
2652    OTR:   219110  219121  COLAKOGLU400 A-OTR-1  COLAKOGLU400 A-OTR-1  1            223422  ALTINTAS      1.012688
2653    OTR:   219110  219121  COLAKOGLU400 A-OTR-2  COLAKOGLU400 A-OTR-2  2            223422  ALTINTAS      1.012688
2654    OTR:   219110  219121  COLAKOGLU400 A-OTR-2  COLAKOGLU400 A-OTR-2  2            223421  ALTINTAS      1.012688
2655    EIH:   221421  228722          ORHANELITES           ORHANELI      1            223421  ALTINTAS      1.012688
2656    EIH:   221421  228721          ORHANELITES           ORHANELI      1            223422  ALTINTAS      1.012688
2657    EIH:   227621  229421          HARMANLIKRES          GUNEY-1RES    1            210721  SELIMIYE      1.012688
2658    EIH:   214321  214821          DILISKELESIG          MAKINAOSB     1            223422  ALTINTAS      1.012688
2659    EIH:   214321  214821          DILISKELESIG          MAKINAOSB     1            223421  ALTINTAS      1.012688
2660    EIH:   220322  220421          TUNCBILEK-A           TUNCBILEK-B   1            223421  ALTINTAS      1.012688
2661    EIH:   227621  229421          HARMANLIKRES          GUNEY-1RES    1            210722  SELIMIYE      1.012688
2662    EIH:   220322  220421          TUNCBILEK-A           TUNCBILEK-B   1            223422  ALTINTAS      1.012688
2663    EIH:   211521  214321          COLAKOGLU             DILISKELESIG  1            223421  ALTINTAS      1.012688
2664    EIH:   211521  214321          COLAKOGLU             DILISKELESIG  1            223422  ALTINTAS      1.012688
2665    EIH:   210122  212021          TEPEOREN              DUDULLU       2            223422  ALTINTAS      1.012688
2666    EIH:   210122  212021          TEPEOREN              DUDULLU       1            223421  ALTINTAS      1.012688
2667    EIH:   210122  212021          TEPEOREN              DUDULLU       1            223422  ALTINTAS      1.012688
2668    EIH:   210122  212021          TEPEOREN              DUDULLU       2            223421  ALTINTAS      1.012688
2669    EIH:   220321  220421          TUNCBILEK-A           TUNCBILEK-B   1            223422  ALTINTAS      1.012688
2670    EIH:   220321  220421          TUNCBILEK-A           TUNCBILEK-B   1            223421  ALTINTAS      1.012688
2671    EIH:   221221  221821          BOSEN                 DEMIRTAS      1            223422  ALTINTAS      1.012688
2672    EIH:   221221  221821          BOSEN                 DEMIRTAS      1            223421  ALTINTAS      1.012688
2673    EIH:   215521  228722          ULURES                ORHANELI      1            223421  ALTINTAS      1.012688
2674    EIH:   215521  228722          ULURES                ORHANELI      1            223422  ALTINTAS      1.012688
2675    EIH:   220024  220621          BURSADG               KARSAK        1            210721  SELIMIYE      1.012689
2676    EIH:   220024  220621          BURSADG               KARSAK        1            210722  SELIMIYE      1.012689
2677    EIH:   220023  228221          BURSADG               RBKARESI      1            223421  ALTINTAS      1.012689
2678    EIH:   220023  228221          BURSADG               RBKARESI      1            223422  ALTINTAS      1.012689
2679    EIH:   211622  214322          ICMELER               DILISKELESIG  1            223421  ALTINTAS      1.012689
2680    EIH:   211622  214322          ICMELER               DILISKELESIG  1            223422  ALTINTAS      1.012689
2681    OTR:   211210  211222        KARTAL A-OTR-2        KARTAL A-OTR-2  1            223421  ALTINTAS      1.012689
2682    EIH:   220023  220922          BURSADG               OTOSANSIT     1            223421  ALTINTAS      1.012689
2683    OTR:   211210  211222        KARTAL A-OTR-2        KARTAL A-OTR-2  1            223422  ALTINTAS      1.012689
2684    EIH:   220023  220922          BURSADG               OTOSANSIT     1            223422  ALTINTAS      1.012689
2685    EIH:   220921  228221          OTOSANSIT             RBKARESI      1            223422  ALTINTAS      1.012689
2686    EIH:   222821  224121          ESKISEHIR3            ESKISEHIRCIM  1            210721  SELIMIYE      1.012689
2687    EIH:   222821  224121          ESKISEHIR3            ESKISEHIRCIM  1            210722  SELIMIYE      1.012689
2688    EIH:   220921  228221          OTOSANSIT             RBKARESI      1            223421  ALTINTAS      1.012689
2689    OTR:   222811  222821    ESKISEHIR3 B-OTR-3    ESKISEHIR3 B-OTR-3  2            210721  SELIMIYE      1.012689
2690    OTR:   222811  222821    ESKISEHIR3 B-OTR-3    ESKISEHIR3 B-OTR-3  2            210722  SELIMIYE      1.012689
2691    EIH:   227121  228721          DEVECIKONAGI          ORHANELI      1            210721  SELIMIYE      1.012689
2692    EIH:   227121  228721          DEVECIKONAGI          ORHANELI      1            210722  SELIMIYE      1.012689
2693    EIH:   220521  227521          SEYITOMER             KUMAS         1            210721  SELIMIYE      1.012689
2694    EIH:   220521  227521          SEYITOMER             KUMAS         1            210722  SELIMIYE      1.012689
2695    EIH:   220121  221821          BURSASANAYI           DEMIRTAS      1            210722  SELIMIYE      1.012689
2696    EIH:   220121  221821          BURSASANAYI           DEMIRTAS      1            210721  SELIMIYE      1.012689
2697    EIH:   221121  228621          YILDIRIM              OSMANGAZI     1            223421  ALTINTAS      1.012690
2698    EIH:   221121  228621          YILDIRIM              OSMANGAZI     1            223422  ALTINTAS      1.012690
2699    EIH:   215821  220621          ASILDEMIRCLK          KARSAK        1            210722  SELIMIYE      1.012690
2700    EIH:   215821  220621          ASILDEMIRCLK          KARSAK        1            210721  SELIMIYE      1.012690
2701    EIH:   221121  228622          YILDIRIM              OSMANGAZI     1            223421  ALTINTAS      1.012691
2702    EIH:   221121  228622          YILDIRIM              OSMANGAZI     1            223422  ALTINTAS      1.012691
2703    OTR:   222811  222821    ESKISEHIR3 B-OTR-4    ESKISEHIR3 B-OTR-4  1            210722  SELIMIYE      1.012692
2704    OTR:   222811  222821    ESKISEHIR3 B-OTR-4    ESKISEHIR3 B-OTR-4  1            210721  SELIMIYE      1.012692
2705    EIH:   220122  228622          BURSASANAYI           OSMANGAZI     1            223422  ALTINTAS      1.012692
2706    EIH:   220122  228622          BURSASANAYI           OSMANGAZI     1            223421  ALTINTAS      1.012692
2707    EIH:   224121  225121          ESKISEHIRCIM          BOZUYUKOSB    1            210722  SELIMIYE      1.012693
2708    EIH:   224121  225121          ESKISEHIRCIM          BOZUYUKOSB    1            210721  SELIMIYE      1.012693
2709    OTR:   220510  220521       SEYITOMER OTR-1       SEYITOMER OTR-1  1            210722  SELIMIYE      1.012693
2710    OTR:   220510  220521       SEYITOMER OTR-1       SEYITOMER OTR-1  1            210721  SELIMIYE      1.012693
2711    EIH:   220521  225321          SEYITOMER             BOZUYUKRES    1            210722  SELIMIYE      1.012693
2712    EIH:   220521  225321          SEYITOMER             BOZUYUKRES    1            210721  SELIMIYE      1.012693
2713    EIH:   211211  214711          KARTAL                YENIDGKC      1            214711  YENIDGKC      1.012693
2714    EIH:   211211  214711          KARTAL                YENIDGKC      1            214710  YENIDGKC      1.012693
2715    EIH:   219321  224221          HASANAGA              ULUABATHES    1            210721  SELIMIYE      1.012694
2716    EIH:   219321  224221          HASANAGA              ULUABATHES    1            210722  SELIMIYE      1.012694
2717    EIH:   221521  225221          MKEMALPASA            POYRAZRES_SU  1            210721  SELIMIYE      1.012694
2718    EIH:   221521  225221          MKEMALPASA            POYRAZRES_SU  1            210722  SELIMIYE      1.012694
2719    EIH:   220024  220821          BURSADG               ORHANGAZI     1            210722  SELIMIYE      1.012694
2720    EIH:   220024  220821          BURSADG               ORHANGAZI     1            210721  SELIMIYE      1.012694
2721    EIH:   213721  214421          YALOVA                AKSAYALOVA    1            223421  ALTINTAS      1.012694
2722    EIH:   213721  214421          YALOVA                AKSAYALOVA    1            223422  ALTINTAS      1.012694
2723    EIH:   216121  222221          DINCERCIM             PASALAR       1            210721  SELIMIYE      1.012694
2724    EIH:   216121  222221          DINCERCIM             PASALAR       1            210722  SELIMIYE      1.012694
2725    EIH:   224021  227621          KARACABEY             HARMANLIKRES  1            210722  SELIMIYE      1.012695
2726    EIH:   224021  227621          KARACABEY             HARMANLIKRES  1            210721  SELIMIYE      1.012695
2727    EIH:   227121  311121          DEVECIKONAGI          GOBEL         1            210721  SELIMIYE      1.012695
2728    EIH:   227121  311121          DEVECIKONAGI          GOBEL         1            210722  SELIMIYE      1.012695
2729    EIH:   220321  222321          TUNCBILEK-A           BILORSA       1            222221  PASALAR       1.012695
2730    OTR:   220111  220121   BURSASANAYI C-OTR-5   BURSASANAYI C-OTR-5  1            223422  ALTINTAS      1.012695
2731    OTR:   220111  220121   BURSASANAYI C-OTR-5   BURSASANAYI C-OTR-5  1            223421  ALTINTAS      1.012695
2732    EIH:   222721  290821          ESKISEHIR2            KUMBETSANAL   1            210722  SELIMIYE      1.012695
2733    EIH:   222721  290821          ESKISEHIR2            KUMBETSANAL   1            210721  SELIMIYE      1.012695
2734    EIH:   222721  222821          ESKISEHIR2            ESKISEHIR3    1            210721  SELIMIYE      1.012696
2735    EIH:   222721  222821          ESKISEHIR2            ESKISEHIR3    1            210722  SELIMIYE      1.012696
2736    OTR:   211210  211222        KARTAL A-OTR-2        KARTAL A-OTR-2  1            216621  KADIKOY       1.012696
2737    EIH:   222521  225621          BOZUYUK               KARTALRES     1            210721  SELIMIYE      1.012696
2738    OTR:   211210  211222        KARTAL A-OTR-2        KARTAL A-OTR-2  1            216622  KADIKOY       1.012696
2739    EIH:   222521  225621          BOZUYUK               KARTALRES     1            210722  SELIMIYE      1.012696
2740    EIH:   222822  227922          ESKISEHIR3            ESKISEHIROSB  1            210722  SELIMIYE      1.012696
2741    EIH:   222821  227921          ESKISEHIR3            ESKISEHIROSB  1            210721  SELIMIYE      1.012696
2742    EIH:   222821  227921          ESKISEHIR3            ESKISEHIROSB  1            210722  SELIMIYE      1.012696
2743    EIH:   222822  227922          ESKISEHIR3            ESKISEHIROSB  1            210721  SELIMIYE      1.012696
2744    EIH:   220511  222811          SEYITOMER             ESKISEHIR3    1            227522  KUMAS         1.012696
2745    EIH:   220511  222811          SEYITOMER             ESKISEHIR3    1            227521  KUMAS         1.012696
2746    EIH:   221921  292021          KESTEL                KESTELSANAL   1            210722  SELIMIYE      1.012696
2747    EIH:   221921  292021          KESTEL                KESTELSANAL   1            210721  SELIMIYE      1.012696
2748    EIH:   221121  228621          YILDIRIM              OSMANGAZI     1            210722  SELIMIYE      1.012696
2749    EIH:   221121  228621          YILDIRIM              OSMANGAZI     1            210721  SELIMIYE      1.012696
2750    EIH:   223621  227522          KIRKA                 KUMAS         1            210722  SELIMIYE      1.012696
2751    EIH:   223621  227522          KIRKA                 KUMAS         1            210721  SELIMIYE      1.012696
2752    EIH:   222822  225621          ESKISEHIR3            KARTALRES     1            210722  SELIMIYE      1.012697
2753    EIH:   220221  290821          GURAGAC               KUMBETSANAL   1            210721  SELIMIYE      1.012697
2754    EIH:   220221  290821          GURAGAC               KUMBETSANAL   1            210722  SELIMIYE      1.012697
2755    EIH:   222822  225621          ESKISEHIR3            KARTALRES     1            210721  SELIMIYE      1.012697
2756    EIH:   225221  228722          POYRAZRES_SU          ORHANELI      1            210722  SELIMIYE      1.012697
2757    EIH:   220121  221322          BURSASANAYI           BESEVLER      1            210722  SELIMIYE      1.012697
2758    EIH:   225221  228722          POYRAZRES_SU          ORHANELI      1            210721  SELIMIYE      1.012697
2759    EIH:   220121  221322          BURSASANAYI           BESEVLER      1            210721  SELIMIYE      1.012697
2760    EIH:   223321  291321          KUTAHYA               KUTAHYASANAL  1            210722  SELIMIYE      1.012697
2761    EIH:   223321  291321          KUTAHYA               KUTAHYASANAL  1            210721  SELIMIYE      1.012697
2762    EIH:   221121  228622          YILDIRIM              OSMANGAZI     1            210721  SELIMIYE      1.012698
2763    EIH:   221121  228622          YILDIRIM              OSMANGAZI     1            210722  SELIMIYE      1.012698
2764    EIH:   220321  222822          TUNCBILEK-A           ESKISEHIR3    1            210722  SELIMIYE      1.012698
2765    EIH:   220321  222822          TUNCBILEK-A           ESKISEHIR3    1            210721  SELIMIYE      1.012698
2766    EIH:   211221  211921          KARTAL                KURTKOY       2            210721  SELIMIYE      1.012699
2767    EIH:   211221  211921          KARTAL                KURTKOY       2            210722  SELIMIYE      1.012699
2768    EIH:   211221  211921          KARTAL                KURTKOY       1            210722  SELIMIYE      1.012699
2769    EIH:   211221  211921          KARTAL                KURTKOY       1            210721  SELIMIYE      1.012699
2770    EIH:   222921  223621          CIFTELER              KIRKA         1            210721  SELIMIYE      1.012699
2771    EIH:   222921  223621          CIFTELER              KIRKA         1            210722  SELIMIYE      1.012699
2772    EIH:   220221  220421          GURAGAC               TUNCBILEK-B   1            210721  SELIMIYE      1.012700
2773    EIH:   220221  220421          GURAGAC               TUNCBILEK-B   1            210722  SELIMIYE      1.012700
2774    EIH:   222721  227921          ESKISEHIR2            ESKISEHIROSB  1            210722  SELIMIYE      1.012700
2775    EIH:   220021  221822          BURSADG               DEMIRTAS      1            210721  SELIMIYE      1.012700
2776    EIH:   220021  221822          BURSADG               DEMIRTAS      1            210722  SELIMIYE      1.012700
2777    EIH:   222721  227921          ESKISEHIR2            ESKISEHIROSB  1            210721  SELIMIYE      1.012700
2778    EIH:   220022  221822          BURSADG               DEMIRTAS      1            210721  SELIMIYE      1.012700
2779    EIH:   220022  221822          BURSADG               DEMIRTAS      1            210722  SELIMIYE      1.012700
2780    EIH:   221221  221821          BOSEN                 DEMIRTAS      1            210722  SELIMIYE      1.012700
2781    EIH:   221221  221821          BOSEN                 DEMIRTAS      1            210721  SELIMIYE      1.012700
2782    EIH:   220321  220421          TUNCBILEK-A           TUNCBILEK-B   1            210721  SELIMIYE      1.012701
2783    EIH:   220321  220421          TUNCBILEK-A           TUNCBILEK-B   1            210722  SELIMIYE      1.012701
2784    EIH:   221421  228722          ORHANELITES           ORHANELI      1            210721  SELIMIYE      1.012701
2785    EIH:   221421  228722          ORHANELITES           ORHANELI      1            210722  SELIMIYE      1.012701
2786    EIH:   220322  220421          TUNCBILEK-A           TUNCBILEK-B   1            210722  SELIMIYE      1.012701
2787    EIH:   220322  220421          TUNCBILEK-A           TUNCBILEK-B   1            210721  SELIMIYE      1.012701
2788    EIH:   221421  228721          ORHANELITES           ORHANELI      1            210721  SELIMIYE      1.012701
2789    EIH:   221421  228721          ORHANELITES           ORHANELI      1            210722  SELIMIYE      1.012701
2790    EIH:   220122  221221          BURSASANAYI           BOSEN         1            210722  SELIMIYE      1.012705
2791    EIH:   220122  221221          BURSASANAYI           BOSEN         1            210721  SELIMIYE      1.012705
2792   BANK:   220111  220121         BURSASANAYI A         BURSASANAYI A  2            223421  ALTINTAS      1.012705
2793   BANK:   220111  220121         BURSASANAYI A         BURSASANAYI A  2            223422  ALTINTAS      1.012705
2794    EIH:   221921  225422          KESTEL                TURANKOY      1            210722  SELIMIYE      1.012705
2795    EIH:   221921  225422          KESTEL                TURANKOY      1            210721  SELIMIYE      1.012705
2796    EIH:   227221  292021          ULUDAG                KESTELSANAL   1            210721  SELIMIYE      1.012705
2797    EIH:   227221  292021          ULUDAG                KESTELSANAL   1            210722  SELIMIYE      1.012705
2798    EIH:   215521  228722          ULURES                ORHANELI      1            210721  SELIMIYE      1.012706
2799    EIH:   215521  228722          ULURES                ORHANELI      1            210722  SELIMIYE      1.012706
2800    OTR:   211211  211221        KARTAL B-OTR-4        KARTAL B-OTR-4  1            214711  YENIDGKC      1.012706
2801    OTR:   211211  211221        KARTAL B-OTR-4        KARTAL B-OTR-4  1            214710  YENIDGKC      1.012706
2802    EIH:   222221  222321          PASALAR               BILORSA       1            210722  SELIMIYE      1.012707
2803    EIH:   222221  222321          PASALAR               BILORSA       1            210721  SELIMIYE      1.012707
2804    EIH:   213621  213721          KARAMURSEL            YALOVA        1            223421  ALTINTAS      1.012707
2805    EIH:   213621  213721          KARAMURSEL            YALOVA        1            223422  ALTINTAS      1.012707
2806    EIH:   225421  227221          TURANKOY              ULUDAG        1            210722  SELIMIYE      1.012708
2807    EIH:   225421  227221          TURANKOY              ULUDAG        1            210721  SELIMIYE      1.012708
2808    EIH:   211321  211422          TUZLA                 KROMANCELIK   1            211521  COLAKOGLU     1.012711
2809    EIH:   211321  211422          TUZLA                 KROMANCELIK   1            219121  COLAKOGLU400  1.012714
2810   BANK:   210010  210021           UMRANIYE B-           UMRANIYE B-  2            210922  KBAKKALKOY    1.012717
2811   BANK:   210010  210021           UMRANIYE B-           UMRANIYE B-  2            210921  KBAKKALKOY    1.012717
2812    EIH:   220110  310010          BURSASANAYI           KOYLUKOY      1            214711  YENIDGKC      1.012727
2813    EIH:   220110  310010          BURSASANAYI           KOYLUKOY      1            214710  YENIDGKC      1.012727
2814    EIH:   210021  217621          UMRANIYE              DUDULLUMETRO  1            214710  YENIDGKC      1.012735
2815    EIH:   210021  217621          UMRANIYE              DUDULLUMETRO  1            214711  YENIDGKC      1.012735
2816   BANK:   220010  220021             BURSADG A             BURSADG A  1            222121  INEGOL        1.012739
2817    EIH:   210922  216622          KBAKKALKOY            KADIKOY       1            214711  YENIDGKC      1.012740
2818    EIH:   210922  216622          KBAKKALKOY            KADIKOY       1            214710  YENIDGKC      1.012740
2819    EIH:   222121  227221          INEGOL                ULUDAG        1            210721  SELIMIYE      1.012740
2820    EIH:   222121  227221          INEGOL                ULUDAG        1            210722  SELIMIYE      1.012740
2821    OTR:   227211  227221        ULUDAG B-OTR-4        ULUDAG B-OTR-4  2            228021  EDEBEY        1.012740
2822    EIH:   222221  222321          PASALAR               BILORSA       1            223422  ALTINTAS      1.012743
2823    EIH:   222221  222321          PASALAR               BILORSA       1            223421  ALTINTAS      1.012743
2824    OTR:   227211  227221        ULUDAG A-OTR-1        ULUDAG A-OTR-1  1            210722  SELIMIYE      1.012746
2825    OTR:   227211  227221        ULUDAG A-OTR-1        ULUDAG A-OTR-1  1            210721  SELIMIYE      1.012746
2826    OTR:   227211  227221        ULUDAG B-OTR-4        ULUDAG B-OTR-4  2            210722  SELIMIYE      1.012746
2827    OTR:   227211  227221        ULUDAG B-OTR-4        ULUDAG B-OTR-4  2            210721  SELIMIYE      1.012746
2828    EIH:   220511  222811          SEYITOMER             ESKISEHIR3    1            210722  SELIMIYE      1.012749
2829    EIH:   220511  222811          SEYITOMER             ESKISEHIR3    1            210721  SELIMIYE      1.012749
2830    EIH:   220210  329711          GURAGAC               KOLINTES      1            210722  SELIMIYE      1.012752
2831    EIH:   220210  329711          GURAGAC               KOLINTES      1            210721  SELIMIYE      1.012752
2832    EIH:   220110  310010          BURSASANAYI           KOYLUKOY      1            213721  YALOVA        1.012752
2833    EIH:   211421  211521          KROMANCELIK           COLAKOGLU     1            214711  YENIDGKC      1.012764
2834    EIH:   211421  211521          KROMANCELIK           COLAKOGLU     1            214710  YENIDGKC      1.012764
2835    OTR:   227211  227221        ULUDAG A-OTR-1        ULUDAG A-OTR-1  1            228021  EDEBEY        1.012766
2836    EIH:   220511  222811          SEYITOMER             ESKISEHIR3    1            222421  SOGUT         1.012766
2837   BANK:   220210  220221             GURAGAC A             GURAGAC A  1            223422  ALTINTAS      1.012768
2838   BANK:   220210  220221             GURAGAC A             GURAGAC A  1            223421  ALTINTAS      1.012768
2839    OTR:   210910  210922    KBAKKALKOY B-OTR-4    KBAKKALKOY B-OTR-4  1            214710  YENIDGKC      1.012769
2840    OTR:   210910  210922    KBAKKALKOY B-OTR-4    KBAKKALKOY B-OTR-4  1            214711  YENIDGKC      1.012769
2841    OTR:   210911  210921    KBAKKALKOY A-OTR-2    KBAKKALKOY A-OTR-2  1            214710  YENIDGKC      1.012770
2842    OTR:   210911  210921    KBAKKALKOY A-OTR-2    KBAKKALKOY A-OTR-2  1            214711  YENIDGKC      1.012770
2843    EIH:   220210  329711          GURAGAC               KOLINTES      1            222121  INEGOL        1.012770
2844    EIH:   210010  210911          UMRANIYE              KBAKKALKOY    1            210821  GOZTEPE       1.012774
2845    EIH:   210010  210911          UMRANIYE              KBAKKALKOY    1            210822  GOZTEPE       1.012774
2846    EIH:   211221  211622          KARTAL                ICMELER       1            211321  TUZLA         1.012775
2847    EIH:   210010  217710          UMRANIYE              ATASEHIR      1            214710  YENIDGKC      1.012777
2848    EIH:   210010  217710          UMRANIYE              ATASEHIR      1            214711  YENIDGKC      1.012777
2849   BANK:   210010  210021           UMRANIYE B-           UMRANIYE B-  2            210221  PASAKOY       1.012780
2850   BANK:   210010  210021           UMRANIYE B-           UMRANIYE B-  2            210223  PASAKOY       1.012780
2851    EIH:   221921  292021          KESTEL                KESTELSANAL   1            222121  INEGOL        1.012783
2852    EIH:   214210  227211          KOCAELI               ULUDAG        1            210722  SELIMIYE      1.012785
2853    EIH:   214210  227211          KOCAELI               ULUDAG        1            210721  SELIMIYE      1.012785
2854    EIH:   210022  210721          UMRANIYE              SELIMIYE      1            214711  YENIDGKC      1.012788
2855    EIH:   210022  210721          UMRANIYE              SELIMIYE      1            214710  YENIDGKC      1.012788
2856    EIH:   220011  220110          BURSADG               BURSASANAYI   1            210722  SELIMIYE      1.012789
2857    EIH:   220011  220110          BURSADG               BURSASANAYI   1            210721  SELIMIYE      1.012789
2858   BANK:   220010  220021             BURSADG A             BURSADG A  1            222421  SOGUT         1.012790
2859    EIH:   222221  222321          PASALAR               BILORSA       1            225122  BOZUYUKOSB    1.012791
2860    EIH:   222221  222321          PASALAR               BILORSA       1            225121  BOZUYUKOSB    1.012791
2861    EIH:   210510  216911          ADA2DGKC              KAVACIK       1            213721  YALOVA        1.012811
2862    EIH:   214210  214810          KOCAELI               MAKINAOSB     1            214710  YENIDGKC      1.012811
2863    EIH:   214210  214810          KOCAELI               MAKINAOSB     1            214711  YENIDGKC      1.012811
2864    EIH:   210821  210922          GOZTEPE               KBAKKALKOY    1            214710  YENIDGKC      1.012814
2865    EIH:   210821  210922          GOZTEPE               KBAKKALKOY    1            214711  YENIDGKC      1.012814
2866    EIH:   221721  229421          AKCALAR               GUNEY-1RES    1            222121  INEGOL        1.012814
2867    EIH:   120310  216911          ALIBEYKOY             KAVACIK       1            210022  UMRANIYE      1.012815
2868    EIH:   211210  215210          KARTAL                MALTEPEIST    1            211321  TUZLA         1.012817
2869    EIH:   210022  210922          UMRANIYE              KBAKKALKOY    1            214711  YENIDGKC      1.012818
2870    EIH:   210022  210922          UMRANIYE              KBAKKALKOY    1            214710  YENIDGKC      1.012818
2871    EIH:   210021  217621          UMRANIYE              DUDULLUMETRO  1            216621  KADIKOY       1.012821
2872    EIH:   210021  217621          UMRANIYE              DUDULLUMETRO  1            216622  KADIKOY       1.012821
2873    EIH:   210121  211821          TEPEOREN              GEBZEOSB      2            211821  GEBZEOSB      1.012822
2874    EIH:   210211  231111          PASAKOY               OSMANCA       1            213721  YALOVA        1.012824
2875   BANK:   220010  220021             BURSADG A             BURSADG A  1            222322  BILORSA       1.012825
2876   BANK:   220010  220021             BURSADG A             BURSADG A  1            222321  BILORSA       1.012825
2877   BANK:   210210  210221             PASAKOY A             PASAKOY A  1            210022  UMRANIYE      1.012829
2878    EIH:   214822  217221          MAKINAOSB             SIDDIK        1            214711  YENIDGKC      1.012836
2879    EIH:   214822  217221          MAKINAOSB             SIDDIK        1            214710  YENIDGKC      1.012836
2880    OTR:   219110  219121  COLAKOGLU400 A-OTR-2  COLAKOGLU400 A-OTR-2  2            214711  YENIDGKC      1.012837
2881    OTR:   219110  219121  COLAKOGLU400 A-OTR-2  COLAKOGLU400 A-OTR-2  2            214710  YENIDGKC      1.012837
2882    EIH:   211321  211422          TUZLA                 KROMANCELIK   1            214711  YENIDGKC      1.012838
2883    EIH:   211321  211422          TUZLA                 KROMANCELIK   1            214710  YENIDGKC      1.012838
2884    OTR:   219110  219121  COLAKOGLU400 A-OTR-1  COLAKOGLU400 A-OTR-1  1            214710  YENIDGKC      1.012838
2885    OTR:   219110  219121  COLAKOGLU400 A-OTR-1  COLAKOGLU400 A-OTR-1  1            214711  YENIDGKC      1.012838
2886    EIH:   210510  216911          ADA2DGKC              KAVACIK       1            222121  INEGOL        1.012841
2887    EIH:   214821  216721          MAKINAOSB             GEBZEKIMYA    1            214710  YENIDGKC      1.012842
2888    EIH:   214821  216721          MAKINAOSB             GEBZEKIMYA    1            214711  YENIDGKC      1.012842
2889    EIH:   211522  214322          COLAKOGLU             DILISKELESIG  1            211422  KROMANCELIK   1.012842
2890    EIH:   211522  214322          COLAKOGLU             DILISKELESIG  1            211421  KROMANCELIK   1.012842
2891    EIH:   211211  214711          KARTAL                YENIDGKC      1            211321  TUZLA         1.012843
2892    EIH:   225421  227221          TURANKOY              ULUDAG        1            222121  INEGOL        1.012845
2893   BANK:   220111  220122         BURSASANAYI B         BURSASANAYI B  1            214710  YENIDGKC      1.012847
2894   BANK:   220111  220122         BURSASANAYI B         BURSASANAYI B  1            214711  YENIDGKC      1.012847
2895    EIH:   120310  216911          ALIBEYKOY             KAVACIK       1            211421  KROMANCELIK   1.012848
2896    EIH:   120310  216911          ALIBEYKOY             KAVACIK       1            211422  KROMANCELIK   1.012848
2897    EIH:   210211  231111          PASAKOY               OSMANCA       1            222121  INEGOL        1.012849
2898    OTR:   211210  211222        KARTAL A-OTR-2        KARTAL A-OTR-2  1            210722  SELIMIYE      1.012849
2899    OTR:   211210  211222        KARTAL A-OTR-2        KARTAL A-OTR-2  1            210721  SELIMIYE      1.012849
2900   BANK:   220010  220021             BURSADG A             BURSADG A  1            214710  YENIDGKC      1.012858
2901   BANK:   220010  220021             BURSADG A             BURSADG A  1            214711  YENIDGKC      1.012858
2902    EIH:   211022  211122          BBAKKALKOY            SOGANLIK      1            214711  YENIDGKC      1.012861
2903    EIH:   211022  211122          BBAKKALKOY            SOGANLIK      1            214710  YENIDGKC      1.012861
2904    EIH:   222521  225621          BOZUYUK               KARTALRES     1            224521  VITRAKARO     1.012864
2905    EIH:   215521  222121          ULURES                INEGOL        1            222121  INEGOL        1.012868
2906    EIH:   214822  216722          MAKINAOSB             GEBZEKIMYA    1            214710  YENIDGKC      1.012872
2907    EIH:   214822  216722          MAKINAOSB             GEBZEKIMYA    1            214711  YENIDGKC      1.012872
2908    EIH:   221121  228622          YILDIRIM              OSMANGAZI     1            222121  INEGOL        1.012876
2909    EIH:   220022  220721          BURSADG               GEMLIK        1            222421  SOGUT         1.012876
2910    EIH:   214310  290310          DILISKELESIG          DCELIKSANAL   1            211421  KROMANCELIK   1.012879
2911    EIH:   214310  290310          DILISKELESIG          DCELIKSANAL   1            211422  KROMANCELIK   1.012879
2912    EIH:   222921  223621          CIFTELER              KIRKA         1            223421  ALTINTAS      1.012880
2913    EIH:   222921  223621          CIFTELER              KIRKA         1            223422  ALTINTAS      1.012880
2914    EIH:   220321  222321          TUNCBILEK-A           BILORSA       1            214710  YENIDGKC      1.012884
2915    EIH:   220321  222321          TUNCBILEK-A           BILORSA       1            214711  YENIDGKC      1.012884
2916    EIH:   214711  214810          YENIDGKC              MAKINAOSB     1            222121  INEGOL        1.012885
2917    EIH:   210821  210922          GOZTEPE               KBAKKALKOY    1            210022  UMRANIYE      1.012888
2918    EIH:   211022  211222          BBAKKALKOY            KARTAL        1            214710  YENIDGKC      1.012888
2919    EIH:   211022  211222          BBAKKALKOY            KARTAL        1            214711  YENIDGKC      1.012888
2920   BANK:   220111  220122         BURSASANAYI B         BURSASANAYI B  1            213721  YALOVA        1.012889
2921    EIH:   220121  221821          BURSASANAYI           DEMIRTAS      1            222121  INEGOL        1.012889
2922    EIH:   214711  214810          YENIDGKC              MAKINAOSB     1            213721  YALOVA        1.012890
2923    EIH:   220510  520011          SEYITOMER             AFYON2        1            214711  YENIDGKC      1.012891
2924    EIH:   220510  520011          SEYITOMER             AFYON2        1            214710  YENIDGKC      1.012891
2925    EIH:   220210  220510          GURAGAC               SEYITOMER     1            214710  YENIDGKC      1.012896
2926    EIH:   220210  220510          GURAGAC               SEYITOMER     1            214711  YENIDGKC      1.012896
2927    EIH:   221621  221721          GORUKLE               AKCALAR       1            222121  INEGOL        1.012897
2928    EIH:   214421  220821          AKSAYALOVA            ORHANGAZI     1            214711  YENIDGKC      1.012899
2929    EIH:   214421  220821          AKSAYALOVA            ORHANGAZI     1            214710  YENIDGKC      1.012899
2930    EIH:   210222  211022          PASAKOY               BBAKKALKOY    2            214711  YENIDGKC      1.012903
2931    EIH:   210222  211022          PASAKOY               BBAKKALKOY    1            214711  YENIDGKC      1.012903
2932    EIH:   210222  211022          PASAKOY               BBAKKALKOY    1            214710  YENIDGKC      1.012903
2933    EIH:   210222  211022          PASAKOY               BBAKKALKOY    2            214710  YENIDGKC      1.012903
2934    EIH:   220122  228622          BURSASANAYI           OSMANGAZI     1            221121  YILDIRIM      1.012904
2935    OTR:   214811  214822     MAKINAOSB B-OTR-3     MAKINAOSB B-OTR-3  1            211822  GEBZEOSB      1.012905
2936    EIH:   227221  292021          ULUDAG                KESTELSANAL   1            222121  INEGOL        1.012906
2937   BANK:   220210  220221             GURAGAC A             GURAGAC A  1            222121  INEGOL        1.012908
2938    EIH:   210121  211821          TEPEOREN              GEBZEOSB      2            214710  YENIDGKC      1.012912
2939    EIH:   210121  211821          TEPEOREN              GEBZEOSB      2            214711  YENIDGKC      1.012912
2940   BANK:   220111  220121         BURSASANAYI A         BURSASANAYI A  2            214711  YENIDGKC      1.012912
2941   BANK:   220111  220121         BURSASANAYI A         BURSASANAYI A  2            214710  YENIDGKC      1.012912
2942    EIH:   220221  220421          GURAGAC               TUNCBILEK-B   1            227521  KUMAS         1.012914
2943    EIH:   220221  220421          GURAGAC               TUNCBILEK-B   1            227522  KUMAS         1.012914
2944    EIH:   220511  222811          SEYITOMER             ESKISEHIR3    1            213721  YALOVA        1.012915
2945    EIH:   224022  311121          KARACABEY             GOBEL         1            222121  INEGOL        1.012916
2946    EIH:   216121  222221          DINCERCIM             PASALAR       1            223421  ALTINTAS      1.012917
2947    EIH:   216121  222221          DINCERCIM             PASALAR       1            223422  ALTINTAS      1.012917
2948    EIH:   213721  220721          YALOVA                GEMLIK        1            214711  YENIDGKC      1.012918
2949    EIH:   213721  220721          YALOVA                GEMLIK        1            214710  YENIDGKC      1.012918
2950    EIH:   210121  211821          TEPEOREN              GEBZEOSB      1            214711  YENIDGKC      1.012918
2951    EIH:   210121  211821          TEPEOREN              GEBZEOSB      1            214710  YENIDGKC      1.012918
2952    EIH:   222421  225521          SOGUT                 MERYEMRES     1            223422  ALTINTAS      1.012924
2953    EIH:   222421  225521          SOGUT                 MERYEMRES     1            223421  ALTINTAS      1.012924
2954    EIH:   220022  220721          BURSADG               GEMLIK        1            222322  BILORSA       1.012928
2955    EIH:   220022  220721          BURSADG               GEMLIK        1            222321  BILORSA       1.012928
2956    EIH:   213621  213721          KARAMURSEL            YALOVA        1            214711  YENIDGKC      1.012928
2957    EIH:   213621  213721          KARAMURSEL            YALOVA        1            214710  YENIDGKC      1.012928
2958    EIH:   220122  228622          BURSASANAYI           OSMANGAZI     1            214711  YENIDGKC      1.012929
2959    EIH:   220122  228622          BURSASANAYI           OSMANGAZI     1            214710  YENIDGKC      1.012929
2960    EIH:   228621  291821          OSMANGAZI             BSANAYISANAL  1            214710  YENIDGKC      1.012930
2961    EIH:   228621  291821          OSMANGAZI             BSANAYISANAL  1            214711  YENIDGKC      1.012930
2962   BANK:   210010  210021           UMRANIYE B-           UMRANIYE B-  2            216621  KADIKOY       1.012930
2963   BANK:   210010  210021           UMRANIYE B-           UMRANIYE B-  2            216622  KADIKOY       1.012930
2964    EIH:   220121  291821          BURSASANAYI           BSANAYISANAL  1            214710  YENIDGKC      1.012932
2965    EIH:   220121  291821          BURSASANAYI           BSANAYISANAL  1            214711  YENIDGKC      1.012932
2966    EIH:   210010  210911          UMRANIYE              KBAKKALKOY    1            211422  KROMANCELIK   1.012940
2967    EIH:   210010  210911          UMRANIYE              KBAKKALKOY    1            211421  KROMANCELIK   1.012940
2968    EIH:   220023  220922          BURSADG               OTOSANSIT     1            214711  YENIDGKC      1.012940
2969    EIH:   220023  220922          BURSADG               OTOSANSIT     1            214710  YENIDGKC      1.012940
2970    EIH:   220022  220821          BURSADG               ORHANGAZI     1            222121  INEGOL        1.012940
2971    EIH:   220023  228221          BURSADG               RBKARESI      1            214711  YENIDGKC      1.012941
2972    EIH:   220023  228221          BURSADG               RBKARESI      1            214710  YENIDGKC      1.012941
2973    EIH:   216121  225521          DINCERCIM             MERYEMRES     1            214711  YENIDGKC      1.012941
2974    EIH:   216121  225521          DINCERCIM             MERYEMRES     1            214710  YENIDGKC      1.012941
2975    EIH:   221721  229421          AKCALAR               GUNEY-1RES    1            214710  YENIDGKC      1.012942
2976    EIH:   221721  229421          AKCALAR               GUNEY-1RES    1            214711  YENIDGKC      1.012942
2977    EIH:   210111  210311          TEPEOREN              ADAPAZARI     1            213721  YALOVA        1.012942
2978    EIH:   220022  220821          BURSADG               ORHANGAZI     1            214710  YENIDGKC      1.012944
2979    EIH:   220022  220821          BURSADG               ORHANGAZI     1            214711  YENIDGKC      1.012944
2980   BANK:   222810  222822          ESKISEHIR3 A          ESKISEHIR3 A  2            214711  YENIDGKC      1.012944
2981   BANK:   222810  222822          ESKISEHIR3 A          ESKISEHIR3 A  2            214710  YENIDGKC      1.012944
2982    EIH:   222121  228721          INEGOL                ORHANELI      1            214711  YENIDGKC      1.012945
2983    EIH:   222121  228721          INEGOL                ORHANELI      1            214710  YENIDGKC      1.012945
2984    EIH:   211221  211921          KARTAL                KURTKOY       1            214710  YENIDGKC      1.012945
2985    EIH:   211221  211921          KARTAL                KURTKOY       2            214710  YENIDGKC      1.012945
2986    EIH:   211221  211921          KARTAL                KURTKOY       2            214711  YENIDGKC      1.012945
2987    EIH:   211221  211921          KARTAL                KURTKOY       1            214711  YENIDGKC      1.012945
2988    OTR:   220011  220024       BURSADG B-OTR-3       BURSADG B-OTR-3  1            214711  YENIDGKC      1.012946
2989    OTR:   220011  220024       BURSADG B-OTR-3       BURSADG B-OTR-3  1            214710  YENIDGKC      1.012946
2990    EIH:   215521  222121          ULURES                INEGOL        1            214711  YENIDGKC      1.012946
2991    EIH:   215521  222121          ULURES                INEGOL        1            214710  YENIDGKC      1.012946
2992    EIH:   222421  222521          SOGUT                 BOZUYUK       1            214710  YENIDGKC      1.012946
2993    EIH:   222421  222521          SOGUT                 BOZUYUK       1            214711  YENIDGKC      1.012946
2994    EIH:   221321  228722          BESEVLER              ORHANELI      1            214711  YENIDGKC      1.012947
2995    EIH:   221321  228722          BESEVLER              ORHANELI      1            214710  YENIDGKC      1.012947
2996   BANK:   222810  222822          ESKISEHIR3 A          ESKISEHIR3 A  2            222421  SOGUT         1.012948
2997   BANK:   220210  220221             GURAGAC A             GURAGAC A  1            214710  YENIDGKC      1.012949
2998   BANK:   220210  220221             GURAGAC A             GURAGAC A  1            214711  YENIDGKC      1.012949
2999    EIH:   216121  222221          DINCERCIM             PASALAR       1            216121  DINCERCIM     1.012950
3000    EIH:   220921  228221          OTOSANSIT             RBKARESI      1            214710  YENIDGKC      1.012950
3001    EIH:   220921  228221          OTOSANSIT             RBKARESI      1            214711  YENIDGKC      1.012950
3002    EIH:   220210  329711          GURAGAC               KOLINTES      1            225821  KUTAHYAOSB    1.012950
3003    OTR:   220111  220121   BURSASANAYI C-OTR-5   BURSASANAYI C-OTR-5  1            214711  YENIDGKC      1.012951
3004    OTR:   220111  220121   BURSASANAYI C-OTR-5   BURSASANAYI C-OTR-5  1            214710  YENIDGKC      1.012951
3005    EIH:   221621  221721          GORUKLE               AKCALAR       1            214710  YENIDGKC      1.012952
3006    EIH:   221621  221721          GORUKLE               AKCALAR       1            214711  YENIDGKC      1.012952
3007    EIH:   224022  311121          KARACABEY             GOBEL         1            214710  YENIDGKC      1.012952
3008    EIH:   224022  311121          KARACABEY             GOBEL         1            214711  YENIDGKC      1.012952
3009    EIH:   222421  225521          SOGUT                 MERYEMRES     1            214711  YENIDGKC      1.012952
3010    EIH:   222421  225521          SOGUT                 MERYEMRES     1            214710  YENIDGKC      1.012952
3011   BANK:   210210  210221             PASAKOY A             PASAKOY A  1            211321  TUZLA         1.012954
3012    EIH:   216121  222221          DINCERCIM             PASALAR       1            224521  VITRAKARO     1.012954
3013    EIH:   220121  228721          BURSASANAYI           ORHANELI      1            214711  YENIDGKC      1.012954
3014    EIH:   220121  228721          BURSASANAYI           ORHANELI      1            214710  YENIDGKC      1.012954
3015    EIH:   220321  222321          TUNCBILEK-A           BILORSA       1            224521  VITRAKARO     1.012954
3016    EIH:   213721  214421          YALOVA                AKSAYALOVA    1            214710  YENIDGKC      1.012955
3017    EIH:   213721  214421          YALOVA                AKSAYALOVA    1            214711  YENIDGKC      1.012955
3018    EIH:   221521  311121          MKEMALPASA            GOBEL         1            214710  YENIDGKC      1.012955
3019    EIH:   221521  311121          MKEMALPASA            GOBEL         1            214711  YENIDGKC      1.012955
3020    EIH:   227621  229421          HARMANLIKRES          GUNEY-1RES    1            214710  YENIDGKC      1.012956
3021    EIH:   227621  229421          HARMANLIKRES          GUNEY-1RES    1            214711  YENIDGKC      1.012956
3022    EIH:   220024  220621          BURSADG               KARSAK        1            214711  YENIDGKC      1.012957
3023    EIH:   220024  220621          BURSADG               KARSAK        1            214710  YENIDGKC      1.012957
3024    EIH:   227621  229421          HARMANLIKRES          GUNEY-1RES    1            222121  INEGOL        1.012958
3025    EIH:   227121  228721          DEVECIKONAGI          ORHANELI      1            214710  YENIDGKC      1.012958
3026    EIH:   227121  228721          DEVECIKONAGI          ORHANELI      1            214711  YENIDGKC      1.012958
3027    EIH:   210111  214310          TEPEOREN              DILISKELESIG  1            222121  INEGOL        1.012958
3028    EIH:   220221  220421          GURAGAC               TUNCBILEK-B   1            225121  BOZUYUKOSB    1.012958
3029    EIH:   220221  220421          GURAGAC               TUNCBILEK-B   1            225122  BOZUYUKOSB    1.012958
3030    EIH:   220521  227521          SEYITOMER             KUMAS         1            214710  YENIDGKC      1.012959
3031    EIH:   220521  227521          SEYITOMER             KUMAS         1            214711  YENIDGKC      1.012959
3032    EIH:   220121  221821          BURSASANAYI           DEMIRTAS      1            214710  YENIDGKC      1.012959
3033    EIH:   220121  221821          BURSASANAYI           DEMIRTAS      1            214711  YENIDGKC      1.012959
3034    EIH:   222821  224121          ESKISEHIR3            ESKISEHIRCIM  1            214711  YENIDGKC      1.012959
3035    EIH:   222821  224121          ESKISEHIR3            ESKISEHIRCIM  1            214710  YENIDGKC      1.012959
3036    EIH:   215821  220621          ASILDEMIRCLK          KARSAK        1            214711  YENIDGKC      1.012959
3037    EIH:   215821  220621          ASILDEMIRCLK          KARSAK        1            214710  YENIDGKC      1.012959
3038    OTR:   222811  222821    ESKISEHIR3 B-OTR-3    ESKISEHIR3 B-OTR-3  2            214711  YENIDGKC      1.012960
3039    OTR:   222811  222821    ESKISEHIR3 B-OTR-3    ESKISEHIR3 B-OTR-3  2            214710  YENIDGKC      1.012960
3040    EIH:   220521  225321          SEYITOMER             BOZUYUKRES    1            214710  YENIDGKC      1.012963
3041    EIH:   220521  225321          SEYITOMER             BOZUYUKRES    1            214711  YENIDGKC      1.012963
3042    OTR:   222811  222821    ESKISEHIR3 B-OTR-4    ESKISEHIR3 B-OTR-4  1            214710  YENIDGKC      1.012964
3043    OTR:   222811  222821    ESKISEHIR3 B-OTR-4    ESKISEHIR3 B-OTR-4  1            214711  YENIDGKC      1.012964
3044    OTR:   220510  220521       SEYITOMER OTR-1       SEYITOMER OTR-1  1            214710  YENIDGKC      1.012964
3045    OTR:   220510  220521       SEYITOMER OTR-1       SEYITOMER OTR-1  1            214711  YENIDGKC      1.012964
3046    EIH:   224121  225121          ESKISEHIRCIM          BOZUYUKOSB    1            214711  YENIDGKC      1.012964
3047    EIH:   224121  225121          ESKISEHIRCIM          BOZUYUKOSB    1            214710  YENIDGKC      1.012964
3048    EIH:   221521  225221          MKEMALPASA            POYRAZRES_SU  1            214711  YENIDGKC      1.012965
3049    EIH:   220024  220821          BURSADG               ORHANGAZI     1            214711  YENIDGKC      1.012965
3050    EIH:   220024  220821          BURSADG               ORHANGAZI     1            214710  YENIDGKC      1.012965
3051    EIH:   221521  225221          MKEMALPASA            POYRAZRES_SU  1            214710  YENIDGKC      1.012965
3052    EIH:   219321  224221          HASANAGA              ULUABATHES    1            214710  YENIDGKC      1.012965
3053    EIH:   219321  224221          HASANAGA              ULUABATHES    1            214711  YENIDGKC      1.012965
3054    EIH:   210111  210311          TEPEOREN              ADAPAZARI     1            222121  INEGOL        1.012965
3055    EIH:   211622  214322          ICMELER               DILISKELESIG  1            214710  YENIDGKC      1.012965
3056    EIH:   211622  214322          ICMELER               DILISKELESIG  1            214711  YENIDGKC      1.012965
3057    EIH:   216121  222221          DINCERCIM             PASALAR       1            214710  YENIDGKC      1.012965
3058    EIH:   216121  222221          DINCERCIM             PASALAR       1            214711  YENIDGKC      1.012965
3059    EIH:   224021  227621          KARACABEY             HARMANLIKRES  1            214710  YENIDGKC      1.012966
3060    EIH:   224021  227621          KARACABEY             HARMANLIKRES  1            214711  YENIDGKC      1.012966
3061    EIH:   227121  311121          DEVECIKONAGI          GOBEL         1            214711  YENIDGKC      1.012966
3062    EIH:   227121  311121          DEVECIKONAGI          GOBEL         1            214710  YENIDGKC      1.012966
3063    EIH:   222721  290821          ESKISEHIR2            KUMBETSANAL   1            214711  YENIDGKC      1.012966
3064    EIH:   222721  290821          ESKISEHIR2            KUMBETSANAL   1            214710  YENIDGKC      1.012966
3065    EIH:   220221  290821          GURAGAC               KUMBETSANAL   1            214710  YENIDGKC      1.012967
3066    EIH:   220221  290821          GURAGAC               KUMBETSANAL   1            214711  YENIDGKC      1.012967
3067    EIH:   222721  222821          ESKISEHIR2            ESKISEHIR3    1            214711  YENIDGKC      1.012968
3068    EIH:   222721  222821          ESKISEHIR2            ESKISEHIR3    1            214710  YENIDGKC      1.012968
3069    EIH:   223621  227522          KIRKA                 KUMAS         1            214711  YENIDGKC      1.012968
3070    EIH:   221121  228621          YILDIRIM              OSMANGAZI     1            214710  YENIDGKC      1.012968
3071    EIH:   221121  228621          YILDIRIM              OSMANGAZI     1            214711  YENIDGKC      1.012968
3072    EIH:   210111  214310          TEPEOREN              DILISKELESIG  1            213721  YALOVA        1.012968
3073    EIH:   223621  227522          KIRKA                 KUMAS         1            214710  YENIDGKC      1.012968
3074    EIH:   222521  225621          BOZUYUK               KARTALRES     1            214710  YENIDGKC      1.012968
3075    EIH:   222521  225621          BOZUYUK               KARTALRES     1            214711  YENIDGKC      1.012968
3076    EIH:   221921  292021          KESTEL                KESTELSANAL   1            214711  YENIDGKC      1.012968
3077    EIH:   221921  292021          KESTEL                KESTELSANAL   1            214710  YENIDGKC      1.012968
3078    EIH:   221921  225422          KESTEL                TURANKOY      1            222121  INEGOL        1.012968
3079    EIH:   225221  228722          POYRAZRES_SU          ORHANELI      1            214711  YENIDGKC      1.012969
3080    EIH:   225221  228722          POYRAZRES_SU          ORHANELI      1            214710  YENIDGKC      1.012969
3081    EIH:   222821  227921          ESKISEHIR3            ESKISEHIROSB  1            214711  YENIDGKC      1.012969
3082    EIH:   222822  227922          ESKISEHIR3            ESKISEHIROSB  1            214711  YENIDGKC      1.012969
3083    EIH:   222821  227921          ESKISEHIR3            ESKISEHIROSB  1            214710  YENIDGKC      1.012969
3084    EIH:   222822  227922          ESKISEHIR3            ESKISEHIROSB  1            214710  YENIDGKC      1.012969
3085    EIH:   222822  225621          ESKISEHIR3            KARTALRES     1            214711  YENIDGKC      1.012969
3086    EIH:   222822  225621          ESKISEHIR3            KARTALRES     1            214710  YENIDGKC      1.012969
3087    EIH:   220121  221322          BURSASANAYI           BESEVLER      1            214711  YENIDGKC      1.012970
3088    EIH:   220121  221322          BURSASANAYI           BESEVLER      1            214710  YENIDGKC      1.012970
3089    EIH:   220321  222822          TUNCBILEK-A           ESKISEHIR3    1            214711  YENIDGKC      1.012970
3090    EIH:   220321  222822          TUNCBILEK-A           ESKISEHIR3    1            214710  YENIDGKC      1.012970
3091    EIH:   223321  291321          KUTAHYA               KUTAHYASANAL  1            214710  YENIDGKC      1.012970
3092    EIH:   223321  291321          KUTAHYA               KUTAHYASANAL  1            214711  YENIDGKC      1.012970
3093    EIH:   220221  220421          GURAGAC               TUNCBILEK-B   1            214711  YENIDGKC      1.012971
3094    EIH:   220221  220421          GURAGAC               TUNCBILEK-B   1            214710  YENIDGKC      1.012971
3095    EIH:   221121  228622          YILDIRIM              OSMANGAZI     1            214710  YENIDGKC      1.012971
3096    EIH:   221121  228622          YILDIRIM              OSMANGAZI     1            214711  YENIDGKC      1.012971
3097    EIH:   222921  223621          CIFTELER              KIRKA         1            214711  YENIDGKC      1.012972
3098    EIH:   222921  223621          CIFTELER              KIRKA         1            214710  YENIDGKC      1.012972
3099    EIH:   210122  212021          TEPEOREN              DUDULLU       1            214710  YENIDGKC      1.012973
3100    EIH:   210122  212021          TEPEOREN              DUDULLU       1            214711  YENIDGKC      1.012973
3101    EIH:   210122  212021          TEPEOREN              DUDULLU       2            214710  YENIDGKC      1.012973
3102    EIH:   210122  212021          TEPEOREN              DUDULLU       2            214711  YENIDGKC      1.012973
3103    OTR:   211210  211222        KARTAL A-OTR-2        KARTAL A-OTR-2  1            214710  YENIDGKC      1.012973
3104    OTR:   211210  211222        KARTAL A-OTR-2        KARTAL A-OTR-2  1            214711  YENIDGKC      1.012973
3105    EIH:   220021  221822          BURSADG               DEMIRTAS      1            214711  YENIDGKC      1.012974
3106    EIH:   220021  221822          BURSADG               DEMIRTAS      1            214710  YENIDGKC      1.012974
3107    EIH:   220022  221822          BURSADG               DEMIRTAS      1            214710  YENIDGKC      1.012974
3108    EIH:   220022  221822          BURSADG               DEMIRTAS      1            214711  YENIDGKC      1.012974
3109    EIH:   221221  221821          BOSEN                 DEMIRTAS      1            214711  YENIDGKC      1.012974
3110    EIH:   221221  221821          BOSEN                 DEMIRTAS      1            214710  YENIDGKC      1.012974
3111    EIH:   222721  227921          ESKISEHIR2            ESKISEHIROSB  1            214710  YENIDGKC      1.012974
3112    EIH:   222721  227921          ESKISEHIR2            ESKISEHIROSB  1            214711  YENIDGKC      1.012974
3113    EIH:   220321  220421          TUNCBILEK-A           TUNCBILEK-B   1            214710  YENIDGKC      1.012975
3114    EIH:   221421  228721          ORHANELITES           ORHANELI      1            214710  YENIDGKC      1.012975
3115    EIH:   221421  228721          ORHANELITES           ORHANELI      1            214711  YENIDGKC      1.012975
3116    EIH:   220321  220421          TUNCBILEK-A           TUNCBILEK-B   1            214711  YENIDGKC      1.012975
3117    EIH:   221421  228722          ORHANELITES           ORHANELI      1            214711  YENIDGKC      1.012975
3118    EIH:   221421  228722          ORHANELITES           ORHANELI      1            214710  YENIDGKC      1.012975
3119    EIH:   220322  220421          TUNCBILEK-A           TUNCBILEK-B   1            214711  YENIDGKC      1.012975
3120    EIH:   220322  220421          TUNCBILEK-A           TUNCBILEK-B   1            214710  YENIDGKC      1.012975
3121    EIH:   210021  217621          UMRANIYE              DUDULLUMETRO  1            210722  SELIMIYE      1.012975
3122    EIH:   210021  217621          UMRANIYE              DUDULLUMETRO  1            210721  SELIMIYE      1.012975
3123    EIH:   221921  225422          KESTEL                TURANKOY      1            214710  YENIDGKC      1.012980
3124    EIH:   221921  225422          KESTEL                TURANKOY      1            214711  YENIDGKC      1.012980
3125    EIH:   220122  221221          BURSASANAYI           BOSEN         1            214711  YENIDGKC      1.012981
3126    EIH:   220122  221221          BURSASANAYI           BOSEN         1            214710  YENIDGKC      1.012981
3127    EIH:   215521  228722          ULURES                ORHANELI      1            214711  YENIDGKC      1.012981
3128    EIH:   215521  228722          ULURES                ORHANELI      1            214710  YENIDGKC      1.012981
3129    EIH:   227221  292021          ULUDAG                KESTELSANAL   1            214710  YENIDGKC      1.012981
3130    EIH:   227221  292021          ULUDAG                KESTELSANAL   1            214711  YENIDGKC      1.012981
3131    EIH:   222221  222321          PASALAR               BILORSA       1            214711  YENIDGKC      1.012981
3132    EIH:   222221  222321          PASALAR               BILORSA       1            214710  YENIDGKC      1.012981
3133    EIH:   220321  222321          TUNCBILEK-A           BILORSA       1            222121  INEGOL        1.012982
3134   BANK:   210010  210021           UMRANIYE B-           UMRANIYE B-  2            211321  TUZLA         1.012983
3135    EIH:   225421  227221          TURANKOY              ULUDAG        1            214711  YENIDGKC      1.012984
3136    EIH:   225421  227221          TURANKOY              ULUDAG        1            214710  YENIDGKC      1.012984
3137    OTR:   214310  214322    DILISKELESIG OTR-1    DILISKELESIG OTR-1  1            211421  KROMANCELIK   1.012986
3138    OTR:   214310  214322    DILISKELESIG OTR-1    DILISKELESIG OTR-1  1            211422  KROMANCELIK   1.012986
3139    EIH:   220022  220721          BURSADG               GEMLIK        1            215521  ULURES        1.012987
3140    OTR:   211210  211222        KARTAL A-OTR-2        KARTAL A-OTR-2  1            215521  ULURES        1.012987
3141    EIH:   220024  220621          BURSADG               KARSAK        1            225321  BOZUYUKRES    1.012987
3142    EIH:   214210  227211          KOCAELI               ULUDAG        1            225321  BOZUYUKRES    1.012987
3143    EIH:   220024  220621          BURSADG               KARSAK        1            215521  ULURES        1.012987
3144    OTR:   210910  210922    KBAKKALKOY B-OTR-4    KBAKKALKOY B-OTR-4  1            225321  BOZUYUKRES    1.012987
3145    OTR:   210910  210922    KBAKKALKOY B-OTR-4    KBAKKALKOY B-OTR-4  1            215521  ULURES        1.012987
3146    EIH:   210122  212021          TEPEOREN              DUDULLU       1            225321  BOZUYUKRES    1.012987
3147    EIH:   220111  220210          BURSASANAYI           GURAGAC       1            215521  ULURES        1.012987
3148    EIH:   222822  225621          ESKISEHIR3            KARTALRES     1            215521  ULURES        1.012987
3149    EIH:   223321  291321          KUTAHYA               KUTAHYASANAL  1            215521  ULURES        1.012987
3150    EIH:   220121  228721          BURSASANAYI           ORHANELI      1            225321  BOZUYUKRES    1.012987
3151    EIH:   214822  216722          MAKINAOSB             GEBZEKIMYA    1            215521  ULURES        1.012987
3152    EIH:   223321  291321          KUTAHYA               KUTAHYASANAL  1            225321  BOZUYUKRES    1.012987
3153   BANK:   210111  210122            TEPEOREN B            TEPEOREN B  1            215521  ULURES        1.012987
3154   BANK:   210111  210122            TEPEOREN B            TEPEOREN B  1            225321  BOZUYUKRES    1.012987
3155    EIH:   222921  223621          CIFTELER              KIRKA         1            225321  BOZUYUKRES    1.012987
3156    EIH:   222921  223621          CIFTELER              KIRKA         1            215521  ULURES        1.012987
3157    EIH:   214822  216722          MAKINAOSB             GEBZEKIMYA    1            225321  BOZUYUKRES    1.012987
3158   BANK:   222810  222822          ESKISEHIR3 A          ESKISEHIR3 A  2            215521  ULURES        1.012987
3159    EIH:   211321  211422          TUZLA                 KROMANCELIK   1            225321  BOZUYUKRES    1.012987
3160    EIH:   211321  211422          TUZLA                 KROMANCELIK   1            215521  ULURES        1.012987
3161    EIH:   214210  227211          KOCAELI               ULUDAG        1            215521  ULURES        1.012987
3162    EIH:   210122  212021          TEPEOREN              DUDULLU       1            215521  ULURES        1.012987
3163   BANK:   222810  222822          ESKISEHIR3 A          ESKISEHIR3 A  2            225321  BOZUYUKRES    1.012987
3164    EIH:   220111  220210          BURSASANAYI           GURAGAC       1            225321  BOZUYUKRES    1.012987
3165    OTR:   211210  211222        KARTAL A-OTR-2        KARTAL A-OTR-2  1            225321  BOZUYUKRES    1.012987
3166    EIH:   227121  228721          DEVECIKONAGI          ORHANELI      1            215521  ULURES        1.012987
3167    EIH:   120911  210210          ZEKERIYAKOY           PASAKOY       1            215521  ULURES        1.012987
3168    EIH:   220121  228721          BURSASANAYI           ORHANELI      1            215521  ULURES        1.012987
3169    EIH:   210111  217711          TEPEOREN              ATASEHIR      1            215521  ULURES        1.012987
3170    EIH:   210111  217711          TEPEOREN              ATASEHIR      1            225321  BOZUYUKRES    1.012987
3171    EIH:   221221  221821          BOSEN                 DEMIRTAS      1            215521  ULURES        1.012987
3172    EIH:   221221  221821          BOSEN                 DEMIRTAS      1            225321  BOZUYUKRES    1.012987
3173    EIH:   222821  227921          ESKISEHIR3            ESKISEHIROSB  1            215521  ULURES        1.012987
3174    EIH:   222821  227921          ESKISEHIR3            ESKISEHIROSB  1            225321  BOZUYUKRES    1.012987
3175    EIH:   120310  216911          ALIBEYKOY             KAVACIK       1            215521  ULURES        1.012987
3176    EIH:   120310  216911          ALIBEYKOY             KAVACIK       1            225321  BOZUYUKRES    1.012987
3177    OTR:   214310  214322    DILISKELESIG OTR-1    DILISKELESIG OTR-1  1            225321  BOZUYUKRES    1.012987
3178    OTR:   214310  214322    DILISKELESIG OTR-1    DILISKELESIG OTR-1  1            215521  ULURES        1.012987
3179    EIH:   220221  290821          GURAGAC               KUMBETSANAL   1            225321  BOZUYUKRES    1.012987
3180    EIH:   220122  221221          BURSASANAYI           BOSEN         1            215521  ULURES        1.012987
3181    EIH:   220122  221221          BURSASANAYI           BOSEN         1            225321  BOZUYUKRES    1.012987
3182    EIH:   220221  290821          GURAGAC               KUMBETSANAL   1            215521  ULURES        1.012987
3183    EIH:   221721  229421          AKCALAR               GUNEY-1RES    1            215521  ULURES        1.012987
3184    EIH:   221721  229421          AKCALAR               GUNEY-1RES    1            225321  BOZUYUKRES    1.012987
3185    EIH:   211221  211921          KARTAL                KURTKOY       1            225321  BOZUYUKRES    1.012987
3186    EIH:   210110  214211          TEPEOREN              KOCAELI       1            215521  ULURES        1.012987
3187    EIH:   220521  225321          SEYITOMER             BOZUYUKRES    1            225321  BOZUYUKRES    1.012987
3188    EIH:   220521  225321          SEYITOMER             BOZUYUKRES    1            215521  ULURES        1.012987
3189    EIH:   210110  214710          TEPEOREN              YENIDGKC      1            215521  ULURES        1.012987
3190    EIH:   211321  211621          TUZLA                 ICMELER       1            215521  ULURES        1.012987
3191    EIH:   211321  211621          TUZLA                 ICMELER       1            225321  BOZUYUKRES    1.012987
3192    EIH:   211221  211921          KARTAL                KURTKOY       2            215521  ULURES        1.012987
3193    EIH:   210121  211921          TEPEOREN              KURTKOY       1            215521  ULURES        1.012987
3194    EIH:   222221  222321          PASALAR               BILORSA       1            225321  BOZUYUKRES    1.012987
3195    EIH:   222221  222321          PASALAR               BILORSA       1            215521  ULURES        1.012987
3196    EIH:   210110  214710          TEPEOREN              YENIDGKC      1            225321  BOZUYUKRES    1.012987
3197    EIH:   220321  222321          TUNCBILEK-A           BILORSA       1            215521  ULURES        1.012987
3198    EIH:   220321  222321          TUNCBILEK-A           BILORSA       1            225321  BOZUYUKRES    1.012987
3199    EIH:   211221  211921          KARTAL                KURTKOY       1            215521  ULURES        1.012987
3200    EIH:   210121  211921          TEPEOREN              KURTKOY       1            225321  BOZUYUKRES    1.012987
3201    EIH:   210110  214211          TEPEOREN              KOCAELI       1            225321  BOZUYUKRES    1.012987
3202    EIH:   211221  211921          KARTAL                KURTKOY       2            225321  BOZUYUKRES    1.012987
3203    EIH:   211222  211621          KARTAL                ICMELER       1            225321  BOZUYUKRES    1.012987
3204    OTR:   214810  214821     MAKINAOSB A-OTR-1     MAKINAOSB A-OTR-1  1            225321  BOZUYUKRES    1.012987
3205    OTR:   214810  214821     MAKINAOSB A-OTR-1     MAKINAOSB A-OTR-1  1            215521  ULURES        1.012987
3206    EIH:   221921  292021          KESTEL                KESTELSANAL   1            225321  BOZUYUKRES    1.012987
3207    EIH:   221621  221721          GORUKLE               AKCALAR       1            215521  ULURES        1.012987
3208    EIH:   221621  221721          GORUKLE               AKCALAR       1            225321  BOZUYUKRES    1.012987
3209    OTR:   222811  222821    ESKISEHIR3 B-OTR-3    ESKISEHIR3 B-OTR-3  2            215521  ULURES        1.012987
3210    OTR:   222811  222821    ESKISEHIR3 B-OTR-3    ESKISEHIR3 B-OTR-3  2            225321  BOZUYUKRES    1.012987
3211    EIH:   213721  214421          YALOVA                AKSAYALOVA    1            225321  BOZUYUKRES    1.012987
3212    EIH:   213721  214421          YALOVA                AKSAYALOVA    1            215521  ULURES        1.012987
3213    EIH:   222121  227221          INEGOL                ULUDAG        1            225321  BOZUYUKRES    1.012987
3214    EIH:   222121  227221          INEGOL                ULUDAG        1            215521  ULURES        1.012987
3215    EIH:   221521  225221          MKEMALPASA            POYRAZRES_SU  1            215521  ULURES        1.012987
3216    EIH:   221521  225221          MKEMALPASA            POYRAZRES_SU  1            225321  BOZUYUKRES    1.012987
3217    OTR:   222811  222821    ESKISEHIR3 B-OTR-4    ESKISEHIR3 B-OTR-4  1            215521  ULURES        1.012987
3218    OTR:   222811  222821    ESKISEHIR3 B-OTR-4    ESKISEHIR3 B-OTR-4  1            225321  BOZUYUKRES    1.012987
3219    EIH:   219321  224221          HASANAGA              ULUABATHES    1            225321  BOZUYUKRES    1.012987
3220    EIH:   219321  224221          HASANAGA              ULUABATHES    1            215521  ULURES        1.012987
3221    EIH:   214821  216721          MAKINAOSB             GEBZEKIMYA    1            225321  BOZUYUKRES    1.012987
3222    EIH:   214821  216721          MAKINAOSB             GEBZEKIMYA    1            215521  ULURES        1.012987
3223    EIH:   222822  227922          ESKISEHIR3            ESKISEHIROSB  1            215521  ULURES        1.012987
3224    EIH:   211222  211621          KARTAL                ICMELER       1            215521  ULURES        1.012987
3225    EIH:   214321  214821          DILISKELESIG          MAKINAOSB     1            225321  BOZUYUKRES    1.012987
3226    EIH:   214321  214821          DILISKELESIG          MAKINAOSB     1            215521  ULURES        1.012987
3227    EIH:   222822  227922          ESKISEHIR3            ESKISEHIROSB  1            225321  BOZUYUKRES    1.012987
3228    EIH:   220921  228221          OTOSANSIT             RBKARESI      1            225321  BOZUYUKRES    1.012987
3229    EIH:   211622  214322          ICMELER               DILISKELESIG  1            215521  ULURES        1.012987
3230    EIH:   220921  228221          OTOSANSIT             RBKARESI      1            215521  ULURES        1.012987
3231    EIH:   220321  220421          TUNCBILEK-A           TUNCBILEK-B   1            215521  ULURES        1.012987
3232    EIH:   220321  220421          TUNCBILEK-A           TUNCBILEK-B   1            225321  BOZUYUKRES    1.012987
3233   BANK:   210210  210221             PASAKOY A             PASAKOY A  1            225321  BOZUYUKRES    1.012987
3234   BANK:   210210  210221             PASAKOY A             PASAKOY A  1            215521  ULURES        1.012987
3235    EIH:   211622  214322          ICMELER               DILISKELESIG  1            225321  BOZUYUKRES    1.012987
3236    EIH:   227121  228721          DEVECIKONAGI          ORHANELI      1            225321  BOZUYUKRES    1.012987
3237    OTR:   214311  214322    DILISKELESIG OTR-2    DILISKELESIG OTR-2  1            225321  BOZUYUKRES    1.012987
3238    EIH:   222421  222521          SOGUT                 BOZUYUK       1            225321  BOZUYUKRES    1.012987
3239    OTR:   210911  210921    KBAKKALKOY A-OTR-2    KBAKKALKOY A-OTR-2  1            225321  BOZUYUKRES    1.012987
3240    OTR:   210911  210921    KBAKKALKOY A-OTR-2    KBAKKALKOY A-OTR-2  1            215521  ULURES        1.012987
3241    EIH:   220210  220510          GURAGAC               SEYITOMER     1            215521  ULURES        1.012987
3242    EIH:   220210  220510          GURAGAC               SEYITOMER     1            225321  BOZUYUKRES    1.012987
3243    OTR:   214811  214822     MAKINAOSB B-OTR-3     MAKINAOSB B-OTR-3  1            215521  ULURES        1.012987
3244    OTR:   214811  214822     MAKINAOSB B-OTR-3     MAKINAOSB B-OTR-3  1            225321  BOZUYUKRES    1.012987
3245    EIH:   222421  225521          SOGUT                 MERYEMRES     1            225321  BOZUYUKRES    1.012987
3246    EIH:   222421  225521          SOGUT                 MERYEMRES     1            215521  ULURES        1.012987
3247    OTR:   220011  220024       BURSADG B-OTR-3       BURSADG B-OTR-3  1            225321  BOZUYUKRES    1.012987
3248    OTR:   220011  220024       BURSADG B-OTR-3       BURSADG B-OTR-3  1            215521  ULURES        1.012987
3249    EIH:   211421  211521          KROMANCELIK           COLAKOGLU     1            225321  BOZUYUKRES    1.012987
3250    EIH:   211421  211521          KROMANCELIK           COLAKOGLU     1            215521  ULURES        1.012987
3251    EIH:   214310  290310          DILISKELESIG          DCELIKSANAL   1            215521  ULURES        1.012987
3252    EIH:   214310  290310          DILISKELESIG          DCELIKSANAL   1            225321  BOZUYUKRES    1.012987
3253    EIH:   210910  215211          KBAKKALKOY            MALTEPEIST    1            225321  BOZUYUKRES    1.012987
3254    EIH:   210910  215211          KBAKKALKOY            MALTEPEIST    1            215521  ULURES        1.012987
3255    OTR:   219110  219121  COLAKOGLU400 A-OTR-1  COLAKOGLU400 A-OTR-1  1            225321  BOZUYUKRES    1.012987
3256    OTR:   211210  211221        KARTAL C-OTR-6        KARTAL C-OTR-6  1            225321  BOZUYUKRES    1.012987
3257    OTR:   211210  211221        KARTAL C-OTR-6        KARTAL C-OTR-6  1            215521  ULURES        1.012987
3258    EIH:   220022  220821          BURSADG               ORHANGAZI     1            225321  BOZUYUKRES    1.012987
3259    EIH:   220022  220821          BURSADG               ORHANGAZI     1            215521  ULURES        1.012987
3260    EIH:   227621  229421          HARMANLIKRES          GUNEY-1RES    1            215521  ULURES        1.012987
3261    EIH:   220023  220922          BURSADG               OTOSANSIT     1            215521  ULURES        1.012987
3262    EIH:   220022  221822          BURSADG               DEMIRTAS      1            215521  ULURES        1.012987
3263    EIH:   220023  220922          BURSADG               OTOSANSIT     1            225321  BOZUYUKRES    1.012987
3264    EIH:   120911  210210          ZEKERIYAKOY           PASAKOY       1            225321  BOZUYUKRES    1.012987
3265    EIH:   211210  215210          KARTAL                MALTEPEIST    1            215521  ULURES        1.012987
3266    EIH:   211210  215210          KARTAL                MALTEPEIST    1            225321  BOZUYUKRES    1.012987
3267    EIH:   225221  228722          POYRAZRES_SU          ORHANELI      1            225321  BOZUYUKRES    1.012987
3268    EIH:   225221  228722          POYRAZRES_SU          ORHANELI      1            215521  ULURES        1.012987
3269    OTR:   219110  219121  COLAKOGLU400 A-OTR-1  COLAKOGLU400 A-OTR-1  1            215521  ULURES        1.012987
3270    EIH:   227621  229421          HARMANLIKRES          GUNEY-1RES    1            225321  BOZUYUKRES    1.012987
3271    OTR:   214311  214322    DILISKELESIG OTR-2    DILISKELESIG OTR-2  1            215521  ULURES        1.012987
3272    EIH:   220022  221822          BURSADG               DEMIRTAS      1            225321  BOZUYUKRES    1.012987
3273    EIH:   227221  292021          ULUDAG                KESTELSANAL   1            225321  BOZUYUKRES    1.012987
3274    EIH:   222421  222521          SOGUT                 BOZUYUK       1            215521  ULURES        1.012987
3275    EIH:   211822  216721          GEBZEOSB              GEBZEKIMYA    1            225321  BOZUYUKRES    1.012987
3276    EIH:   211822  216721          GEBZEOSB              GEBZEKIMYA    1            215521  ULURES        1.012987
3277    EIH:   223621  227522          KIRKA                 KUMAS         1            215521  ULURES        1.012987
3278    EIH:   223621  227522          KIRKA                 KUMAS         1            225321  BOZUYUKRES    1.012987
3279    EIH:   222721  290821          ESKISEHIR2            KUMBETSANAL   1            215521  ULURES        1.012987
3280    EIH:   222721  290821          ESKISEHIR2            KUMBETSANAL   1            225321  BOZUYUKRES    1.012987
3281    EIH:   222721  222821          ESKISEHIR2            ESKISEHIR3    1            215521  ULURES        1.012987
3282    EIH:   222721  222821          ESKISEHIR2            ESKISEHIR3    1            225321  BOZUYUKRES    1.012987
3283    EIH:   213721  220721          YALOVA                GEMLIK        1            225321  BOZUYUKRES    1.012987
3284    EIH:   213721  220721          YALOVA                GEMLIK        1            215521  ULURES        1.012987
3285    EIH:   220210  329711          GURAGAC               KOLINTES      1            225321  BOZUYUKRES    1.012987
3286    EIH:   220210  329711          GURAGAC               KOLINTES      1            215521  ULURES        1.012987
3287    EIH:   210010  217710          UMRANIYE              ATASEHIR      1            225321  BOZUYUKRES    1.012987
3288    EIH:   210010  217710          UMRANIYE              ATASEHIR      1            215521  ULURES        1.012987
3289    EIH:   222721  227921          ESKISEHIR2            ESKISEHIROSB  1            215521  ULURES        1.012987
3290    EIH:   222721  227921          ESKISEHIR2            ESKISEHIROSB  1            225321  BOZUYUKRES    1.012987
3291    EIH:   214421  220821          AKSAYALOVA            ORHANGAZI     1            215521  ULURES        1.012987
3292    OTR:   219110  219121  COLAKOGLU400 A-OTR-2  COLAKOGLU400 A-OTR-2  2            215521  ULURES        1.012987
3293    OTR:   219110  219121  COLAKOGLU400 A-OTR-2  COLAKOGLU400 A-OTR-2  2            225321  BOZUYUKRES    1.012987
3294    EIH:   220221  220421          GURAGAC               TUNCBILEK-B   1            225321  BOZUYUKRES    1.012987
3295    EIH:   220221  220421          GURAGAC               TUNCBILEK-B   1            215521  ULURES        1.012987
3296    EIH:   214421  220821          AKSAYALOVA            ORHANGAZI     1            225321  BOZUYUKRES    1.012987
3297    EIH:   227221  292021          ULUDAG                KESTELSANAL   1            215521  ULURES        1.012987
3298    OTR:   220510  220521       SEYITOMER OTR-1       SEYITOMER OTR-1  1            215521  ULURES        1.012987
3299    EIH:   220023  228221          BURSADG               RBKARESI      1            215521  ULURES        1.012987
3300    EIH:   220023  228221          BURSADG               RBKARESI      1            225321  BOZUYUKRES    1.012987
3301    EIH:   221121  228621          YILDIRIM              OSMANGAZI     1            215521  ULURES        1.012987
3302    EIH:   221121  228621          YILDIRIM              OSMANGAZI     1            225321  BOZUYUKRES    1.012987
3303    EIH:   210121  211821          TEPEOREN              GEBZEOSB      2            215521  ULURES        1.012987
3304    EIH:   210121  211821          TEPEOREN              GEBZEOSB      2            225321  BOZUYUKRES    1.012987
3305    OTR:   220510  220521       SEYITOMER OTR-1       SEYITOMER OTR-1  1            225321  BOZUYUKRES    1.012987
3306    EIH:   220022  220721          BURSADG               GEMLIK        1            225321  BOZUYUKRES    1.012987
3307    EIH:   222822  225621          ESKISEHIR3            KARTALRES     1            225321  BOZUYUKRES    1.012987
3308    EIH:   210222  211022          PASAKOY               BBAKKALKOY    1            225321  BOZUYUKRES    1.012987
3309    EIH:   210122  212021          TEPEOREN              DUDULLU       2            225321  BOZUYUKRES    1.012987
3310    EIH:   210122  212021          TEPEOREN              DUDULLU       2            215521  ULURES        1.012987
3311    EIH:   210111  214310          TEPEOREN              DILISKELESIG  1            225321  BOZUYUKRES    1.012987
3312    EIH:   210111  214310          TEPEOREN              DILISKELESIG  1            215521  ULURES        1.012987
3313    EIH:   214210  214810          KOCAELI               MAKINAOSB     1            215521  ULURES        1.012987
3314    EIH:   214210  214810          KOCAELI               MAKINAOSB     1            225321  BOZUYUKRES    1.012987
3315    EIH:   228621  291821          OSMANGAZI             BSANAYISANAL  1            215521  ULURES        1.012987
3316    EIH:   210222  211022          PASAKOY               BBAKKALKOY    2            215521  ULURES        1.012987
