3317    EIH:   210222  211022          PASAKOY               BBAKKALKOY    2            225321  BOZUYUKRES    1.012987
3318    EIH:   228621  291821          OSMANGAZI             BSANAYISANAL  1            225321  BOZUYUKRES    1.012987
3319    EIH:   220510  520011          SEYITOMER             AFYON2        1            215521  ULURES        1.012987
3320    EIH:   220510  520011          SEYITOMER             AFYON2        1            225321  BOZUYUKRES    1.012987
3321    EIH:   210122  212122          TEPEOREN              YARIMCA1      1            215521  ULURES        1.012987
3322    EIH:   214822  217221          MAKINAOSB             SIDDIK        1            225321  BOZUYUKRES    1.012987
3323    EIH:   210122  212122          TEPEOREN              YARIMCA1      1            225321  BOZUYUKRES    1.012987
3324    EIH:   220024  220821          BURSADG               ORHANGAZI     1            225321  BOZUYUKRES    1.012987
3325    EIH:   220024  220821          BURSADG               ORHANGAZI     1            215521  ULURES        1.012987
3326    OTR:   227211  227221        ULUDAG A-OTR-1        ULUDAG A-OTR-1  1            215521  ULURES        1.012987
3327    OTR:   227211  227221        ULUDAG A-OTR-1        ULUDAG A-OTR-1  1            225321  BOZUYUKRES    1.012987
3328    EIH:   211221  211622          KARTAL                ICMELER       1            215521  ULURES        1.012987
3329    EIH:   211221  211622          KARTAL                ICMELER       1            225321  BOZUYUKRES    1.012987
3330    EIH:   210221  212021          PASAKOY               DUDULLU       1            215521  ULURES        1.012987
3331    EIH:   210221  212021          PASAKOY               DUDULLU       1            225321  BOZUYUKRES    1.012987
3332    EIH:   216121  222221          DINCERCIM             PASALAR       1            225321  BOZUYUKRES    1.012987
3333    EIH:   216121  222221          DINCERCIM             PASALAR       1            215521  ULURES        1.012987
3334    EIH:   215521  222121          ULURES                INEGOL        1            215521  ULURES        1.012987
3335    EIH:   215521  222121          ULURES                INEGOL        1            225321  BOZUYUKRES    1.012987
3336    EIH:   220110  310010          BURSASANAYI           KOYLUKOY      1            215521  ULURES        1.012987
3337    EIH:   210222  211022          PASAKOY               BBAKKALKOY    1            215521  ULURES        1.012987
3338    EIH:   214822  217221          MAKINAOSB             SIDDIK        1            215521  ULURES        1.012987
3339    EIH:   210010  210911          UMRANIYE              KBAKKALKOY    1            225321  BOZUYUKRES    1.012987
3340    EIH:   210010  210911          UMRANIYE              KBAKKALKOY    1            215521  ULURES        1.012987
3341    EIH:   224121  225121          ESKISEHIRCIM          BOZUYUKOSB    1            215521  ULURES        1.012987
3342    EIH:   224121  225121          ESKISEHIRCIM          BOZUYUKOSB    1            225321  BOZUYUKRES    1.012987
3343   BANK:   210211  210222             PASAKOY B             PASAKOY B  1            225321  BOZUYUKRES    1.012987
3344   BANK:   210211  210222             PASAKOY B             PASAKOY B  1            215521  ULURES        1.012987
3345   BANK:   220210  220221             GURAGAC A             GURAGAC A  1            225321  BOZUYUKRES    1.012987
3346   BANK:   220210  220221             GURAGAC A             GURAGAC A  1            215521  ULURES        1.012987
3347    EIH:   211022  211122          BBAKKALKOY            SOGANLIK      1            225321  BOZUYUKRES    1.012987
3348    EIH:   211022  211122          BBAKKALKOY            SOGANLIK      1            215521  ULURES        1.012987
3349    EIH:   120311  214510          ALIBEYKOY             BEYKOZ        1            225321  BOZUYUKRES    1.012987
3350    EIH:   120311  214510          ALIBEYKOY             BEYKOZ        1            215521  ULURES        1.012987
3351    EIH:   210111  214811          TEPEOREN              MAKINAOSB     1            215521  ULURES        1.012987
3352    EIH:   210111  214811          TEPEOREN              MAKINAOSB     1            225321  BOZUYUKRES    1.012987
3353   BANK:   210010  210022           UMRANIYE A-           UMRANIYE A-  2            215521  ULURES        1.012987
3354   BANK:   210010  210022           UMRANIYE A-           UMRANIYE A-  2            225321  BOZUYUKRES    1.012987
3355    EIH:   220011  220110          BURSADG               BURSASANAYI   1            225321  BOZUYUKRES    1.012987
3356    OTR:   220111  220121   BURSASANAYI C-OTR-5   BURSASANAYI C-OTR-5  1            225321  BOZUYUKRES    1.012987
3357    OTR:   220111  220121   BURSASANAYI C-OTR-5   BURSASANAYI C-OTR-5  1            215521  ULURES        1.012987
3358    EIH:   211211  214711          KARTAL                YENIDGKC      1            225321  BOZUYUKRES    1.012987
3359    EIH:   211211  214711          KARTAL                YENIDGKC      1            215521  ULURES        1.012987
3360   BANK:   220111  220122         BURSASANAYI B         BURSASANAYI B  1            225321  BOZUYUKRES    1.012987
3361    EIH:   211022  211222          BBAKKALKOY            KARTAL        1            215521  ULURES        1.012987
3362    EIH:   211022  211222          BBAKKALKOY            KARTAL        1            225321  BOZUYUKRES    1.012987
3363   BANK:   220111  220122         BURSASANAYI B         BURSASANAYI B  1            215521  ULURES        1.012987
3364    EIH:   220122  228622          BURSASANAYI           OSMANGAZI     1            215521  ULURES        1.012987
3365    EIH:   220122  228622          BURSASANAYI           OSMANGAZI     1            225321  BOZUYUKRES    1.012987
3366    EIH:   210922  216622          KBAKKALKOY            KADIKOY       1            215521  ULURES        1.012987
3367    EIH:   210922  216622          KBAKKALKOY            KADIKOY       1            225321  BOZUYUKRES    1.012987
3368    EIH:   224021  227621          KARACABEY             HARMANLIKRES  1            215521  ULURES        1.012987
3369    EIH:   224021  227621          KARACABEY             HARMANLIKRES  1            225321  BOZUYUKRES    1.012987
3370    EIH:   220110  310010          BURSASANAYI           KOYLUKOY      1            225321  BOZUYUKRES    1.012987
3371    EIH:   220011  220110          BURSADG               BURSASANAYI   1            215521  ULURES        1.012987
3372    EIH:   210510  216911          ADA2DGKC              KAVACIK       1            215521  ULURES        1.012987
3373    EIH:   210510  216911          ADA2DGKC              KAVACIK       1            225321  BOZUYUKRES    1.012987
3374    EIH:   220521  227521          SEYITOMER             KUMAS         1            215521  ULURES        1.012987
3375    EIH:   213621  213721          KARAMURSEL            YALOVA        1            215521  ULURES        1.012987
3376    EIH:   213621  213721          KARAMURSEL            YALOVA        1            225321  BOZUYUKRES    1.012987
3377    EIH:   221121  228622          YILDIRIM              OSMANGAZI     1            215521  ULURES        1.012987
3378    EIH:   221121  228622          YILDIRIM              OSMANGAZI     1            225321  BOZUYUKRES    1.012987
3379    EIH:   210010  210110          UMRANIYE              TEPEOREN      1            225321  BOZUYUKRES    1.012987
3380    EIH:   210010  210110          UMRANIYE              TEPEOREN      1            215521  ULURES        1.012987
3381    EIH:   220121  221322          BURSASANAYI           BESEVLER      1            225321  BOZUYUKRES    1.012987
3382    EIH:   220121  221322          BURSASANAYI           BESEVLER      1            215521  ULURES        1.012987
3383    EIH:   210022  210721          UMRANIYE              SELIMIYE      1            215521  ULURES        1.012987
3384    EIH:   210022  210721          UMRANIYE              SELIMIYE      1            225321  BOZUYUKRES    1.012987
3385    EIH:   222821  224121          ESKISEHIR3            ESKISEHIRCIM  1            225321  BOZUYUKRES    1.012987
3386    EIH:   222821  224121          ESKISEHIR3            ESKISEHIRCIM  1            215521  ULURES        1.012987
3387    EIH:   210021  217621          UMRANIYE              DUDULLUMETRO  1            215521  ULURES        1.012987
3388    EIH:   216121  225521          DINCERCIM             MERYEMRES     1            225321  BOZUYUKRES    1.012987
3389    EIH:   216121  225521          DINCERCIM             MERYEMRES     1            215521  ULURES        1.012987
3390    EIH:   215821  220621          ASILDEMIRCLK          KARSAK        1            215521  ULURES        1.012987
3391    EIH:   215821  220621          ASILDEMIRCLK          KARSAK        1            225321  BOZUYUKRES    1.012987
3392    EIH:   210821  210922          GOZTEPE               KBAKKALKOY    1            225321  BOZUYUKRES    1.012987
3393    EIH:   210821  210922          GOZTEPE               KBAKKALKOY    1            215521  ULURES        1.012987
3394    EIH:   210021  217621          UMRANIYE              DUDULLUMETRO  1            225321  BOZUYUKRES    1.012987
3395   BANK:   210110  210121            TEPEOREN A            TEPEOREN A  2            215521  ULURES        1.012987
3396   BANK:   210110  210121            TEPEOREN A            TEPEOREN A  2            225321  BOZUYUKRES    1.012987
3397    EIH:   211321  211822          TUZLA                 GEBZEOSB      1            215521  ULURES        1.012987
3398    EIH:   211321  211822          TUZLA                 GEBZEOSB      1            225321  BOZUYUKRES    1.012987
3399    EIH:   214711  214810          YENIDGKC              MAKINAOSB     1            215521  ULURES        1.012987
3400    EIH:   214711  214810          YENIDGKC              MAKINAOSB     1            225321  BOZUYUKRES    1.012987
3401   BANK:   220111  220121         BURSASANAYI A         BURSASANAYI A  2            225321  BOZUYUKRES    1.012987
3402   BANK:   220111  220121         BURSASANAYI A         BURSASANAYI A  2            215521  ULURES        1.012987
3403    EIH:   220521  227521          SEYITOMER             KUMAS         1            225321  BOZUYUKRES    1.012987
3404    EIH:   221421  228721          ORHANELITES           ORHANELI      1            225321  BOZUYUKRES    1.012987
3405    EIH:   211521  219121          COLAKOGLU             COLAKOGLU400  1            225321  BOZUYUKRES    1.012987
3406    EIH:   220021  221822          BURSADG               DEMIRTAS      1            225321  BOZUYUKRES    1.012987
3407    EIH:   211521  214321          COLAKOGLU             DILISKELESIG  1            215521  ULURES        1.012987
3408    EIH:   211521  214321          COLAKOGLU             DILISKELESIG  1            225321  BOZUYUKRES    1.012987
3409    EIH:   211522  214322          COLAKOGLU             DILISKELESIG  1            215521  ULURES        1.012987
3410    EIH:   211522  214322          COLAKOGLU             DILISKELESIG  1            225321  BOZUYUKRES    1.012987
3411    EIH:   221321  228722          BESEVLER              ORHANELI      1            215521  ULURES        1.012987
3412    EIH:   221321  228722          BESEVLER              ORHANELI      1            225321  BOZUYUKRES    1.012987
3413    EIH:   220121  291821          BURSASANAYI           BSANAYISANAL  1            225321  BOZUYUKRES    1.012987
3414    EIH:   220121  291821          BURSASANAYI           BSANAYISANAL  1            215521  ULURES        1.012987
3415    EIH:   210211  231111          PASAKOY               OSMANCA       1            215521  ULURES        1.012987
3416    EIH:   210211  231111          PASAKOY               OSMANCA       1            225321  BOZUYUKRES    1.012987
3417    EIH:   220511  222811          SEYITOMER             ESKISEHIR3    1            225321  BOZUYUKRES    1.012987
3418    EIH:   220511  222811          SEYITOMER             ESKISEHIR3    1            215521  ULURES        1.012987
3419    EIH:   222521  225621          BOZUYUK               KARTALRES     1            225321  BOZUYUKRES    1.012987
3420    EIH:   222521  225621          BOZUYUK               KARTALRES     1            215521  ULURES        1.012987
3421    EIH:   210122  211822          TEPEOREN              GEBZEOSB      1            225321  BOZUYUKRES    1.012987
3422    EIH:   210122  211822          TEPEOREN              GEBZEOSB      1            215521  ULURES        1.012987
3423    EIH:   221521  311121          MKEMALPASA            GOBEL         1            215521  ULURES        1.012987
3424    EIH:   221521  311121          MKEMALPASA            GOBEL         1            225321  BOZUYUKRES    1.012987
3425    EIH:   220121  221821          BURSASANAYI           DEMIRTAS      1            215521  ULURES        1.012987
3426    EIH:   220121  221821          BURSASANAYI           DEMIRTAS      1            225321  BOZUYUKRES    1.012987
3427    EIH:   219110  290310          COLAKOGLU400          DCELIKSANAL   1            215521  ULURES        1.012987
3428    EIH:   219110  290310          COLAKOGLU400          DCELIKSANAL   1            225321  BOZUYUKRES    1.012987
3429    OTR:   227211  227221        ULUDAG B-OTR-4        ULUDAG B-OTR-4  2            215521  ULURES        1.012987
3430    OTR:   227211  227221        ULUDAG B-OTR-4        ULUDAG B-OTR-4  2            225321  BOZUYUKRES    1.012987
3431    EIH:   210022  210922          UMRANIYE              KBAKKALKOY    1            225321  BOZUYUKRES    1.012987
3432    EIH:   210022  210922          UMRANIYE              KBAKKALKOY    1            215521  ULURES        1.012987
3433    EIH:   227121  311121          DEVECIKONAGI          GOBEL         1            225321  BOZUYUKRES    1.012987
3434    EIH:   227121  311121          DEVECIKONAGI          GOBEL         1            215521  ULURES        1.012987
3435    EIH:   220021  221822          BURSADG               DEMIRTAS      1            215521  ULURES        1.012987
3436    EIH:   211521  219121          COLAKOGLU             COLAKOGLU400  1            215521  ULURES        1.012987
3437    EIH:   221421  228721          ORHANELITES           ORHANELI      1            215521  ULURES        1.012987
3438    EIH:   221921  292021          KESTEL                KESTELSANAL   1            215521  ULURES        1.012987
3439    EIH:   220321  222822          TUNCBILEK-A           ESKISEHIR3    1            215521  ULURES        1.012987
3440    EIH:   210121  211821          TEPEOREN              GEBZEOSB      1            225321  BOZUYUKRES    1.012987
3441    EIH:   210121  211821          TEPEOREN              GEBZEOSB      1            215521  ULURES        1.012987
3442    EIH:   214510  216910          BEYKOZ                KAVACIK       1            225321  BOZUYUKRES    1.012987
3443    EIH:   225421  227221          TURANKOY              ULUDAG        1            215521  ULURES        1.012987
3444    EIH:   225421  227221          TURANKOY              ULUDAG        1            225321  BOZUYUKRES    1.012987
3445   BANK:   210010  210021           UMRANIYE B-           UMRANIYE B-  2            225321  BOZUYUKRES    1.012987
3446   BANK:   210010  210021           UMRANIYE B-           UMRANIYE B-  2            215521  ULURES        1.012987
3447    EIH:   220321  222822          TUNCBILEK-A           ESKISEHIR3    1            225321  BOZUYUKRES    1.012987
3448   BANK:   220010  220021             BURSADG A             BURSADG A  1            225321  BOZUYUKRES    1.012987
3449    EIH:   220322  220421          TUNCBILEK-A           TUNCBILEK-B   1            215521  ULURES        1.012987
3450    OTR:   211211  211221        KARTAL B-OTR-4        KARTAL B-OTR-4  1            225321  BOZUYUKRES    1.012987
3451    EIH:   222121  228721          INEGOL                ORHANELI      1            225321  BOZUYUKRES    1.012987
3452    EIH:   222121  228721          INEGOL                ORHANELI      1            215521  ULURES        1.012987
3453    EIH:   221921  225422          KESTEL                TURANKOY      1            215521  ULURES        1.012987
3454    EIH:   221921  225422          KESTEL                TURANKOY      1            225321  BOZUYUKRES    1.012987
3455   BANK:   220010  220021             BURSADG A             BURSADG A  1            215521  ULURES        1.012987
3456    EIH:   221421  228722          ORHANELITES           ORHANELI      1            215521  ULURES        1.012987
3457    EIH:   221421  228722          ORHANELITES           ORHANELI      1            225321  BOZUYUKRES    1.012987
3458    EIH:   210111  210311          TEPEOREN              ADAPAZARI     1            215521  ULURES        1.012987
3459    EIH:   210111  210311          TEPEOREN              ADAPAZARI     1            225321  BOZUYUKRES    1.012987
3460    OTR:   211211  211221        KARTAL B-OTR-4        KARTAL B-OTR-4  1            215521  ULURES        1.012987
3461    EIH:   220322  220421          TUNCBILEK-A           TUNCBILEK-B   1            225321  BOZUYUKRES    1.012987
3462    EIH:   214510  216910          BEYKOZ                KAVACIK       1            215521  ULURES        1.012987
3463    EIH:   220010  314911          BURSADG               BANDIRMA1DG   1            215521  ULURES        1.012987
3464    EIH:   224022  311121          KARACABEY             GOBEL         1            215521  ULURES        1.012987
3465    EIH:   224022  311121          KARACABEY             GOBEL         1            225321  BOZUYUKRES    1.012987
3466    EIH:   215521  228722          ULURES                ORHANELI      1            225321  BOZUYUKRES    1.012987
3467    EIH:   215521  228722          ULURES                ORHANELI      1            215521  ULURES        1.012987
3468    EIH:   220010  314911          BURSADG               BANDIRMA1DG   1            225321  BOZUYUKRES    1.012987
3469    OTR:   214311  214322    DILISKELESIG OTR-2    DILISKELESIG OTR-2  1            211422  KROMANCELIK   1.012990
3470    OTR:   214311  214322    DILISKELESIG OTR-2    DILISKELESIG OTR-2  1            211421  KROMANCELIK   1.012990
3471    EIH:   216121  225521          DINCERCIM             MERYEMRES     1            222321  BILORSA       1.012998
3472    EIH:   216121  225521          DINCERCIM             MERYEMRES     1            222322  BILORSA       1.012998
3473    EIH:   220511  222811          SEYITOMER             ESKISEHIR3    1            214710  YENIDGKC      1.013002
3474    EIH:   220511  222811          SEYITOMER             ESKISEHIR3    1            214711  YENIDGKC      1.013002
3475    EIH:   220010  314911          BURSADG               BANDIRMA1DG   1            210821  GOZTEPE       1.013005
3476    EIH:   220010  314911          BURSADG               BANDIRMA1DG   1            210822  GOZTEPE       1.013005
3477    EIH:   210010  210911          UMRANIYE              KBAKKALKOY    1            210922  KBAKKALKOY    1.013020
3478    EIH:   210010  210911          UMRANIYE              KBAKKALKOY    1            210921  KBAKKALKOY    1.013020
3479    EIH:   220210  329711          GURAGAC               KOLINTES      1            214710  YENIDGKC      1.013021
3480    EIH:   220210  329711          GURAGAC               KOLINTES      1            214711  YENIDGKC      1.013021
3481    EIH:   222121  227221          INEGOL                ULUDAG        1            214710  YENIDGKC      1.013029
3482    EIH:   222121  227221          INEGOL                ULUDAG        1            214711  YENIDGKC      1.013029
3483    EIH:   222821  224121          ESKISEHIR3            ESKISEHIRCIM  1            222321  BILORSA       1.013030
3484    EIH:   222821  224121          ESKISEHIR3            ESKISEHIRCIM  1            222322  BILORSA       1.013030
3485    EIH:   219321  224221          HASANAGA              ULUABATHES    1            222121  INEGOL        1.013030
3486    OTR:   227211  227221        ULUDAG B-OTR-4        ULUDAG B-OTR-4  2            213721  YALOVA        1.013033
3487    OTR:   227211  227221        ULUDAG A-OTR-1        ULUDAG A-OTR-1  1            213721  YALOVA        1.013035
3488    OTR:   227211  227221        ULUDAG A-OTR-1        ULUDAG A-OTR-1  1            214711  YENIDGKC      1.013037
3489    OTR:   227211  227221        ULUDAG A-OTR-1        ULUDAG A-OTR-1  1            214710  YENIDGKC      1.013037
3490    OTR:   227211  227221        ULUDAG B-OTR-4        ULUDAG B-OTR-4  2            214711  YENIDGKC      1.013037
3491    OTR:   227211  227221        ULUDAG B-OTR-4        ULUDAG B-OTR-4  2            214710  YENIDGKC      1.013037
3492    EIH:   221521  225221          MKEMALPASA            POYRAZRES_SU  1            222121  INEGOL        1.013038
3493    EIH:   220221  220421          GURAGAC               TUNCBILEK-B   1            222121  INEGOL        1.013039
3494   BANK:   210110  210121            TEPEOREN A            TEPEOREN A  2            222121  INEGOL        1.013040
3495    EIH:   222421  222521          SOGUT                 BOZUYUK       1            222121  INEGOL        1.013047
3496   BANK:   210210  210221             PASAKOY A             PASAKOY A  1            222121  INEGOL        1.013047
3497   BANK:   210110  210121            TEPEOREN A            TEPEOREN A  2            213721  YALOVA        1.013052
3498    EIH:   211222  211621          KARTAL                ICMELER       1            222121  INEGOL        1.013056
3499    EIH:   210010  210911          UMRANIYE              KBAKKALKOY    1            222121  INEGOL        1.013056
3500    EIH:   216121  225521          DINCERCIM             MERYEMRES     1            222121  INEGOL        1.013059
3501    EIH:   224021  227621          KARACABEY             HARMANLIKRES  1            222121  INEGOL        1.013061
3502   BANK:   210210  210221             PASAKOY A             PASAKOY A  1            213721  YALOVA        1.013062
3503    EIH:   210910  215211          KBAKKALKOY            MALTEPEIST    1            222121  INEGOL        1.013066
3504    OTR:   222811  222821    ESKISEHIR3 B-OTR-3    ESKISEHIR3 B-OTR-3  2            224521  VITRAKARO     1.013066
3505    EIH:   220010  314911          BURSADG               BANDIRMA1DG   1            213721  YALOVA        1.013066
3506    EIH:   223621  227522          KIRKA                 KUMAS         1            222721  ESKISEHIR2    1.013068
3507    EIH:   211222  211621          KARTAL                ICMELER       1            213721  YALOVA        1.013071
3508    EIH:   221221  221821          BOSEN                 DEMIRTAS      1            222121  INEGOL        1.013071
3509    EIH:   211210  215210          KARTAL                MALTEPEIST    1            222121  INEGOL        1.013072
3510    EIH:   210010  210911          UMRANIYE              KBAKKALKOY    1            213721  YALOVA        1.013073
3511   BANK:   210211  210222             PASAKOY B             PASAKOY B  1            222121  INEGOL        1.013076
3512    OTR:   211210  211221        KARTAL C-OTR-6        KARTAL C-OTR-6  1            211421  KROMANCELIK   1.013079
3513    OTR:   211210  211221        KARTAL C-OTR-6        KARTAL C-OTR-6  1            211422  KROMANCELIK   1.013079
3514   BANK:   220111  220121         BURSASANAYI A         BURSASANAYI A  2            222121  INEGOL        1.013079
3515    EIH:   214310  290310          DILISKELESIG          DCELIKSANAL   1            222121  INEGOL        1.013079
3516    EIH:   210910  215211          KBAKKALKOY            MALTEPEIST    1            213721  YALOVA        1.013079
3517    EIH:   210910  215211          KBAKKALKOY            MALTEPEIST    1            211321  TUZLA         1.013080
3518    EIH:   211221  211622          KARTAL                ICMELER       1            222121  INEGOL        1.013081
3519    EIH:   220111  220210          BURSASANAYI           GURAGAC       1            211422  KROMANCELIK   1.013081
3520    EIH:   220111  220210          BURSASANAYI           GURAGAC       1            211421  KROMANCELIK   1.013081
3521    EIH:   222421  225521          SOGUT                 MERYEMRES     1            222121  INEGOL        1.013081
3522   BANK:   210111  210122            TEPEOREN B            TEPEOREN B  1            222121  INEGOL        1.013082
3523    EIH:   211210  215210          KARTAL                MALTEPEIST    1            213721  YALOVA        1.013084
3524   BANK:   210010  210021           UMRANIYE B-           UMRANIYE B-  2            210721  SELIMIYE      1.013085
3525   BANK:   210010  210021           UMRANIYE B-           UMRANIYE B-  2            210722  SELIMIYE      1.013085
3526    EIH:   210221  212021          PASAKOY               DUDULLU       1            222121  INEGOL        1.013085
3527    EIH:   220321  222321          TUNCBILEK-A           BILORSA       1            213721  YALOVA        1.013085
3528    EIH:   223621  227522          KIRKA                 KUMAS         1            223422  ALTINTAS      1.013085
3529    EIH:   223621  227522          KIRKA                 KUMAS         1            223421  ALTINTAS      1.013085
3530    EIH:   216121  222221          DINCERCIM             PASALAR       1            222121  INEGOL        1.013088
3531    EIH:   210021  217621          UMRANIYE              DUDULLUMETRO  1            217621  DUDULLUMETRO  1.013088
3532    EIH:   210021  217621          UMRANIYE              DUDULLUMETRO  1            217622  DUDULLUMETRO  1.013088
3533    OTR:   222811  222821    ESKISEHIR3 B-OTR-4    ESKISEHIR3 B-OTR-4  1            224521  VITRAKARO     1.013089
3534    EIH:   222221  222321          PASALAR               BILORSA       1            222121  INEGOL        1.013089
3535    EIH:   211822  216721          GEBZEOSB              GEBZEKIMYA    1            214710  YENIDGKC      1.013090
3536    EIH:   211822  216721          GEBZEOSB              GEBZEKIMYA    1            214711  YENIDGKC      1.013090
3537   BANK:   210211  210222             PASAKOY B             PASAKOY B  1            213721  YALOVA        1.013091
3538    EIH:   211321  211621          TUZLA                 ICMELER       1            222121  INEGOL        1.013093
3539    EIH:   214210  227211          KOCAELI               ULUDAG        1            214710  YENIDGKC      1.013093
3540    EIH:   214210  227211          KOCAELI               ULUDAG        1            214711  YENIDGKC      1.013093
3541    EIH:   214310  290310          DILISKELESIG          DCELIKSANAL   1            213721  YALOVA        1.013094
3542    OTR:   211210  211221        KARTAL C-OTR-6        KARTAL C-OTR-6  1            222121  INEGOL        1.013095
3543    EIH:   219110  290310          COLAKOGLU400          DCELIKSANAL   1            222121  INEGOL        1.013095
3544    EIH:   220521  225321          SEYITOMER             BOZUYUKRES    1            222121  INEGOL        1.013095
3545    EIH:   211521  219121          COLAKOGLU             COLAKOGLU400  1            222121  INEGOL        1.013095
3546    EIH:   211522  214322          COLAKOGLU             DILISKELESIG  1            222121  INEGOL        1.013096
3547    EIH:   211221  211622          KARTAL                ICMELER       1            213721  YALOVA        1.013096
3548   BANK:   210111  210122            TEPEOREN B            TEPEOREN B  1            213721  YALOVA        1.013097
3549   BANK:   210010  210021           UMRANIYE B-           UMRANIYE B-  2            222121  INEGOL        1.013098
3550    EIH:   222821  224121          ESKISEHIR3            ESKISEHIRCIM  1            222121  INEGOL        1.013099
3551    EIH:   210010  210110          UMRANIYE              TEPEOREN      1            211421  KROMANCELIK   1.013099
3552    EIH:   210010  210110          UMRANIYE              TEPEOREN      1            211422  KROMANCELIK   1.013099
3553    EIH:   120911  210210          ZEKERIYAKOY           PASAKOY       1            211422  KROMANCELIK   1.013099
3554    EIH:   120911  210210          ZEKERIYAKOY           PASAKOY       1            211421  KROMANCELIK   1.013099
3555    EIH:   227121  228721          DEVECIKONAGI          ORHANELI      1            222121  INEGOL        1.013100
3556    EIH:   223621  227522          KIRKA                 KUMAS         1            227921  ESKISEHIROSB  1.013100
3557    EIH:   223621  227522          KIRKA                 KUMAS         1            227922  ESKISEHIROSB  1.013100
3558    OTR:   220510  220521       SEYITOMER OTR-1       SEYITOMER OTR-1  1            222121  INEGOL        1.013100
3559    EIH:   210221  212021          PASAKOY               DUDULLU       1            213721  YALOVA        1.013101
3560    EIH:   210122  211822          TEPEOREN              GEBZEOSB      1            222121  INEGOL        1.013102
3561    EIH:   210110  214211          TEPEOREN              KOCAELI       1            222121  INEGOL        1.013103
3562    OTR:   214310  214322    DILISKELESIG OTR-1    DILISKELESIG OTR-1  1            222121  INEGOL        1.013103
3563    OTR:   214311  214322    DILISKELESIG OTR-2    DILISKELESIG OTR-2  1            222121  INEGOL        1.013103
3564    EIH:   224121  225121          ESKISEHIRCIM          BOZUYUKOSB    1            222121  INEGOL        1.013103
3565    OTR:   211211  211221        KARTAL B-OTR-4        KARTAL B-OTR-4  1            222121  INEGOL        1.013105
3566    EIH:   210021  217621          UMRANIYE              DUDULLUMETRO  1            222121  INEGOL        1.013105
3567    OTR:   214811  214822     MAKINAOSB B-OTR-3     MAKINAOSB B-OTR-3  1            222121  INEGOL        1.013105
3568   BANK:   210010  210022           UMRANIYE A-           UMRANIYE A-  2            222121  INEGOL        1.013106
3569    EIH:   211321  211822          TUZLA                 GEBZEOSB      1            222121  INEGOL        1.013108
3570    EIH:   220221  290821          GURAGAC               KUMBETSANAL   1            222121  INEGOL        1.013109
3571    EIH:   210110  214211          TEPEOREN              KOCAELI       1            213721  YALOVA        1.013109
3572    EIH:   211321  211621          TUZLA                 ICMELER       1            213721  YALOVA        1.013109
3573    EIH:   210010  210911          UMRANIYE              KBAKKALKOY    1            216621  KADIKOY       1.013109
3574    EIH:   210010  210911          UMRANIYE              KBAKKALKOY    1            216622  KADIKOY       1.013109
3575    EIH:   214821  216721          MAKINAOSB             GEBZEKIMYA    1            222121  INEGOL        1.013110
3576    EIH:   220521  227521          SEYITOMER             KUMAS         1            222121  INEGOL        1.013110
3577    EIH:   219110  290310          COLAKOGLU400          DCELIKSANAL   1            213721  YALOVA        1.013111
3578    EIH:   222721  290821          ESKISEHIR2            KUMBETSANAL   1            222121  INEGOL        1.013111
3579    EIH:   210922  216622          KBAKKALKOY            KADIKOY       1            222121  INEGOL        1.013111
3580    EIH:   211521  219121          COLAKOGLU             COLAKOGLU400  1            213721  YALOVA        1.013111
3581    OTR:   211210  211221        KARTAL C-OTR-6        KARTAL C-OTR-6  1            213721  YALOVA        1.013111
3582    EIH:   210121  211921          TEPEOREN              KURTKOY       1            222121  INEGOL        1.013112
3583    EIH:   220521  227521          SEYITOMER             KUMAS         1            224521  VITRAKARO     1.013112
3584    OTR:   210911  210921    KBAKKALKOY A-OTR-2    KBAKKALKOY A-OTR-2  1            222121  INEGOL        1.013113
3585    OTR:   210910  210922    KBAKKALKOY B-OTR-4    KBAKKALKOY B-OTR-4  1            222121  INEGOL        1.013113
3586    EIH:   220110  310010          BURSASANAYI           KOYLUKOY      1            222421  SOGUT         1.013113
3587    EIH:   211522  214322          COLAKOGLU             DILISKELESIG  1            213721  YALOVA        1.013113
3588    EIH:   220011  220110          BURSADG               BURSASANAYI   1            214711  YENIDGKC      1.013113
3589    EIH:   220011  220110          BURSADG               BURSASANAYI   1            214710  YENIDGKC      1.013113
3590    EIH:   210022  210721          UMRANIYE              SELIMIYE      1            222121  INEGOL        1.013113
3591    EIH:   211421  211521          KROMANCELIK           COLAKOGLU     1            222121  INEGOL        1.013114
3592    EIH:   220321  222822          TUNCBILEK-A           ESKISEHIR3    1            222121  INEGOL        1.013114
3593   BANK:   210010  210021           UMRANIYE B-           UMRANIYE B-  2            213721  YALOVA        1.013115
3594    EIH:   223621  227522          KIRKA                 KUMAS         1            222121  INEGOL        1.013115
3595   BANK:   222810  222822          ESKISEHIR3 A          ESKISEHIR3 A  2            222121  INEGOL        1.013115
3596    EIH:   210821  210922          GOZTEPE               KBAKKALKOY    1            222121  INEGOL        1.013115
3597    OTR:   219110  219121  COLAKOGLU400 A-OTR-2  COLAKOGLU400 A-OTR-2  2            222121  INEGOL        1.013115
3598    OTR:   219110  219121  COLAKOGLU400 A-OTR-1  COLAKOGLU400 A-OTR-1  1            222121  INEGOL        1.013115
3599    EIH:   210022  210922          UMRANIYE              KBAKKALKOY    1            222121  INEGOL        1.013115
3600    OTR:   214810  214821     MAKINAOSB A-OTR-1     MAKINAOSB A-OTR-1  1            222121  INEGOL        1.013115
3601    EIH:   211321  211422          TUZLA                 KROMANCELIK   1            222121  INEGOL        1.013115
3602    EIH:   211022  211122          BBAKKALKOY            SOGANLIK      1            222121  INEGOL        1.013116
3603   BANK:   220111  220121         BURSASANAYI A         BURSASANAYI A  2            213721  YALOVA        1.013116
3604    EIH:   222521  225621          BOZUYUK               KARTALRES     1            222121  INEGOL        1.013116
3605    EIH:   222822  225621          ESKISEHIR3            KARTALRES     1            222121  INEGOL        1.013117
3606    EIH:   210122  212122          TEPEOREN              YARIMCA1      1            222121  INEGOL        1.013117
3607    EIH:   211022  211222          BBAKKALKOY            KARTAL        1            222121  INEGOL        1.013118
3608    EIH:   222921  223621          CIFTELER              KIRKA         1            222121  INEGOL        1.013118
3609    EIH:   221521  311121          MKEMALPASA            GOBEL         1            222121  INEGOL        1.013118
3610    EIH:   210222  211022          PASAKOY               BBAKKALKOY    1            222121  INEGOL        1.013118
3611    EIH:   210222  211022          PASAKOY               BBAKKALKOY    2            222121  INEGOL        1.013118
3612    EIH:   214822  217221          MAKINAOSB             SIDDIK        1            222121  INEGOL        1.013119
3613    OTR:   222811  222821    ESKISEHIR3 B-OTR-3    ESKISEHIR3 B-OTR-3  2            222121  INEGOL        1.013119
3614    EIH:   213721  214421          YALOVA                AKSAYALOVA    1            222121  INEGOL        1.013119
3615    EIH:   210122  211822          TEPEOREN              GEBZEOSB      1            213721  YALOVA        1.013119
3616    EIH:   210121  211821          TEPEOREN              GEBZEOSB      2            222121  INEGOL        1.013119
3617    OTR:   214310  214322    DILISKELESIG OTR-1    DILISKELESIG OTR-1  1            213721  YALOVA        1.013119
3618    EIH:   210121  211821          TEPEOREN              GEBZEOSB      1            222121  INEGOL        1.013119
3619    OTR:   211210  211222        KARTAL A-OTR-2        KARTAL A-OTR-2  1            222121  INEGOL        1.013120
3620    OTR:   214311  214322    DILISKELESIG OTR-2    DILISKELESIG OTR-2  1            213721  YALOVA        1.013120
3621    OTR:   222811  222821    ESKISEHIR3 B-OTR-4    ESKISEHIR3 B-OTR-4  1            222121  INEGOL        1.013120
3622    EIH:   210111  217711          TEPEOREN              ATASEHIR      1            211422  KROMANCELIK   1.013120
3623    EIH:   211221  211921          KARTAL                KURTKOY       1            222121  INEGOL        1.013120
3624    EIH:   211221  211921          KARTAL                KURTKOY       2            222121  INEGOL        1.013120
3625    EIH:   210111  217711          TEPEOREN              ATASEHIR      1            211421  KROMANCELIK   1.013120
3626    EIH:   221421  228722          ORHANELITES           ORHANELI      1            222121  INEGOL        1.013121
3627    EIH:   221421  228721          ORHANELITES           ORHANELI      1            222121  INEGOL        1.013121
3628    EIH:   220221  290821          GURAGAC               KUMBETSANAL   1            213721  YALOVA        1.013121
3629    EIH:   220021  221822          BURSADG               DEMIRTAS      1            222121  INEGOL        1.013122
3630    EIH:   220022  221822          BURSADG               DEMIRTAS      1            222121  INEGOL        1.013122
3631    OTR:   214811  214822     MAKINAOSB B-OTR-3     MAKINAOSB B-OTR-3  1            213721  YALOVA        1.013122
3632    OTR:   211211  211221        KARTAL B-OTR-4        KARTAL B-OTR-4  1            213721  YALOVA        1.013122
3633    EIH:   210021  217621          UMRANIYE              DUDULLUMETRO  1            213721  YALOVA        1.013122
3634   BANK:   210010  210022           UMRANIYE A-           UMRANIYE A-  2            213721  YALOVA        1.013122
3635    EIH:   220321  220421          TUNCBILEK-A           TUNCBILEK-B   1            222121  INEGOL        1.013122
3636    EIH:   220322  220421          TUNCBILEK-A           TUNCBILEK-B   1            222121  INEGOL        1.013123
3637    EIH:   222721  290821          ESKISEHIR2            KUMBETSANAL   1            213721  YALOVA        1.013123
3638    EIH:   210110  214710          TEPEOREN              YENIDGKC      1            222121  INEGOL        1.013123
3639    EIH:   222721  222821          ESKISEHIR2            ESKISEHIR3    1            222121  INEGOL        1.013123
3640    EIH:   222822  227922          ESKISEHIR3            ESKISEHIROSB  1            222121  INEGOL        1.013124
3641    EIH:   222821  227921          ESKISEHIR3            ESKISEHIROSB  1            222121  INEGOL        1.013124
3642    EIH:   220023  220922          BURSADG               OTOSANSIT     1            213721  YALOVA        1.013124
3643    EIH:   223321  291321          KUTAHYA               KUTAHYASANAL  1            222121  INEGOL        1.013124
3644    EIH:   221121  228621          YILDIRIM              OSMANGAZI     1            222121  INEGOL        1.013124
3645    EIH:   210122  212021          TEPEOREN              DUDULLU       2            222121  INEGOL        1.013124
3646    EIH:   210122  212021          TEPEOREN              DUDULLU       1            222121  INEGOL        1.013124
3647    EIH:   222721  227921          ESKISEHIR2            ESKISEHIROSB  1            222121  INEGOL        1.013125
3648    EIH:   211321  211822          TUZLA                 GEBZEOSB      1            213721  YALOVA        1.013125
3649    EIH:   220521  227521          SEYITOMER             KUMAS         1            213721  YALOVA        1.013126
3650    EIH:   220023  228221          BURSADG               RBKARESI      1            213721  YALOVA        1.013126
3651    EIH:   214821  216721          MAKINAOSB             GEBZEKIMYA    1            213721  YALOVA        1.013126
3652    EIH:   211622  214322          ICMELER               DILISKELESIG  1            222121  INEGOL        1.013127
3653    EIH:   220321  222822          TUNCBILEK-A           ESKISEHIR3    1            213721  YALOVA        1.013127
3654    EIH:   220921  228221          OTOSANSIT             RBKARESI      1            213721  YALOVA        1.013128
3655    EIH:   220122  228622          BURSASANAYI           OSMANGAZI     1            213721  YALOVA        1.013128
3656    EIH:   210922  216622          KBAKKALKOY            KADIKOY       1            213721  YALOVA        1.013128
3657    EIH:   210121  211921          TEPEOREN              KURTKOY       1            213721  YALOVA        1.013128
3658    EIH:   228621  291821          OSMANGAZI             BSANAYISANAL  1            213721  YALOVA        1.013129
3659    OTR:   210911  210921    KBAKKALKOY A-OTR-2    KBAKKALKOY A-OTR-2  1            213721  YALOVA        1.013129
3660    OTR:   210910  210922    KBAKKALKOY B-OTR-4    KBAKKALKOY B-OTR-4  1            213721  YALOVA        1.013129
3661    EIH:   220121  291821          BURSASANAYI           BSANAYISANAL  1            213721  YALOVA        1.013130
3662    EIH:   214321  214821          DILISKELESIG          MAKINAOSB     1            222121  INEGOL        1.013130
3663    EIH:   210022  210721          UMRANIYE              SELIMIYE      1            213721  YALOVA        1.013130
3664    EIH:   211421  211521          KROMANCELIK           COLAKOGLU     1            213721  YALOVA        1.013130
3665    EIH:   211822  216721          GEBZEOSB              GEBZEKIMYA    1            222121  INEGOL        1.013131
3666    OTR:   220111  220121   BURSASANAYI C-OTR-5   BURSASANAYI C-OTR-5  1            213721  YALOVA        1.013131
3667    EIH:   211521  214321          COLAKOGLU             DILISKELESIG  1            222121  INEGOL        1.013132
3668    EIH:   210821  210922          GOZTEPE               KBAKKALKOY    1            213721  YALOVA        1.013132
3669    OTR:   219110  219121  COLAKOGLU400 A-OTR-2  COLAKOGLU400 A-OTR-2  2            213721  YALOVA        1.013132
3670    OTR:   219110  219121  COLAKOGLU400 A-OTR-1  COLAKOGLU400 A-OTR-1  1            213721  YALOVA        1.013132
3671    OTR:   214810  214821     MAKINAOSB A-OTR-1     MAKINAOSB A-OTR-1  1            213721  YALOVA        1.013132
3672    EIH:   210022  210922          UMRANIYE              KBAKKALKOY    1            213721  YALOVA        1.013132
3673    EIH:   211321  211422          TUZLA                 KROMANCELIK   1            213721  YALOVA        1.013133
3674    EIH:   223621  227522          KIRKA                 KUMAS         1            213721  YALOVA        1.013133
3675    EIH:   210111  217711          TEPEOREN              ATASEHIR      1            222121  INEGOL        1.013133
3676    EIH:   210010  210110          UMRANIYE              TEPEOREN      1            222121  INEGOL        1.013133
3677    EIH:   211022  211122          BBAKKALKOY            SOGANLIK      1            213721  YALOVA        1.013133
3678    EIH:   210021  217621          UMRANIYE              DUDULLUMETRO  1            211321  TUZLA         1.013133
3679    EIH:   214822  216722          MAKINAOSB             GEBZEKIMYA    1            222121  INEGOL        1.013134
3680    EIH:   210122  212122          TEPEOREN              YARIMCA1      1            213721  YALOVA        1.013134
3681    EIH:   222121  228721          INEGOL                ORHANELI      1            213721  YALOVA        1.013134
3682    EIH:   215521  222121          ULURES                INEGOL        1            213721  YALOVA        1.013135
3683    EIH:   211022  211222          BBAKKALKOY            KARTAL        1            213721  YALOVA        1.013135
3684    EIH:   221321  228722          BESEVLER              ORHANELI      1            222121  INEGOL        1.013135
3685    EIH:   214822  217221          MAKINAOSB             SIDDIK        1            213721  YALOVA        1.013136
3686    EIH:   210222  211022          PASAKOY               BBAKKALKOY    2            213721  YALOVA        1.013136
3687    EIH:   210222  211022          PASAKOY               BBAKKALKOY    1            213721  YALOVA        1.013136
3688    EIH:   220121  221322          BURSASANAYI           BESEVLER      1            213721  YALOVA        1.013136
3689    EIH:   120311  214510          ALIBEYKOY             BEYKOZ        1            222121  INEGOL        1.013136
3690    EIH:   222921  223621          CIFTELER              KIRKA         1            213721  YALOVA        1.013137
3691    EIH:   210121  211821          TEPEOREN              GEBZEOSB      2            213721  YALOVA        1.013137
3692    EIH:   214510  216910          BEYKOZ                KAVACIK       1            222121  INEGOL        1.013137
3693    OTR:   214811  214822     MAKINAOSB B-OTR-3     MAKINAOSB B-OTR-3  1            214711  YENIDGKC      1.013137
3694    OTR:   214811  214822     MAKINAOSB B-OTR-3     MAKINAOSB B-OTR-3  1            214710  YENIDGKC      1.013137
3695    EIH:   210121  211821          TEPEOREN              GEBZEOSB      1            213721  YALOVA        1.013137
3696    EIH:   214321  214821          DILISKELESIG          MAKINAOSB     1            214710  YENIDGKC      1.013137
3697    OTR:   211210  211222        KARTAL A-OTR-2        KARTAL A-OTR-2  1            213721  YALOVA        1.013137
3698    EIH:   214321  214821          DILISKELESIG          MAKINAOSB     1            214711  YENIDGKC      1.013137
3699    EIH:   222821  224121          ESKISEHIR3            ESKISEHIRCIM  1            213721  YALOVA        1.013137
3700    OTR:   220111  220121   BURSASANAYI C-OTR-5   BURSASANAYI C-OTR-5  1            222121  INEGOL        1.013138
3701    EIH:   221121  228621          YILDIRIM              OSMANGAZI     1            213721  YALOVA        1.013138
3702    EIH:   211221  211921          KARTAL                KURTKOY       1            213721  YALOVA        1.013138
3703    EIH:   211221  211921          KARTAL                KURTKOY       2            213721  YALOVA        1.013138
3704    EIH:   211211  214711          KARTAL                YENIDGKC      1            222121  INEGOL        1.013138
3705    EIH:   221121  228622          YILDIRIM              OSMANGAZI     1            213721  YALOVA        1.013138
3706    EIH:   222721  222821          ESKISEHIR2            ESKISEHIR3    1            213721  YALOVA        1.013138
3707    EIH:   220121  221821          BURSASANAYI           DEMIRTAS      1            213721  YALOVA        1.013138
3708    EIH:   221621  221721          GORUKLE               AKCALAR       1            213721  YALOVA        1.013138
3709    EIH:   221321  228722          BESEVLER              ORHANELI      1            213721  YALOVA        1.013138
3710    EIH:   220121  228721          BURSASANAYI           ORHANELI      1            213721  YALOVA        1.013139
3711    EIH:   224121  225121          ESKISEHIRCIM          BOZUYUKOSB    1            213721  YALOVA        1.013139
3712    EIH:   222821  227921          ESKISEHIR3            ESKISEHIROSB  1            213721  YALOVA        1.013139
3713    EIH:   222822  227922          ESKISEHIR3            ESKISEHIROSB  1            213721  YALOVA        1.013139
3714    EIH:   210110  214710          TEPEOREN              YENIDGKC      1            213721  YALOVA        1.013139
3715    EIH:   219321  224221          HASANAGA              ULUABATHES    1            213721  YALOVA        1.013140
3716    EIH:   220321  220421          TUNCBILEK-A           TUNCBILEK-B   1            213721  YALOVA        1.013140
3717    EIH:   221421  228721          ORHANELITES           ORHANELI      1            213721  YALOVA        1.013140
3718    EIH:   221421  228722          ORHANELITES           ORHANELI      1            213721  YALOVA        1.013140
3719    EIH:   220322  220421          TUNCBILEK-A           TUNCBILEK-B   1            213721  YALOVA        1.013140
3720    EIH:   221221  221821          BOSEN                 DEMIRTAS      1            213721  YALOVA        1.013140
3721    EIH:   215521  228722          ULURES                ORHANELI      1            213721  YALOVA        1.013141
3722    EIH:   221521  225221          MKEMALPASA            POYRAZRES_SU  1            213721  YALOVA        1.013141
3723    EIH:   221921  292021          KESTEL                KESTELSANAL   1            213721  YALOVA        1.013141
3724    EIH:   225221  228722          POYRAZRES_SU          ORHANELI      1            213721  YALOVA        1.013142
3725    EIH:   220022  221822          BURSADG               DEMIRTAS      1            213721  YALOVA        1.013142
3726    EIH:   210122  212021          TEPEOREN              DUDULLU       1            213721  YALOVA        1.013142
3727    EIH:   220122  221221          BURSASANAYI           BOSEN         1            213721  YALOVA        1.013142
3728    EIH:   210122  212021          TEPEOREN              DUDULLU       2            213721  YALOVA        1.013142
3729    EIH:   220021  221822          BURSADG               DEMIRTAS      1            213721  YALOVA        1.013142
3730    EIH:   227121  228721          DEVECIKONAGI          ORHANELI      1            213721  YALOVA        1.013143
3731    EIH:   222721  227921          ESKISEHIR2            ESKISEHIROSB  1            213721  YALOVA        1.013143
3732    EIH:   224021  227621          KARACABEY             HARMANLIKRES  1            213721  YALOVA        1.013143
3733    EIH:   213721  220721          YALOVA                GEMLIK        1            222121  INEGOL        1.013143
3734    EIH:   227121  311121          DEVECIKONAGI          GOBEL         1            213721  YALOVA        1.013143
3735    EIH:   221721  229421          AKCALAR               GUNEY-1RES    1            213721  YALOVA        1.013143
3736    EIH:   221521  311121          MKEMALPASA            GOBEL         1            213721  YALOVA        1.013144
3737    EIH:   213621  213721          KARAMURSEL            YALOVA        1            222121  INEGOL        1.013144
3738    EIH:   227621  229421          HARMANLIKRES          GUNEY-1RES    1            213721  YALOVA        1.013144
3739    EIH:   221921  225422          KESTEL                TURANKOY      1            213721  YALOVA        1.013144
3740    EIH:   224022  311121          KARACABEY             GOBEL         1            213721  YALOVA        1.013144
3741    EIH:   214510  216910          BEYKOZ                KAVACIK       1            213721  YALOVA        1.013145
3742    EIH:   210111  217711          TEPEOREN              ATASEHIR      1            213721  YALOVA        1.013145
3743    EIH:   210010  210110          UMRANIYE              TEPEOREN      1            213721  YALOVA        1.013145
3744    EIH:   211622  214322          ICMELER               DILISKELESIG  1            213721  YALOVA        1.013145
3745    EIH:   227221  292021          ULUDAG                KESTELSANAL   1            213721  YALOVA        1.013145
3746    EIH:   120310  216911          ALIBEYKOY             KAVACIK       1            222121  INEGOL        1.013145
3747    EIH:   223321  291321          KUTAHYA               KUTAHYASANAL  1            213721  YALOVA        1.013145
3748    EIH:   120311  214510          ALIBEYKOY             BEYKOZ        1            213721  YALOVA        1.013146
3749    EIH:   214510  216910          BEYKOZ                KAVACIK       1            211421  KROMANCELIK   1.013146
3750    EIH:   214510  216910          BEYKOZ                KAVACIK       1            211422  KROMANCELIK   1.013146
3751    EIH:   222521  225621          BOZUYUK               KARTALRES     1            213721  YALOVA        1.013146
3752    EIH:   210010  217710          UMRANIYE              ATASEHIR      1            222121  INEGOL        1.013147
3753    EIH:   225421  227221          TURANKOY              ULUDAG        1            213721  YALOVA        1.013147
3754    EIH:   120310  216911          ALIBEYKOY             KAVACIK       1            213721  YALOVA        1.013148
3755    EIH:   214321  214821          DILISKELESIG          MAKINAOSB     1            213721  YALOVA        1.013148
3756    EIH:   211822  216721          GEBZEOSB              GEBZEKIMYA    1            213721  YALOVA        1.013148
3757    EIH:   211211  214711          KARTAL                YENIDGKC      1            213721  YALOVA        1.013149
3758    EIH:   220024  220821          BURSADG               ORHANGAZI     1            222121  INEGOL        1.013149
3759    EIH:   211521  214321          COLAKOGLU             DILISKELESIG  1            213721  YALOVA        1.013149
3760    EIH:   210111  214811          TEPEOREN              MAKINAOSB     1            222121  INEGOL        1.013151
3761    EIH:   214822  216722          MAKINAOSB             GEBZEKIMYA    1            213721  YALOVA        1.013151
3762    OTR:   222811  222821    ESKISEHIR3 B-OTR-4    ESKISEHIR3 B-OTR-4  1            213721  YALOVA        1.013151
3763    EIH:   222822  225621          ESKISEHIR3            KARTALRES     1            213721  YALOVA        1.013152
3764    EIH:   222121  227221          INEGOL                ULUDAG        1            213721  YALOVA        1.013152
3765    EIH:   215821  220621          ASILDEMIRCLK          KARSAK        1            222121  INEGOL        1.013154
3766    OTR:   222811  222821    ESKISEHIR3 B-OTR-3    ESKISEHIR3 B-OTR-3  2            213721  YALOVA        1.013155
3767   BANK:   222810  222822          ESKISEHIR3 A          ESKISEHIR3 A  2            224121  ESKISEHIRCIM  1.013157
3768    EIH:   220210  329711          GURAGAC               KOLINTES      1            213721  YALOVA        1.013158
3769    EIH:   220024  220621          BURSADG               KARSAK        1            222121  INEGOL        1.013158
3770    EIH:   210010  217710          UMRANIYE              ATASEHIR      1            213721  YALOVA        1.013160
3771    EIH:   220521  225321          SEYITOMER             BOZUYUKRES    1            213721  YALOVA        1.013160
3772    OTR:   220510  220521       SEYITOMER OTR-1       SEYITOMER OTR-1  1            213721  YALOVA        1.013161
3773    EIH:   214210  214810          KOCAELI               MAKINAOSB     1            222121  INEGOL        1.013162
3774    EIH:   214210  214810          KOCAELI               MAKINAOSB     1            213721  YALOVA        1.013162
3775    EIH:   214421  220821          AKSAYALOVA            ORHANGAZI     1            222121  INEGOL        1.013162
3776    EIH:   222421  222521          SOGUT                 BOZUYUK       1            222521  BOZUYUK       1.013163
3777    EIH:   211521  214321          COLAKOGLU             DILISKELESIG  1            214711  YENIDGKC      1.013165
3778    EIH:   211521  214321          COLAKOGLU             DILISKELESIG  1            214710  YENIDGKC      1.013165
3779    EIH:   210221  212021          PASAKOY               DUDULLU       1            211421  KROMANCELIK   1.013165
3780    EIH:   210221  212021          PASAKOY               DUDULLU       1            211422  KROMANCELIK   1.013165
3781    EIH:   220121  228721          BURSASANAYI           ORHANELI      1            222121  INEGOL        1.013166
3782    EIH:   210111  214811          TEPEOREN              MAKINAOSB     1            213721  YALOVA        1.013168
3783   BANK:   222810  222822          ESKISEHIR3 A          ESKISEHIR3 A  2            213721  YALOVA        1.013170
3784    EIH:   216121  225521          DINCERCIM             MERYEMRES     1            213721  YALOVA        1.013175
3785    OTR:   214810  214821     MAKINAOSB A-OTR-1     MAKINAOSB A-OTR-1  1            214710  YENIDGKC      1.013176
3786    OTR:   214810  214821     MAKINAOSB A-OTR-1     MAKINAOSB A-OTR-1  1            214711  YENIDGKC      1.013176
3787    EIH:   225221  228722          POYRAZRES_SU          ORHANELI      1            222121  INEGOL        1.013178
3788    EIH:   220010  314911          BURSADG               BANDIRMA1DG   1            210922  KBAKKALKOY    1.013186
3789    EIH:   220010  314911          BURSADG               BANDIRMA1DG   1            210921  KBAKKALKOY    1.013186
3790    EIH:   210110  214710          TEPEOREN              YENIDGKC      1            211422  KROMANCELIK   1.013189
3791    EIH:   210110  214710          TEPEOREN              YENIDGKC      1            211421  KROMANCELIK   1.013189
3792   BANK:   220210  220221             GURAGAC A             GURAGAC A  1            213721  YALOVA        1.013193
3793    EIH:   220122  221221          BURSASANAYI           BOSEN         1            222121  INEGOL        1.013197
3794    EIH:   222521  225621          BOZUYUK               KARTALRES     1            222421  SOGUT         1.013201
3795    EIH:   222521  225621          BOZUYUK               KARTALRES     1            222521  BOZUYUK       1.013203
3796    EIH:   220221  220421          GURAGAC               TUNCBILEK-B   1            213721  YALOVA        1.013212
3797    EIH:   120911  210210          ZEKERIYAKOY           PASAKOY       1            213721  YALOVA        1.013213
3798    EIH:   220111  220210          BURSASANAYI           GURAGAC       1            224521  VITRAKARO     1.013216
3799    EIH:   211022  211122          BBAKKALKOY            SOGANLIK      1            211421  KROMANCELIK   1.013216
3800    EIH:   211022  211122          BBAKKALKOY            SOGANLIK      1            211422  KROMANCELIK   1.013216
3801    EIH:   210021  217621          UMRANIYE              DUDULLUMETRO  1            212021  DUDULLU       1.013221
3802    EIH:   120911  210210          ZEKERIYAKOY           PASAKOY       1            222121  INEGOL        1.013226
3803    EIH:   220022  220821          BURSADG               ORHANGAZI     1            214422  AKSAYALOVA    1.013226
3804    EIH:   220022  220821          BURSADG               ORHANGAZI     1            214421  AKSAYALOVA    1.013226
3805    EIH:   210010  210911          UMRANIYE              KBAKKALKOY    1            210721  SELIMIYE      1.013227
3806    EIH:   210010  210911          UMRANIYE              KBAKKALKOY    1            210722  SELIMIYE      1.013227
3807    EIH:   210111  214811          TEPEOREN              MAKINAOSB     1            211421  KROMANCELIK   1.013229
3808    EIH:   210111  214811          TEPEOREN              MAKINAOSB     1            211422  KROMANCELIK   1.013229
3809    EIH:   222421  225521          SOGUT                 MERYEMRES     1            213721  YALOVA        1.013231
3810    OTR:   220510  220521       SEYITOMER OTR-1       SEYITOMER OTR-1  1            225821  KUTAHYAOSB    1.013235
3811    EIH:   222721  290821          ESKISEHIR2            KUMBETSANAL   1            224521  VITRAKARO     1.013238
3812    EIH:   214210  214810          KOCAELI               MAKINAOSB     1            211321  TUZLA         1.013246
3813    OTR:   211210  211222        KARTAL A-OTR-2        KARTAL A-OTR-2  1            211321  TUZLA         1.013247
3814    EIH:   227121  311121          DEVECIKONAGI          GOBEL         1            222121  INEGOL        1.013248
3815    EIH:   216121  222221          DINCERCIM             PASALAR       1            213721  YALOVA        1.013254
3816    EIH:   120311  214510          ALIBEYKOY             BEYKOZ        1            211422  KROMANCELIK   1.013259
3817    EIH:   120311  214510          ALIBEYKOY             BEYKOZ        1            211421  KROMANCELIK   1.013259
3818    EIH:   222221  222321          PASALAR               BILORSA       1            213721  YALOVA        1.013266
3819    EIH:   222421  222521          SOGUT                 BOZUYUK       1            213721  YALOVA        1.013266
3820    EIH:   220511  222811          SEYITOMER             ESKISEHIR3    1            224121  ESKISEHIRCIM  1.013272
3821    EIH:   220221  290821          GURAGAC               KUMBETSANAL   1            224521  VITRAKARO     1.013274
3822    EIH:   220111  220210          BURSASANAYI           GURAGAC       1            222721  ESKISEHIR2    1.013275
3823    EIH:   220011  220110          BURSADG               BURSASANAYI   1            222421  SOGUT         1.013277
3824   BANK:   210010  210022           UMRANIYE A-           UMRANIYE A-  2            211422  KROMANCELIK   1.013278
3825   BANK:   210010  210022           UMRANIYE A-           UMRANIYE A-  2            211421  KROMANCELIK   1.013278
3826    EIH:   210010  210110          UMRANIYE              TEPEOREN      1            210022  UMRANIYE      1.013281
3827   BANK:   210211  210222             PASAKOY B             PASAKOY B  1            210022  UMRANIYE      1.013282
3828    EIH:   220210  220510          GURAGAC               SEYITOMER     1            213721  YALOVA        1.013282
3829    EIH:   220321  222822          TUNCBILEK-A           ESKISEHIR3    1            222721  ESKISEHIR2    1.013289
3830    EIH:   214510  216910          BEYKOZ                KAVACIK       1            210022  UMRANIYE      1.013294
3831    EIH:   210211  231111          PASAKOY               OSMANCA       1            222421  SOGUT         1.013296
3832    EIH:   220521  227521          SEYITOMER             KUMAS         1            222421  SOGUT         1.013296
3833    EIH:   220511  222811          SEYITOMER             ESKISEHIR3    1            226221  KUMBET        1.013297
3834    EIH:   210122  212122          TEPEOREN              YARIMCA1      1            211321  TUZLA         1.013298
3835    EIH:   220110  310010          BURSASANAYI           KOYLUKOY      1            222322  BILORSA       1.013298
3836    EIH:   220110  310010          BURSASANAYI           KOYLUKOY      1            222321  BILORSA       1.013298
3837    OTR:   211211  211221        KARTAL B-OTR-4        KARTAL B-OTR-4  1            211422  KROMANCELIK   1.013299
3838    OTR:   211211  211221        KARTAL B-OTR-4        KARTAL B-OTR-4  1            211421  KROMANCELIK   1.013299
3839    EIH:   224121  225121          ESKISEHIRCIM          BOZUYUKOSB    1            222322  BILORSA       1.013300
3840    EIH:   224121  225121          ESKISEHIRCIM          BOZUYUKOSB    1            222321  BILORSA       1.013300
3841    EIH:   220011  220110          BURSADG               BURSASANAYI   1            213721  YALOVA        1.013302
3842    EIH:   210121  211821          TEPEOREN              GEBZEOSB      1            211821  GEBZEOSB      1.013302
3843    EIH:   220111  220210          BURSASANAYI           GURAGAC       1            227921  ESKISEHIROSB  1.013304
3844    EIH:   220111  220210          BURSASANAYI           GURAGAC       1            227922  ESKISEHIROSB  1.013304
3845    EIH:   120911  210210          ZEKERIYAKOY           PASAKOY       1            210022  UMRANIYE      1.013305
3846    EIH:   220321  222822          TUNCBILEK-A           ESKISEHIR3    1            227922  ESKISEHIROSB  1.013313
3847    EIH:   220321  222822          TUNCBILEK-A           ESKISEHIR3    1            227921  ESKISEHIROSB  1.013313
3848    EIH:   214210  227211          KOCAELI               ULUDAG        1            222421  SOGUT         1.013331
3849    EIH:   220510  520011          SEYITOMER             AFYON2        1            213721  YALOVA        1.013332
3850    EIH:   210111  217711          TEPEOREN              ATASEHIR      1            210022  UMRANIYE      1.013332
3851    EIH:   211022  211222          BBAKKALKOY            KARTAL        1            211422  KROMANCELIK   1.013339
3852    EIH:   211022  211222          BBAKKALKOY            KARTAL        1            211421  KROMANCELIK   1.013339
3853    EIH:   210110  214211          TEPEOREN              KOCAELI       1            211321  TUZLA         1.013341
3854   BANK:   220210  220221             GURAGAC A             GURAGAC A  1            225121  BOZUYUKOSB    1.013342
3855   BANK:   220210  220221             GURAGAC A             GURAGAC A  1            225122  BOZUYUKOSB    1.013342
3856    EIH:   220321  222321          TUNCBILEK-A           BILORSA       1            222521  BOZUYUK       1.013345
3857    EIH:   210510  216911          ADA2DGKC              KAVACIK       1            211822  GEBZEOSB      1.013349
3858    EIH:   220024  220621          BURSADG               KARSAK        1            214421  AKSAYALOVA    1.013353
3859    EIH:   220024  220621          BURSADG               KARSAK        1            214422  AKSAYALOVA    1.013353
3860    EIH:   220321  222321          TUNCBILEK-A           BILORSA       1            225521  MERYEMRES     1.013361
3861    EIH:   220321  222321          TUNCBILEK-A           BILORSA       1            222721  ESKISEHIR2    1.013365
3862    EIH:   220010  314911          BURSADG               BANDIRMA1DG   1            223422  ALTINTAS      1.013369
3863    EIH:   220010  314911          BURSADG               BANDIRMA1DG   1            223421  ALTINTAS      1.013369
3864    EIH:   210022  210721          UMRANIYE              SELIMIYE      1            210022  UMRANIYE      1.013371
3865    EIH:   210121  211921          TEPEOREN              KURTKOY       1            211421  KROMANCELIK   1.013381
3866    EIH:   210121  211921          TEPEOREN              KURTKOY       1            211422  KROMANCELIK   1.013381
3867    EIH:   220022  220721          BURSADG               GEMLIK        1            211422  KROMANCELIK   1.013383
3868    EIH:   220022  220721          BURSADG               GEMLIK        1            211421  KROMANCELIK   1.013383
3869    EIH:   220321  222321          TUNCBILEK-A           BILORSA       1            227922  ESKISEHIROSB  1.013395
3870    EIH:   220321  222321          TUNCBILEK-A           BILORSA       1            227921  ESKISEHIROSB  1.013395
3871    EIH:   214321  214821          DILISKELESIG          MAKINAOSB     1            211321  TUZLA         1.013397
3872    EIH:   220010  314911          BURSADG               BANDIRMA1DG   1            216622  KADIKOY       1.013398
3873    EIH:   220010  314911          BURSADG               BANDIRMA1DG   1            216621  KADIKOY       1.013398
3874    EIH:   211321  211621          TUZLA                 ICMELER       1            211822  GEBZEOSB      1.013419
3875    EIH:   216121  222221          DINCERCIM             PASALAR       1            222521  BOZUYUK       1.013420
3876    EIH:   222721  290821          ESKISEHIR2            KUMBETSANAL   1            222421  SOGUT         1.013422
3877    EIH:   222822  225621          ESKISEHIR3            KARTALRES     1            224521  VITRAKARO     1.013428
3878    EIH:   220024  220621          BURSADG               KARSAK        1            222421  SOGUT         1.013428
3879    EIH:   222822  227922          ESKISEHIR3            ESKISEHIROSB  1            227521  KUMAS         1.013432
3880    EIH:   222822  227922          ESKISEHIR3            ESKISEHIROSB  1            227522  KUMAS         1.013432
3881    EIH:   222821  227921          ESKISEHIR3            ESKISEHIROSB  1            227522  KUMAS         1.013432
3882    EIH:   222821  227921          ESKISEHIR3            ESKISEHIROSB  1            227521  KUMAS         1.013432
3883    EIH:   220511  222811          SEYITOMER             ESKISEHIR3    1            225821  KUTAHYAOSB    1.013433
3884    OTR:   222811  222821    ESKISEHIR3 B-OTR-4    ESKISEHIR3 B-OTR-4  1            222421  SOGUT         1.013434
3885    EIH:   220110  310010          BURSASANAYI           KOYLUKOY      1            211422  KROMANCELIK   1.013434
3886    EIH:   220110  310010          BURSASANAYI           KOYLUKOY      1            211421  KROMANCELIK   1.013434
3887   BANK:   210111  210122            TEPEOREN B            TEPEOREN B  1            210022  UMRANIYE      1.013436
3888    EIH:   210922  216622          KBAKKALKOY            KADIKOY       1            211421  KROMANCELIK   1.013436
3889    EIH:   210922  216622          KBAKKALKOY            KADIKOY       1            211422  KROMANCELIK   1.013436
3890    EIH:   220022  220821          BURSADG               ORHANGAZI     1            222421  SOGUT         1.013438
3891    EIH:   220510  520011          SEYITOMER             AFYON2        1            222121  INEGOL        1.013445
3892    EIH:   210222  211022          PASAKOY               BBAKKALKOY    1            211421  KROMANCELIK   1.013449
3893    EIH:   210222  211022          PASAKOY               BBAKKALKOY    2            211422  KROMANCELIK   1.013449
3894    EIH:   210222  211022          PASAKOY               BBAKKALKOY    2            211421  KROMANCELIK   1.013449
3895    EIH:   210222  211022          PASAKOY               BBAKKALKOY    1            211422  KROMANCELIK   1.013449
3896    EIH:   214822  217221          MAKINAOSB             SIDDIK        1            211421  KROMANCELIK   1.013450
3897    EIH:   214822  217221          MAKINAOSB             SIDDIK        1            211422  KROMANCELIK   1.013450
3898    EIH:   210010  217710          UMRANIYE              ATASEHIR      1            211421  KROMANCELIK   1.013451
3899    EIH:   210010  217710          UMRANIYE              ATASEHIR      1            211422  KROMANCELIK   1.013451
3900    EIH:   220221  290821          GURAGAC               KUMBETSANAL   1            222421  SOGUT         1.013455
3901    OTR:   222811  222821    ESKISEHIR3 B-OTR-3    ESKISEHIR3 B-OTR-3  2            222421  SOGUT         1.013460
3902    EIH:   211521  214321          COLAKOGLU             DILISKELESIG  1            211321  TUZLA         1.013463
3903    EIH:   222421  225521          SOGUT                 MERYEMRES     1            222721  ESKISEHIR2    1.013465
3904    OTR:   210910  210922    KBAKKALKOY B-OTR-4    KBAKKALKOY B-OTR-4  1            211422  KROMANCELIK   1.013466
3905    OTR:   210910  210922    KBAKKALKOY B-OTR-4    KBAKKALKOY B-OTR-4  1            211421  KROMANCELIK   1.013466
3906    OTR:   210911  210921    KBAKKALKOY A-OTR-2    KBAKKALKOY A-OTR-2  1            211422  KROMANCELIK   1.013466
3907    OTR:   210911  210921    KBAKKALKOY A-OTR-2    KBAKKALKOY A-OTR-2  1            211421  KROMANCELIK   1.013466
3908    EIH:   210510  216911          ADA2DGKC              KAVACIK       1            222421  SOGUT         1.013470
3909    EIH:   214210  214810          KOCAELI               MAKINAOSB     1            210022  UMRANIYE      1.013470
3910    EIH:   215821  220621          ASILDEMIRCLK          KARSAK        1            222421  SOGUT         1.013475
3911    EIH:   120311  214510          ALIBEYKOY             BEYKOZ        1            210022  UMRANIYE      1.013475
3912    EIH:   222421  225521          SOGUT                 MERYEMRES     1            227922  ESKISEHIROSB  1.013476
3913    EIH:   222421  225521          SOGUT                 MERYEMRES     1            227921  ESKISEHIROSB  1.013476
3914    EIH:   220110  310010          BURSASANAYI           KOYLUKOY      1            222721  ESKISEHIR2    1.013479
3915    EIH:   210110  214211          TEPEOREN              KOCAELI       1            210022  UMRANIYE      1.013480
3916    EIH:   220210  220510          GURAGAC               SEYITOMER     1            222421  SOGUT         1.013484
3917    EIH:   210022  210721          UMRANIYE              SELIMIYE      1            211422  KROMANCELIK   1.013488
3918    EIH:   210022  210721          UMRANIYE              SELIMIYE      1            211421  KROMANCELIK   1.013488
3919    EIH:   222821  224121          ESKISEHIR3            ESKISEHIRCIM  1            225821  KUTAHYAOSB    1.013495
3920    EIH:   220122  228622          BURSASANAYI           OSMANGAZI     1            228621  OSMANGAZI     1.013497
3921    EIH:   220221  220421          GURAGAC               TUNCBILEK-B   1            223521  AZOT          1.013500
3922    EIH:   220511  222811          SEYITOMER             ESKISEHIR3    1            222322  BILORSA       1.013500
3923    EIH:   220511  222811          SEYITOMER             ESKISEHIR3    1            222321  BILORSA       1.013500
3924    EIH:   220110  310010          BURSASANAYI           KOYLUKOY      1            227921  ESKISEHIROSB  1.013507
3925    EIH:   220110  310010          BURSASANAYI           KOYLUKOY      1            227922  ESKISEHIROSB  1.013507
3926    EIH:   215821  220621          ASILDEMIRCLK          KARSAK        1            214421  AKSAYALOVA    1.013507
3927    EIH:   215821  220621          ASILDEMIRCLK          KARSAK        1            214422  AKSAYALOVA    1.013507
3928    EIH:   211522  214322          COLAKOGLU             DILISKELESIG  1            211321  TUZLA         1.013509
3929   BANK:   222810  222822          ESKISEHIR3 A          ESKISEHIR3 A  2            227521  KUMAS         1.013513
3930   BANK:   222810  222822          ESKISEHIR3 A          ESKISEHIR3 A  2            227522  KUMAS         1.013513
3931    EIH:   210821  210922          GOZTEPE               KBAKKALKOY    1            211421  KROMANCELIK   1.013515
3932    EIH:   210821  210922          GOZTEPE               KBAKKALKOY    1            211422  KROMANCELIK   1.013515
3933    EIH:   210022  210922          UMRANIYE              KBAKKALKOY    1            211422  KROMANCELIK   1.013521
3934    EIH:   210022  210922          UMRANIYE              KBAKKALKOY    1            211421  KROMANCELIK   1.013521
3935    EIH:   220110  310010          BURSASANAYI           KOYLUKOY      1            223421  ALTINTAS      1.013524
3936    EIH:   220110  310010          BURSASANAYI           KOYLUKOY      1            223422  ALTINTAS      1.013524
3937    EIH:   120310  216911          ALIBEYKOY             KAVACIK       1            211321  TUZLA         1.013528
3938    EIH:   210221  212021          PASAKOY               DUDULLU       1            210022  UMRANIYE      1.013529
3939    EIH:   220321  222822          TUNCBILEK-A           ESKISEHIR3    1            224521  VITRAKARO     1.013536
3940    EIH:   210111  214811          TEPEOREN              MAKINAOSB     1            214710  YENIDGKC      1.013536
3941    EIH:   210111  214811          TEPEOREN              MAKINAOSB     1            214711  YENIDGKC      1.013536
3942   BANK:   222810  222822          ESKISEHIR3 A          ESKISEHIR3 A  2            225821  KUTAHYAOSB    1.013541
3943    EIH:   214310  290310          DILISKELESIG          DCELIKSANAL   1            210022  UMRANIYE      1.013548
3944    EIH:   211222  211621          KARTAL                ICMELER       1            210022  UMRANIYE      1.013551
3945    EIH:   220010  314911          BURSADG               BANDIRMA1DG   1            210721  SELIMIYE      1.013551
3946    EIH:   220010  314911          BURSADG               BANDIRMA1DG   1            210722  SELIMIYE      1.013551
3947    EIH:   220221  290821          GURAGAC               KUMBETSANAL   1            227521  KUMAS         1.013555
3948    EIH:   220221  290821          GURAGAC               KUMBETSANAL   1            227522  KUMAS         1.013555
3949    EIH:   210010  217710          UMRANIYE              ATASEHIR      1            210022  UMRANIYE      1.013560
3950   BANK:   220111  220122         BURSASANAYI B         BURSASANAYI B  1            211422  KROMANCELIK   1.013562
3951   BANK:   220111  220122         BURSASANAYI B         BURSASANAYI B  1            211421  KROMANCELIK   1.013562
3952    EIH:   214310  290310          DILISKELESIG          DCELIKSANAL   1            211321  TUZLA         1.013563
3953    OTR:   222811  222821    ESKISEHIR3 B-OTR-3    ESKISEHIR3 B-OTR-3  2            222521  BOZUYUK       1.013564
3954    EIH:   220510  520011          SEYITOMER             AFYON2        1            211422  KROMANCELIK   1.013572
3955    EIH:   220510  520011          SEYITOMER             AFYON2        1            211421  KROMANCELIK   1.013572
3956    EIH:   220110  310010          BURSASANAYI           KOYLUKOY      1            224521  VITRAKARO     1.013575
3957   BANK:   220010  220021             BURSADG A             BURSADG A  1            211421  KROMANCELIK   1.013576
3958   BANK:   220010  220021             BURSADG A             BURSADG A  1            211422  KROMANCELIK   1.013576
3959    EIH:   222721  290821          ESKISEHIR2            KUMBETSANAL   1            227521  KUMAS         1.013577
3960    EIH:   222721  290821          ESKISEHIR2            KUMBETSANAL   1            227522  KUMAS         1.013577
3961    OTR:   222811  222821    ESKISEHIR3 B-OTR-4    ESKISEHIR3 B-OTR-4  1            222521  BOZUYUK       1.013582
3962    EIH:   210121  211921          TEPEOREN              KURTKOY       1            211821  GEBZEOSB      1.013587
3963    EIH:   220210  220510          GURAGAC               SEYITOMER     1            211422  KROMANCELIK   1.013589
3964    EIH:   220210  220510          GURAGAC               SEYITOMER     1            211421  KROMANCELIK   1.013589
3965    EIH:   224121  225121          ESKISEHIRCIM          BOZUYUKOSB    1            225821  KUTAHYAOSB    1.013589
3966    EIH:   220521  225321          SEYITOMER             BOZUYUKRES    1            222721  ESKISEHIR2    1.013599
3967    EIH:   220321  222321          TUNCBILEK-A           BILORSA       1            211422  KROMANCELIK   1.013599
3968    EIH:   220321  222321          TUNCBILEK-A           BILORSA       1            211421  KROMANCELIK   1.013599
3969    OTR:   220011  220024       BURSADG B-OTR-3       BURSADG B-OTR-3  1            222421  SOGUT         1.013600
3970    EIH:   220022  220721          BURSADG               GEMLIK        1            224521  VITRAKARO     1.013605
3971    EIH:   220321  222822          TUNCBILEK-A           ESKISEHIR3    1            222421  SOGUT         1.013608
3972    EIH:   220521  227521          SEYITOMER             KUMAS         1            222521  BOZUYUK       1.013608
3973    EIH:   220024  220821          BURSADG               ORHANGAZI     1            222421  SOGUT         1.013610
3974    EIH:   214421  220821          AKSAYALOVA            ORHANGAZI     1            211422  KROMANCELIK   1.013613
3975    EIH:   214421  220821          AKSAYALOVA            ORHANGAZI     1            211421  KROMANCELIK   1.013613
3976    EIH:   210121  211821          TEPEOREN              GEBZEOSB      2            211421  KROMANCELIK   1.013616
3977    EIH:   210121  211821          TEPEOREN              GEBZEOSB      2            211422  KROMANCELIK   1.013616
3978    EIH:   214711  214810          YENIDGKC              MAKINAOSB     1            222421  SOGUT         1.013618
3979    EIH:   220010  314911          BURSADG               BANDIRMA1DG   1            222421  SOGUT         1.013618
3980    EIH:   222822  225621          ESKISEHIR3            KARTALRES     1            222421  SOGUT         1.013623
3981    EIH:   210121  211821          TEPEOREN              GEBZEOSB      1            211421  KROMANCELIK   1.013624
3982    EIH:   210121  211821          TEPEOREN              GEBZEOSB      1            211422  KROMANCELIK   1.013624
3983    EIH:   222721  222821          ESKISEHIR2            ESKISEHIR3    1            222421  SOGUT         1.013624
3984   BANK:   220111  220121         BURSASANAYI A         BURSASANAYI A  2            211421  KROMANCELIK   1.013626
3985   BANK:   220111  220121         BURSASANAYI A         BURSASANAYI A  2            211422  KROMANCELIK   1.013626
3986    EIH:   210010  210911          UMRANIYE              KBAKKALKOY    1            211321  TUZLA         1.013627
3987    EIH:   220521  225321          SEYITOMER             BOZUYUKRES    1            227921  ESKISEHIROSB  1.013631
3988    EIH:   220521  225321          SEYITOMER             BOZUYUKRES    1            227922  ESKISEHIROSB  1.013631
3989    EIH:   223621  227522          KIRKA                 KUMAS         1            224521  VITRAKARO     1.013631
3990    EIH:   213721  220721          YALOVA                GEMLIK        1            211421  KROMANCELIK   1.013632
3991    EIH:   213721  220721          YALOVA                GEMLIK        1            211422  KROMANCELIK   1.013632
3992    EIH:   220210  220510          GURAGAC               SEYITOMER     1            222121  INEGOL        1.013633
3993    EIH:   210111  210311          TEPEOREN              ADAPAZARI     1            211821  GEBZEOSB      1.013639
3994    EIH:   213621  213721          KARAMURSEL            YALOVA        1            211421  KROMANCELIK   1.013641
3995    EIH:   213621  213721          KARAMURSEL            YALOVA        1            211422  KROMANCELIK   1.013641
3996    EIH:   220111  220210          BURSASANAYI           GURAGAC       1            222521  BOZUYUK       1.013642
3997    EIH:   220122  228622          BURSASANAYI           OSMANGAZI     1            211422  KROMANCELIK   1.013642
3998    EIH:   220122  228622          BURSASANAYI           OSMANGAZI     1            211421  KROMANCELIK   1.013642
3999    EIH:   228621  291821          OSMANGAZI             BSANAYISANAL  1            211422  KROMANCELIK   1.013643
4000    EIH:   228621  291821          OSMANGAZI             BSANAYISANAL  1            211421  KROMANCELIK   1.013643
4001    EIH:   220121  291821          BURSASANAYI           BSANAYISANAL  1            211421  KROMANCELIK   1.013644
4002    EIH:   220121  291821          BURSASANAYI           BSANAYISANAL  1            211422  KROMANCELIK   1.013644
4003    EIH:   222721  222821          ESKISEHIR2            ESKISEHIR3    1            224521  VITRAKARO     1.013644
4004    EIH:   220221  220421          GURAGAC               TUNCBILEK-B   1            223522  AZOT          1.013646
4005    EIH:   223621  227522          KIRKA                 KUMAS         1            222421  SOGUT         1.013646
4006    EIH:   220011  220110          BURSADG               BURSASANAYI   1            222322  BILORSA       1.013647
4007    EIH:   220011  220110          BURSADG               BURSASANAYI   1            222321  BILORSA       1.013647
4008    EIH:   210211  231111          PASAKOY               OSMANCA       1            224521  VITRAKARO     1.013651
4009    EIH:   220023  220922          BURSADG               OTOSANSIT     1            211421  KROMANCELIK   1.013652
4010    EIH:   220023  220922          BURSADG               OTOSANSIT     1            211422  KROMANCELIK   1.013652
4011    OTR:   214310  214322    DILISKELESIG OTR-1    DILISKELESIG OTR-1  1            211321  TUZLA         1.013653
4012    EIH:   220023  228221          BURSADG               RBKARESI      1            211421  KROMANCELIK   1.013654
4013    EIH:   220023  228221          BURSADG               RBKARESI      1            211422  KROMANCELIK   1.013654
4014    EIH:   221721  229421          AKCALAR               GUNEY-1RES    1            211422  KROMANCELIK   1.013654
4015    EIH:   221721  229421          AKCALAR               GUNEY-1RES    1            211421  KROMANCELIK   1.013654
4016    EIH:   216121  225521          DINCERCIM             MERYEMRES     1            211422  KROMANCELIK   1.013654
4017    EIH:   216121  225521          DINCERCIM             MERYEMRES     1            211421  KROMANCELIK   1.013654
4018    EIH:   210021  217621          UMRANIYE              DUDULLUMETRO  1            210221  PASAKOY       1.013654
4019    EIH:   210021  217621          UMRANIYE              DUDULLUMETRO  1            210223  PASAKOY       1.013654
4020   BANK:   222810  222822          ESKISEHIR3 A          ESKISEHIR3 A  2            211421  KROMANCELIK   1.013656
4021   BANK:   222810  222822          ESKISEHIR3 A          ESKISEHIR3 A  2            211422  KROMANCELIK   1.013656
4022    EIH:   222121  228721          INEGOL                ORHANELI      1            211421  KROMANCELIK   1.013657
4023    EIH:   222121  228721          INEGOL                ORHANELI      1            211422  KROMANCELIK   1.013657
4024    OTR:   214311  214322    DILISKELESIG OTR-2    DILISKELESIG OTR-2  1            211321  TUZLA         1.013658
4025    EIH:   220022  220821          BURSADG               ORHANGAZI     1            211421  KROMANCELIK   1.013658
4026    EIH:   220022  220821          BURSADG               ORHANGAZI     1            211422  KROMANCELIK   1.013658
4027    EIH:   211321  211822          TUZLA                 GEBZEOSB      1            219121  COLAKOGLU400  1.013658
4028    EIH:   220521  227521          SEYITOMER             KUMAS         1            223421  ALTINTAS      1.013658
4029    EIH:   220521  227521          SEYITOMER             KUMAS         1            223422  ALTINTAS      1.013658
4030    EIH:   211321  211822          TUZLA                 GEBZEOSB      1            211521  COLAKOGLU     1.013658
4031   BANK:   220010  220021             BURSADG A             BURSADG A  1            224521  VITRAKARO     1.013659
4032    EIH:   215521  222121          ULURES                INEGOL        1            211421  KROMANCELIK   1.013659
4033    EIH:   215521  222121          ULURES                INEGOL        1            211422  KROMANCELIK   1.013659
4034    EIH:   222421  222521          SOGUT                 BOZUYUK       1            211422  KROMANCELIK   1.013659
4035    EIH:   222421  222521          SOGUT                 BOZUYUK       1            211421  KROMANCELIK   1.013659
4036    OTR:   220011  220024       BURSADG B-OTR-3       BURSADG B-OTR-3  1            211421  KROMANCELIK   1.013659
4037    OTR:   220011  220024       BURSADG B-OTR-3       BURSADG B-OTR-3  1            211422  KROMANCELIK   1.013659
4038    EIH:   213721  220721          YALOVA                GEMLIK        1            222421  SOGUT         1.013659
4039    EIH:   221321  228722          BESEVLER              ORHANELI      1            211421  KROMANCELIK   1.013660
4040    EIH:   221321  228722          BESEVLER              ORHANELI      1            211422  KROMANCELIK   1.013660
4041    EIH:   211321  211822          TUZLA                 GEBZEOSB      1            210022  UMRANIYE      1.013661
4042    EIH:   211221  211921          KARTAL                KURTKOY       1            211422  KROMANCELIK   1.013661
4043    EIH:   211221  211921          KARTAL                KURTKOY       1            211421  KROMANCELIK   1.013661
4044    EIH:   211221  211921          KARTAL                KURTKOY       2            211421  KROMANCELIK   1.013661
4045    EIH:   211221  211921          KARTAL                KURTKOY       2            211422  KROMANCELIK   1.013661
4046    EIH:   222121  228721          INEGOL                ORHANELI      1            228021  EDEBEY        1.013662
4047    EIH:   220921  228221          OTOSANSIT             RBKARESI      1            211421  KROMANCELIK   1.013662
4048    EIH:   220921  228221          OTOSANSIT             RBKARESI      1            211422  KROMANCELIK   1.013662
4049    OTR:   220111  220121   BURSASANAYI C-OTR-5   BURSASANAYI C-OTR-5  1            211421  KROMANCELIK   1.013663
4050    OTR:   220111  220121   BURSASANAYI C-OTR-5   BURSASANAYI C-OTR-5  1            211422  KROMANCELIK   1.013663
4051   BANK:   220210  220221             GURAGAC A             GURAGAC A  1            211421  KROMANCELIK   1.013664
4052   BANK:   220210  220221             GURAGAC A             GURAGAC A  1            211422  KROMANCELIK   1.013664
4053    EIH:   222822  227922          ESKISEHIR3            ESKISEHIROSB  1            222421  SOGUT         1.013664
4054    EIH:   222821  227921          ESKISEHIR3            ESKISEHIROSB  1            222421  SOGUT         1.013664
4055    EIH:   221621  221721          GORUKLE               AKCALAR       1            211422  KROMANCELIK   1.013664
4056    EIH:   221621  221721          GORUKLE               AKCALAR       1            211421  KROMANCELIK   1.013664
4057    EIH:   222421  225521          SOGUT                 MERYEMRES     1            211421  KROMANCELIK   1.013664
4058    EIH:   222421  225521          SOGUT                 MERYEMRES     1            211422  KROMANCELIK   1.013664
4059    EIH:   224022  311121          KARACABEY             GOBEL         1            211422  KROMANCELIK   1.013664
4060    EIH:   224022  311121          KARACABEY             GOBEL         1            211421  KROMANCELIK   1.013664
4061    EIH:   214210  227211          KOCAELI               ULUDAG        1            224521  VITRAKARO     1.013666
4062    EIH:   220121  228721          BURSASANAYI           ORHANELI      1            211422  KROMANCELIK   1.013667
4063    EIH:   220121  228721          BURSASANAYI           ORHANELI      1            211421  KROMANCELIK   1.013667
4064    EIH:   213721  214421          YALOVA                AKSAYALOVA    1            211421  KROMANCELIK   1.013667
4065    EIH:   213721  214421          YALOVA                AKSAYALOVA    1            211422  KROMANCELIK   1.013667
4066    EIH:   221521  311121          MKEMALPASA            GOBEL         1            211422  KROMANCELIK   1.013667
4067    EIH:   221521  311121          MKEMALPASA            GOBEL         1            211421  KROMANCELIK   1.013667
4068    EIH:   227621  229421          HARMANLIKRES          GUNEY-1RES    1            211421  KROMANCELIK   1.013668
4069    EIH:   227621  229421          HARMANLIKRES          GUNEY-1RES    1            211422  KROMANCELIK   1.013668
4070    EIH:   227121  228721          DEVECIKONAGI          ORHANELI      1            211421  KROMANCELIK   1.013670
4071    EIH:   227121  228721          DEVECIKONAGI          ORHANELI      1            211422  KROMANCELIK   1.013670
4072    EIH:   220024  220621          BURSADG               KARSAK        1            211421  KROMANCELIK   1.013670
4073    EIH:   220024  220621          BURSADG               KARSAK        1            211422  KROMANCELIK   1.013670
4074    EIH:   210111  214811          TEPEOREN              MAKINAOSB     1            210022  UMRANIYE      1.013670
4075    EIH:   220521  227521          SEYITOMER             KUMAS         1            211421  KROMANCELIK   1.013671
4076    EIH:   220521  227521          SEYITOMER             KUMAS         1            211422  KROMANCELIK   1.013671
4077    EIH:   222821  224121          ESKISEHIR3            ESKISEHIRCIM  1            211421  KROMANCELIK   1.013671
4078    EIH:   222821  224121          ESKISEHIR3            ESKISEHIRCIM  1            211422  KROMANCELIK   1.013671
4079    EIH:   220121  221821          BURSASANAYI           DEMIRTAS      1            211421  KROMANCELIK   1.013671
4080    EIH:   220121  221821          BURSASANAYI           DEMIRTAS      1            211422  KROMANCELIK   1.013671
4081    OTR:   222811  222821    ESKISEHIR3 B-OTR-3    ESKISEHIR3 B-OTR-3  2            211421  KROMANCELIK   1.013671
4082    OTR:   222811  222821    ESKISEHIR3 B-OTR-3    ESKISEHIR3 B-OTR-3  2            211422  KROMANCELIK   1.013671
4083    EIH:   215821  220621          ASILDEMIRCLK          KARSAK        1            211422  KROMANCELIK   1.013672
4084    EIH:   215821  220621          ASILDEMIRCLK          KARSAK        1            211421  KROMANCELIK   1.013672
4085    OTR:   222811  222821    ESKISEHIR3 B-OTR-4    ESKISEHIR3 B-OTR-4  1            211421  KROMANCELIK   1.013675
4086    OTR:   222811  222821    ESKISEHIR3 B-OTR-4    ESKISEHIR3 B-OTR-4  1            211422  KROMANCELIK   1.013675
4087    EIH:   220521  225321          SEYITOMER             BOZUYUKRES    1            211421  KROMANCELIK   1.013675
4088    EIH:   220521  225321          SEYITOMER             BOZUYUKRES    1            211422  KROMANCELIK   1.013675
4089    EIH:   224121  225121          ESKISEHIRCIM          BOZUYUKOSB    1            211421  KROMANCELIK   1.013676
4090    OTR:   220510  220521       SEYITOMER OTR-1       SEYITOMER OTR-1  1            211421  KROMANCELIK   1.013676
4091    EIH:   224121  225121          ESKISEHIRCIM          BOZUYUKOSB    1            211422  KROMANCELIK   1.013676
4092    OTR:   220510  220521       SEYITOMER OTR-1       SEYITOMER OTR-1  1            211422  KROMANCELIK   1.013676
4093    EIH:   221521  225221          MKEMALPASA            POYRAZRES_SU  1            211421  KROMANCELIK   1.013677
4094    EIH:   221521  225221          MKEMALPASA            POYRAZRES_SU  1            211422  KROMANCELIK   1.013677
4095    EIH:   219321  224221          HASANAGA              ULUABATHES    1            211422  KROMANCELIK   1.013677
4096    EIH:   220024  220821          BURSADG               ORHANGAZI     1            211422  KROMANCELIK   1.013677
4097    EIH:   220024  220821          BURSADG               ORHANGAZI     1            211421  KROMANCELIK   1.013677
4098    EIH:   219321  224221          HASANAGA              ULUABATHES    1            211421  KROMANCELIK   1.013677
4099    EIH:   216121  222221          DINCERCIM             PASALAR       1            211421  KROMANCELIK   1.013677
4100    EIH:   216121  222221          DINCERCIM             PASALAR       1            211422  KROMANCELIK   1.013677
4101    EIH:   224021  227621          KARACABEY             HARMANLIKRES  1            211421  KROMANCELIK   1.013678
4102    EIH:   227121  311121          DEVECIKONAGI          GOBEL         1            211422  KROMANCELIK   1.013678
4103    EIH:   227121  311121          DEVECIKONAGI          GOBEL         1            211421  KROMANCELIK   1.013678
4104    EIH:   224021  227621          KARACABEY             HARMANLIKRES  1            211422  KROMANCELIK   1.013678
4105    EIH:   210111  214310          TEPEOREN              DILISKELESIG  1            222421  SOGUT         1.013678
4106    EIH:   222721  290821          ESKISEHIR2            KUMBETSANAL   1            211421  KROMANCELIK   1.013679
4107    EIH:   222721  290821          ESKISEHIR2            KUMBETSANAL   1            211422  KROMANCELIK   1.013679
4108    EIH:   222721  222821          ESKISEHIR2            ESKISEHIR3    1            211421  KROMANCELIK   1.013680
4109    EIH:   222721  222821          ESKISEHIR2            ESKISEHIR3    1            211422  KROMANCELIK   1.013680
4110    EIH:   220221  290821          GURAGAC               KUMBETSANAL   1            211421  KROMANCELIK   1.013680
4111    EIH:   220221  290821          GURAGAC               KUMBETSANAL   1            211422  KROMANCELIK   1.013680
4112    EIH:   222521  225621          BOZUYUK               KARTALRES     1            211421  KROMANCELIK   1.013680
4113    EIH:   221121  228621          YILDIRIM              OSMANGAZI     1            211422  KROMANCELIK   1.013680
4114    EIH:   221121  228621          YILDIRIM              OSMANGAZI     1            211421  KROMANCELIK   1.013680
4115    EIH:   222521  225621          BOZUYUK               KARTALRES     1            211422  KROMANCELIK   1.013680
4116    EIH:   223621  227522          KIRKA                 KUMAS         1            211422  KROMANCELIK   1.013680
4117    EIH:   223621  227522          KIRKA                 KUMAS         1            211421  KROMANCELIK   1.013680
4118    EIH:   221921  292021          KESTEL                KESTELSANAL   1            211421  KROMANCELIK   1.013680
4119    EIH:   222822  227922          ESKISEHIR3            ESKISEHIROSB  1            211421  KROMANCELIK   1.013680
4120    EIH:   221921  292021          KESTEL                KESTELSANAL   1            211422  KROMANCELIK   1.013680
4121    EIH:   222822  227922          ESKISEHIR3            ESKISEHIROSB  1            211422  KROMANCELIK   1.013680
4122    EIH:   222821  227921          ESKISEHIR3            ESKISEHIROSB  1            211422  KROMANCELIK   1.013680
4123    EIH:   222821  227921          ESKISEHIR3            ESKISEHIROSB  1            211421  KROMANCELIK   1.013680
4124    EIH:   225221  228722          POYRAZRES_SU          ORHANELI      1            211421  KROMANCELIK   1.013680
4125    EIH:   225221  228722          POYRAZRES_SU          ORHANELI      1            211422  KROMANCELIK   1.013680
4126    EIH:   222822  225621          ESKISEHIR3            KARTALRES     1            211421  KROMANCELIK   1.013681
4127    EIH:   222822  225621          ESKISEHIR3            KARTALRES     1            211422  KROMANCELIK   1.013681
4128    EIH:   220121  221322          BURSASANAYI           BESEVLER      1            211421  KROMANCELIK   1.013681
4129    EIH:   220121  221322          BURSASANAYI           BESEVLER      1            211422  KROMANCELIK   1.013681
4130    EIH:   223321  291321          KUTAHYA               KUTAHYASANAL  1            211421  KROMANCELIK   1.013682
4131    EIH:   223321  291321          KUTAHYA               KUTAHYASANAL  1            211422  KROMANCELIK   1.013682
4132    EIH:   220321  222822          TUNCBILEK-A           ESKISEHIR3    1            211421  KROMANCELIK   1.013683
4133    EIH:   220321  222822          TUNCBILEK-A           ESKISEHIR3    1            211422  KROMANCELIK   1.013683
4134    OTR:   211210  211221        KARTAL C-OTR-6        KARTAL C-OTR-6  1            211921  KURTKOY       1.013683
4135    EIH:   221121  228622          YILDIRIM              OSMANGAZI     1            211421  KROMANCELIK   1.013683
4136    EIH:   221121  228622          YILDIRIM              OSMANGAZI     1            211422  KROMANCELIK   1.013683
4137    EIH:   220221  290821          GURAGAC               KUMBETSANAL   1            225821  KUTAHYAOSB    1.013684
4138    EIH:   220221  220421          GURAGAC               TUNCBILEK-B   1            211422  KROMANCELIK   1.013684
4139    EIH:   220221  220421          GURAGAC               TUNCBILEK-B   1            211421  KROMANCELIK   1.013684
4140    EIH:   222921  223621          CIFTELER              KIRKA         1            211422  KROMANCELIK   1.013684
4141    EIH:   222921  223621          CIFTELER              KIRKA         1            211421  KROMANCELIK   1.013684
4142    EIH:   220021  221822          BURSADG               DEMIRTAS      1            211421  KROMANCELIK   1.013686
4143    EIH:   220021  221822          BURSADG               DEMIRTAS      1            211422  KROMANCELIK   1.013686
4144    EIH:   222721  227921          ESKISEHIR2            ESKISEHIROSB  1            211421  KROMANCELIK   1.013686
4145    EIH:   220022  221822          BURSADG               DEMIRTAS      1            211422  KROMANCELIK   1.013686
4146    EIH:   220022  221822          BURSADG               DEMIRTAS      1            211421  KROMANCELIK   1.013686
4147    EIH:   222721  227921          ESKISEHIR2            ESKISEHIROSB  1            211422  KROMANCELIK   1.013686
4148    EIH:   221221  221821          BOSEN                 DEMIRTAS      1            211422  KROMANCELIK   1.013686
4149    EIH:   221221  221821          BOSEN                 DEMIRTAS      1            211421  KROMANCELIK   1.013686
4150    EIH:   221421  228722          ORHANELITES           ORHANELI      1            211422  KROMANCELIK   1.013686
4151    EIH:   221421  228722          ORHANELITES           ORHANELI      1            211421  KROMANCELIK   1.013686
4152    EIH:   220321  220421          TUNCBILEK-A           TUNCBILEK-B   1            211422  KROMANCELIK   1.013686
4153    EIH:   220321  220421          TUNCBILEK-A           TUNCBILEK-B   1            211421  KROMANCELIK   1.013686
4154    EIH:   221421  228721          ORHANELITES           ORHANELI      1            211421  KROMANCELIK   1.013686
4155    EIH:   221421  228721          ORHANELITES           ORHANELI      1            211422  KROMANCELIK   1.013686
4156    EIH:   220322  220421          TUNCBILEK-A           TUNCBILEK-B   1            211421  KROMANCELIK   1.013687
4157    EIH:   220322  220421          TUNCBILEK-A           TUNCBILEK-B   1            211422  KROMANCELIK   1.013687
4158    EIH:   221921  225422          KESTEL                TURANKOY      1            211422  KROMANCELIK   1.013692
4159    EIH:   221921  225422          KESTEL                TURANKOY      1            211421  KROMANCELIK   1.013692
4160    EIH:   220122  221221          BURSASANAYI           BOSEN         1            211421  KROMANCELIK   1.013692
4161    EIH:   220122  221221          BURSASANAYI           BOSEN         1            211422  KROMANCELIK   1.013692
4162    EIH:   215521  228722          ULURES                ORHANELI      1            211421  KROMANCELIK   1.013692
4163    EIH:   215521  228722          ULURES                ORHANELI      1            211422  KROMANCELIK   1.013692
4164    EIH:   227221  292021          ULUDAG                KESTELSANAL   1            211421  KROMANCELIK   1.013693
4165    EIH:   227221  292021          ULUDAG                KESTELSANAL   1            211422  KROMANCELIK   1.013693
4166    EIH:   220011  220110          BURSADG               BURSASANAYI   1            224521  VITRAKARO     1.013693
4167    EIH:   222221  222321          PASALAR               BILORSA       1            211422  KROMANCELIK   1.013694
4168    EIH:   222221  222321          PASALAR               BILORSA       1            211421  KROMANCELIK   1.013694
4169    EIH:   225421  227221          TURANKOY              ULUDAG        1            211421  KROMANCELIK   1.013696
4170    EIH:   225421  227221          TURANKOY              ULUDAG        1            211422  KROMANCELIK   1.013696
4171    EIH:   220011  220110          BURSADG               BURSASANAYI   1            222721  ESKISEHIR2    1.013700
4172    EIH:   222822  227922          ESKISEHIR3            ESKISEHIROSB  1            224521  VITRAKARO     1.013708
4173    EIH:   222821  227921          ESKISEHIR3            ESKISEHIROSB  1            224521  VITRAKARO     1.013708
4174    EIH:   210211  231111          PASAKOY               OSMANCA       1            211821  GEBZEOSB      1.013709
4175    EIH:   220111  220210          BURSASANAYI           GURAGAC       1            210022  UMRANIYE      1.013710
4176   BANK:   220111  220122         BURSASANAYI B         BURSASANAYI B  1            222421  SOGUT         1.013714
4177    EIH:   222721  290821          ESKISEHIR2            KUMBETSANAL   1            225821  KUTAHYAOSB    1.013715
4178    EIH:   222721  290821          ESKISEHIR2            KUMBETSANAL   1            222521  BOZUYUK       1.013718
4179    EIH:   216121  225521          DINCERCIM             MERYEMRES     1            224521  VITRAKARO     1.013720
4180    EIH:   220011  220110          BURSADG               BURSASANAYI   1            227922  ESKISEHIROSB  1.013724
4181    EIH:   220011  220110          BURSADG               BURSASANAYI   1            227921  ESKISEHIROSB  1.013724
4182    EIH:   220511  222811          SEYITOMER             ESKISEHIR3    1            211421  KROMANCELIK   1.013725
4183    EIH:   220511  222811          SEYITOMER             ESKISEHIR3    1            211422  KROMANCELIK   1.013725
4184    EIH:   222822  227922          ESKISEHIR3            ESKISEHIROSB  1            225821  KUTAHYAOSB    1.013727
4185    EIH:   222821  227921          ESKISEHIR3            ESKISEHIROSB  1            225821  KUTAHYAOSB    1.013727
4186    EIH:   214210  227211          KOCAELI               ULUDAG        1            222721  ESKISEHIR2    1.013727
4187    EIH:   214210  227211          KOCAELI               ULUDAG        1            222321  BILORSA       1.013728
4188    EIH:   214210  227211          KOCAELI               ULUDAG        1            222322  BILORSA       1.013728
4189    EIH:   220210  329711          GURAGAC               KOLINTES      1            211421  KROMANCELIK   1.013738
4190    EIH:   220210  329711          GURAGAC               KOLINTES      1            211422  KROMANCELIK   1.013738
4191    EIH:   222121  227221          INEGOL                ULUDAG        1            211422  KROMANCELIK   1.013739
4192    EIH:   222121  227221          INEGOL                ULUDAG        1            211421  KROMANCELIK   1.013739
4193    EIH:   222421  225521          SOGUT                 MERYEMRES     1            225921  METRISTEPE    1.013745
4194    OTR:   227211  227221        ULUDAG A-OTR-1        ULUDAG A-OTR-1  1            211421  KROMANCELIK   1.013747
4195    OTR:   227211  227221        ULUDAG A-OTR-1        ULUDAG A-OTR-1  1            211422  KROMANCELIK   1.013747
4196    OTR:   227211  227221        ULUDAG B-OTR-4        ULUDAG B-OTR-4  2            211421  KROMANCELIK   1.013748
4197    OTR:   227211  227221        ULUDAG B-OTR-4        ULUDAG B-OTR-4  2            211422  KROMANCELIK   1.013748
4198    EIH:   210510  216911          ADA2DGKC              KAVACIK       1            224521  VITRAKARO     1.013750
4199    EIH:   214210  227211          KOCAELI               ULUDAG        1            227921  ESKISEHIROSB  1.013750
4200    EIH:   214210  227211          KOCAELI               ULUDAG        1            227922  ESKISEHIROSB  1.013750
4201    OTR:   222811  222821    ESKISEHIR3 B-OTR-3    ESKISEHIR3 B-OTR-3  2            225821  KUTAHYAOSB    1.013752
4202    EIH:   220221  290821          GURAGAC               KUMBETSANAL   1            222521  BOZUYUK       1.013754
4203    EIH:   220111  220210          BURSASANAYI           GURAGAC       1            211321  TUZLA         1.013761
4204    EIH:   222721  227921          ESKISEHIR2            ESKISEHIROSB  1            227522  KUMAS         1.013762
4205    EIH:   222721  227921          ESKISEHIR2            ESKISEHIROSB  1            227521  KUMAS         1.013762
4206    EIH:   210211  231111          PASAKOY               OSMANCA       1            222322  BILORSA       1.013762
4207    EIH:   210211  231111          PASAKOY               OSMANCA       1            222321  BILORSA       1.013762
4208   BANK:   210110  210121            TEPEOREN A            TEPEOREN A  2            222421  SOGUT         1.013766
4209    OTR:   214310  214322    DILISKELESIG OTR-1    DILISKELESIG OTR-1  1            210022  UMRANIYE      1.013766
4210    OTR:   211210  211221        KARTAL C-OTR-6        KARTAL C-OTR-6  1            211321  TUZLA         1.013768
4211    EIH:   214210  227211          KOCAELI               ULUDAG        1            211421  KROMANCELIK   1.013768
4212    EIH:   214210  227211          KOCAELI               ULUDAG        1            211422  KROMANCELIK   1.013768
4213    OTR:   214311  214322    DILISKELESIG OTR-2    DILISKELESIG OTR-2  1            210022  UMRANIYE      1.013769
4214    EIH:   219110  290310          COLAKOGLU400          DCELIKSANAL   1            210022  UMRANIYE      1.013773
4215    EIH:   211521  219121          COLAKOGLU             COLAKOGLU400  1            210022  UMRANIYE      1.013775
4216   BANK:   210210  210221             PASAKOY A             PASAKOY A  1            222421  SOGUT         1.013775
4217    EIH:   120911  210210          ZEKERIYAKOY           PASAKOY       1            211321  TUZLA         1.013775
4218    OTR:   211211  211221        KARTAL B-OTR-4        KARTAL B-OTR-4  1            211821  GEBZEOSB      1.013777
4219    OTR:   222811  222821    ESKISEHIR3 B-OTR-4    ESKISEHIR3 B-OTR-4  1            225821  KUTAHYAOSB    1.013777
4220    EIH:   210010  210110          UMRANIYE              TEPEOREN      1            211321  TUZLA         1.013778
4221    EIH:   222721  222821          ESKISEHIR2            ESKISEHIR3    1            227521  KUMAS         1.013783
4222    EIH:   222721  222821          ESKISEHIR2            ESKISEHIR3    1            227522  KUMAS         1.013783
4223    EIH:   210110  214710          TEPEOREN              YENIDGKC      1            210022  UMRANIYE      1.013785
4224    EIH:   210110  214211          TEPEOREN              KOCAELI       1            222421  SOGUT         1.013788
4225    EIH:   210510  216911          ADA2DGKC              KAVACIK       1            219121  COLAKOGLU400  1.013789
4226    EIH:   222822  225621          ESKISEHIR3            KARTALRES     1            222521  BOZUYUK       1.013790
4227    EIH:   210211  231111          PASAKOY               OSMANCA       1            222721  ESKISEHIR2    1.013790
4228    EIH:   211222  211621          KARTAL                ICMELER       1            222421  SOGUT         1.013791
4229    EIH:   214210  214810          KOCAELI               MAKINAOSB     1            222421  SOGUT         1.013792
4230    EIH:   210010  210911          UMRANIYE              KBAKKALKOY    1            222421  SOGUT         1.013794
4231    EIH:   222921  223621          CIFTELER              KIRKA         1            222421  SOGUT         1.013794
4232    EIH:   210910  215211          KBAKKALKOY            MALTEPEIST    1            222421  SOGUT         1.013796
4233    EIH:   210111  217711          TEPEOREN              ATASEHIR      1            211321  TUZLA         1.013799
4234    EIH:   213621  213721          KARAMURSEL            YALOVA        1            213721  YALOVA        1.013802
4235    EIH:   220521  225321          SEYITOMER             BOZUYUKRES    1            224521  VITRAKARO     1.013802
4236    EIH:   211210  215210          KARTAL                MALTEPEIST    1            222421  SOGUT         1.013803
4237    EIH:   210510  216911          ADA2DGKC              KAVACIK       1            211521  COLAKOGLU     1.013804
4238    EIH:   220011  220110          BURSADG               BURSASANAYI   1            211421  KROMANCELIK   1.013806
4239    EIH:   220011  220110          BURSADG               BURSASANAYI   1            211422  KROMANCELIK   1.013806
4240    EIH:   210211  231111          PASAKOY               OSMANCA       1            227921  ESKISEHIROSB  1.013807
4241    EIH:   210211  231111          PASAKOY               OSMANCA       1            227922  ESKISEHIROSB  1.013807
4242    OTR:   214810  214821     MAKINAOSB A-OTR-1     MAKINAOSB A-OTR-1  1            210022  UMRANIYE      1.013810
4243    EIH:   223321  291321          KUTAHYA               KUTAHYASANAL  1            227521  KUMAS         1.013812
4244    EIH:   220321  222822          TUNCBILEK-A           ESKISEHIR3    1            225821  KUTAHYAOSB    1.013812
4245    EIH:   223321  291321          KUTAHYA               KUTAHYASANAL  1            227522  KUMAS         1.013812
4246    EIH:   222721  227921          ESKISEHIR2            ESKISEHIROSB  1            225821  KUTAHYAOSB    1.013814
4247    EIH:   222721  222821          ESKISEHIR2            ESKISEHIR3    1            225821  KUTAHYAOSB    1.013815
4248   BANK:   210211  210222             PASAKOY B             PASAKOY B  1            222421  SOGUT         1.013815
4249    EIH:   222822  225621          ESKISEHIR3            KARTALRES     1            225821  KUTAHYAOSB    1.013816
4250    EIH:   210122  212122          TEPEOREN              YARIMCA1      1            210022  UMRANIYE      1.013818
4251    EIH:   222521  225621          BOZUYUK               KARTALRES     1            225821  KUTAHYAOSB    1.013818
4252    EIH:   211221  211622          KARTAL                ICMELER       1            222421  SOGUT         1.013818
4253    EIH:   214310  290310          DILISKELESIG          DCELIKSANAL   1            222421  SOGUT         1.013820
4254    OTR:   214811  214822     MAKINAOSB B-OTR-3     MAKINAOSB B-OTR-3  1            210022  UMRANIYE      1.013821
4255    EIH:   210221  212021          PASAKOY               DUDULLU       1            222421  SOGUT         1.013822
4256    EIH:   228621  291821          OSMANGAZI             BSANAYISANAL  1            222421  SOGUT         1.013824
4257    EIH:   220121  291821          BURSASANAYI           BSANAYISANAL  1            222421  SOGUT         1.013824
4258    EIH:   221721  229421          AKCALAR               GUNEY-1RES    1            222421  SOGUT         1.013825
4259   BANK:   210111  210122            TEPEOREN B            TEPEOREN B  1            222421  SOGUT         1.013825
4260    EIH:   220024  220621          BURSADG               KARSAK        1            222321  BILORSA       1.013826
4261    EIH:   220024  220621          BURSADG               KARSAK        1            222322  BILORSA       1.013826
4262    EIH:   214510  216910          BEYKOZ                KAVACIK       1            211321  TUZLA         1.013826
4263    EIH:   221521  311121          MKEMALPASA            GOBEL         1            222421  SOGUT         1.013828
4264   BANK:   220111  220121         BURSASANAYI A         BURSASANAYI A  2            222421  SOGUT         1.013829
4265    EIH:   224022  311121          KARACABEY             GOBEL         1            222421  SOGUT         1.013830
4266    EIH:   220024  220621          BURSADG               KARSAK        1            224521  VITRAKARO     1.013830
4267    EIH:   215521  222121          ULURES                INEGOL        1            222421  SOGUT         1.013832
4268    EIH:   210121  211921          TEPEOREN              KURTKOY       1            210022  UMRANIYE      1.013833
4269    EIH:   220122  228622          BURSASANAYI           OSMANGAZI     1            222421  SOGUT         1.013833
4270    EIH:   227121  228721          DEVECIKONAGI          ORHANELI      1            222421  SOGUT         1.013833
4271    EIH:   214711  214810          YENIDGKC              MAKINAOSB     1            224521  VITRAKARO     1.013833
4272    EIH:   222121  228721          INEGOL                ORHANELI      1            222421  SOGUT         1.013834
4273    EIH:   227621  229421          HARMANLIKRES          GUNEY-1RES    1            222421  SOGUT         1.013834
4274    OTR:   211210  211221        KARTAL C-OTR-6        KARTAL C-OTR-6  1            222421  SOGUT         1.013835
4275    EIH:   211321  211621          TUZLA                 ICMELER       1            222421  SOGUT         1.013836
4276    EIH:   219110  290310          COLAKOGLU400          DCELIKSANAL   1            222421  SOGUT         1.013838
4277    EIH:   211521  219121          COLAKOGLU             COLAKOGLU400  1            222421  SOGUT         1.013838
4278   BANK:   210010  210021           UMRANIYE B-           UMRANIYE B-  2            222421  SOGUT         1.013839
4279    EIH:   211522  214322          COLAKOGLU             DILISKELESIG  1            222421  SOGUT         1.013839
4280    EIH:   227121  311121          DEVECIKONAGI          GOBEL         1            222421  SOGUT         1.013839
4281    EIH:   215821  220621          ASILDEMIRCLK          KARSAK        1            224521  VITRAKARO     1.013845
4282    EIH:   215521  228722          ULURES                ORHANELI      1            222421  SOGUT         1.013845
4283    EIH:   210122  211822          TEPEOREN              GEBZEOSB      1            222421  SOGUT         1.013845
4284    EIH:   224021  227621          KARACABEY             HARMANLIKRES  1            222421  SOGUT         1.013846
4285    EIH:   210221  212021          PASAKOY               DUDULLU       1            211321  TUZLA         1.013846
4286    OTR:   214811  214822     MAKINAOSB B-OTR-3     MAKINAOSB B-OTR-3  1            222421  SOGUT         1.013847
4287    OTR:   214310  214322    DILISKELESIG OTR-1    DILISKELESIG OTR-1  1            222421  SOGUT         1.013847
4288    EIH:   211321  211822          TUZLA                 GEBZEOSB      1            222421  SOGUT         1.013847
4289    OTR:   214311  214322    DILISKELESIG OTR-2    DILISKELESIG OTR-2  1            222421  SOGUT         1.013847
4290    EIH:   210021  217621          UMRANIYE              DUDULLUMETRO  1            222421  SOGUT         1.013848
4291    OTR:   211211  211221        KARTAL B-OTR-4        KARTAL B-OTR-4  1            222421  SOGUT         1.013848
4292    EIH:   210922  216622          KBAKKALKOY            KADIKOY       1            222421  SOGUT         1.013848
4293    EIH:   225221  228722          POYRAZRES_SU          ORHANELI      1            222421  SOGUT         1.013849
4294    EIH:   221521  225221          MKEMALPASA            POYRAZRES_SU  1            222421  SOGUT         1.013849
4295    EIH:   221121  228621          YILDIRIM              OSMANGAZI     1            222421  SOGUT         1.013849
4296    EIH:   221621  221721          GORUKLE               AKCALAR       1            222421  SOGUT         1.013849
4297   BANK:   210010  210022           UMRANIYE A-           UMRANIYE A-  2            222421  SOGUT         1.013849
4298    EIH:   220022  220821          BURSADG               ORHANGAZI     1            224521  VITRAKARO     1.013849
4299    EIH:   220111  220210          BURSASANAYI           GURAGAC       1            228621  OSMANGAZI     1.013850
4300    OTR:   210910  210922    KBAKKALKOY B-OTR-4    KBAKKALKOY B-OTR-4  1            222421  SOGUT         1.013850
4301    OTR:   210911  210921    KBAKKALKOY A-OTR-2    KBAKKALKOY A-OTR-2  1            222421  SOGUT         1.013850
4302    OTR:   220111  220121   BURSASANAYI C-OTR-5   BURSASANAYI C-OTR-5  1            222421  SOGUT         1.013850
4303    EIH:   210022  210721          UMRANIYE              SELIMIYE      1            222421  SOGUT         1.013851
4304    EIH:   210110  214710          TEPEOREN              YENIDGKC      1            222421  SOGUT         1.013852
4305    EIH:   210821  210922          GOZTEPE               KBAKKALKOY    1            222421  SOGUT         1.013853
4306    EIH:   211321  211422          TUZLA                 KROMANCELIK   1            222421  SOGUT         1.013853
4307    EIH:   210022  210922          UMRANIYE              KBAKKALKOY    1            222421  SOGUT         1.013853
4308    EIH:   220121  221821          BURSASANAYI           DEMIRTAS      1            222421  SOGUT         1.013853
4309    EIH:   221321  228722          BESEVLER              ORHANELI      1            222421  SOGUT         1.013854
4310    OTR:   219110  219121  COLAKOGLU400 A-OTR-2  COLAKOGLU400 A-OTR-2  2            222421  SOGUT         1.013854
4311    OTR:   219110  219121  COLAKOGLU400 A-OTR-1  COLAKOGLU400 A-OTR-1  1            222421  SOGUT         1.013854
4312    EIH:   220022  220821          BURSADG               ORHANGAZI     1            222321  BILORSA       1.013855
4313    EIH:   220022  220821          BURSADG               ORHANGAZI     1            222322  BILORSA       1.013855
4314    EIH:   214821  216721          MAKINAOSB             GEBZEKIMYA    1            222421  SOGUT         1.013855
4315    EIH:   211022  211122          BBAKKALKOY            SOGANLIK      1            222421  SOGUT         1.013855
4316    EIH:   214822  217221          MAKINAOSB             SIDDIK        1            222421  SOGUT         1.013855
4317    OTR:   214810  214821     MAKINAOSB A-OTR-1     MAKINAOSB A-OTR-1  1            222421  SOGUT         1.013855
4318    EIH:   222921  223621          CIFTELER              KIRKA         1            224521  VITRAKARO     1.013855
4319    EIH:   210121  211921          TEPEOREN              KURTKOY       1            222421  SOGUT         1.013856
4320    EIH:   221121  228622          YILDIRIM              OSMANGAZI     1            222421  SOGUT         1.013856
4321    EIH:   220121  228721          BURSASANAYI           ORHANELI      1            222421  SOGUT         1.013856
4322    EIH:   219321  224221          HASANAGA              ULUABATHES    1            222421  SOGUT         1.013857
4323    EIH:   211022  211222          BBAKKALKOY            KARTAL        1            222421  SOGUT         1.013857
4324    EIH:   210222  211022          PASAKOY               BBAKKALKOY    2            222421  SOGUT         1.013857
4325    EIH:   210222  211022          PASAKOY               BBAKKALKOY    1            222421  SOGUT         1.013857
4326    EIH:   221921  292021          KESTEL                KESTELSANAL   1            222421  SOGUT         1.013857
4327    EIH:   210122  212122          TEPEOREN              YARIMCA1      1            222421  SOGUT         1.013858
4328    EIH:   211421  211521          KROMANCELIK           COLAKOGLU     1            222421  SOGUT         1.013858
4329    OTR:   227211  227221        ULUDAG B-OTR-4        ULUDAG B-OTR-4  2            222421  SOGUT         1.013858
4330    EIH:   210121  211821          TEPEOREN              GEBZEOSB      2            222421  SOGUT         1.013858
4331    OTR:   227211  227221        ULUDAG A-OTR-1        ULUDAG A-OTR-1  1            222421  SOGUT         1.013858
4332    EIH:   210121  211821          TEPEOREN              GEBZEOSB      1            222421  SOGUT         1.013858
4333    OTR:   211210  211222        KARTAL A-OTR-2        KARTAL A-OTR-2  1            222421  SOGUT         1.013858
4334    EIH:   211211  214711          KARTAL                YENIDGKC      1            222421  SOGUT         1.013859
4335    EIH:   220321  220421          TUNCBILEK-A           TUNCBILEK-B   1            222421  SOGUT         1.013860
4336    EIH:   211221  211921          KARTAL                KURTKOY       2            222421  SOGUT         1.013860
4337    EIH:   211221  211921          KARTAL                KURTKOY       1            222421  SOGUT         1.013860
4338    EIH:   213621  213721          KARAMURSEL            YALOVA        1            222421  SOGUT         1.013860
4339    EIH:   220023  228221          BURSADG               RBKARESI      1            222421  SOGUT         1.013860
4340    EIH:   220121  221322          BURSASANAYI           BESEVLER      1            222421  SOGUT         1.013860
4341    EIH:   220023  220922          BURSADG               OTOSANSIT     1            222421  SOGUT         1.013860
4342    EIH:   211622  214322          ICMELER               DILISKELESIG  1            211821  GEBZEOSB      1.013860
4343    EIH:   221221  221821          BOSEN                 DEMIRTAS      1            222421  SOGUT         1.013861
4344    EIH:   222221  222321          PASALAR               BILORSA       1            225821  KUTAHYAOSB    1.013861
4345    EIH:   225421  227221          TURANKOY              ULUDAG        1            222421  SOGUT         1.013861
4346    EIH:   227221  292021          ULUDAG                KESTELSANAL   1            222421  SOGUT         1.013862
4347    EIH:   220921  228221          OTOSANSIT             RBKARESI      1            222421  SOGUT         1.013862
4348    EIH:   220021  221822          BURSADG               DEMIRTAS      1            222421  SOGUT         1.013862
4349    EIH:   221921  225422          KESTEL                TURANKOY      1            222421  SOGUT         1.013862
4350    EIH:   220022  221822          BURSADG               DEMIRTAS      1            222421  SOGUT         1.013862
4351    EIH:   223321  291321          KUTAHYA               KUTAHYASANAL  1            222421  SOGUT         1.013862
4352    EIH:   210221  212021          PASAKOY               DUDULLU       1            210221  PASAKOY       1.013862
4353    EIH:   210221  212021          PASAKOY               DUDULLU       1            210223  PASAKOY       1.013862
4354    EIH:   221421  228722          ORHANELITES           ORHANELI      1            222421  SOGUT         1.013863
4355    EIH:   221421  228721          ORHANELITES           ORHANELI      1            222421  SOGUT         1.013863
4356    EIH:   220322  220421          TUNCBILEK-A           TUNCBILEK-B   1            222421  SOGUT         1.013863
4357    EIH:   210122  212021          TEPEOREN              DUDULLU       1            222421  SOGUT         1.013864
4358    EIH:   210122  212021          TEPEOREN              DUDULLU       2            222421  SOGUT         1.013864
4359    EIH:   211822  216721          GEBZEOSB              GEBZEKIMYA    1            222421  SOGUT         1.013865
4360    EIH:   214822  216722          MAKINAOSB             GEBZEKIMYA    1            222421  SOGUT         1.013866
4361    EIH:   210111  217711          TEPEOREN              ATASEHIR      1            222421  SOGUT         1.013867
4362    EIH:   214321  214821          DILISKELESIG          MAKINAOSB     1            222421  SOGUT         1.013868
4363    EIH:   211622  214322          ICMELER               DILISKELESIG  1            222421  SOGUT         1.013868
4364    EIH:   220122  221221          BURSASANAYI           BOSEN         1            222421  SOGUT         1.013868
4365    EIH:   210111  214310          TEPEOREN              DILISKELESIG  1            224521  VITRAKARO     1.013869
4366    EIH:   211521  214321          COLAKOGLU             DILISKELESIG  1            222421  SOGUT         1.013870
4367    EIH:   210111  214811          TEPEOREN              MAKINAOSB     1            222421  SOGUT         1.013870
4368    EIH:   214510  216910          BEYKOZ                KAVACIK       1            222421  SOGUT         1.013872
4369    EIH:   222721  227921          ESKISEHIR2            ESKISEHIROSB  1            222421  SOGUT         1.013872
4370    EIH:   120311  214510          ALIBEYKOY             BEYKOZ        1            222421  SOGUT         1.013874
4371    EIH:   120310  216911          ALIBEYKOY             KAVACIK       1            222421  SOGUT         1.013874
4372    EIH:   210110  214710          TEPEOREN              YENIDGKC      1            211321  TUZLA         1.013874
4373    EIH:   220221  220421          GURAGAC               TUNCBILEK-B   1            222721  ESKISEHIR2    1.013874
4374    EIH:   210010  210110          UMRANIYE              TEPEOREN      1            222421  SOGUT         1.013874
4375    EIH:   222921  223621          CIFTELER              KIRKA         1            222721  ESKISEHIR2    1.013876
4376    EIH:   215521  228722          ULURES                ORHANELI      1            222121  INEGOL        1.013877
4377    EIH:   210111  210311          TEPEOREN              ADAPAZARI     1            222421  SOGUT         1.013880
4378    EIH:   210010  217710          UMRANIYE              ATASEHIR      1            222421  SOGUT         1.013885
4379    EIH:   222121  227221          INEGOL                ULUDAG        1            222421  SOGUT         1.013885
4380    EIH:   211022  211122          BBAKKALKOY            SOGANLIK      1            211321  TUZLA         1.013886
4381    EIH:   210211  231111          PASAKOY               OSMANCA       1            223422  ALTINTAS      1.013889
4382    EIH:   210211  231111          PASAKOY               OSMANCA       1            223421  ALTINTAS      1.013889
4383   BANK:   210010  210021           UMRANIYE B-           UMRANIYE B-  2            217522  CUMHURIYET    1.013890
4384   BANK:   210010  210021           UMRANIYE B-           UMRANIYE B-  2            217521  CUMHURIYET    1.013890
4385    EIH:   222921  223621          CIFTELER              KIRKA         1            227922  ESKISEHIROSB  1.013890
4386    EIH:   222921  223621          CIFTELER              KIRKA         1            227921  ESKISEHIROSB  1.013890
4387    EIH:   210510  216911          ADA2DGKC              KAVACIK       1            222721  ESKISEHIR2    1.013891
4388    EIH:   220024  220821          BURSADG               ORHANGAZI     1            224521  VITRAKARO     1.013891
4389    EIH:   222921  223621          CIFTELER              KIRKA         1            225821  KUTAHYAOSB    1.013891
4390    EIH:   210122  212021          TEPEOREN              DUDULLU       1            211422  KROMANCELIK   1.013896
4391    EIH:   210122  212021          TEPEOREN              DUDULLU       2            211421  KROMANCELIK   1.013896
4392    EIH:   210122  212021          TEPEOREN              DUDULLU       1            211421  KROMANCELIK   1.013896
4393    EIH:   210122  212021          TEPEOREN              DUDULLU       2            211422  KROMANCELIK   1.013896
4394    EIH:   214711  214810          YENIDGKC              MAKINAOSB     1            210022  UMRANIYE      1.013899
4395    EIH:   220510  520011          SEYITOMER             AFYON2        1            225121  BOZUYUKOSB    1.013900
4396    EIH:   220510  520011          SEYITOMER             AFYON2        1            225122  BOZUYUKOSB    1.013900
4397    EIH:   223321  291321          KUTAHYA               KUTAHYASANAL  1            223421  ALTINTAS      1.013900
4398    EIH:   223321  291321          KUTAHYA               KUTAHYASANAL  1            223422  ALTINTAS      1.013900
4399    EIH:   213721  220721          YALOVA                GEMLIK        1            224521  VITRAKARO     1.013901
4400    EIH:   215821  220621          ASILDEMIRCLK          KARSAK        1            222322  BILORSA       1.013902
4401    EIH:   215821  220621          ASILDEMIRCLK          KARSAK        1            222321  BILORSA       1.013902
4402    EIH:   220010  314911          BURSADG               BANDIRMA1DG   1            214710  YENIDGKC      1.013904
4403    EIH:   220010  314911          BURSADG               BANDIRMA1DG   1            214711  YENIDGKC      1.013904
4404    EIH:   220010  314911          BURSADG               BANDIRMA1DG   1            224521  VITRAKARO     1.013904
4405    EIH:   220022  220721          BURSADG               GEMLIK        1            222721  ESKISEHIR2    1.013906
4406    EIH:   220210  220510          GURAGAC               SEYITOMER     1            224521  VITRAKARO     1.013906
4407    OTR:   220011  220024       BURSADG B-OTR-3       BURSADG B-OTR-3  1            224521  VITRAKARO     1.013907
4408    EIH:   210510  216911          ADA2DGKC              KAVACIK       1            227922  ESKISEHIROSB  1.013908
4409    EIH:   210510  216911          ADA2DGKC              KAVACIK       1            227921  ESKISEHIROSB  1.013908
4410    EIH:   220022  220821          BURSADG               ORHANGAZI     1            225821  KUTAHYAOSB    1.013910
4411    EIH:   210122  211822          TEPEOREN              GEBZEOSB      1            210022  UMRANIYE      1.013912
4412    OTR:   220011  220024       BURSADG B-OTR-3       BURSADG B-OTR-3  1            225821  KUTAHYAOSB    1.013912
4413    EIH:   221721  229421          AKCALAR               GUNEY-1RES    1            225821  KUTAHYAOSB    1.013913
4414    EIH:   210111  214811          TEPEOREN              MAKINAOSB     1            211321  TUZLA         1.013914
4415    EIH:   224022  311121          KARACABEY             GOBEL         1            225821  KUTAHYAOSB    1.013916
4416    EIH:   211221  211622          KARTAL                ICMELER       1            210022  UMRANIYE      1.013916
4417   BANK:   220010  220021             BURSADG A             BURSADG A  1            221822  DEMIRTAS      1.013916
4418    EIH:   221521  311121          MKEMALPASA            GOBEL         1            225821  KUTAHYAOSB    1.013917
4419    EIH:   227621  229421          HARMANLIKRES          GUNEY-1RES    1            225821  KUTAHYAOSB    1.013918
4420   BANK:   220111  220122         BURSASANAYI B         BURSASANAYI B  1            224521  VITRAKARO     1.013918
4421    EIH:   220010  314911          BURSADG               BANDIRMA1DG   1            228021  EDEBEY        1.013918
4422    EIH:   220024  220621          BURSADG               KARSAK        1            225821  KUTAHYAOSB    1.013920
4423   BANK:   210110  210121            TEPEOREN A            TEPEOREN A  2            224521  VITRAKARO     1.013921
4424    EIH:   227121  228721          DEVECIKONAGI          ORHANELI      1            225821  KUTAHYAOSB    1.013921
4425    EIH:   215821  220621          ASILDEMIRCLK          KARSAK        1            225821  KUTAHYAOSB    1.013922
4426    OTR:   227211  227221        ULUDAG B-OTR-4        ULUDAG B-OTR-4  2            225821  KUTAHYAOSB    1.013922
4427    OTR:   227211  227221        ULUDAG A-OTR-1        ULUDAG A-OTR-1  1            225821  KUTAHYAOSB    1.013922
4428    EIH:   211622  214322          ICMELER               DILISKELESIG  1            210022  UMRANIYE      1.013924
4429    EIH:   227121  311121          DEVECIKONAGI          GOBEL         1            225821  KUTAHYAOSB    1.013924
4430    EIH:   221321  228722          BESEVLER              ORHANELI      1            225821  KUTAHYAOSB    1.013924
4431    EIH:   224021  227621          KARACABEY             HARMANLIKRES  1            225821  KUTAHYAOSB    1.013925
4432    EIH:   220024  220821          BURSADG               ORHANGAZI     1            225821  KUTAHYAOSB    1.013925
4433    EIH:   220022  220721          BURSADG               GEMLIK        1            227922  ESKISEHIROSB  1.013926
4434    EIH:   220022  220721          BURSADG               GEMLIK        1            227921  ESKISEHIROSB  1.013926
4435   BANK:   210210  210221             PASAKOY A             PASAKOY A  1            224521  VITRAKARO     1.013926
4436    OTR:   222811  222821    ESKISEHIR3 B-OTR-3    ESKISEHIR3 B-OTR-3  2            227521  KUMAS         1.013926
4437    OTR:   222811  222821    ESKISEHIR3 B-OTR-3    ESKISEHIR3 B-OTR-3  2            227522  KUMAS         1.013926
4438    EIH:   221621  221721          GORUKLE               AKCALAR       1            225821  KUTAHYAOSB    1.013927
4439    EIH:   220121  228721          BURSASANAYI           ORHANELI      1            225821  KUTAHYAOSB    1.013927
4440    EIH:   225221  228722          POYRAZRES_SU          ORHANELI      1            225821  KUTAHYAOSB    1.013927
4441    EIH:   216121  222221          DINCERCIM             PASALAR       1            222721  ESKISEHIR2    1.013927
4442    EIH:   215521  222121          ULURES                INEGOL        1            225821  KUTAHYAOSB    1.013928
4443    EIH:   220122  221221          BURSASANAYI           BOSEN         1            225821  KUTAHYAOSB    1.013928
4444    EIH:   221521  225221          MKEMALPASA            POYRAZRES_SU  1            225821  KUTAHYAOSB    1.013928
4445    EIH:   220210  329711          GURAGAC               KOLINTES      1            227521  KUMAS         1.013928
4446    EIH:   220210  329711          GURAGAC               KOLINTES      1            227522  KUMAS         1.013928
4447    EIH:   228621  291821          OSMANGAZI             BSANAYISANAL  1            225821  KUTAHYAOSB    1.013928
4448    EIH:   220121  291821          BURSASANAYI           BSANAYISANAL  1            225821  KUTAHYAOSB    1.013928
4449    EIH:   222121  228721          INEGOL                ORHANELI      1            225821  KUTAHYAOSB    1.013929
4450    EIH:   220121  221821          BURSASANAYI           DEMIRTAS      1            225821  KUTAHYAOSB    1.013929
4451    EIH:   219321  224221          HASANAGA              ULUABATHES    1            225821  KUTAHYAOSB    1.013929
4452    EIH:   214822  216722          MAKINAOSB             GEBZEKIMYA    1            210022  UMRANIYE      1.013930
4453    EIH:   211822  216721          GEBZEOSB              GEBZEKIMYA    1            225821  KUTAHYAOSB    1.013930
4454    EIH:   225421  227221          TURANKOY              ULUDAG        1            225821  KUTAHYAOSB    1.013930
4455    EIH:   210110  214211          TEPEOREN              KOCAELI       1            224521  VITRAKARO     1.013930
4456    EIH:   214822  216722          MAKINAOSB             GEBZEKIMYA    1            225821  KUTAHYAOSB    1.013931
4457    EIH:   211522  214322          COLAKOGLU             DILISKELESIG  1            210022  UMRANIYE      1.013931
4458    EIH:   211022  211122          BBAKKALKOY            SOGANLIK      1            225821  KUTAHYAOSB    1.013931
4459    EIH:   211321  211422          TUZLA                 KROMANCELIK   1            225821  KUTAHYAOSB    1.013931
4460    EIH:   220021  221822          BURSADG               DEMIRTAS      1            225821  KUTAHYAOSB    1.013931
4461    EIH:   214210  214810          KOCAELI               MAKINAOSB     1            224521  VITRAKARO     1.013931
4462    OTR:   210910  210922    KBAKKALKOY B-OTR-4    KBAKKALKOY B-OTR-4  1            225821  KUTAHYAOSB    1.013931
4463    OTR:   210911  210921    KBAKKALKOY A-OTR-2    KBAKKALKOY A-OTR-2  1            225821  KUTAHYAOSB    1.013931
4464    EIH:   227221  292021          ULUDAG                KESTELSANAL   1            225821  KUTAHYAOSB    1.013931
4465    EIH:   220022  221822          BURSADG               DEMIRTAS      1            225821  KUTAHYAOSB    1.013931
4466    EIH:   210111  217711          TEPEOREN              ATASEHIR      1            225821  KUTAHYAOSB    1.013931
4467    EIH:   215521  228722          ULURES                ORHANELI      1            225821  KUTAHYAOSB    1.013931
4468    EIH:   210121  211821          TEPEOREN              GEBZEOSB      2            225821  KUTAHYAOSB    1.013931
4469    EIH:   221921  292021          KESTEL                KESTELSANAL   1            225821  KUTAHYAOSB    1.013931
4470    EIH:   210022  210721          UMRANIYE              SELIMIYE      1            225821  KUTAHYAOSB    1.013932
4471    EIH:   221921  225422          KESTEL                TURANKOY      1            225821  KUTAHYAOSB    1.013932
4472    EIH:   210121  211821          TEPEOREN              GEBZEOSB      1            225821  KUTAHYAOSB    1.013932
4473    EIH:   210922  216622          KBAKKALKOY            KADIKOY       1            225821  KUTAHYAOSB    1.013932
4474    EIH:   211022  211222          BBAKKALKOY            KARTAL        1            225821  KUTAHYAOSB    1.013932
4475    EIH:   210222  211022          PASAKOY               BBAKKALKOY    1            225821  KUTAHYAOSB    1.013932
4476    EIH:   210222  211022          PASAKOY               BBAKKALKOY    2            225821  KUTAHYAOSB    1.013932
4477    EIH:   220121  221322          BURSASANAYI           BESEVLER      1            225821  KUTAHYAOSB    1.013932
4478    EIH:   210821  210922          GOZTEPE               KBAKKALKOY    1            225821  KUTAHYAOSB    1.013932
4479    EIH:   222421  222521          SOGUT                 BOZUYUK       1            222721  ESKISEHIR2    1.013932
4480    EIH:   210022  210922          UMRANIYE              KBAKKALKOY    1            225821  KUTAHYAOSB    1.013932
4481    EIH:   220321  220421          TUNCBILEK-A           TUNCBILEK-B   1            225821  KUTAHYAOSB    1.013932
4482    EIH:   221121  228621          YILDIRIM              OSMANGAZI     1            225821  KUTAHYAOSB    1.013932
4483    EIH:   221221  221821          BOSEN                 DEMIRTAS      1            225821  KUTAHYAOSB    1.013932
4484    EIH:   214822  217221          MAKINAOSB             SIDDIK        1            225821  KUTAHYAOSB    1.013932
4485    OTR:   219110  219121  COLAKOGLU400 A-OTR-2  COLAKOGLU400 A-OTR-2  2            225821  KUTAHYAOSB    1.013932
4486    EIH:   211221  211921          KARTAL                KURTKOY       1            225821  KUTAHYAOSB    1.013932
4487    OTR:   219110  219121  COLAKOGLU400 A-OTR-1  COLAKOGLU400 A-OTR-1  1            225821  KUTAHYAOSB    1.013932
4488    EIH:   211221  211921          KARTAL                KURTKOY       2            225821  KUTAHYAOSB    1.013932
4489    EIH:   220322  220421          TUNCBILEK-A           TUNCBILEK-B   1            225821  KUTAHYAOSB    1.013932
4490    EIH:   220023  228221          BURSADG               RBKARESI      1            225821  KUTAHYAOSB    1.013932
4491    EIH:   220023  220922          BURSADG               OTOSANSIT     1            225821  KUTAHYAOSB    1.013933
4492    EIH:   221421  228721          ORHANELITES           ORHANELI      1            225821  KUTAHYAOSB    1.013933
4493    EIH:   221421  228722          ORHANELITES           ORHANELI      1            225821  KUTAHYAOSB    1.013933
4494    EIH:   220921  228221          OTOSANSIT             RBKARESI      1            225821  KUTAHYAOSB    1.013933
4495    EIH:   210122  212021          TEPEOREN              DUDULLU       1            225821  KUTAHYAOSB    1.013933
4496    EIH:   214321  214821          DILISKELESIG          MAKINAOSB     1            225821  KUTAHYAOSB    1.013933
4497    EIH:   210122  212021          TEPEOREN              DUDULLU       2            225821  KUTAHYAOSB    1.013933
4498    EIH:   211521  214321          COLAKOGLU             DILISKELESIG  1            225821  KUTAHYAOSB    1.013933
4499    OTR:   211210  211222        KARTAL A-OTR-2        KARTAL A-OTR-2  1            225821  KUTAHYAOSB    1.013933
4500    EIH:   220122  228622          BURSASANAYI           OSMANGAZI     1            225821  KUTAHYAOSB    1.013933
4501    EIH:   210010  217710          UMRANIYE              ATASEHIR      1            225821  KUTAHYAOSB    1.013933
4502    EIH:   222121  227221          INEGOL                ULUDAG        1            225821  KUTAHYAOSB    1.013933
4503    EIH:   211622  214322          ICMELER               DILISKELESIG  1            225821  KUTAHYAOSB    1.013933
4504    EIH:   214822  216722          MAKINAOSB             GEBZEKIMYA    1            211521  COLAKOGLU     1.013933
4505    EIH:   214822  216722          MAKINAOSB             GEBZEKIMYA    1            219121  COLAKOGLU400  1.013934
4506    EIH:   221121  228622          YILDIRIM              OSMANGAZI     1            225821  KUTAHYAOSB    1.013934
4507    EIH:   211222  211621          KARTAL                ICMELER       1            224521  VITRAKARO     1.013935
4508    OTR:   220111  220121   BURSASANAYI C-OTR-5   BURSASANAYI C-OTR-5  1            225821  KUTAHYAOSB    1.013936
4509    EIH:   213721  214421          YALOVA                AKSAYALOVA    1            225821  KUTAHYAOSB    1.013937
4510    EIH:   220221  220421          GURAGAC               TUNCBILEK-B   1            227922  ESKISEHIROSB  1.013937
4511    EIH:   220221  220421          GURAGAC               TUNCBILEK-B   1            227921  ESKISEHIROSB  1.013937
4512    EIH:   210010  210911          UMRANIYE              KBAKKALKOY    1            224521  VITRAKARO     1.013937
4513    EIH:   220110  310010          BURSASANAYI           KOYLUKOY      1            225821  KUTAHYAOSB    1.013938
4514   BANK:   220010  220021             BURSADG A             BURSADG A  1            222721  ESKISEHIR2    1.013938
4515    EIH:   210910  215211          KBAKKALKOY            MALTEPEIST    1            224521  VITRAKARO     1.013938
4516    EIH:   120311  214510          ALIBEYKOY             BEYKOZ        1            211321  TUZLA         1.013939
4517    EIH:   213621  213721          KARAMURSEL            YALOVA        1            225821  KUTAHYAOSB    1.013940
4518    EIH:   120911  210210          ZEKERIYAKOY           PASAKOY       1            222421  SOGUT         1.013940
4519   BANK:   220111  220121         BURSASANAYI A         BURSASANAYI A  2            225821  KUTAHYAOSB    1.013941
4520    EIH:   211210  215210          KARTAL                MALTEPEIST    1            224521  VITRAKARO     1.013942
4521    EIH:   222421  222521          SOGUT                 BOZUYUK       1            227922  ESKISEHIROSB  1.013943
4522    EIH:   222421  222521          SOGUT                 BOZUYUK       1            227921  ESKISEHIROSB  1.013943
4523    EIH:   216121  222221          DINCERCIM             PASALAR       1            227922  ESKISEHIROSB  1.013943
4524    EIH:   216121  222221          DINCERCIM             PASALAR       1            227921  ESKISEHIROSB  1.013943
4525    EIH:   220321  222321          TUNCBILEK-A           BILORSA       1            227522  KUMAS         1.013947
4526    EIH:   220321  222321          TUNCBILEK-A           BILORSA       1            227521  KUMAS         1.013947
4527   BANK:   210211  210222             PASAKOY B             PASAKOY B  1            224521  VITRAKARO     1.013950
4528    EIH:   228621  291821          OSMANGAZI             BSANAYISANAL  1            228621  OSMANGAZI     1.013950
4529    EIH:   211822  216721          GEBZEOSB              GEBZEKIMYA    1            210022  UMRANIYE      1.013950
4530    EIH:   211221  211622          KARTAL                ICMELER       1            224521  VITRAKARO     1.013951
4531    EIH:   221721  229421          AKCALAR               GUNEY-1RES    1            224521  VITRAKARO     1.013952
4532    EIH:   214310  290310          DILISKELESIG          DCELIKSANAL   1            224521  VITRAKARO     1.013952
4533    EIH:   228621  291821          OSMANGAZI             BSANAYISANAL  1            224521  VITRAKARO     1.013953
4534    EIH:   220121  291821          BURSASANAYI           BSANAYISANAL  1            224521  VITRAKARO     1.013953
4535    EIH:   210221  212021          PASAKOY               DUDULLU       1            224521  VITRAKARO     1.013953
4536    EIH:   221521  311121          MKEMALPASA            GOBEL         1            224521  VITRAKARO     1.013954
4537    EIH:   220022  220721          BURSADG               GEMLIK        1            210022  UMRANIYE      1.013955
4538    EIH:   224022  311121          KARACABEY             GOBEL         1            224521  VITRAKARO     1.013955
4539    OTR:   222811  222821    ESKISEHIR3 B-OTR-4    ESKISEHIR3 B-OTR-4  1            227521  KUMAS         1.013955
4540    OTR:   222811  222821    ESKISEHIR3 B-OTR-4    ESKISEHIR3 B-OTR-4  1            227522  KUMAS         1.013955
4541   BANK:   210111  210122            TEPEOREN B            TEPEOREN B  1            224521  VITRAKARO     1.013956
4542    EIH:   211421  211521          KROMANCELIK           COLAKOGLU     1            210022  UMRANIYE      1.013956
4543    EIH:   213621  213721          KARAMURSEL            YALOVA        1            224521  VITRAKARO     1.013956
4544   BANK:   210010  210022           UMRANIYE A-           UMRANIYE A-  2            211321  TUZLA         1.013956
4545   BANK:   220111  220121         BURSASANAYI A         BURSASANAYI A  2            224521  VITRAKARO     1.013957
4546    EIH:   227621  229421          HARMANLIKRES          GUNEY-1RES    1            224521  VITRAKARO     1.013957
4547    EIH:   227121  228721          DEVECIKONAGI          ORHANELI      1            224521  VITRAKARO     1.013957
4548    EIH:   220122  228622          BURSASANAYI           OSMANGAZI     1            224521  VITRAKARO     1.013958
4549    EIH:   215521  222121          ULURES                INEGOL        1            224521  VITRAKARO     1.013958
4550   BANK:   220010  220021             BURSADG A             BURSADG A  1            227921  ESKISEHIROSB  1.013958
4551   BANK:   220010  220021             BURSADG A             BURSADG A  1            227922  ESKISEHIROSB  1.013958
4552    EIH:   222121  228721          INEGOL                ORHANELI      1            224521  VITRAKARO     1.013959
4553    EIH:   220110  310010          BURSASANAYI           KOYLUKOY      1            227522  KUMAS         1.013960
4554    EIH:   220110  310010          BURSASANAYI           KOYLUKOY      1            227521  KUMAS         1.013960
4555    EIH:   227121  311121          DEVECIKONAGI          GOBEL         1            224521  VITRAKARO     1.013960
4556    OTR:   211210  211221        KARTAL C-OTR-6        KARTAL C-OTR-6  1            224521  VITRAKARO     1.013961
4557    EIH:   220110  310010          BURSASANAYI           KOYLUKOY      1            228621  OSMANGAZI     1.013961
4558    EIH:   211321  211621          TUZLA                 ICMELER       1            224521  VITRAKARO     1.013962
4559    EIH:   224021  227621          KARACABEY             HARMANLIKRES  1            224521  VITRAKARO     1.013963
4560    EIH:   219110  290310          COLAKOGLU400          DCELIKSANAL   1            224521  VITRAKARO     1.013963
4561    EIH:   210922  216622          KBAKKALKOY            KADIKOY       1            224521  VITRAKARO     1.013963
4562    EIH:   211521  219121          COLAKOGLU             COLAKOGLU400  1            224521  VITRAKARO     1.013963
4563    EIH:   220023  220922          BURSADG               OTOSANSIT     1            224521  VITRAKARO     1.013963
4564    OTR:   210910  210922    KBAKKALKOY B-OTR-4    KBAKKALKOY B-OTR-4  1            224521  VITRAKARO     1.013964
4565    EIH:   211522  214322          COLAKOGLU             DILISKELESIG  1            224521  VITRAKARO     1.013964
4566    EIH:   221621  221721          GORUKLE               AKCALAR       1            224521  VITRAKARO     1.013964
4567   BANK:   210010  210021           UMRANIYE B-           UMRANIYE B-  2            224521  VITRAKARO     1.013964
4568    OTR:   210911  210921    KBAKKALKOY A-OTR-2    KBAKKALKOY A-OTR-2  1            224521  VITRAKARO     1.013964
4569    EIH:   220023  228221          BURSADG               RBKARESI      1            224521  VITRAKARO     1.013964
4570    EIH:   225221  228722          POYRAZRES_SU          ORHANELI      1            224521  VITRAKARO     1.013964
4571    EIH:   221521  225221          MKEMALPASA            POYRAZRES_SU  1            224521  VITRAKARO     1.013964
4572    EIH:   210022  210721          UMRANIYE              SELIMIYE      1            224521  VITRAKARO     1.013965
4573    EIH:   215521  228722          ULURES                ORHANELI      1            224521  VITRAKARO     1.013965
4574    EIH:   221121  228621          YILDIRIM              OSMANGAZI     1            224521  VITRAKARO     1.013965
4575    EIH:   221321  228722          BESEVLER              ORHANELI      1            224521  VITRAKARO     1.013965
4576    EIH:   220921  228221          OTOSANSIT             RBKARESI      1            224521  VITRAKARO     1.013965
4577    EIH:   220010  314911          BURSADG               BANDIRMA1DG   1            222721  ESKISEHIR2    1.013966
4578    EIH:   210821  210922          GOZTEPE               KBAKKALKOY    1            224521  VITRAKARO     1.013966
4579    OTR:   220111  220121   BURSASANAYI C-OTR-5   BURSASANAYI C-OTR-5  1            224521  VITRAKARO     1.013966
4580    EIH:   211321  211422          TUZLA                 KROMANCELIK   1            224521  VITRAKARO     1.013966
4581    EIH:   210022  210922          UMRANIYE              KBAKKALKOY    1            224521  VITRAKARO     1.013966
4582    EIH:   214711  214810          YENIDGKC              MAKINAOSB     1            222721  ESKISEHIR2    1.013966
4583    OTR:   219110  219121  COLAKOGLU400 A-OTR-1  COLAKOGLU400 A-OTR-1  1            224521  VITRAKARO     1.013966
4584    OTR:   219110  219121  COLAKOGLU400 A-OTR-2  COLAKOGLU400 A-OTR-2  2            224521  VITRAKARO     1.013966
4585    EIH:   220121  221821          BURSASANAYI           DEMIRTAS      1            224521  VITRAKARO     1.013966
4586    EIH:   211022  211122          BBAKKALKOY            SOGANLIK      1            224521  VITRAKARO     1.013967
4587    EIH:   214822  217221          MAKINAOSB             SIDDIK        1            224521  VITRAKARO     1.013967
4588    EIH:   220121  228721          BURSASANAYI           ORHANELI      1            224521  VITRAKARO     1.013967
4589    EIH:   210122  211822          TEPEOREN              GEBZEOSB      1            224521  VITRAKARO     1.013967
4590    EIH:   211022  211222          BBAKKALKOY            KARTAL        1            224521  VITRAKARO     1.013968
4591    EIH:   219321  224221          HASANAGA              ULUABATHES    1            224521  VITRAKARO     1.013968
4592    OTR:   214311  214322    DILISKELESIG OTR-2    DILISKELESIG OTR-2  1            224521  VITRAKARO     1.013968
4593    OTR:   214310  214322    DILISKELESIG OTR-1    DILISKELESIG OTR-1  1            224521  VITRAKARO     1.013968
4594    OTR:   214811  214822     MAKINAOSB B-OTR-3     MAKINAOSB B-OTR-3  1            224521  VITRAKARO     1.013968
4595    EIH:   210222  211022          PASAKOY               BBAKKALKOY    1            224521  VITRAKARO     1.013968
4596    EIH:   210222  211022          PASAKOY               BBAKKALKOY    2            224521  VITRAKARO     1.013968
4597    EIH:   211321  211822          TUZLA                 GEBZEOSB      1            224521  VITRAKARO     1.013968
4598    EIH:   221121  228622          YILDIRIM              OSMANGAZI     1            224521  VITRAKARO     1.013969
4599    EIH:   210121  211821          TEPEOREN              GEBZEOSB      2            224521  VITRAKARO     1.013969
4600    OTR:   211211  211221        KARTAL B-OTR-4        KARTAL B-OTR-4  1            224521  VITRAKARO     1.013969
4601    EIH:   210121  211821          TEPEOREN              GEBZEOSB      1            224521  VITRAKARO     1.013969
4602    EIH:   210021  217621          UMRANIYE              DUDULLUMETRO  1            224521  VITRAKARO     1.013969
4603    OTR:   211210  211222        KARTAL A-OTR-2        KARTAL A-OTR-2  1            224521  VITRAKARO     1.013969
4604   BANK:   210010  210022           UMRANIYE A-           UMRANIYE A-  2            224521  VITRAKARO     1.013970
4605    EIH:   220321  220421          TUNCBILEK-A           TUNCBILEK-B   1            224521  VITRAKARO     1.013970
4606    EIH:   211221  211921          KARTAL                KURTKOY       2            224521  VITRAKARO     1.013970
4607    EIH:   211221  211921          KARTAL                KURTKOY       1            224521  VITRAKARO     1.013970
4608    EIH:   221221  221821          BOSEN                 DEMIRTAS      1            224521  VITRAKARO     1.013970
4609    EIH:   221921  292021          KESTEL                KESTELSANAL   1            224521  VITRAKARO     1.013971
4610    EIH:   220021  221822          BURSADG               DEMIRTAS      1            224521  VITRAKARO     1.013971
4611    EIH:   210110  214710          TEPEOREN              YENIDGKC      1            224521  VITRAKARO     1.013971
4612    EIH:   220022  221822          BURSADG               DEMIRTAS      1            224521  VITRAKARO     1.013971
4613    EIH:   221421  228721          ORHANELITES           ORHANELI      1            224521  VITRAKARO     1.013971
4614    EIH:   221421  228722          ORHANELITES           ORHANELI      1            224521  VITRAKARO     1.013971
4615    EIH:   220322  220421          TUNCBILEK-A           TUNCBILEK-B   1            224521  VITRAKARO     1.013972
4616    EIH:   220121  221322          BURSASANAYI           BESEVLER      1            224521  VITRAKARO     1.013972
4617    EIH:   210122  212021          TEPEOREN              DUDULLU       2            224521  VITRAKARO     1.013972
4618    EIH:   210122  212021          TEPEOREN              DUDULLU       1            224521  VITRAKARO     1.013972
4619    EIH:   214821  216721          MAKINAOSB             GEBZEKIMYA    1            224521  VITRAKARO     1.013973
4620    EIH:   211822  216721          GEBZEOSB              GEBZEKIMYA    1            224521  VITRAKARO     1.013973
4621    OTR:   214810  214821     MAKINAOSB A-OTR-1     MAKINAOSB A-OTR-1  1            224521  VITRAKARO     1.013973
4622    EIH:   223321  291321          KUTAHYA               KUTAHYASANAL  1            224521  VITRAKARO     1.013973
4623    EIH:   210121  211921          TEPEOREN              KURTKOY       1            224521  VITRAKARO     1.013973
4624    EIH:   210111  217711          TEPEOREN              ATASEHIR      1            224521  VITRAKARO     1.013973
4625    EIH:   214822  216722          MAKINAOSB             GEBZEKIMYA    1            224521  VITRAKARO     1.013974
4626    EIH:   221921  225422          KESTEL                TURANKOY      1            224521  VITRAKARO     1.013974
4627    EIH:   227221  292021          ULUDAG                KESTELSANAL   1            224521  VITRAKARO     1.013974
4628    EIH:   220122  221221          BURSASANAYI           BOSEN         1            224521  VITRAKARO     1.013974
4629    EIH:   210122  212122          TEPEOREN              YARIMCA1      1            224521  VITRAKARO     1.013975
4630    EIH:   214321  214821          DILISKELESIG          MAKINAOSB     1            224521  VITRAKARO     1.013975
4631    EIH:   211622  214322          ICMELER               DILISKELESIG  1            224521  VITRAKARO     1.013975
4632    EIH:   211211  214711          KARTAL                YENIDGKC      1            224521  VITRAKARO     1.013975
4633    EIH:   211421  211521          KROMANCELIK           COLAKOGLU     1            224521  VITRAKARO     1.013975
4634    EIH:   225421  227221          TURANKOY              ULUDAG        1            224521  VITRAKARO     1.013975
4635    EIH:   211521  214321          COLAKOGLU             DILISKELESIG  1            224521  VITRAKARO     1.013976
4636    EIH:   210111  214811          TEPEOREN              MAKINAOSB     1            224521  VITRAKARO     1.013982
4637    EIH:   214510  216910          BEYKOZ                KAVACIK       1            224521  VITRAKARO     1.013982
4638    EIH:   210110  214710          TEPEOREN              YENIDGKC      1            214710  YENIDGKC      1.013982
4639    EIH:   210110  214710          TEPEOREN              YENIDGKC      1            214711  YENIDGKC      1.013982
4640    EIH:   120310  216911          ALIBEYKOY             KAVACIK       1            224521  VITRAKARO     1.013983
4641    EIH:   120311  214510          ALIBEYKOY             BEYKOZ        1            224521  VITRAKARO     1.013983
4642    EIH:   210010  210110          UMRANIYE              TEPEOREN      1            224521  VITRAKARO     1.013984
4643    EIH:   210010  217710          UMRANIYE              ATASEHIR      1            224521  VITRAKARO     1.013984
4644    OTR:   211211  211221        KARTAL B-OTR-4        KARTAL B-OTR-4  1            211321  TUZLA         1.013984
4645    EIH:   222121  227221          INEGOL                ULUDAG        1            224521  VITRAKARO     1.013984
4646    EIH:   214711  214810          YENIDGKC              MAKINAOSB     1            227922  ESKISEHIROSB  1.013986
4647    EIH:   214711  214810          YENIDGKC              MAKINAOSB     1            227921  ESKISEHIROSB  1.013986
4648    OTR:   227211  227221        ULUDAG B-OTR-4        ULUDAG B-OTR-4  2            224521  VITRAKARO     1.013986
4649    OTR:   227211  227221        ULUDAG A-OTR-1        ULUDAG A-OTR-1  1            224521  VITRAKARO     1.013986
4650    EIH:   220010  314911          BURSADG               BANDIRMA1DG   1            227921  ESKISEHIROSB  1.013989
4651    EIH:   220010  314911          BURSADG               BANDIRMA1DG   1            227922  ESKISEHIROSB  1.013989
4652    EIH:   210111  210311          TEPEOREN              ADAPAZARI     1            224521  VITRAKARO     1.013990
4653    EIH:   220110  310010          BURSASANAYI           KOYLUKOY      1            228021  EDEBEY        1.013992
4654    EIH:   220321  222822          TUNCBILEK-A           ESKISEHIR3    1            227522  KUMAS         1.013992
4655    EIH:   220321  222822          TUNCBILEK-A           ESKISEHIR3    1            227521  KUMAS         1.013992
4656    EIH:   220024  220821          BURSADG               ORHANGAZI     1            214421  AKSAYALOVA    1.013994
4657    EIH:   220024  220821          BURSADG               ORHANGAZI     1            214422  AKSAYALOVA    1.013994
4658    EIH:   220110  310010          BURSASANAYI           KOYLUKOY      1            210022  UMRANIYE      1.013996
4659    EIH:   214821  216721          MAKINAOSB             GEBZEKIMYA    1            210022  UMRANIYE      1.013997
4660    EIH:   211211  214711          KARTAL                YENIDGKC      1            211821  GEBZEOSB      1.014002
4661    EIH:   220321  222822          TUNCBILEK-A           ESKISEHIR3    1            222521  BOZUYUK       1.014002
4662    EIH:   220210  329711          GURAGAC               KOLINTES      1            224521  VITRAKARO     1.014002
4663    EIH:   210111  214310          TEPEOREN              DILISKELESIG  1            222721  ESKISEHIR2    1.014004
4664    EIH:   222721  227921          ESKISEHIR2            ESKISEHIROSB  1            224521  VITRAKARO     1.014006
4665    EIH:   214822  217221          MAKINAOSB             SIDDIK        1            210022  UMRANIYE      1.014009
4666    EIH:   211022  211222          BBAKKALKOY            KARTAL        1            211321  TUZLA         1.014011
4667    EIH:   220111  220210          BURSASANAYI           GURAGAC       1            228021  EDEBEY        1.014013
4668    EIH:   220010  314911          BURSADG               BANDIRMA1DG   1            225821  KUTAHYAOSB    1.014014
4669    EIH:   210510  216911          ADA2DGKC              KAVACIK       1            222322  BILORSA       1.014014
4670    EIH:   210510  216911          ADA2DGKC              KAVACIK       1            222321  BILORSA       1.014014
4671    EIH:   210510  216911          ADA2DGKC              KAVACIK       1            223421  ALTINTAS      1.014015
4672    EIH:   210510  216911          ADA2DGKC              KAVACIK       1            223422  ALTINTAS      1.014015
4673    EIH:   213721  214421          YALOVA                AKSAYALOVA    1            224521  VITRAKARO     1.014016
4674    EIH:   220110  310010          BURSASANAYI           KOYLUKOY      1            222521  BOZUYUK       1.014017
4675    EIH:   120911  210210          ZEKERIYAKOY           PASAKOY       1            224521  VITRAKARO     1.014020
4676    EIH:   222822  225621          ESKISEHIR3            KARTALRES     1            222721  ESKISEHIR2    1.014020
4677    EIH:   210111  214310          TEPEOREN              DILISKELESIG  1            227922  ESKISEHIROSB  1.014024
4678    EIH:   210111  214310          TEPEOREN              DILISKELESIG  1            227921  ESKISEHIROSB  1.014024
4679    EIH:   213721  214421          YALOVA                AKSAYALOVA    1            222421  SOGUT         1.014026
4680    EIH:   211321  211621          TUZLA                 ICMELER       1            210022  UMRANIYE      1.014029
4681    EIH:   214421  220821          AKSAYALOVA            ORHANGAZI     1            224521  VITRAKARO     1.014036
4682    EIH:   222822  225621          ESKISEHIR3            KARTALRES     1            227921  ESKISEHIROSB  1.014037
4683    EIH:   222822  225621          ESKISEHIR3            KARTALRES     1            227922  ESKISEHIROSB  1.014037
4684    EIH:   220022  220721          BURSADG               GEMLIK        1            222521  BOZUYUK       1.014039
4685    EIH:   220210  329711          GURAGAC               KOLINTES      1            222421  SOGUT         1.014039
4686    EIH:   223621  227522          KIRKA                 KUMAS         1            225821  KUTAHYAOSB    1.014043
4687    EIH:   220022  220821          BURSADG               ORHANGAZI     1            222721  ESKISEHIR2    1.014045
4688    EIH:   220024  220621          BURSADG               KARSAK        1            222721  ESKISEHIR2    1.014046
4689    EIH:   211022  211122          BBAKKALKOY            SOGANLIK      1            210022  UMRANIYE      1.014047
4690    EIH:   220210  329711          GURAGAC               KOLINTES      1            222721  ESKISEHIR2    1.014049
4691    EIH:   215821  220621          ASILDEMIRCLK          KARSAK        1            222721  ESKISEHIR2    1.014052
4692    EIH:   222221  222321          PASALAR               BILORSA       1            222721  ESKISEHIR2    1.014053
4693    OTR:   220011  220024       BURSADG B-OTR-3       BURSADG B-OTR-3  1            222721  ESKISEHIR2    1.014057
4694   BANK:   210110  210121            TEPEOREN A            TEPEOREN A  2            222721  ESKISEHIR2    1.014059
4695    EIH:   222521  225621          BOZUYUK               KARTALRES     1            222721  ESKISEHIR2    1.014059
4696    EIH:   210121  211921          TEPEOREN              KURTKOY       1            211321  TUZLA         1.014061
4697    OTR:   219110  219121  COLAKOGLU400 A-OTR-2  COLAKOGLU400 A-OTR-2  2            210022  UMRANIYE      1.014062
4698    OTR:   219110  219121  COLAKOGLU400 A-OTR-1  COLAKOGLU400 A-OTR-1  1            210022  UMRANIYE      1.014063
4699    EIH:   220022  220721          BURSADG               GEMLIK        1            211321  TUZLA         1.014063
4700   BANK:   210210  210221             PASAKOY A             PASAKOY A  1            222721  ESKISEHIR2    1.014064
4701   BANK:   220111  220122         BURSASANAYI B         BURSASANAYI B  1            222721  ESKISEHIR2    1.014064
4702    EIH:   220111  220210          BURSASANAYI           GURAGAC       1            214421  AKSAYALOVA    1.014066
4703    EIH:   220022  220821          BURSADG               ORHANGAZI     1            227922  ESKISEHIROSB  1.014066
4704    EIH:   220111  220210          BURSASANAYI           GURAGAC       1            214422  AKSAYALOVA    1.014066
4705    EIH:   220022  220821          BURSADG               ORHANGAZI     1            227921  ESKISEHIROSB  1.014066
4706    EIH:   220024  220621          BURSADG               KARSAK        1            227922  ESKISEHIROSB  1.014067
4707    EIH:   220024  220621          BURSADG               KARSAK        1            227921  ESKISEHIROSB  1.014067
4708    EIH:   220024  220821          BURSADG               ORHANGAZI     1            222721  ESKISEHIR2    1.014068
4709    EIH:   221721  229421          AKCALAR               GUNEY-1RES    1            222721  ESKISEHIR2    1.014068
4710    EIH:   213721  220721          YALOVA                GEMLIK        1            222721  ESKISEHIR2    1.014070
4711    EIH:   210110  214211          TEPEOREN              KOCAELI       1            222721  ESKISEHIR2    1.014071
4712    EIH:   228621  291821          OSMANGAZI             BSANAYISANAL  1            222721  ESKISEHIR2    1.014072
4713    EIH:   214210  214810          KOCAELI               MAKINAOSB     1            222721  ESKISEHIR2    1.014072
4714    EIH:   221521  311121          MKEMALPASA            GOBEL         1            222721  ESKISEHIR2    1.014072
4715    EIH:   220121  291821          BURSASANAYI           BSANAYISANAL  1            222721  ESKISEHIR2    1.014072
4716    EIH:   224022  311121          KARACABEY             GOBEL         1            222721  ESKISEHIR2    1.014073
4717    EIH:   220210  329711          GURAGAC               KOLINTES      1            227921  ESKISEHIROSB  1.014073
4718    EIH:   220210  329711          GURAGAC               KOLINTES      1            227922  ESKISEHIROSB  1.014073
4719    EIH:   215821  220621          ASILDEMIRCLK          KARSAK        1            227922  ESKISEHIROSB  1.014073
4720    EIH:   215821  220621          ASILDEMIRCLK          KARSAK        1            227921  ESKISEHIROSB  1.014073
4721    EIH:   220110  310010          BURSASANAYI           KOYLUKOY      1            221322  BESEVLER      1.014074
4722    EIH:   220110  310010          BURSASANAYI           KOYLUKOY      1            221321  BESEVLER      1.014074
4723    EIH:   211222  211621          KARTAL                ICMELER       1            222721  ESKISEHIR2    1.014074
4724    EIH:   227121  228721          DEVECIKONAGI          ORHANELI      1            222721  ESKISEHIR2    1.014076
4725    EIH:   227621  229421          HARMANLIKRES          GUNEY-1RES    1            222721  ESKISEHIR2    1.014076
4726    EIH:   213621  213721          KARAMURSEL            YALOVA        1            222721  ESKISEHIR2    1.014076
4727    EIH:   210010  210911          UMRANIYE              KBAKKALKOY    1            222721  ESKISEHIR2    1.014076
4728    EIH:   222521  225621          BOZUYUK               KARTALRES     1            227922  ESKISEHIROSB  1.014076
4729    EIH:   222521  225621          BOZUYUK               KARTALRES     1            227921  ESKISEHIROSB  1.014076
4730    EIH:   211022  211222          BBAKKALKOY            KARTAL        1            210022  UMRANIYE      1.014077
4731    EIH:   215521  222121          ULURES                INEGOL        1            222721  ESKISEHIR2    1.014078
4732    OTR:   220011  220024       BURSADG B-OTR-3       BURSADG B-OTR-3  1            227921  ESKISEHIROSB  1.014078
4733    OTR:   220011  220024       BURSADG B-OTR-3       BURSADG B-OTR-3  1            227922  ESKISEHIROSB  1.014078
4734   BANK:   220111  220121         BURSASANAYI A         BURSASANAYI A  2            222721  ESKISEHIR2    1.014078
4735    EIH:   210910  215211          KBAKKALKOY            MALTEPEIST    1            222721  ESKISEHIR2    1.014079
4736   BANK:   210110  210121            TEPEOREN A            TEPEOREN A  2            227922  ESKISEHIROSB  1.014079
4737   BANK:   210110  210121            TEPEOREN A            TEPEOREN A  2            227921  ESKISEHIROSB  1.014079
4738    EIH:   222221  222321          PASALAR               BILORSA       1            227922  ESKISEHIROSB  1.014079
4739    EIH:   222221  222321          PASALAR               BILORSA       1            227921  ESKISEHIROSB  1.014079
4740    EIH:   220122  228622          BURSASANAYI           OSMANGAZI     1            222721  ESKISEHIR2    1.014079
4741    EIH:   222121  228721          INEGOL                ORHANELI      1            222721  ESKISEHIR2    1.014079
4742    EIH:   227121  311121          DEVECIKONAGI          GOBEL         1            222721  ESKISEHIR2    1.014081
4743   BANK:   220010  220021             BURSADG A             BURSADG A  1            222521  BOZUYUK       1.014082
4744    EIH:   223321  291321          KUTAHYA               KUTAHYASANAL  1            222721  ESKISEHIR2    1.014082
4745    EIH:   211210  215210          KARTAL                MALTEPEIST    1            222721  ESKISEHIR2    1.014083
4746   BANK:   220111  220122         BURSASANAYI B         BURSASANAYI B  1            210022  UMRANIYE      1.014083
4747   BANK:   210210  210221             PASAKOY A             PASAKOY A  1            227922  ESKISEHIROSB  1.014084
4748   BANK:   210210  210221             PASAKOY A             PASAKOY A  1            227921  ESKISEHIROSB  1.014084
4749    EIH:   220510  520011          SEYITOMER             AFYON2        1            210022  UMRANIYE      1.014085
4750   BANK:   220111  220122         BURSASANAYI B         BURSASANAYI B  1            227921  ESKISEHIROSB  1.014085
4751    EIH:   224021  227621          KARACABEY             HARMANLIKRES  1            222721  ESKISEHIR2    1.014085
4752   BANK:   220111  220122         BURSASANAYI B         BURSASANAYI B  1            227922  ESKISEHIROSB  1.014085
4753    EIH:   215521  228722          ULURES                ORHANELI      1            222721  ESKISEHIR2    1.014087
4754    EIH:   225221  228722          POYRAZRES_SU          ORHANELI      1            222721  ESKISEHIR2    1.014088
4755    EIH:   221521  225221          MKEMALPASA            POYRAZRES_SU  1            222721  ESKISEHIR2    1.014088
4756    EIH:   221621  221721          GORUKLE               AKCALAR       1            222721  ESKISEHIR2    1.014088
4757    EIH:   220024  220821          BURSADG               ORHANGAZI     1            227922  ESKISEHIROSB  1.014089
4758    EIH:   220024  220821          BURSADG               ORHANGAZI     1            227921  ESKISEHIROSB  1.014089
4759    EIH:   221121  228621          YILDIRIM              OSMANGAZI     1            222721  ESKISEHIR2    1.014089
4760    EIH:   210922  216622          KBAKKALKOY            KADIKOY       1            222721  ESKISEHIR2    1.014090
4761    OTR:   211210  211221        KARTAL C-OTR-6        KARTAL C-OTR-6  1            210022  UMRANIYE      1.014090
4762   BANK:   210211  210222             PASAKOY B             PASAKOY B  1            222721  ESKISEHIR2    1.014090
4763    EIH:   221721  229421          AKCALAR               GUNEY-1RES    1            227921  ESKISEHIROSB  1.014090
4764    EIH:   221721  229421          AKCALAR               GUNEY-1RES    1            227922  ESKISEHIROSB  1.014090
4765    EIH:   213721  220721          YALOVA                GEMLIK        1            227921  ESKISEHIROSB  1.014090
4766    EIH:   213721  220721          YALOVA                GEMLIK        1            227922  ESKISEHIROSB  1.014090
4767    OTR:   211211  211221        KARTAL B-OTR-4        KARTAL B-OTR-4  1            210022  UMRANIYE      1.014090
4768    OTR:   210910  210922    KBAKKALKOY B-OTR-4    KBAKKALKOY B-OTR-4  1            222721  ESKISEHIR2    1.014090
4769    OTR:   210911  210921    KBAKKALKOY A-OTR-2    KBAKKALKOY A-OTR-2  1            222721  ESKISEHIR2    1.014090
4770    EIH:   221321  228722          BESEVLER              ORHANELI      1            222721  ESKISEHIR2    1.014091
4771    OTR:   220111  220121   BURSASANAYI C-OTR-5   BURSASANAYI C-OTR-5  1            222721  ESKISEHIR2    1.014091
4772    EIH:   210110  214211          TEPEOREN              KOCAELI       1            227921  ESKISEHIROSB  1.014091
4773    EIH:   210110  214211          TEPEOREN              KOCAELI       1            227922  ESKISEHIROSB  1.014091
4774    EIH:   210022  210721          UMRANIYE              SELIMIYE      1            222721  ESKISEHIR2    1.014091
4775    EIH:   211221  211622          KARTAL                ICMELER       1            222721  ESKISEHIR2    1.014091
4776    EIH:   220121  221821          BURSASANAYI           DEMIRTAS      1            222721  ESKISEHIR2    1.014091
4777    EIH:   220210  220510          GURAGAC               SEYITOMER     1            210022  UMRANIYE      1.014092
4778    EIH:   214210  214810          KOCAELI               MAKINAOSB     1            227921  ESKISEHIROSB  1.014092
4779    EIH:   210821  210922          GOZTEPE               KBAKKALKOY    1            222721  ESKISEHIR2    1.014092
4780    EIH:   214210  214810          KOCAELI               MAKINAOSB     1            227922  ESKISEHIROSB  1.014092
4781    EIH:   211321  211422          TUZLA                 KROMANCELIK   1            222721  ESKISEHIR2    1.014092
4782    EIH:   210022  210922          UMRANIYE              KBAKKALKOY    1            222721  ESKISEHIR2    1.014093
4783    EIH:   214310  290310          DILISKELESIG          DCELIKSANAL   1            222721  ESKISEHIR2    1.014093
4784    EIH:   220121  228721          BURSASANAYI           ORHANELI      1            222721  ESKISEHIR2    1.014093
4785    OTR:   219110  219121  COLAKOGLU400 A-OTR-1  COLAKOGLU400 A-OTR-1  1            222721  ESKISEHIR2    1.014093
4786    OTR:   219110  219121  COLAKOGLU400 A-OTR-2  COLAKOGLU400 A-OTR-2  2            222721  ESKISEHIR2    1.014093
4787    EIH:   228621  291821          OSMANGAZI             BSANAYISANAL  1            227921  ESKISEHIROSB  1.014093
4788    EIH:   228621  291821          OSMANGAZI             BSANAYISANAL  1            227922  ESKISEHIROSB  1.014093
4789    EIH:   211022  211122          BBAKKALKOY            SOGANLIK      1            222721  ESKISEHIR2    1.014093
4790    EIH:   221521  311121          MKEMALPASA            GOBEL         1            227921  ESKISEHIROSB  1.014094
4791    EIH:   221521  311121          MKEMALPASA            GOBEL         1            227922  ESKISEHIROSB  1.014094
4792    EIH:   220121  291821          BURSASANAYI           BSANAYISANAL  1            227921  ESKISEHIROSB  1.014094
4793    EIH:   220121  291821          BURSASANAYI           BSANAYISANAL  1            227922  ESKISEHIROSB  1.014094
4794    EIH:   214822  217221          MAKINAOSB             SIDDIK        1            222721  ESKISEHIR2    1.014094
4795    EIH:   219321  224221          HASANAGA              ULUABATHES    1            222721  ESKISEHIR2    1.014094
4796    EIH:   224022  311121          KARACABEY             GOBEL         1            227921  ESKISEHIROSB  1.014094
4797    EIH:   224022  311121          KARACABEY             GOBEL         1            227922  ESKISEHIROSB  1.014094
4798    EIH:   210221  212021          PASAKOY               DUDULLU       1            222721  ESKISEHIR2    1.014094
4799    EIH:   220023  220922          BURSADG               OTOSANSIT     1            222721  ESKISEHIR2    1.014094
4800    EIH:   220023  228221          BURSADG               RBKARESI      1            222721  ESKISEHIR2    1.014094
4801    EIH:   221121  228622          YILDIRIM              OSMANGAZI     1            222721  ESKISEHIR2    1.014094
4802    EIH:   211022  211222          BBAKKALKOY            KARTAL        1            222721  ESKISEHIR2    1.014095
4803    EIH:   211222  211621          KARTAL                ICMELER       1            227922  ESKISEHIROSB  1.014095
4804    EIH:   211222  211621          KARTAL                ICMELER       1            227921  ESKISEHIROSB  1.014095
4805    EIH:   210222  211022          PASAKOY               BBAKKALKOY    2            222721  ESKISEHIR2    1.014095
4806    EIH:   210222  211022          PASAKOY               BBAKKALKOY    1            222721  ESKISEHIR2    1.014095
4807    EIH:   210211  231111          PASAKOY               OSMANCA       1            222521  BOZUYUK       1.014095
4808    EIH:   220521  225321          SEYITOMER             BOZUYUKRES    1            222421  SOGUT         1.014096
4809    EIH:   210121  211821          TEPEOREN              GEBZEOSB      2            222721  ESKISEHIR2    1.014096
4810    EIH:   220921  228221          OTOSANSIT             RBKARESI      1            222721  ESKISEHIR2    1.014096
4811    EIH:   210121  211821          TEPEOREN              GEBZEOSB      1            222721  ESKISEHIR2    1.014096
4812    OTR:   211210  211222        KARTAL A-OTR-2        KARTAL A-OTR-2  1            222721  ESKISEHIR2    1.014096
4813    EIH:   221921  292021          KESTEL                KESTELSANAL   1            222721  ESKISEHIR2    1.014096
4814    EIH:   220321  220421          TUNCBILEK-A           TUNCBILEK-B   1            222721  ESKISEHIR2    1.014096
4815    EIH:   222721  222821          ESKISEHIR2            ESKISEHIR3    1            222521  BOZUYUK       1.014096
4816    EIH:   210222  211022          PASAKOY               BBAKKALKOY    1            210022  UMRANIYE      1.014096
4817    EIH:   210010  210911          UMRANIYE              KBAKKALKOY    1            227921  ESKISEHIROSB  1.014096
4818    EIH:   210010  210911          UMRANIYE              KBAKKALKOY    1            227922  ESKISEHIROSB  1.014096
4819    EIH:   210222  211022          PASAKOY               BBAKKALKOY    2            210022  UMRANIYE      1.014096
4820    EIH:   211221  211921          KARTAL                KURTKOY       2            222721  ESKISEHIR2    1.014097
4821    EIH:   211221  211921          KARTAL                KURTKOY       1            222721  ESKISEHIR2    1.014097
4822   BANK:   210111  210122            TEPEOREN B            TEPEOREN B  1            222721  ESKISEHIR2    1.014097
4823    EIH:   227121  228721          DEVECIKONAGI          ORHANELI      1            227922  ESKISEHIROSB  1.014097
4824    EIH:   221221  221821          BOSEN                 DEMIRTAS      1            222721  ESKISEHIR2    1.014097
4825    EIH:   227121  228721          DEVECIKONAGI          ORHANELI      1            227921  ESKISEHIROSB  1.014097
4826    EIH:   227621  229421          HARMANLIKRES          GUNEY-1RES    1            227921  ESKISEHIROSB  1.014097
4827    EIH:   227621  229421          HARMANLIKRES          GUNEY-1RES    1            227922  ESKISEHIROSB  1.014097
4828    EIH:   213621  213721          KARAMURSEL            YALOVA        1            227921  ESKISEHIROSB  1.014097
4829    EIH:   213621  213721          KARAMURSEL            YALOVA        1            227922  ESKISEHIROSB  1.014097
4830    EIH:   220021  221822          BURSADG               DEMIRTAS      1            222721  ESKISEHIR2    1.014098
4831    EIH:   220022  221822          BURSADG               DEMIRTAS      1            222721  ESKISEHIR2    1.014098
4832    EIH:   221421  228722          ORHANELITES           ORHANELI      1            222721  ESKISEHIR2    1.014098
4833    EIH:   221421  228721          ORHANELITES           ORHANELI      1            222721  ESKISEHIR2    1.014098
4834    EIH:   220322  220421          TUNCBILEK-A           TUNCBILEK-B   1            222721  ESKISEHIR2    1.014099
4835    EIH:   215521  222121          ULURES                INEGOL        1            227921  ESKISEHIROSB  1.014099
4836    EIH:   215521  222121          ULURES                INEGOL        1            227922  ESKISEHIROSB  1.014099
4837    EIH:   210910  215211          KBAKKALKOY            MALTEPEIST    1            227921  ESKISEHIROSB  1.014099
4838    EIH:   210910  215211          KBAKKALKOY            MALTEPEIST    1            227922  ESKISEHIROSB  1.014099
4839   BANK:   220010  220021             BURSADG A             BURSADG A  1            210022  UMRANIYE      1.014099
4840    EIH:   220121  221322          BURSASANAYI           BESEVLER      1            222721  ESKISEHIR2    1.014099
4841    EIH:   227221  292021          ULUDAG                KESTELSANAL   1            222721  ESKISEHIR2    1.014099
4842    EIH:   210122  212021          TEPEOREN              DUDULLU       2            222721  ESKISEHIR2    1.014099
4843    EIH:   210122  212021          TEPEOREN              DUDULLU       1            222721  ESKISEHIR2    1.014099
4844    EIH:   221921  225422          KESTEL                TURANKOY      1            222721  ESKISEHIR2    1.014099
4845   BANK:   220111  220121         BURSASANAYI A         BURSASANAYI A  2            227922  ESKISEHIROSB  1.014100
4846   BANK:   220111  220121         BURSASANAYI A         BURSASANAYI A  2            227921  ESKISEHIROSB  1.014100
4847    EIH:   225421  227221          TURANKOY              ULUDAG        1            222721  ESKISEHIR2    1.014100
4848    EIH:   211822  216721          GEBZEOSB              GEBZEKIMYA    1            222721  ESKISEHIR2    1.014100
4849    EIH:   220122  228622          BURSASANAYI           OSMANGAZI     1            227922  ESKISEHIROSB  1.014100
4850    EIH:   220122  228622          BURSASANAYI           OSMANGAZI     1            227921  ESKISEHIROSB  1.014100
4851    EIH:   222121  228721          INEGOL                ORHANELI      1            227921  ESKISEHIROSB  1.014101
4852    EIH:   222121  228721          INEGOL                ORHANELI      1            227922  ESKISEHIROSB  1.014101
4853    EIH:   214822  216722          MAKINAOSB             GEBZEKIMYA    1            222721  ESKISEHIR2    1.014101
4854    EIH:   223621  227522          KIRKA                 KUMAS         1            222521  BOZUYUK       1.014101
4855    EIH:   211622  214322          ICMELER               DILISKELESIG  1            222721  ESKISEHIR2    1.014102
4856    EIH:   227121  311121          DEVECIKONAGI          GOBEL         1            227921  ESKISEHIROSB  1.014102
4857    EIH:   227121  311121          DEVECIKONAGI          GOBEL         1            227922  ESKISEHIROSB  1.014102
4858    EIH:   214321  214821          DILISKELESIG          MAKINAOSB     1            222721  ESKISEHIR2    1.014102
4859    OTR:   211210  211221        KARTAL C-OTR-6        KARTAL C-OTR-6  1            222721  ESKISEHIR2    1.014102
4860    EIH:   220122  221221          BURSASANAYI           BOSEN         1            222721  ESKISEHIR2    1.014103
4861    EIH:   210111  217711          TEPEOREN              ATASEHIR      1            222721  ESKISEHIR2    1.014103
4862    EIH:   211321  211621          TUZLA                 ICMELER       1            222721  ESKISEHIR2    1.014103
4863    EIH:   211521  214321          COLAKOGLU             DILISKELESIG  1            222721  ESKISEHIR2    1.014103
4864    EIH:   211210  215210          KARTAL                MALTEPEIST    1            227922  ESKISEHIROSB  1.014103
4865    EIH:   211210  215210          KARTAL                MALTEPEIST    1            227921  ESKISEHIROSB  1.014103
4866    EIH:   223321  291321          KUTAHYA               KUTAHYASANAL  1            227921  ESKISEHIROSB  1.014104
4867    EIH:   223321  291321          KUTAHYA               KUTAHYASANAL  1            227922  ESKISEHIROSB  1.014104
4868    EIH:   219110  290310          COLAKOGLU400          DCELIKSANAL   1            222721  ESKISEHIR2    1.014105
4869    EIH:   211521  219121          COLAKOGLU             COLAKOGLU400  1            222721  ESKISEHIR2    1.014105
4870    EIH:   211522  214322          COLAKOGLU             DILISKELESIG  1            222721  ESKISEHIR2    1.014105
4871   BANK:   210010  210021           UMRANIYE B-           UMRANIYE B-  2            222721  ESKISEHIR2    1.014105
4872    EIH:   224021  227621          KARACABEY             HARMANLIKRES  1            227921  ESKISEHIROSB  1.014106
4873    EIH:   224021  227621          KARACABEY             HARMANLIKRES  1            227922  ESKISEHIROSB  1.014106
4874    EIH:   222421  225521          SOGUT                 MERYEMRES     1            225821  KUTAHYAOSB    1.014108
4875    EIH:   215521  228722          ULURES                ORHANELI      1            227922  ESKISEHIROSB  1.014108
4876    EIH:   215521  228722          ULURES                ORHANELI      1            227921  ESKISEHIROSB  1.014108
4877    EIH:   210122  211822          TEPEOREN              GEBZEOSB      1            222721  ESKISEHIR2    1.014109
4878    EIH:   225221  228722          POYRAZRES_SU          ORHANELI      1            227921  ESKISEHIROSB  1.014109
4879    EIH:   225221  228722          POYRAZRES_SU          ORHANELI      1            227922  ESKISEHIROSB  1.014109
4880    EIH:   221521  225221          MKEMALPASA            POYRAZRES_SU  1            227921  ESKISEHIROSB  1.014109
4881    EIH:   221521  225221          MKEMALPASA            POYRAZRES_SU  1            227922  ESKISEHIROSB  1.014109
4882    EIH:   221621  221721          GORUKLE               AKCALAR       1            227921  ESKISEHIROSB  1.014109
4883    EIH:   221621  221721          GORUKLE               AKCALAR       1            227922  ESKISEHIROSB  1.014109
4884    EIH:   220010  314911          BURSADG               BANDIRMA1DG   1            222322  BILORSA       1.014110
4885    EIH:   220010  314911          BURSADG               BANDIRMA1DG   1            222321  BILORSA       1.014110
4886    OTR:   214310  214322    DILISKELESIG OTR-1    DILISKELESIG OTR-1  1            222721  ESKISEHIR2    1.014110
4887    OTR:   214811  214822     MAKINAOSB B-OTR-3     MAKINAOSB B-OTR-3  1            222721  ESKISEHIR2    1.014110
4888    OTR:   214311  214322    DILISKELESIG OTR-2    DILISKELESIG OTR-2  1            222721  ESKISEHIR2    1.014110
4889    EIH:   211321  211822          TUZLA                 GEBZEOSB      1            222721  ESKISEHIR2    1.014110
4890    EIH:   221121  228621          YILDIRIM              OSMANGAZI     1            227922  ESKISEHIROSB  1.014110
4891    EIH:   221121  228621          YILDIRIM              OSMANGAZI     1            227921  ESKISEHIROSB  1.014110
4892   BANK:   210211  210222             PASAKOY B             PASAKOY B  1            227921  ESKISEHIROSB  1.014110
4893   BANK:   210211  210222             PASAKOY B             PASAKOY B  1            227922  ESKISEHIROSB  1.014110
4894    OTR:   211211  211221        KARTAL B-OTR-4        KARTAL B-OTR-4  1            222721  ESKISEHIR2    1.014111
4895    EIH:   210922  216622          KBAKKALKOY            KADIKOY       1            227921  ESKISEHIROSB  1.014111
4896    EIH:   210122  212021          TEPEOREN              DUDULLU       1            210022  UMRANIYE      1.014111
4897    EIH:   210122  212021          TEPEOREN              DUDULLU       2            210022  UMRANIYE      1.014111
4898    EIH:   210922  216622          KBAKKALKOY            KADIKOY       1            227922  ESKISEHIROSB  1.014111
4899    EIH:   210021  217621          UMRANIYE              DUDULLUMETRO  1            222721  ESKISEHIR2    1.014111
4900    EIH:   213721  214421          YALOVA                AKSAYALOVA    1            222721  ESKISEHIR2    1.014111
4901    OTR:   210911  210921    KBAKKALKOY A-OTR-2    KBAKKALKOY A-OTR-2  1            227922  ESKISEHIROSB  1.014112
4902    OTR:   210910  210922    KBAKKALKOY B-OTR-4    KBAKKALKOY B-OTR-4  1            227921  ESKISEHIROSB  1.014112
4903    OTR:   210911  210921    KBAKKALKOY A-OTR-2    KBAKKALKOY A-OTR-2  1            227921  ESKISEHIROSB  1.014112
4904    OTR:   210910  210922    KBAKKALKOY B-OTR-4    KBAKKALKOY B-OTR-4  1            227922  ESKISEHIROSB  1.014112
4905   BANK:   210010  210022           UMRANIYE A-           UMRANIYE A-  2            222721  ESKISEHIR2    1.014112
4906    EIH:   221321  228722          BESEVLER              ORHANELI      1            227922  ESKISEHIROSB  1.014112
4907    EIH:   221321  228722          BESEVLER              ORHANELI      1            227921  ESKISEHIROSB  1.014112
4908    EIH:   211221  211622          KARTAL                ICMELER       1            227922  ESKISEHIROSB  1.014112
4909    OTR:   220111  220121   BURSASANAYI C-OTR-5   BURSASANAYI C-OTR-5  1            227921  ESKISEHIROSB  1.014112
4910    EIH:   211221  211622          KARTAL                ICMELER       1            227921  ESKISEHIROSB  1.014112
4911    OTR:   220111  220121   BURSASANAYI C-OTR-5   BURSASANAYI C-OTR-5  1            227922  ESKISEHIROSB  1.014112
4912    EIH:   220321  222321          TUNCBILEK-A           BILORSA       1            210022  UMRANIYE      1.014112
4913    EIH:   210022  210721          UMRANIYE              SELIMIYE      1            227921  ESKISEHIROSB  1.014112
4914    EIH:   210022  210721          UMRANIYE              SELIMIYE      1            227922  ESKISEHIROSB  1.014112
4915    EIH:   220121  221821          BURSASANAYI           DEMIRTAS      1            227922  ESKISEHIROSB  1.014113
4916    EIH:   220121  221821          BURSASANAYI           DEMIRTAS      1            227921  ESKISEHIROSB  1.014113
4917    EIH:   214210  227211          KOCAELI               ULUDAG        1            222521  BOZUYUK       1.014113
4918    EIH:   216121  222221          DINCERCIM             PASALAR       1            225821  KUTAHYAOSB    1.014113
4919    EIH:   210110  214710          TEPEOREN              YENIDGKC      1            222721  ESKISEHIR2    1.014113
4920    EIH:   214310  290310          DILISKELESIG          DCELIKSANAL   1            227922  ESKISEHIROSB  1.014113
4921    EIH:   210821  210922          GOZTEPE               KBAKKALKOY    1            227922  ESKISEHIROSB  1.014113
4922    EIH:   210821  210922          GOZTEPE               KBAKKALKOY    1            227921  ESKISEHIROSB  1.014113
4923    EIH:   214310  290310          DILISKELESIG          DCELIKSANAL   1            227921  ESKISEHIROSB  1.014113
4924    EIH:   211321  211422          TUZLA                 KROMANCELIK   1            227922  ESKISEHIROSB  1.014114
4925    EIH:   211321  211422          TUZLA                 KROMANCELIK   1            227921  ESKISEHIROSB  1.014114
4926    EIH:   210010  217710          UMRANIYE              ATASEHIR      1            222721  ESKISEHIR2    1.014114
4927    EIH:   210022  210922          UMRANIYE              KBAKKALKOY    1            227922  ESKISEHIROSB  1.014114
4928    EIH:   210022  210922          UMRANIYE              KBAKKALKOY    1            227921  ESKISEHIROSB  1.014114
4929    EIH:   214421  220821          AKSAYALOVA            ORHANGAZI     1            222721  ESKISEHIR2    1.014114
4930    EIH:   220121  228721          BURSASANAYI           ORHANELI      1            227921  ESKISEHIROSB  1.014114
4931    EIH:   220121  228721          BURSASANAYI           ORHANELI      1            227922  ESKISEHIROSB  1.014114
4932    EIH:   220110  310010          BURSASANAYI           KOYLUKOY      1            211321  TUZLA         1.014114
4933    OTR:   219110  219121  COLAKOGLU400 A-OTR-2  COLAKOGLU400 A-OTR-2  2            227921  ESKISEHIROSB  1.014114
4934    OTR:   219110  219121  COLAKOGLU400 A-OTR-2  COLAKOGLU400 A-OTR-2  2            227922  ESKISEHIROSB  1.014114
4935    OTR:   219110  219121  COLAKOGLU400 A-OTR-1  COLAKOGLU400 A-OTR-1  1            227922  ESKISEHIROSB  1.014114
4936    OTR:   219110  219121  COLAKOGLU400 A-OTR-1  COLAKOGLU400 A-OTR-1  1            227921  ESKISEHIROSB  1.014114
4937    EIH:   211022  211122          BBAKKALKOY            SOGANLIK      1            227921  ESKISEHIROSB  1.014114
4938    EIH:   222121  227221          INEGOL                ULUDAG        1            222721  ESKISEHIR2    1.014114
4939    EIH:   210221  212021          PASAKOY               DUDULLU       1            227921  ESKISEHIROSB  1.014114
4940    EIH:   210221  212021          PASAKOY               DUDULLU       1            227922  ESKISEHIROSB  1.014114
4941    EIH:   211022  211122          BBAKKALKOY            SOGANLIK      1            227922  ESKISEHIROSB  1.014114
4942    EIH:   210121  211821          TEPEOREN              GEBZEOSB      2            210022  UMRANIYE      1.014114
4943    EIH:   219321  224221          HASANAGA              ULUABATHES    1            227922  ESKISEHIROSB  1.014115
4944    EIH:   219321  224221          HASANAGA              ULUABATHES    1            227921  ESKISEHIROSB  1.014115
4945    EIH:   214822  217221          MAKINAOSB             SIDDIK        1            227921  ESKISEHIROSB  1.014115
4946    EIH:   214822  217221          MAKINAOSB             SIDDIK        1            227922  ESKISEHIROSB  1.014115
4947    EIH:   214821  216721          MAKINAOSB             GEBZEKIMYA    1            222721  ESKISEHIR2    1.014115
4948    EIH:   220023  220922          BURSADG               OTOSANSIT     1            227921  ESKISEHIROSB  1.014115
4949    OTR:   214810  214821     MAKINAOSB A-OTR-1     MAKINAOSB A-OTR-1  1            222721  ESKISEHIR2    1.014115
4950    EIH:   220023  220922          BURSADG               OTOSANSIT     1            227922  ESKISEHIROSB  1.014115
4951    EIH:   220023  228221          BURSADG               RBKARESI      1            227921  ESKISEHIROSB  1.014115
4952    EIH:   220023  228221          BURSADG               RBKARESI      1            227922  ESKISEHIROSB  1.014115
4953    EIH:   210121  211921          TEPEOREN              KURTKOY       1            222721  ESKISEHIR2    1.014116
4954    EIH:   221121  228622          YILDIRIM              OSMANGAZI     1            227922  ESKISEHIROSB  1.014116
4955    EIH:   221121  228622          YILDIRIM              OSMANGAZI     1            227921  ESKISEHIROSB  1.014116
4956    EIH:   211022  211222          BBAKKALKOY            KARTAL        1            227922  ESKISEHIROSB  1.014116
4957    EIH:   211022  211222          BBAKKALKOY            KARTAL        1            227921  ESKISEHIROSB  1.014116
4958    EIH:   210922  216622          KBAKKALKOY            KADIKOY       1            211321  TUZLA         1.014116
4959    EIH:   210222  211022          PASAKOY               BBAKKALKOY    2            227921  ESKISEHIROSB  1.014116
4960    EIH:   210222  211022          PASAKOY               BBAKKALKOY    1            227921  ESKISEHIROSB  1.014116
4961    EIH:   210222  211022          PASAKOY               BBAKKALKOY    1            227922  ESKISEHIROSB  1.014116
4962    EIH:   210222  211022          PASAKOY               BBAKKALKOY    2            227922  ESKISEHIROSB  1.014116
4963    EIH:   210121  211821          TEPEOREN              GEBZEOSB      2            227922  ESKISEHIROSB  1.014117
4964    EIH:   210121  211821          TEPEOREN              GEBZEOSB      2            227921  ESKISEHIROSB  1.014117
4965    EIH:   211421  211521          KROMANCELIK           COLAKOGLU     1            222721  ESKISEHIR2    1.014117
4966    EIH:   220921  228221          OTOSANSIT             RBKARESI      1            227921  ESKISEHIROSB  1.014117
4967    EIH:   220921  228221          OTOSANSIT             RBKARESI      1            227922  ESKISEHIROSB  1.014117
4968    EIH:   210121  211821          TEPEOREN              GEBZEOSB      1            227922  ESKISEHIROSB  1.014117
4969    EIH:   210121  211821          TEPEOREN              GEBZEOSB      1            227921  ESKISEHIROSB  1.014117
4970    EIH:   210122  212122          TEPEOREN              YARIMCA1      1            222721  ESKISEHIR2    1.014117
4971    OTR:   211210  211222        KARTAL A-OTR-2        KARTAL A-OTR-2  1            227921  ESKISEHIROSB  1.014117
4972    OTR:   211210  211222        KARTAL A-OTR-2        KARTAL A-OTR-2  1            227922  ESKISEHIROSB  1.014117
4973    EIH:   221921  292021          KESTEL                KESTELSANAL   1            227922  ESKISEHIROSB  1.014117
4974    EIH:   221921  292021          KESTEL                KESTELSANAL   1            227921  ESKISEHIROSB  1.014117
4975   BANK:   210111  210122            TEPEOREN B            TEPEOREN B  1            227922  ESKISEHIROSB  1.014117
4976   BANK:   210111  210122            TEPEOREN B            TEPEOREN B  1            227921  ESKISEHIROSB  1.014117
4977    EIH:   220321  220421          TUNCBILEK-A           TUNCBILEK-B   1            227921  ESKISEHIROSB  1.014117
4978    EIH:   220321  220421          TUNCBILEK-A           TUNCBILEK-B   1            227922  ESKISEHIROSB  1.014117
4979    EIH:   211221  211921          KARTAL                KURTKOY       1            227922  ESKISEHIROSB  1.014118
4980    EIH:   211221  211921          KARTAL                KURTKOY       1            227921  ESKISEHIROSB  1.014118
4981    EIH:   211221  211921          KARTAL                KURTKOY       2            227922  ESKISEHIROSB  1.014118
4982    EIH:   211221  211921          KARTAL                KURTKOY       2            227921  ESKISEHIROSB  1.014118
4983    EIH:   221221  221821          BOSEN                 DEMIRTAS      1            227922  ESKISEHIROSB  1.014118
4984    EIH:   221221  221821          BOSEN                 DEMIRTAS      1            227921  ESKISEHIROSB  1.014118
4985    EIH:   220111  220210          BURSASANAYI           GURAGAC       1            221321  BESEVLER      1.014119
4986    EIH:   220111  220210          BURSASANAYI           GURAGAC       1            221322  BESEVLER      1.014119
4987    EIH:   211211  214711          KARTAL                YENIDGKC      1            222721  ESKISEHIR2    1.014119
4988    EIH:   220021  221822          BURSADG               DEMIRTAS      1            227922  ESKISEHIROSB  1.014119
4989    EIH:   220021  221822          BURSADG               DEMIRTAS      1            227921  ESKISEHIROSB  1.014119
4990    EIH:   220022  221822          BURSADG               DEMIRTAS      1            227921  ESKISEHIROSB  1.014119
4991    EIH:   220022  221822          BURSADG               DEMIRTAS      1            227922  ESKISEHIROSB  1.014119
4992    EIH:   221421  228722          ORHANELITES           ORHANELI      1            227921  ESKISEHIROSB  1.014120
4993    EIH:   221421  228722          ORHANELITES           ORHANELI      1            227922  ESKISEHIROSB  1.014120
4994    EIH:   221421  228721          ORHANELITES           ORHANELI      1            227922  ESKISEHIROSB  1.014120
4995    EIH:   221421  228721          ORHANELITES           ORHANELI      1            227921  ESKISEHIROSB  1.014120
4996    EIH:   220322  220421          TUNCBILEK-A           TUNCBILEK-B   1            227922  ESKISEHIROSB  1.014120
4997    EIH:   220322  220421          TUNCBILEK-A           TUNCBILEK-B   1            227921  ESKISEHIROSB  1.014120
4998    EIH:   220121  221322          BURSASANAYI           BESEVLER      1            227921  ESKISEHIROSB  1.014120
4999    EIH:   220121  221322          BURSASANAYI           BESEVLER      1            227922  ESKISEHIROSB  1.014120
5000    EIH:   221921  225422          KESTEL                TURANKOY      1            227922  ESKISEHIROSB  1.014120
5001    EIH:   221921  225422          KESTEL                TURANKOY      1            227921  ESKISEHIROSB  1.014120
5002    EIH:   210122  212021          TEPEOREN              DUDULLU       2            227921  ESKISEHIROSB  1.014121
5003    EIH:   210122  212021          TEPEOREN              DUDULLU       1            227922  ESKISEHIROSB  1.014121
5004    EIH:   210122  212021          TEPEOREN              DUDULLU       2            227922  ESKISEHIROSB  1.014121
5005    EIH:   227221  292021          ULUDAG                KESTELSANAL   1            227922  ESKISEHIROSB  1.014121
5006    EIH:   227221  292021          ULUDAG                KESTELSANAL   1            227921  ESKISEHIROSB  1.014121
5007    EIH:   210122  212021          TEPEOREN              DUDULLU       1            227921  ESKISEHIROSB  1.014121
5008    EIH:   225421  227221          TURANKOY              ULUDAG        1            227922  ESKISEHIROSB  1.014121
5009    EIH:   210121  211821          TEPEOREN              GEBZEOSB      1            210022  UMRANIYE      1.014121
5010    EIH:   225421  227221          TURANKOY              ULUDAG        1            227921  ESKISEHIROSB  1.014121
5011    EIH:   211822  216721          GEBZEOSB              GEBZEKIMYA    1            227922  ESKISEHIROSB  1.014121
5012    EIH:   211822  216721          GEBZEOSB              GEBZEKIMYA    1            227921  ESKISEHIROSB  1.014121
5013    EIH:   214822  216722          MAKINAOSB             GEBZEKIMYA    1            227921  ESKISEHIROSB  1.014122
5014    EIH:   214822  216722          MAKINAOSB             GEBZEKIMYA    1            227922  ESKISEHIROSB  1.014122
5015    EIH:   211622  214322          ICMELER               DILISKELESIG  1            227922  ESKISEHIROSB  1.014123
5016    EIH:   211622  214322          ICMELER               DILISKELESIG  1            227921  ESKISEHIROSB  1.014123
5017    EIH:   214321  214821          DILISKELESIG          MAKINAOSB     1            227922  ESKISEHIROSB  1.014123
5018    EIH:   214321  214821          DILISKELESIG          MAKINAOSB     1            227921  ESKISEHIROSB  1.014123
5019    OTR:   211210  211221        KARTAL C-OTR-6        KARTAL C-OTR-6  1            227921  ESKISEHIROSB  1.014123
5020    OTR:   211210  211221        KARTAL C-OTR-6        KARTAL C-OTR-6  1            227922  ESKISEHIROSB  1.014123
5021    EIH:   214421  220821          AKSAYALOVA            ORHANGAZI     1            210022  UMRANIYE      1.014123
5022    EIH:   211321  211621          TUZLA                 ICMELER       1            227921  ESKISEHIROSB  1.014124
5023    EIH:   211321  211621          TUZLA                 ICMELER       1            227922  ESKISEHIROSB  1.014124
5024    EIH:   210222  211022          PASAKOY               BBAKKALKOY    1            211321  TUZLA         1.014124
5025    EIH:   210222  211022          PASAKOY               BBAKKALKOY    2            211321  TUZLA         1.014124
5026    EIH:   220122  221221          BURSASANAYI           BOSEN         1            227922  ESKISEHIROSB  1.014124
5027    EIH:   220122  221221          BURSASANAYI           BOSEN         1            227921  ESKISEHIROSB  1.014124
5028    EIH:   210111  217711          TEPEOREN              ATASEHIR      1            227921  ESKISEHIROSB  1.014124
5029    EIH:   210111  217711          TEPEOREN              ATASEHIR      1            227922  ESKISEHIROSB  1.014124
5030    EIH:   211521  214321          COLAKOGLU             DILISKELESIG  1            227922  ESKISEHIROSB  1.014124
5031    EIH:   211521  214321          COLAKOGLU             DILISKELESIG  1            227921  ESKISEHIROSB  1.014124
5032    EIH:   210111  214811          TEPEOREN              MAKINAOSB     1            222721  ESKISEHIR2    1.014125
5033    EIH:   219110  290310          COLAKOGLU400          DCELIKSANAL   1            227922  ESKISEHIROSB  1.014125
5034    EIH:   219110  290310          COLAKOGLU400          DCELIKSANAL   1            227921  ESKISEHIROSB  1.014125
5035    EIH:   211522  214322          COLAKOGLU             DILISKELESIG  1            227921  ESKISEHIROSB  1.014125
5036    EIH:   211521  219121          COLAKOGLU             COLAKOGLU400  1            227922  ESKISEHIROSB  1.014125
5037    EIH:   211522  214322          COLAKOGLU             DILISKELESIG  1            227922  ESKISEHIROSB  1.014125
5038    EIH:   211521  219121          COLAKOGLU             COLAKOGLU400  1            227921  ESKISEHIROSB  1.014125
5039   BANK:   210010  210021           UMRANIYE B-           UMRANIYE B-  2            227922  ESKISEHIROSB  1.014126
5040   BANK:   210010  210021           UMRANIYE B-           UMRANIYE B-  2            227921  ESKISEHIROSB  1.014126
5041    OTR:   227211  227221        ULUDAG A-OTR-1        ULUDAG A-OTR-1  1            222721  ESKISEHIR2    1.014127
5042    OTR:   227211  227221        ULUDAG B-OTR-4        ULUDAG B-OTR-4  2            222721  ESKISEHIR2    1.014127
5043    EIH:   210010  217710          UMRANIYE              ATASEHIR      1            211321  TUZLA         1.014128
5044    EIH:   214510  216910          BEYKOZ                KAVACIK       1            222721  ESKISEHIR2    1.014128
5045    EIH:   210010  210110          UMRANIYE              TEPEOREN      1            222721  ESKISEHIR2    1.014129
5046    EIH:   214421  220821          AKSAYALOVA            ORHANGAZI     1            222421  SOGUT         1.014129
5047    EIH:   210122  211822          TEPEOREN              GEBZEOSB      1            227921  ESKISEHIROSB  1.014129
5048    EIH:   210122  211822          TEPEOREN              GEBZEOSB      1            227922  ESKISEHIROSB  1.014129
5049    EIH:   120311  214510          ALIBEYKOY             BEYKOZ        1            222721  ESKISEHIR2    1.014129
5050    EIH:   220024  220821          BURSADG               ORHANGAZI     1            222322  BILORSA       1.014129
5051    EIH:   220024  220821          BURSADG               ORHANGAZI     1            222321  BILORSA       1.014129
5052   BANK:   220111  220121         BURSASANAYI A         BURSASANAYI A  2            210022  UMRANIYE      1.014130
5053    OTR:   214310  214322    DILISKELESIG OTR-1    DILISKELESIG OTR-1  1            227921  ESKISEHIROSB  1.014131
5054    OTR:   214310  214322    DILISKELESIG OTR-1    DILISKELESIG OTR-1  1            227922  ESKISEHIROSB  1.014131
5055    OTR:   214811  214822     MAKINAOSB B-OTR-3     MAKINAOSB B-OTR-3  1            227922  ESKISEHIROSB  1.014131
5056    OTR:   214311  214322    DILISKELESIG OTR-2    DILISKELESIG OTR-2  1            227922  ESKISEHIROSB  1.014131
5057    OTR:   214311  214322    DILISKELESIG OTR-2    DILISKELESIG OTR-2  1            227921  ESKISEHIROSB  1.014131
5058    OTR:   214811  214822     MAKINAOSB B-OTR-3     MAKINAOSB B-OTR-3  1            227921  ESKISEHIROSB  1.014131
5059    EIH:   211321  211822          TUZLA                 GEBZEOSB      1            227922  ESKISEHIROSB  1.014131
5060    EIH:   211321  211822          TUZLA                 GEBZEOSB      1            227921  ESKISEHIROSB  1.014131
5061    OTR:   211211  211221        KARTAL B-OTR-4        KARTAL B-OTR-4  1            227922  ESKISEHIROSB  1.014131
5062    OTR:   211211  211221        KARTAL B-OTR-4        KARTAL B-OTR-4  1            227921  ESKISEHIROSB  1.014131
5063    EIH:   210021  217621          UMRANIYE              DUDULLUMETRO  1            227921  ESKISEHIROSB  1.014132
5064    EIH:   210021  217621          UMRANIYE              DUDULLUMETRO  1            227922  ESKISEHIROSB  1.014132
5065    EIH:   120310  216911          ALIBEYKOY             KAVACIK       1            222721  ESKISEHIR2    1.014132
5066   BANK:   210010  210022           UMRANIYE A-           UMRANIYE A-  2            227921  ESKISEHIROSB  1.014132
5067   BANK:   210010  210022           UMRANIYE A-           UMRANIYE A-  2            227922  ESKISEHIROSB  1.014132
5068    OTR:   220011  220024       BURSADG B-OTR-3       BURSADG B-OTR-3  1            222321  BILORSA       1.014132
5069    OTR:   220011  220024       BURSADG B-OTR-3       BURSADG B-OTR-3  1            222322  BILORSA       1.014132
5070    EIH:   213721  214421          YALOVA                AKSAYALOVA    1            227922  ESKISEHIROSB  1.014132
5071    EIH:   213721  214421          YALOVA                AKSAYALOVA    1            227921  ESKISEHIROSB  1.014132
5072    EIH:   220011  220110          BURSADG               BURSASANAYI   1            222521  BOZUYUK       1.014133
5073    OTR:   220510  220521       SEYITOMER OTR-1       SEYITOMER OTR-1  1            224521  VITRAKARO     1.014133
5074    EIH:   210110  214710          TEPEOREN              YENIDGKC      1            227922  ESKISEHIROSB  1.014134
5075    EIH:   210110  214710          TEPEOREN              YENIDGKC      1            227921  ESKISEHIROSB  1.014134
5076    EIH:   214421  220821          AKSAYALOVA            ORHANGAZI     1            227921  ESKISEHIROSB  1.014135
5077    EIH:   214421  220821          AKSAYALOVA            ORHANGAZI     1            227922  ESKISEHIROSB  1.014135
5078    EIH:   210010  217710          UMRANIYE              ATASEHIR      1            227922  ESKISEHIROSB  1.014135
5079    EIH:   210010  217710          UMRANIYE              ATASEHIR      1            227921  ESKISEHIROSB  1.014135
5080    EIH:   214821  216721          MAKINAOSB             GEBZEKIMYA    1            227922  ESKISEHIROSB  1.014135
5081    EIH:   214821  216721          MAKINAOSB             GEBZEKIMYA    1            227921  ESKISEHIROSB  1.014135
5082    EIH:   222121  227221          INEGOL                ULUDAG        1            227922  ESKISEHIROSB  1.014136
5083    EIH:   222121  227221          INEGOL                ULUDAG        1            227921  ESKISEHIROSB  1.014136
5084    OTR:   214810  214821     MAKINAOSB A-OTR-1     MAKINAOSB A-OTR-1  1            227921  ESKISEHIROSB  1.014136
5085    OTR:   214810  214821     MAKINAOSB A-OTR-1     MAKINAOSB A-OTR-1  1            227922  ESKISEHIROSB  1.014136
5086    EIH:   210121  211921          TEPEOREN              KURTKOY       1            227921  ESKISEHIROSB  1.014136
5087    EIH:   210121  211921          TEPEOREN              KURTKOY       1            227922  ESKISEHIROSB  1.014136
5088    EIH:   211421  211521          KROMANCELIK           COLAKOGLU     1            227921  ESKISEHIROSB  1.014138
5089    EIH:   211421  211521          KROMANCELIK           COLAKOGLU     1            227922  ESKISEHIROSB  1.014138
5090    EIH:   210122  212122          TEPEOREN              YARIMCA1      1            227921  ESKISEHIROSB  1.014138
5091    EIH:   210122  212122          TEPEOREN              YARIMCA1      1            227922  ESKISEHIROSB  1.014138
5092    EIH:   213721  220721          YALOVA                GEMLIK        1            210022  UMRANIYE      1.014138
5093    EIH:   222221  222321          PASALAR               BILORSA       1            227522  KUMAS         1.014139
5094    EIH:   222221  222321          PASALAR               BILORSA       1            227521  KUMAS         1.014139
5095    EIH:   211211  214711          KARTAL                YENIDGKC      1            227921  ESKISEHIROSB  1.014139
5096    EIH:   211211  214711          KARTAL                YENIDGKC      1            227922  ESKISEHIROSB  1.014139
5097    EIH:   214822  217221          MAKINAOSB             SIDDIK        1            211321  TUZLA         1.014140
5098    EIH:   214321  214821          DILISKELESIG          MAKINAOSB     1            210022  UMRANIYE      1.014142
5099    EIH:   220122  228622          BURSASANAYI           OSMANGAZI     1            210022  UMRANIYE      1.014143
5100   BANK:   220010  220021             BURSADG A             BURSADG A  1            223421  ALTINTAS      1.014143
5101   BANK:   220010  220021             BURSADG A             BURSADG A  1            223422  ALTINTAS      1.014143
5102    EIH:   213621  213721          KARAMURSEL            YALOVA        1            210022  UMRANIYE      1.014143
5103    EIH:   228621  291821          OSMANGAZI             BSANAYISANAL  1            210022  UMRANIYE      1.014144
5104    OTR:   210910  210922    KBAKKALKOY B-OTR-4    KBAKKALKOY B-OTR-4  1            211321  TUZLA         1.014145
5105    EIH:   210111  214811          TEPEOREN              MAKINAOSB     1            227922  ESKISEHIROSB  1.014145
5106    EIH:   210111  214811          TEPEOREN              MAKINAOSB     1            227921  ESKISEHIROSB  1.014145
5107    EIH:   220121  291821          BURSASANAYI           BSANAYISANAL  1            210022  UMRANIYE      1.014145
5108    OTR:   210911  210921    KBAKKALKOY A-OTR-2    KBAKKALKOY A-OTR-2  1            211321  TUZLA         1.014146
5109    EIH:   220023  220922          BURSADG               OTOSANSIT     1            228021  EDEBEY        1.014147
5110    EIH:   211321  211422          TUZLA                 KROMANCELIK   1            210022  UMRANIYE      1.014148
5111    OTR:   227211  227221        ULUDAG A-OTR-1        ULUDAG A-OTR-1  1            227922  ESKISEHIROSB  1.014148
5112    OTR:   227211  227221        ULUDAG A-OTR-1        ULUDAG A-OTR-1  1            227921  ESKISEHIROSB  1.014148
5113    OTR:   227211  227221        ULUDAG B-OTR-4        ULUDAG B-OTR-4  2            227921  ESKISEHIROSB  1.014148
5114    OTR:   227211  227221        ULUDAG B-OTR-4        ULUDAG B-OTR-4  2            227922  ESKISEHIROSB  1.014148
5115    EIH:   214510  216910          BEYKOZ                KAVACIK       1            227922  ESKISEHIROSB  1.014149
5116    EIH:   214510  216910          BEYKOZ                KAVACIK       1            227921  ESKISEHIROSB  1.014149
5117    EIH:   210010  210110          UMRANIYE              TEPEOREN      1            227921  ESKISEHIROSB  1.014149
5118    EIH:   210010  210110          UMRANIYE              TEPEOREN      1            227922  ESKISEHIROSB  1.014149
5119    EIH:   120311  214510          ALIBEYKOY             BEYKOZ        1            227921  ESKISEHIROSB  1.014150
5120    EIH:   120311  214510          ALIBEYKOY             BEYKOZ        1            227922  ESKISEHIROSB  1.014150
5121    EIH:   220023  220922          BURSADG               OTOSANSIT     1            210022  UMRANIYE      1.014151
5122    EIH:   220023  228221          BURSADG               RBKARESI      1            210022  UMRANIYE      1.014152
5123    EIH:   120310  216911          ALIBEYKOY             KAVACIK       1            227921  ESKISEHIROSB  1.014152
5124    EIH:   120310  216911          ALIBEYKOY             KAVACIK       1            227922  ESKISEHIROSB  1.014152
5125   BANK:   222810  222822          ESKISEHIR3 A          ESKISEHIR3 A  2            210022  UMRANIYE      1.014152
5126    EIH:   210111  210311          TEPEOREN              ADAPAZARI     1            222721  ESKISEHIR2    1.014152
5127    EIH:   216121  225521          DINCERCIM             MERYEMRES     1            210022  UMRANIYE      1.014152
5128    EIH:   221721  229421          AKCALAR               GUNEY-1RES    1            210022  UMRANIYE      1.014153
5129    EIH:   222121  228721          INEGOL                ORHANELI      1            210022  UMRANIYE      1.014155
5130    EIH:   220022  220821          BURSADG               ORHANGAZI     1            210022  UMRANIYE      1.014155
5131    EIH:   215521  222121          ULURES                INEGOL        1            210022  UMRANIYE      1.014156
5132    EIH:   222421  222521          SOGUT                 BOZUYUK       1            210022  UMRANIYE      1.014156
5133    EIH:   221321  228722          BESEVLER              ORHANELI      1            210022  UMRANIYE      1.014156
5134    EIH:   222821  227921          ESKISEHIR3            ESKISEHIROSB  1            222521  BOZUYUK       1.014156
5135    EIH:   222822  227922          ESKISEHIR3            ESKISEHIROSB  1            222521  BOZUYUK       1.014156
5136    OTR:   220011  220024       BURSADG B-OTR-3       BURSADG B-OTR-3  1            210022  UMRANIYE      1.014158
5137    EIH:   220921  228221          OTOSANSIT             RBKARESI      1            210022  UMRANIYE      1.014158
5138    EIH:   210111  214310          TEPEOREN              DILISKELESIG  1            223421  ALTINTAS      1.014158
5139    EIH:   210111  214310          TEPEOREN              DILISKELESIG  1            223422  ALTINTAS      1.014158
5140    OTR:   220111  220121   BURSASANAYI C-OTR-5   BURSASANAYI C-OTR-5  1            210022  UMRANIYE      1.014159
5141    EIH:   120911  210210          ZEKERIYAKOY           PASAKOY       1            223422  ALTINTAS      1.014159
5142    EIH:   120911  210210          ZEKERIYAKOY           PASAKOY       1            223421  ALTINTAS      1.014159
5143    EIH:   210111  214310          TEPEOREN              DILISKELESIG  1            211921  KURTKOY       1.014160
5144    EIH:   221621  221721          GORUKLE               AKCALAR       1            210022  UMRANIYE      1.014160
5145    EIH:   222421  225521          SOGUT                 MERYEMRES     1            210022  UMRANIYE      1.014160
5146   BANK:   220210  220221             GURAGAC A             GURAGAC A  1            210022  UMRANIYE      1.014161
5147    EIH:   224022  311121          KARACABEY             GOBEL         1            210022  UMRANIYE      1.014161
5148    EIH:   220121  228721          BURSASANAYI           ORHANELI      1            210022  UMRANIYE      1.014161
5149    EIH:   213721  214421          YALOVA                AKSAYALOVA    1            210022  UMRANIYE      1.014161
5150    EIH:   214210  227211          KOCAELI               ULUDAG        1            214422  AKSAYALOVA    1.014162
5151    EIH:   214210  227211          KOCAELI               ULUDAG        1            214421  AKSAYALOVA    1.014162
5152    EIH:   211521  214321          COLAKOGLU             DILISKELESIG  1            210022  UMRANIYE      1.014163
5153    EIH:   221521  311121          MKEMALPASA            GOBEL         1            210022  UMRANIYE      1.014163
5154    EIH:   227621  229421          HARMANLIKRES          GUNEY-1RES    1            210022  UMRANIYE      1.014163
5155    EIH:   210111  210311          TEPEOREN              ADAPAZARI     1            223422  ALTINTAS      1.014164
5156    EIH:   210111  210311          TEPEOREN              ADAPAZARI     1            223421  ALTINTAS      1.014164
5157    EIH:   220024  220621          BURSADG               KARSAK        1            210022  UMRANIYE      1.014164
5158    OTR:   222811  222821    ESKISEHIR3 B-OTR-3    ESKISEHIR3 B-OTR-3  2            210022  UMRANIYE      1.014164
5159    EIH:   222821  224121          ESKISEHIR3            ESKISEHIRCIM  1            210022  UMRANIYE      1.014164
5160    EIH:   220121  291821          BURSASANAYI           BSANAYISANAL  1            228621  OSMANGAZI     1.014164
5161    EIH:   227121  228721          DEVECIKONAGI          ORHANELI      1            210022  UMRANIYE      1.014164
5162    EIH:   220521  227521          SEYITOMER             KUMAS         1            210022  UMRANIYE      1.014165
5163    EIH:   220121  221821          BURSASANAYI           DEMIRTAS      1            210022  UMRANIYE      1.014165
5164    EIH:   215821  220621          ASILDEMIRCLK          KARSAK        1            210022  UMRANIYE      1.014165
5165    EIH:   220521  225321          SEYITOMER             BOZUYUKRES    1            222521  BOZUYUK       1.014166
5166    OTR:   222811  222821    ESKISEHIR3 B-OTR-4    ESKISEHIR3 B-OTR-4  1            210022  UMRANIYE      1.014167
5167    EIH:   210022  210721          UMRANIYE              SELIMIYE      1            211321  TUZLA         1.014168
5168    EIH:   224121  225121          ESKISEHIRCIM          BOZUYUKOSB    1            210022  UMRANIYE      1.014168
5169    OTR:   220510  220521       SEYITOMER OTR-1       SEYITOMER OTR-1  1            210022  UMRANIYE      1.014168
5170    EIH:   220521  225321          SEYITOMER             BOZUYUKRES    1            210022  UMRANIYE      1.014169
5171    EIH:   219321  224221          HASANAGA              ULUABATHES    1            210022  UMRANIYE      1.014169
5172    EIH:   220024  220821          BURSADG               ORHANGAZI     1            210022  UMRANIYE      1.014169
5173    EIH:   221521  225221          MKEMALPASA            POYRAZRES_SU  1            210022  UMRANIYE      1.014169
5174    EIH:   216121  222221          DINCERCIM             PASALAR       1            210022  UMRANIYE      1.014170
5175    EIH:   224021  227621          KARACABEY             HARMANLIKRES  1            210022  UMRANIYE      1.014170
5176    EIH:   227121  311121          DEVECIKONAGI          GOBEL         1            210022  UMRANIYE      1.014170
5177    EIH:   222721  290821          ESKISEHIR2            KUMBETSANAL   1            210022  UMRANIYE      1.014171
5178    EIH:   222721  222821          ESKISEHIR2            ESKISEHIR3    1            210022  UMRANIYE      1.014171
5179    EIH:   222521  225621          BOZUYUK               KARTALRES     1            210022  UMRANIYE      1.014171
5180    EIH:   222822  227922          ESKISEHIR3            ESKISEHIROSB  1            210022  UMRANIYE      1.014171
5181    EIH:   222821  227921          ESKISEHIR3            ESKISEHIROSB  1            210022  UMRANIYE      1.014171
5182    EIH:   223621  227522          KIRKA                 KUMAS         1            210022  UMRANIYE      1.014172
5183    EIH:   221921  292021          KESTEL                KESTELSANAL   1            210022  UMRANIYE      1.014172
5184    EIH:   221121  228621          YILDIRIM              OSMANGAZI     1            210022  UMRANIYE      1.014172
5185    EIH:   220221  290821          GURAGAC               KUMBETSANAL   1            210022  UMRANIYE      1.014172
5186    EIH:   220121  221322          BURSASANAYI           BESEVLER      1            210022  UMRANIYE      1.014172
5187    EIH:   222822  225621          ESKISEHIR3            KARTALRES     1            210022  UMRANIYE      1.014172
5188    EIH:   210111  210311          TEPEOREN              ADAPAZARI     1            227922  ESKISEHIROSB  1.014172
5189    EIH:   210111  210311          TEPEOREN              ADAPAZARI     1            227921  ESKISEHIROSB  1.014172
5190    EIH:   225221  228722          POYRAZRES_SU          ORHANELI      1            210022  UMRANIYE      1.014172
5191    EIH:   223321  291321          KUTAHYA               KUTAHYASANAL  1            210022  UMRANIYE      1.014172
5192    OTR:   220510  220521       SEYITOMER OTR-1       SEYITOMER OTR-1  1            222421  SOGUT         1.014173
5193   BANK:   210110  210121            TEPEOREN A            TEPEOREN A  2            223421  ALTINTAS      1.014173
5194   BANK:   210110  210121            TEPEOREN A            TEPEOREN A  2            223422  ALTINTAS      1.014173
5195    EIH:   221121  228622          YILDIRIM              OSMANGAZI     1            210022  UMRANIYE      1.014174
5196    EIH:   220321  222822          TUNCBILEK-A           ESKISEHIR3    1            210022  UMRANIYE      1.014174
5197    EIH:   211221  211921          KARTAL                KURTKOY       2            210022  UMRANIYE      1.014174
5198    EIH:   211221  211921          KARTAL                KURTKOY       1            210022  UMRANIYE      1.014174
5199   BANK:   210210  210221             PASAKOY A             PASAKOY A  1            223421  ALTINTAS      1.014174
5200   BANK:   210210  210221             PASAKOY A             PASAKOY A  1            223422  ALTINTAS      1.014174
5201    EIH:   222921  223621          CIFTELER              KIRKA         1            210022  UMRANIYE      1.014175
5202    EIH:   220221  220421          GURAGAC               TUNCBILEK-B   1            210022  UMRANIYE      1.014175
5203    EIH:   222721  227921          ESKISEHIR2            ESKISEHIROSB  1            210022  UMRANIYE      1.014176
5204    EIH:   220021  221822          BURSADG               DEMIRTAS      1            210022  UMRANIYE      1.014176
5205    EIH:   220022  221822          BURSADG               DEMIRTAS      1            210022  UMRANIYE      1.014176
5206    EIH:   221221  221821          BOSEN                 DEMIRTAS      1            210022  UMRANIYE      1.014176
5207    EIH:   220321  220421          TUNCBILEK-A           TUNCBILEK-B   1            210022  UMRANIYE      1.014176
5208    EIH:   221421  228721          ORHANELITES           ORHANELI      1            210022  UMRANIYE      1.014176
5209    EIH:   221421  228722          ORHANELITES           ORHANELI      1            210022  UMRANIYE      1.014176
5210    EIH:   220322  220421          TUNCBILEK-A           TUNCBILEK-B   1            210022  UMRANIYE      1.014176
5211    EIH:   120911  210210          ZEKERIYAKOY           PASAKOY       1            222721  ESKISEHIR2    1.014177
5212    EIH:   220111  220210          BURSASANAYI           GURAGAC       1            221821  DEMIRTAS      1.014178
5213    EIH:   220122  221221          BURSASANAYI           BOSEN         1            210022  UMRANIYE      1.014180
5214    EIH:   221921  225422          KESTEL                TURANKOY      1            210022  UMRANIYE      1.014180
5215    EIH:   227221  292021          ULUDAG                KESTELSANAL   1            210022  UMRANIYE      1.014181
5216    EIH:   215521  228722          ULURES                ORHANELI      1            210022  UMRANIYE      1.014181
5217    EIH:   222221  222321          PASALAR               BILORSA       1            210022  UMRANIYE      1.014183
5218    EIH:   220122  221221          BURSASANAYI           BOSEN         1            221321  BESEVLER      1.014183
5219    EIH:   220122  221221          BURSASANAYI           BOSEN         1            221322  BESEVLER      1.014183
5220    EIH:   225421  227221          TURANKOY              ULUDAG        1            210022  UMRANIYE      1.014183
5221    EIH:   220010  314911          BURSADG               BANDIRMA1DG   1            228621  OSMANGAZI     1.014186
5222    EIH:   220010  314911          BURSADG               BANDIRMA1DG   1            227522  KUMAS         1.014192
5223    EIH:   220010  314911          BURSADG               BANDIRMA1DG   1            227521  KUMAS         1.014192
5224    EIH:   210510  216911          ADA2DGKC              KAVACIK       1            222521  BOZUYUK       1.014193
5225    EIH:   210221  212021          PASAKOY               DUDULLU       1            223422  ALTINTAS      1.014194
5226    EIH:   210221  212021          PASAKOY               DUDULLU       1            223421  ALTINTAS      1.014194
5227    EIH:   210821  210922          GOZTEPE               KBAKKALKOY    1            211321  TUZLA         1.014195
5228    EIH:   210510  216911          ADA2DGKC              KAVACIK       1            211622  ICMELER       1.014195
5229    EIH:   120310  216911          ALIBEYKOY             KAVACIK       1            223422  ALTINTAS      1.014196
5230    EIH:   120310  216911          ALIBEYKOY             KAVACIK       1            223421  ALTINTAS      1.014196
5231    EIH:   211222  211621          KARTAL                ICMELER       1            223422  ALTINTAS      1.014196
5232    EIH:   211222  211621          KARTAL                ICMELER       1            223421  ALTINTAS      1.014196
5233    EIH:   211522  214322          COLAKOGLU             DILISKELESIG  1            223421  ALTINTAS      1.014197
5234    EIH:   211522  214322          COLAKOGLU             DILISKELESIG  1            223422  ALTINTAS      1.014197
5235    EIH:   214711  214810          YENIDGKC              MAKINAOSB     1            223422  ALTINTAS      1.014197
5236    EIH:   214711  214810          YENIDGKC              MAKINAOSB     1            223421  ALTINTAS      1.014197
5237    EIH:   120911  210210          ZEKERIYAKOY           PASAKOY       1            227921  ESKISEHIROSB  1.014198
5238    EIH:   120911  210210          ZEKERIYAKOY           PASAKOY       1            227922  ESKISEHIROSB  1.014198
5239   BANK:   210111  210122            TEPEOREN B            TEPEOREN B  1            223421  ALTINTAS      1.014198
5240   BANK:   210111  210122            TEPEOREN B            TEPEOREN B  1            223422  ALTINTAS      1.014198
5241   BANK:   210211  210222             PASAKOY B             PASAKOY B  1            223421  ALTINTAS      1.014198
5242   BANK:   210211  210222             PASAKOY B             PASAKOY B  1            223422  ALTINTAS      1.014198
5243    EIH:   211221  211622          KARTAL                ICMELER       1            223422  ALTINTAS      1.014200
5244    EIH:   211221  211622          KARTAL                ICMELER       1            223421  ALTINTAS      1.014200
5245    EIH:   211222  211621          KARTAL                ICMELER       1            219121  COLAKOGLU400  1.014200
5246    EIH:   210022  210922          UMRANIYE              KBAKKALKOY    1            211321  TUZLA         1.014201
5247    EIH:   214510  216910          BEYKOZ                KAVACIK       1            223421  ALTINTAS      1.014201
5248    EIH:   210010  210911          UMRANIYE              KBAKKALKOY    1            223421  ALTINTAS      1.014201
5249    EIH:   210010  210911          UMRANIYE              KBAKKALKOY    1            223422  ALTINTAS      1.014201
5250    EIH:   214510  216910          BEYKOZ                KAVACIK       1            223422  ALTINTAS      1.014201
5251    EIH:   210122  211822          TEPEOREN              GEBZEOSB      1            223422  ALTINTAS      1.014202
5252    EIH:   210122  211822          TEPEOREN              GEBZEOSB      1            223421  ALTINTAS      1.014202
5253    EIH:   211211  214711          KARTAL                YENIDGKC      1            223422  ALTINTAS      1.014202
5254    EIH:   211211  214711          KARTAL                YENIDGKC      1            223421  ALTINTAS      1.014202
5255    EIH:   214310  290310          DILISKELESIG          DCELIKSANAL   1            223422  ALTINTAS      1.014203
5256    EIH:   214310  290310          DILISKELESIG          DCELIKSANAL   1            223421  ALTINTAS      1.014203
5257    EIH:   216121  225521          DINCERCIM             MERYEMRES     1            222721  ESKISEHIR2    1.014203
5258    EIH:   220022  220721          BURSADG               GEMLIK        1            223422  ALTINTAS      1.014203
5259    EIH:   220022  220721          BURSADG               GEMLIK        1            223421  ALTINTAS      1.014203
5260    EIH:   214711  214810          YENIDGKC              MAKINAOSB     1            222322  BILORSA       1.014203
5261    EIH:   214711  214810          YENIDGKC              MAKINAOSB     1            222321  BILORSA       1.014203
5262    EIH:   211321  211822          TUZLA                 GEBZEOSB      1            223421  ALTINTAS      1.014204
5263    EIH:   211321  211822          TUZLA                 GEBZEOSB      1            223422  ALTINTAS      1.014204
5264    EIH:   120311  214510          ALIBEYKOY             BEYKOZ        1            223421  ALTINTAS      1.014204
5265    EIH:   120311  214510          ALIBEYKOY             BEYKOZ        1            223422  ALTINTAS      1.014204
5266    EIH:   211222  211621          KARTAL                ICMELER       1            211521  COLAKOGLU     1.014205
5267    EIH:   219110  290310          COLAKOGLU400          DCELIKSANAL   1            223422  ALTINTAS      1.014206
5268    EIH:   211521  219121          COLAKOGLU             COLAKOGLU400  1            223422  ALTINTAS      1.014206
5269    EIH:   211521  219121          COLAKOGLU             COLAKOGLU400  1            223421  ALTINTAS      1.014206
5270    EIH:   219110  290310          COLAKOGLU400          DCELIKSANAL   1            223421  ALTINTAS      1.014206
5271    EIH:   211321  211621          TUZLA                 ICMELER       1            223421  ALTINTAS      1.014207
5272    EIH:   211321  211621          TUZLA                 ICMELER       1            223422  ALTINTAS      1.014207
5273   BANK:   220111  220122         BURSASANAYI B         BURSASANAYI B  1            223421  ALTINTAS      1.014207
5274   BANK:   220111  220122         BURSASANAYI B         BURSASANAYI B  1            223422  ALTINTAS      1.014207
5275    OTR:   214311  214322    DILISKELESIG OTR-2    DILISKELESIG OTR-2  1            223422  ALTINTAS      1.014207
5276    OTR:   214311  214322    DILISKELESIG OTR-2    DILISKELESIG OTR-2  1            223421  ALTINTAS      1.014207
5277    OTR:   214310  214322    DILISKELESIG OTR-1    DILISKELESIG OTR-1  1            223422  ALTINTAS      1.014207
5278    OTR:   214310  214322    DILISKELESIG OTR-1    DILISKELESIG OTR-1  1            223421  ALTINTAS      1.014207
5279    EIH:   210910  215211          KBAKKALKOY            MALTEPEIST    1            223421  ALTINTAS      1.014207
5280    EIH:   210910  215211          KBAKKALKOY            MALTEPEIST    1            223422  ALTINTAS      1.014207
5281    EIH:   214821  216721          MAKINAOSB             GEBZEKIMYA    1            223422  ALTINTAS      1.014208
5282    EIH:   214821  216721          MAKINAOSB             GEBZEKIMYA    1            223421  ALTINTAS      1.014208
5283    EIH:   211210  215210          KARTAL                MALTEPEIST    1            223421  ALTINTAS      1.014208
5284    EIH:   211210  215210          KARTAL                MALTEPEIST    1            223422  ALTINTAS      1.014208
5285    EIH:   211421  211521          KROMANCELIK           COLAKOGLU     1            223421  ALTINTAS      1.014208
5286    EIH:   211421  211521          KROMANCELIK           COLAKOGLU     1            223422  ALTINTAS      1.014208
5287    OTR:   214811  214822     MAKINAOSB B-OTR-3     MAKINAOSB B-OTR-3  1            223421  ALTINTAS      1.014208
5288    OTR:   214811  214822     MAKINAOSB B-OTR-3     MAKINAOSB B-OTR-3  1            223422  ALTINTAS      1.014208
5289    EIH:   210010  210110          UMRANIYE              TEPEOREN      1            223422  ALTINTAS      1.014208
5290    EIH:   210010  210110          UMRANIYE              TEPEOREN      1            223421  ALTINTAS      1.014208
5291    OTR:   214810  214821     MAKINAOSB A-OTR-1     MAKINAOSB A-OTR-1  1            223422  ALTINTAS      1.014209
5292    OTR:   214810  214821     MAKINAOSB A-OTR-1     MAKINAOSB A-OTR-1  1            223421  ALTINTAS      1.014209
5293    OTR:   211210  211221        KARTAL C-OTR-6        KARTAL C-OTR-6  1            223422  ALTINTAS      1.014210
5294    OTR:   211210  211221        KARTAL C-OTR-6        KARTAL C-OTR-6  1            223421  ALTINTAS      1.014210
5295    EIH:   210121  211921          TEPEOREN              KURTKOY       1            223421  ALTINTAS      1.014210
5296    EIH:   210121  211921          TEPEOREN              KURTKOY       1            223422  ALTINTAS      1.014210
5297    OTR:   211211  211221        KARTAL B-OTR-4        KARTAL B-OTR-4  1            223421  ALTINTAS      1.014211
5298    OTR:   211211  211221        KARTAL B-OTR-4        KARTAL B-OTR-4  1            223422  ALTINTAS      1.014211
5299   BANK:   210010  210022           UMRANIYE A-           UMRANIYE A-  2            223421  ALTINTAS      1.014212
5300   BANK:   210010  210021           UMRANIYE B-           UMRANIYE B-  2            223422  ALTINTAS      1.014212
5301   BANK:   210010  210021           UMRANIYE B-           UMRANIYE B-  2            223421  ALTINTAS      1.014212
5302   BANK:   210010  210022           UMRANIYE A-           UMRANIYE A-  2            223422  ALTINTAS      1.014212
5303    EIH:   213721  220721          YALOVA                GEMLIK        1            222322  BILORSA       1.014212
5304    EIH:   213721  220721          YALOVA                GEMLIK        1            222321  BILORSA       1.014212
5305    EIH:   210021  217621          UMRANIYE              DUDULLUMETRO  1            223421  ALTINTAS      1.014212
5306    EIH:   210021  217621          UMRANIYE              DUDULLUMETRO  1            223422  ALTINTAS      1.014212
5307    EIH:   210122  212122          TEPEOREN              YARIMCA1      1            223421  ALTINTAS      1.014213
5308    EIH:   210122  212122          TEPEOREN              YARIMCA1      1            223422  ALTINTAS      1.014213
5309    EIH:   210110  214710          TEPEOREN              YENIDGKC      1            223421  ALTINTAS      1.014213
5310    EIH:   210110  214710          TEPEOREN              YENIDGKC      1            223422  ALTINTAS      1.014213
5311    EIH:   222121  227221          INEGOL                ULUDAG        1            210022  UMRANIYE      1.014216
5312    EIH:   210111  214811          TEPEOREN              MAKINAOSB     1            223422  ALTINTAS      1.014216
5313    EIH:   210111  214811          TEPEOREN              MAKINAOSB     1            223421  ALTINTAS      1.014216
5314    EIH:   220023  228221          BURSADG               RBKARESI      1            228021  EDEBEY        1.014217
5315    EIH:   216121  225521          DINCERCIM             MERYEMRES     1            227922  ESKISEHIROSB  1.014218
5316    EIH:   216121  225521          DINCERCIM             MERYEMRES     1            227921  ESKISEHIROSB  1.014218
5317    EIH:   222822  225621          ESKISEHIR3            KARTALRES     1            227521  KUMAS         1.014219
5318    EIH:   222822  225621          ESKISEHIR3            KARTALRES     1            227522  KUMAS         1.014219
5319    OTR:   227211  227221        ULUDAG A-OTR-1        ULUDAG A-OTR-1  1            210022  UMRANIYE      1.014221
5320    OTR:   227211  227221        ULUDAG B-OTR-4        ULUDAG B-OTR-4  2            210022  UMRANIYE      1.014221
5321    EIH:   220511  222811          SEYITOMER             ESKISEHIR3    1            210022  UMRANIYE      1.014225
5322    EIH:   222521  225621          BOZUYUK               KARTALRES     1            227521  KUMAS         1.014225
5323    EIH:   222521  225621          BOZUYUK               KARTALRES     1            227522  KUMAS         1.014225
5324    EIH:   213721  220721          YALOVA                GEMLIK        1            223422  ALTINTAS      1.014225
5325    EIH:   213721  220721          YALOVA                GEMLIK        1            223421  ALTINTAS      1.014225
5326    EIH:   220210  329711          GURAGAC               KOLINTES      1            210022  UMRANIYE      1.014227
5327    EIH:   220221  290821          GURAGAC               KUMBETSANAL   1            222322  BILORSA       1.014229
5328    EIH:   220221  290821          GURAGAC               KUMBETSANAL   1            222321  BILORSA       1.014229
5329    OTR:   220011  220024       BURSADG B-OTR-3       BURSADG B-OTR-3  1            214421  AKSAYALOVA    1.014235
5330    OTR:   220011  220024       BURSADG B-OTR-3       BURSADG B-OTR-3  1            214422  AKSAYALOVA    1.014235
5331    EIH:   216121  225521          DINCERCIM             MERYEMRES     1            222521  BOZUYUK       1.014239
5332    EIH:   214210  214810          KOCAELI               MAKINAOSB     1            223421  ALTINTAS      1.014239
5333    EIH:   214210  214810          KOCAELI               MAKINAOSB     1            223422  ALTINTAS      1.014239
5334    EIH:   210110  214211          TEPEOREN              KOCAELI       1            223422  ALTINTAS      1.014241
5335    EIH:   210110  214211          TEPEOREN              KOCAELI       1            223421  ALTINTAS      1.014241
5336   BANK:   220111  220122         BURSASANAYI B         BURSASANAYI B  1            211321  TUZLA         1.014242
5337    EIH:   220510  520011          SEYITOMER             AFYON2        1            211321  TUZLA         1.014251
5338    EIH:   221721  229421          AKCALAR               GUNEY-1RES    1            227521  KUMAS         1.014254
5339    EIH:   221721  229421          AKCALAR               GUNEY-1RES    1            227522  KUMAS         1.014254
5340    EIH:   214421  220821          AKSAYALOVA            ORHANGAZI     1            223422  ALTINTAS      1.014255
5341    EIH:   214421  220821          AKSAYALOVA            ORHANGAZI     1            223421  ALTINTAS      1.014255
5342   BANK:   220010  220021             BURSADG A             BURSADG A  1            211321  TUZLA         1.014255
5343    EIH:   220110  310010          BURSASANAYI           KOYLUKOY      1            221821  DEMIRTAS      1.014256
5344    EIH:   224022  311121          KARACABEY             GOBEL         1            227522  KUMAS         1.014256
5345    EIH:   224022  311121          KARACABEY             GOBEL         1            227521  KUMAS         1.014256
5346    EIH:   221521  311121          MKEMALPASA            GOBEL         1            227522  KUMAS         1.014257
5347    EIH:   221521  311121          MKEMALPASA            GOBEL         1            227521  KUMAS         1.014257
5348    EIH:   222721  290821          ESKISEHIR2            KUMBETSANAL   1            222322  BILORSA       1.014258
5349    EIH:   222721  290821          ESKISEHIR2            KUMBETSANAL   1            222321  BILORSA       1.014258
5350    EIH:   220022  220821          BURSADG               ORHANGAZI     1            227521  KUMAS         1.014258
5351    EIH:   220022  220821          BURSADG               ORHANGAZI     1            227522  KUMAS         1.014258
5352    EIH:   227621  229421          HARMANLIKRES          GUNEY-1RES    1            227521  KUMAS         1.014258
5353    EIH:   227621  229421          HARMANLIKRES          GUNEY-1RES    1            227522  KUMAS         1.014258
5354    EIH:   227121  228721          DEVECIKONAGI          ORHANELI      1            227521  KUMAS         1.014259
5355    EIH:   227121  228721          DEVECIKONAGI          ORHANELI      1            227522  KUMAS         1.014259
5356    EIH:   214210  227211          KOCAELI               ULUDAG        1            210022  UMRANIYE      1.014260
5357    OTR:   220011  220024       BURSADG B-OTR-3       BURSADG B-OTR-3  1            227522  KUMAS         1.014260
5358    OTR:   220011  220024       BURSADG B-OTR-3       BURSADG B-OTR-3  1            227521  KUMAS         1.014260
5359    EIH:   220024  220621          BURSADG               KARSAK        1            227522  KUMAS         1.014261
5360    EIH:   220024  220621          BURSADG               KARSAK        1            227521  KUMAS         1.014261
5361    EIH:   215821  220621          ASILDEMIRCLK          KARSAK        1            227521  KUMAS         1.014262
5362    EIH:   215821  220621          ASILDEMIRCLK          KARSAK        1            227522  KUMAS         1.014262
5363    EIH:   227121  311121          DEVECIKONAGI          GOBEL         1            227521  KUMAS         1.014262
5364    EIH:   227121  311121          DEVECIKONAGI          GOBEL         1            227522  KUMAS         1.014262
5365    EIH:   228621  291821          OSMANGAZI             BSANAYISANAL  1            227522  KUMAS         1.014263
5366    EIH:   228621  291821          OSMANGAZI             BSANAYISANAL  1            227521  KUMAS         1.014263
5367    EIH:   220121  291821          BURSASANAYI           BSANAYISANAL  1            227521  KUMAS         1.014263
5368    EIH:   220121  291821          BURSASANAYI           BSANAYISANAL  1            227522  KUMAS         1.014263
5369    EIH:   224021  227621          KARACABEY             HARMANLIKRES  1            227521  KUMAS         1.014264
5370    EIH:   224021  227621          KARACABEY             HARMANLIKRES  1            227522  KUMAS         1.014264
5371    EIH:   215521  222121          ULURES                INEGOL        1            227521  KUMAS         1.014264
5372    EIH:   215521  222121          ULURES                INEGOL        1            227522  KUMAS         1.014264
5373    EIH:   220011  220110          BURSADG               BURSASANAYI   1            210022  UMRANIYE      1.014265
5374    EIH:   220024  220821          BURSADG               ORHANGAZI     1            227522  KUMAS         1.014265
5375    EIH:   220024  220821          BURSADG               ORHANGAZI     1            227521  KUMAS         1.014265
5376    EIH:   220521  225321          SEYITOMER             BOZUYUKRES    1            223422  ALTINTAS      1.014265
5377    EIH:   220521  225321          SEYITOMER             BOZUYUKRES    1            223421  ALTINTAS      1.014265
5378    EIH:   222121  228721          INEGOL                ORHANELI      1            227522  KUMAS         1.014265
5379    EIH:   222121  228721          INEGOL                ORHANELI      1            227521  KUMAS         1.014265
5380    EIH:   225221  228722          POYRAZRES_SU          ORHANELI      1            227522  KUMAS         1.014266
5381    EIH:   225221  228722          POYRAZRES_SU          ORHANELI      1            227521  KUMAS         1.014266
5382    EIH:   221521  225221          MKEMALPASA            POYRAZRES_SU  1            227522  KUMAS         1.014266
5383    EIH:   221521  225221          MKEMALPASA            POYRAZRES_SU  1            227521  KUMAS         1.014266
5384    EIH:   221621  221721          GORUKLE               AKCALAR       1            227521  KUMAS         1.014267
5385    EIH:   221621  221721          GORUKLE               AKCALAR       1            227522  KUMAS         1.014267
5386    EIH:   221321  228722          BESEVLER              ORHANELI      1            227522  KUMAS         1.014267
5387    EIH:   221321  228722          BESEVLER              ORHANELI      1            227521  KUMAS         1.014267
5388    EIH:   220024  220621          BURSADG               KARSAK        1            222521  BOZUYUK       1.014267
5389    EIH:   213621  213721          KARAMURSEL            YALOVA        1            227522  KUMAS         1.014267
5390    EIH:   213621  213721          KARAMURSEL            YALOVA        1            227521  KUMAS         1.014267
5391    EIH:   220122  228622          BURSASANAYI           OSMANGAZI     1            227521  KUMAS         1.014268
5392    EIH:   220122  228622          BURSASANAYI           OSMANGAZI     1            227522  KUMAS         1.014268
5393    EIH:   215521  228722          ULURES                ORHANELI      1            227521  KUMAS         1.014268
5394    EIH:   215521  228722          ULURES                ORHANELI      1            227522  KUMAS         1.014268
5395    EIH:   220121  228721          BURSASANAYI           ORHANELI      1            227522  KUMAS         1.014269
5396    EIH:   220121  228721          BURSASANAYI           ORHANELI      1            227521  KUMAS         1.014269
5397    EIH:   220210  220510          GURAGAC               SEYITOMER     1            211321  TUZLA         1.014269
5398    EIH:   220121  221821          BURSASANAYI           DEMIRTAS      1            227521  KUMAS         1.014269
5399    EIH:   220121  221821          BURSASANAYI           DEMIRTAS      1            227522  KUMAS         1.014269
5400    EIH:   221121  228621          YILDIRIM              OSMANGAZI     1            227522  KUMAS         1.014269
5401    EIH:   221121  228621          YILDIRIM              OSMANGAZI     1            227521  KUMAS         1.014269
5402    EIH:   220210  220510          GURAGAC               SEYITOMER     1            227922  ESKISEHIROSB  1.014269
5403    EIH:   220210  220510          GURAGAC               SEYITOMER     1            227921  ESKISEHIROSB  1.014269
5404    EIH:   219321  224221          HASANAGA              ULUABATHES    1            227522  KUMAS         1.014270
5405    EIH:   219321  224221          HASANAGA              ULUABATHES    1            227521  KUMAS         1.014270
5406    EIH:   220511  222811          SEYITOMER             ESKISEHIR3    1            225921  METRISTEPE    1.014270
5407    EIH:   210922  216622          KBAKKALKOY            KADIKOY       1            227522  KUMAS         1.014271
5408    EIH:   210922  216622          KBAKKALKOY            KADIKOY       1            227521  KUMAS         1.014271
5409    OTR:   210910  210922    KBAKKALKOY B-OTR-4    KBAKKALKOY B-OTR-4  1            227521  KUMAS         1.014271
5410    OTR:   210910  210922    KBAKKALKOY B-OTR-4    KBAKKALKOY B-OTR-4  1            227522  KUMAS         1.014271
5411    OTR:   210911  210921    KBAKKALKOY A-OTR-2    KBAKKALKOY A-OTR-2  1            227522  KUMAS         1.014271
5412    OTR:   210911  210921    KBAKKALKOY A-OTR-2    KBAKKALKOY A-OTR-2  1            227521  KUMAS         1.014271
5413    EIH:   210022  210721          UMRANIYE              SELIMIYE      1            227522  KUMAS         1.014271
5414    EIH:   211321  211422          TUZLA                 KROMANCELIK   1            227521  KUMAS         1.014271
5415    EIH:   211321  211422          TUZLA                 KROMANCELIK   1            227522  KUMAS         1.014271
5416    EIH:   210022  210721          UMRANIYE              SELIMIYE      1            227521  KUMAS         1.014271
5417    EIH:   220321  220421          TUNCBILEK-A           TUNCBILEK-B   1            227521  KUMAS         1.014271
5418    EIH:   220321  220421          TUNCBILEK-A           TUNCBILEK-B   1            227522  KUMAS         1.014271
5419    EIH:   211022  211122          BBAKKALKOY            SOGANLIK      1            227522  KUMAS         1.014271
5420    EIH:   211022  211122          BBAKKALKOY            SOGANLIK      1            227521  KUMAS         1.014271
5421    EIH:   210821  210922          GOZTEPE               KBAKKALKOY    1            227521  KUMAS         1.014271
5422    EIH:   210821  210922          GOZTEPE               KBAKKALKOY    1            227522  KUMAS         1.014271
5423    EIH:   211622  214322          ICMELER               DILISKELESIG  1            211421  KROMANCELIK   1.014271
5424    EIH:   211622  214322          ICMELER               DILISKELESIG  1            211422  KROMANCELIK   1.014271
5425    EIH:   210022  210922          UMRANIYE              KBAKKALKOY    1            227522  KUMAS         1.014271
5426    EIH:   221921  292021          KESTEL                KESTELSANAL   1            227522  KUMAS         1.014271
5427    EIH:   210022  210922          UMRANIYE              KBAKKALKOY    1            227521  KUMAS         1.014271
5428    EIH:   221921  292021          KESTEL                KESTELSANAL   1            227521  KUMAS         1.014271
5429   BANK:   220111  220121         BURSASANAYI A         BURSASANAYI A  2            227522  KUMAS         1.014271
5430   BANK:   220111  220121         BURSASANAYI A         BURSASANAYI A  2            227521  KUMAS         1.014271
5431    EIH:   220023  228221          BURSADG               RBKARESI      1            227521  KUMAS         1.014271
5432    EIH:   220023  228221          BURSADG               RBKARESI      1            227522  KUMAS         1.014271
5433    EIH:   221221  221821          BOSEN                 DEMIRTAS      1            227521  KUMAS         1.014271
5434    OTR:   219110  219121  COLAKOGLU400 A-OTR-1  COLAKOGLU400 A-OTR-1  1            227522  KUMAS         1.014271
5435    OTR:   219110  219121  COLAKOGLU400 A-OTR-2  COLAKOGLU400 A-OTR-2  2            227521  KUMAS         1.014271
5436    OTR:   219110  219121  COLAKOGLU400 A-OTR-1  COLAKOGLU400 A-OTR-1  1            227521  KUMAS         1.014271
5437    EIH:   221221  221821          BOSEN                 DEMIRTAS      1            227522  KUMAS         1.014271
5438    OTR:   219110  219121  COLAKOGLU400 A-OTR-2  COLAKOGLU400 A-OTR-2  2            227522  KUMAS         1.014271
5439    EIH:   214822  217221          MAKINAOSB             SIDDIK        1            227521  KUMAS         1.014272
5440    EIH:   210121  211821          TEPEOREN              GEBZEOSB      2            227522  KUMAS         1.014272
5441    EIH:   210121  211821          TEPEOREN              GEBZEOSB      2            227521  KUMAS         1.014272
5442    EIH:   211022  211222          BBAKKALKOY            KARTAL        1            227521  KUMAS         1.014272
5443    EIH:   214822  217221          MAKINAOSB             SIDDIK        1            227522  KUMAS         1.014272
5444    EIH:   211022  211222          BBAKKALKOY            KARTAL        1            227522  KUMAS         1.014272
5445    EIH:   220023  220922          BURSADG               OTOSANSIT     1            227522  KUMAS         1.014272
5446    EIH:   220023  220922          BURSADG               OTOSANSIT     1            227521  KUMAS         1.014272
5447    EIH:   210222  211022          PASAKOY               BBAKKALKOY    1            227521  KUMAS         1.014272
5448    EIH:   210121  211821          TEPEOREN              GEBZEOSB      1            227521  KUMAS         1.014272
5449    EIH:   210222  211022          PASAKOY               BBAKKALKOY    1            227522  KUMAS         1.014272
5450    EIH:   210121  211821          TEPEOREN              GEBZEOSB      1            227522  KUMAS         1.014272
5451    EIH:   210222  211022          PASAKOY               BBAKKALKOY    2            227522  KUMAS         1.014272
5452    EIH:   210222  211022          PASAKOY               BBAKKALKOY    2            227521  KUMAS         1.014272
5453    OTR:   220111  220121   BURSASANAYI C-OTR-5   BURSASANAYI C-OTR-5  1            227521  KUMAS         1.014272
5454    OTR:   220111  220121   BURSASANAYI C-OTR-5   BURSASANAYI C-OTR-5  1            227522  KUMAS         1.014272
5455    OTR:   211210  211222        KARTAL A-OTR-2        KARTAL A-OTR-2  1            227522  KUMAS         1.014272
5456    EIH:   220921  228221          OTOSANSIT             RBKARESI      1            227522  KUMAS         1.014272
5457    EIH:   211221  211921          KARTAL                KURTKOY       2            227522  KUMAS         1.014272
5458    EIH:   221121  228622          YILDIRIM              OSMANGAZI     1            227521  KUMAS         1.014272
5459    EIH:   211221  211921          KARTAL                KURTKOY       2            227521  KUMAS         1.014272
5460    EIH:   211822  216721          GEBZEOSB              GEBZEKIMYA    1            227521  KUMAS         1.014272
5461    EIH:   221121  228622          YILDIRIM              OSMANGAZI     1            227522  KUMAS         1.014272
5462    OTR:   211210  211222        KARTAL A-OTR-2        KARTAL A-OTR-2  1            227521  KUMAS         1.014272
5463    EIH:   220921  228221          OTOSANSIT             RBKARESI      1            227521  KUMAS         1.014272
5464    EIH:   211221  211921          KARTAL                KURTKOY       1            227521  KUMAS         1.014272
5465    EIH:   211221  211921          KARTAL                KURTKOY       1            227522  KUMAS         1.014272
5466    EIH:   211822  216721          GEBZEOSB              GEBZEKIMYA    1            227522  KUMAS         1.014272
5467    EIH:   220021  221822          BURSADG               DEMIRTAS      1            227522  KUMAS         1.014272
5468    EIH:   220022  221822          BURSADG               DEMIRTAS      1            227521  KUMAS         1.014272
5469    EIH:   220021  221822          BURSADG               DEMIRTAS      1            227521  KUMAS         1.014272
5470    EIH:   220022  221822          BURSADG               DEMIRTAS      1            227522  KUMAS         1.014272
5471    EIH:   214822  216722          MAKINAOSB             GEBZEKIMYA    1            227522  KUMAS         1.014272
5472    EIH:   214822  216722          MAKINAOSB             GEBZEKIMYA    1            227521  KUMAS         1.014272
5473    EIH:   225421  227221          TURANKOY              ULUDAG        1            227522  KUMAS         1.014272
5474    EIH:   221421  228721          ORHANELITES           ORHANELI      1            227521  KUMAS         1.014272
5475    EIH:   227221  292021          ULUDAG                KESTELSANAL   1            227522  KUMAS         1.014272
5476    EIH:   227221  292021          ULUDAG                KESTELSANAL   1            227521  KUMAS         1.014272
5477    EIH:   221421  228721          ORHANELITES           ORHANELI      1            227522  KUMAS         1.014272
5478    EIH:   225421  227221          TURANKOY              ULUDAG        1            227521  KUMAS         1.014272
5479    EIH:   220322  220421          TUNCBILEK-A           TUNCBILEK-B   1            227522  KUMAS         1.014272
5480    EIH:   221421  228722          ORHANELITES           ORHANELI      1            227521  KUMAS         1.014272
5481    EIH:   220322  220421          TUNCBILEK-A           TUNCBILEK-B   1            227521  KUMAS         1.014272
5482    EIH:   221421  228722          ORHANELITES           ORHANELI      1            227522  KUMAS         1.014272
5483    EIH:   221921  225422          KESTEL                TURANKOY      1            227521  KUMAS         1.014272
5484    EIH:   221921  225422          KESTEL                TURANKOY      1            227522  KUMAS         1.014272
5485    EIH:   210122  212021          TEPEOREN              DUDULLU       1            227522  KUMAS         1.014273
5486    EIH:   210122  212021          TEPEOREN              DUDULLU       1            227521  KUMAS         1.014273
5487    EIH:   210122  212021          TEPEOREN              DUDULLU       2            227522  KUMAS         1.014273
5488    EIH:   210122  212021          TEPEOREN              DUDULLU       2            227521  KUMAS         1.014273
5489    EIH:   214321  214821          DILISKELESIG          MAKINAOSB     1            227522  KUMAS         1.014273
5490    EIH:   214321  214821          DILISKELESIG          MAKINAOSB     1            227521  KUMAS         1.014273
5491    EIH:   211622  214322          ICMELER               DILISKELESIG  1            227521  KUMAS         1.014273
5492    EIH:   211622  214322          ICMELER               DILISKELESIG  1            227522  KUMAS         1.014273
5493    EIH:   211521  214321          COLAKOGLU             DILISKELESIG  1            227521  KUMAS         1.014273
5494    EIH:   211521  214321          COLAKOGLU             DILISKELESIG  1            227522  KUMAS         1.014273
5495    EIH:   220122  221221          BURSASANAYI           BOSEN         1            227521  KUMAS         1.014274
5496    EIH:   220122  221221          BURSASANAYI           BOSEN         1            227522  KUMAS         1.014274
5497    EIH:   210111  217711          TEPEOREN              ATASEHIR      1            227522  KUMAS         1.014274
5498    EIH:   210111  217711          TEPEOREN              ATASEHIR      1            227521  KUMAS         1.014274
5499    EIH:   213721  214421          YALOVA                AKSAYALOVA    1            227521  KUMAS         1.014275
5500    EIH:   213721  214421          YALOVA                AKSAYALOVA    1            227522  KUMAS         1.014275
5501    EIH:   220210  220510          GURAGAC               SEYITOMER     1            222721  ESKISEHIR2    1.014275
5502    EIH:   220121  221322          BURSASANAYI           BESEVLER      1            227522  KUMAS         1.014275
5503    EIH:   220121  221322          BURSASANAYI           BESEVLER      1            227521  KUMAS         1.014275
5504    EIH:   210010  217710          UMRANIYE              ATASEHIR      1            227521  KUMAS         1.014276
5505    EIH:   214711  214810          YENIDGKC              MAKINAOSB     1            222521  BOZUYUK       1.014276
5506    EIH:   210010  217710          UMRANIYE              ATASEHIR      1            227522  KUMAS         1.014276
5507    EIH:   222121  227221          INEGOL                ULUDAG        1            227521  KUMAS         1.014277
5508    EIH:   222121  227221          INEGOL                ULUDAG        1            227522  KUMAS         1.014277
5509    EIH:   220321  222321          TUNCBILEK-A           BILORSA       1            211321  TUZLA         1.014279
5510    OTR:   227211  227221        ULUDAG B-OTR-4        ULUDAG B-OTR-4  2            227522  KUMAS         1.014279
5511    OTR:   227211  227221        ULUDAG B-OTR-4        ULUDAG B-OTR-4  2            227521  KUMAS         1.014279
5512    OTR:   227211  227221        ULUDAG A-OTR-1        ULUDAG A-OTR-1  1            227521  KUMAS         1.014279
5513    OTR:   227211  227221        ULUDAG A-OTR-1        ULUDAG A-OTR-1  1            227522  KUMAS         1.014279
5514    EIH:   215821  220621          ASILDEMIRCLK          KARSAK        1            222521  BOZUYUK       1.014282
5515    EIH:   220022  220821          BURSADG               ORHANGAZI     1            222521  BOZUYUK       1.014284
5516    EIH:   210111  214310          TEPEOREN              DILISKELESIG  1            222322  BILORSA       1.014287
5517    EIH:   210111  214310          TEPEOREN              DILISKELESIG  1            222321  BILORSA       1.014287
5518    EIH:   222921  223621          CIFTELER              KIRKA         1            227522  KUMAS         1.014288
5519    EIH:   222921  223621          CIFTELER              KIRKA         1            227521  KUMAS         1.014288
5520    EIH:   223321  291321          KUTAHYA               KUTAHYASANAL  1            225821  KUTAHYAOSB    1.014290
5521    EIH:   214421  220821          AKSAYALOVA            ORHANGAZI     1            211321  TUZLA         1.014293
5522    EIH:   220221  220421          GURAGAC               TUNCBILEK-B   1            223523  AZOT          1.014293
5523    EIH:   210121  211821          TEPEOREN              GEBZEOSB      2            211321  TUZLA         1.014296
5524    EIH:   222421  225521          SOGUT                 MERYEMRES     1            227522  KUMAS         1.014298
5525    EIH:   222421  225521          SOGUT                 MERYEMRES     1            227521  KUMAS         1.014298
5526    EIH:   210121  211821          TEPEOREN              GEBZEOSB      1            211321  TUZLA         1.014303
5527   BANK:   220111  220121         BURSASANAYI A         BURSASANAYI A  2            211321  TUZLA         1.014305
5528    EIH:   222921  223621          CIFTELER              KIRKA         1            222521  BOZUYUK       1.014311
5529    EIH:   213721  220721          YALOVA                GEMLIK        1            211321  TUZLA         1.014312
5530    EIH:   210111  214310          TEPEOREN              DILISKELESIG  1            222521  BOZUYUK       1.014312
5531   BANK:   220111  220122         BURSASANAYI B         BURSASANAYI B  1            222322  BILORSA       1.014315
5532   BANK:   220111  220122         BURSASANAYI B         BURSASANAYI B  1            222321  BILORSA       1.014315
5533    EIH:   220521  227521          SEYITOMER             KUMAS         1            222322  BILORSA       1.014315
5534    EIH:   220521  227521          SEYITOMER             KUMAS         1            222321  BILORSA       1.014315
5535    EIH:   220011  220110          BURSADG               BURSASANAYI   1            227521  KUMAS         1.014320
5536    EIH:   220011  220110          BURSADG               BURSASANAYI   1            227522  KUMAS         1.014320
5537    EIH:   213621  213721          KARAMURSEL            YALOVA        1            211321  TUZLA         1.014321
5538    EIH:   220122  228622          BURSASANAYI           OSMANGAZI     1            211321  TUZLA         1.014322
5539    EIH:   228621  291821          OSMANGAZI             BSANAYISANAL  1            211321  TUZLA         1.014322
5540    OTR:   211210  211222        KARTAL A-OTR-2        KARTAL A-OTR-2  1            210022  UMRANIYE      1.014323
5541    EIH:   220121  291821          BURSASANAYI           BSANAYISANAL  1            211321  TUZLA         1.014324
5542    EIH:   220321  222822          TUNCBILEK-A           ESKISEHIR3    1            222321  BILORSA       1.014325
5543    EIH:   220321  222822          TUNCBILEK-A           ESKISEHIR3    1            222322  BILORSA       1.014325
5544    EIH:   220024  220821          BURSADG               ORHANGAZI     1            222521  BOZUYUK       1.014330
5545    EIH:   220210  220510          GURAGAC               SEYITOMER     1            222521  BOZUYUK       1.014330
5546    EIH:   220023  220922          BURSADG               OTOSANSIT     1            211321  TUZLA         1.014332
5547    EIH:   220023  228221          BURSADG               RBKARESI      1            211321  TUZLA         1.014334
5548    EIH:   221721  229421          AKCALAR               GUNEY-1RES    1            211321  TUZLA         1.014334
5549    EIH:   216121  225521          DINCERCIM             MERYEMRES     1            211321  TUZLA         1.014334
5550   BANK:   222810  222822          ESKISEHIR3 A          ESKISEHIR3 A  2            211321  TUZLA         1.014335
5551    EIH:   222121  228721          INEGOL                ORHANELI      1            211321  TUZLA         1.014337
5552    EIH:   220022  220821          BURSADG               ORHANGAZI     1            211321  TUZLA         1.014337
5553    EIH:   215521  222121          ULURES                INEGOL        1            211321  TUZLA         1.014338
5554    EIH:   222421  222521          SOGUT                 BOZUYUK       1            211321  TUZLA         1.014339
5555    OTR:   220011  220024       BURSADG B-OTR-3       BURSADG B-OTR-3  1            211321  TUZLA         1.014339
5556    EIH:   221321  228722          BESEVLER              ORHANELI      1            211321  TUZLA         1.014339
5557    EIH:   220010  314911          BURSADG               BANDIRMA1DG   1            222521  BOZUYUK       1.014340
5558    EIH:   214210  227211          KOCAELI               ULUDAG        1            227521  KUMAS         1.014341
5559    EIH:   214210  227211          KOCAELI               ULUDAG        1            227522  KUMAS         1.014341
5560    EIH:   211221  211921          KARTAL                KURTKOY       1            211321  TUZLA         1.014341
5561    EIH:   211221  211921          KARTAL                KURTKOY       2            211321  TUZLA         1.014341
5562    EIH:   213721  220721          YALOVA                GEMLIK        1            222521  BOZUYUK       1.014341
5563    EIH:   220921  228221          OTOSANSIT             RBKARESI      1            211321  TUZLA         1.014342
5564    OTR:   220111  220121   BURSASANAYI C-OTR-5   BURSASANAYI C-OTR-5  1            211321  TUZLA         1.014343
5565   BANK:   220210  220221             GURAGAC A             GURAGAC A  1            211321  TUZLA         1.014343
5566    OTR:   220011  220024       BURSADG B-OTR-3       BURSADG B-OTR-3  1            222521  BOZUYUK       1.014344
5567    EIH:   221621  221721          GORUKLE               AKCALAR       1            211321  TUZLA         1.014344
5568    EIH:   224022  311121          KARACABEY             GOBEL         1            211321  TUZLA         1.014344
5569    EIH:   222421  225521          SOGUT                 MERYEMRES     1            211321  TUZLA         1.014344
5570    EIH:   220121  228721          BURSASANAYI           ORHANELI      1            211321  TUZLA         1.014346
5571    EIH:   213721  214421          YALOVA                AKSAYALOVA    1            211321  TUZLA         1.014346
5572    EIH:   221521  311121          MKEMALPASA            GOBEL         1            211321  TUZLA         1.014347
5573    EIH:   227621  229421          HARMANLIKRES          GUNEY-1RES    1            211321  TUZLA         1.014348
5574    EIH:   227121  228721          DEVECIKONAGI          ORHANELI      1            211321  TUZLA         1.014349
5575    EIH:   220024  220621          BURSADG               KARSAK        1            211321  TUZLA         1.014349
5576    EIH:   220521  227521          SEYITOMER             KUMAS         1            211321  TUZLA         1.014350
5577    EIH:   222821  224121          ESKISEHIR3            ESKISEHIRCIM  1            211321  TUZLA         1.014350
5578    EIH:   220121  221821          BURSASANAYI           DEMIRTAS      1            211321  TUZLA         1.014351
5579    OTR:   222811  222821    ESKISEHIR3 B-OTR-3    ESKISEHIR3 B-OTR-3  2            211321  TUZLA         1.014351
5580    EIH:   215821  220621          ASILDEMIRCLK          KARSAK        1            211321  TUZLA         1.014351
5581    OTR:   222811  222821    ESKISEHIR3 B-OTR-4    ESKISEHIR3 B-OTR-4  1            211321  TUZLA         1.014355
5582    EIH:   220521  225321          SEYITOMER             BOZUYUKRES    1            211321  TUZLA         1.014355
5583    EIH:   222221  222321          PASALAR               BILORSA       1            224521  VITRAKARO     1.014355
5584    EIH:   224121  225121          ESKISEHIRCIM          BOZUYUKOSB    1            211321  TUZLA         1.014355
5585    OTR:   220510  220521       SEYITOMER OTR-1       SEYITOMER OTR-1  1            211321  TUZLA         1.014355
5586    EIH:   221521  225221          MKEMALPASA            POYRAZRES_SU  1            211321  TUZLA         1.014356
5587    EIH:   220024  220821          BURSADG               ORHANGAZI     1            211321  TUZLA         1.014356
5588    EIH:   219321  224221          HASANAGA              ULUABATHES    1            211321  TUZLA         1.014356
5589    EIH:   211210  215210          KARTAL                MALTEPEIST    1            211821  GEBZEOSB      1.014357
5590    EIH:   216121  222221          DINCERCIM             PASALAR       1            211321  TUZLA         1.014357
5591    EIH:   227121  311121          DEVECIKONAGI          GOBEL         1            211321  TUZLA         1.014357
5592    EIH:   224021  227621          KARACABEY             HARMANLIKRES  1            211321  TUZLA         1.014357
5593    EIH:   222721  290821          ESKISEHIR2            KUMBETSANAL   1            211321  TUZLA         1.014358
5594   BANK:   220111  220122         BURSASANAYI B         BURSASANAYI B  1            222521  BOZUYUK       1.014359
5595    EIH:   220221  290821          GURAGAC               KUMBETSANAL   1            211321  TUZLA         1.014359
5596    EIH:   222721  222821          ESKISEHIR2            ESKISEHIR3    1            211321  TUZLA         1.014359
5597    EIH:   222521  225621          BOZUYUK               KARTALRES     1            211321  TUZLA         1.014359
5598    EIH:   221121  228621          YILDIRIM              OSMANGAZI     1            211321  TUZLA         1.014359
5599    EIH:   223621  227522          KIRKA                 KUMAS         1            211321  TUZLA         1.014360
5600    EIH:   221921  292021          KESTEL                KESTELSANAL   1            211321  TUZLA         1.014360
5601    EIH:   222821  227921          ESKISEHIR3            ESKISEHIROSB  1            211321  TUZLA         1.014360
5602    EIH:   225221  228722          POYRAZRES_SU          ORHANELI      1            211321  TUZLA         1.014360
5603    EIH:   222822  227922          ESKISEHIR3            ESKISEHIROSB  1            211321  TUZLA         1.014360
5604    EIH:   222822  225621          ESKISEHIR3            KARTALRES     1            211321  TUZLA         1.014361
5605    EIH:   220121  221322          BURSASANAYI           BESEVLER      1            211321  TUZLA         1.014361
5606    EIH:   216121  222221          DINCERCIM             PASALAR       1            227522  KUMAS         1.014361
5607    EIH:   216121  222221          DINCERCIM             PASALAR       1            227521  KUMAS         1.014361
5608    EIH:   223321  291321          KUTAHYA               KUTAHYASANAL  1            211321  TUZLA         1.014361
5609    EIH:   220321  222822          TUNCBILEK-A           ESKISEHIR3    1            211321  TUZLA         1.014362
5610    EIH:   221121  228622          YILDIRIM              OSMANGAZI     1            211321  TUZLA         1.014362
5611   BANK:   210110  210121            TEPEOREN A            TEPEOREN A  2            222521  BOZUYUK       1.014363
5612    EIH:   220221  220421          GURAGAC               TUNCBILEK-B   1            211321  TUZLA         1.014363
5613    EIH:   222921  223621          CIFTELER              KIRKA         1            211321  TUZLA         1.014364
5614    EIH:   220021  221822          BURSADG               DEMIRTAS      1            211321  TUZLA         1.014365
5615    EIH:   220022  221822          BURSADG               DEMIRTAS      1            211321  TUZLA         1.014365
5616    EIH:   222721  227921          ESKISEHIR2            ESKISEHIROSB  1            211321  TUZLA         1.014365
5617    EIH:   221221  221821          BOSEN                 DEMIRTAS      1            211321  TUZLA         1.014366
5618    EIH:   220321  220421          TUNCBILEK-A           TUNCBILEK-B   1            211321  TUZLA         1.014366
5619    EIH:   221421  228722          ORHANELITES           ORHANELI      1            211321  TUZLA         1.014366
5620    EIH:   220322  220421          TUNCBILEK-A           TUNCBILEK-B   1            211321  TUZLA         1.014366
5621    EIH:   221421  228721          ORHANELITES           ORHANELI      1            211321  TUZLA         1.014366
5622   BANK:   210210  210221             PASAKOY A             PASAKOY A  1            222521  BOZUYUK       1.014368
5623    EIH:   222821  224121          ESKISEHIR3            ESKISEHIRCIM  1            227521  KUMAS         1.014371
5624    EIH:   222821  224121          ESKISEHIR3            ESKISEHIRCIM  1            227522  KUMAS         1.014371
5625    EIH:   221921  225422          KESTEL                TURANKOY      1            211321  TUZLA         1.014371
5626    EIH:   220122  221221          BURSASANAYI           BOSEN         1            211321  TUZLA         1.014371
5627    EIH:   215521  228722          ULURES                ORHANELI      1            211321  TUZLA         1.014372
5628    EIH:   227221  292021          ULUDAG                KESTELSANAL   1            211321  TUZLA         1.014372
5629    EIH:   210110  214211          TEPEOREN              KOCAELI       1            222521  BOZUYUK       1.014373
5630    EIH:   222221  222321          PASALAR               BILORSA       1            211321  TUZLA         1.014373
5631    EIH:   214210  214810          KOCAELI               MAKINAOSB     1            222521  BOZUYUK       1.014374
5632    EIH:   225421  227221          TURANKOY              ULUDAG        1            211321  TUZLA         1.014375
5633    EIH:   211222  211621          KARTAL                ICMELER       1            222521  BOZUYUK       1.014378
5634    EIH:   210211  231111          PASAKOY               OSMANCA       1            227521  KUMAS         1.014379
5635    EIH:   210211  231111          PASAKOY               OSMANCA       1            227522  KUMAS         1.014379
5636    EIH:   222521  225621          BOZUYUK               KARTALRES     1            222322  BILORSA       1.014379
5637    EIH:   222521  225621          BOZUYUK               KARTALRES     1            222321  BILORSA       1.014379
5638    EIH:   210010  210911          UMRANIYE              KBAKKALKOY    1            222521  BOZUYUK       1.014380
5639    EIH:   210910  215211          KBAKKALKOY            MALTEPEIST    1            222521  BOZUYUK       1.014380
5640    EIH:   211210  215210          KARTAL                MALTEPEIST    1            222521  BOZUYUK       1.014384
5641    EIH:   220510  520011          SEYITOMER             AFYON2        1            227521  KUMAS         1.014385
5642    EIH:   220510  520011          SEYITOMER             AFYON2        1            227522  KUMAS         1.014385
5643   BANK:   210211  210222             PASAKOY B             PASAKOY B  1            222521  BOZUYUK       1.014392
5644    EIH:   211221  211622          KARTAL                ICMELER       1            222521  BOZUYUK       1.014393
5645    EIH:   221721  229421          AKCALAR               GUNEY-1RES    1            222521  BOZUYUK       1.014394
5646    EIH:   214310  290310          DILISKELESIG          DCELIKSANAL   1            222521  BOZUYUK       1.014394
5647    EIH:   228621  291821          OSMANGAZI             BSANAYISANAL  1            222521  BOZUYUK       1.014395
5648    EIH:   220121  291821          BURSASANAYI           BSANAYISANAL  1            222521  BOZUYUK       1.014395
5649    EIH:   210221  212021          PASAKOY               DUDULLU       1            222521  BOZUYUK       1.014396
5650    EIH:   221521  311121          MKEMALPASA            GOBEL         1            222521  BOZUYUK       1.014397
5651    EIH:   224022  311121          KARACABEY             GOBEL         1            222521  BOZUYUK       1.014397
5652    EIH:   220022  220721          BURSADG               GEMLIK        1            227521  KUMAS         1.014398
5653    EIH:   220022  220721          BURSADG               GEMLIK        1            227522  KUMAS         1.014398
5654   BANK:   210111  210122            TEPEOREN B            TEPEOREN B  1            222521  BOZUYUK       1.014398
5655    EIH:   220111  220210          BURSASANAYI           GURAGAC       1            221121  YILDIRIM      1.014398
5656   BANK:   220111  220121         BURSASANAYI A         BURSASANAYI A  2            222521  BOZUYUK       1.014399
5657    EIH:   227121  228721          DEVECIKONAGI          ORHANELI      1            222521  BOZUYUK       1.014399
5658    EIH:   227621  229421          HARMANLIKRES          GUNEY-1RES    1            222521  BOZUYUK       1.014399
5659    EIH:   210510  216911          ADA2DGKC              KAVACIK       1            210121  TEPEOREN      1.014399
5660    EIH:   220122  228622          BURSASANAYI           OSMANGAZI     1            222521  BOZUYUK       1.014400
5661    EIH:   215521  222121          ULURES                INEGOL        1            222521  BOZUYUK       1.014400
5662    EIH:   213621  213721          KARAMURSEL            YALOVA        1            222521  BOZUYUK       1.014400
5663   BANK:   220010  220021             BURSADG A             BURSADG A  1            227521  KUMAS         1.014400
5664   BANK:   220010  220021             BURSADG A             BURSADG A  1            227522  KUMAS         1.014400
5665    EIH:   222121  228721          INEGOL                ORHANELI      1            222521  BOZUYUK       1.014401
5666    EIH:   224121  225121          ESKISEHIRCIM          BOZUYUKOSB    1            227522  KUMAS         1.014401
5667    EIH:   224121  225121          ESKISEHIRCIM          BOZUYUKOSB    1            227521  KUMAS         1.014401
5668    EIH:   227121  311121          DEVECIKONAGI          GOBEL         1            222521  BOZUYUK       1.014402
5669    OTR:   211210  211221        KARTAL C-OTR-6        KARTAL C-OTR-6  1            222521  BOZUYUK       1.014403
5670    EIH:   211321  211621          TUZLA                 ICMELER       1            222521  BOZUYUK       1.014404
5671    EIH:   220511  222811          SEYITOMER             ESKISEHIR3    1            211321  TUZLA         1.014405
5672    EIH:   224021  227621          KARACABEY             HARMANLIKRES  1            222521  BOZUYUK       1.014405
5673    EIH:   219110  290310          COLAKOGLU400          DCELIKSANAL   1            222521  BOZUYUK       1.014405
5674    EIH:   220321  222321          TUNCBILEK-A           BILORSA       1            223422  ALTINTAS      1.014405
5675    EIH:   220321  222321          TUNCBILEK-A           BILORSA       1            223421  ALTINTAS      1.014405
5676    EIH:   211521  219121          COLAKOGLU             COLAKOGLU400  1            222521  BOZUYUK       1.014405
5677    EIH:   210922  216622          KBAKKALKOY            KADIKOY       1            222521  BOZUYUK       1.014405
5678    EIH:   211522  214322          COLAKOGLU             DILISKELESIG  1            222521  BOZUYUK       1.014406
5679   BANK:   210010  210021           UMRANIYE B-           UMRANIYE B-  2            222521  BOZUYUK       1.014406
5680    OTR:   210910  210922    KBAKKALKOY B-OTR-4    KBAKKALKOY B-OTR-4  1            222521  BOZUYUK       1.014406
5681    OTR:   210911  210921    KBAKKALKOY A-OTR-2    KBAKKALKOY A-OTR-2  1            222521  BOZUYUK       1.014406
5682    EIH:   221621  221721          GORUKLE               AKCALAR       1            222521  BOZUYUK       1.014406
5683    EIH:   220023  220922          BURSADG               OTOSANSIT     1            222521  BOZUYUK       1.014406
5684    EIH:   225221  228722          POYRAZRES_SU          ORHANELI      1            222521  BOZUYUK       1.014407
5685    EIH:   221521  225221          MKEMALPASA            POYRAZRES_SU  1            222521  BOZUYUK       1.014407
5686    EIH:   215521  228722          ULURES                ORHANELI      1            222521  BOZUYUK       1.014407
5687    EIH:   220023  228221          BURSADG               RBKARESI      1            222521  BOZUYUK       1.014407
5688    EIH:   210022  210721          UMRANIYE              SELIMIYE      1            222521  BOZUYUK       1.014407
5689    EIH:   221121  228621          YILDIRIM              OSMANGAZI     1            222521  BOZUYUK       1.014407
5690    EIH:   221321  228722          BESEVLER              ORHANELI      1            222521  BOZUYUK       1.014408
5691    EIH:   210821  210922          GOZTEPE               KBAKKALKOY    1            222521  BOZUYUK       1.014408
5692    OTR:   220111  220121   BURSASANAYI C-OTR-5   BURSASANAYI C-OTR-5  1            222521  BOZUYUK       1.014408
5693    EIH:   211321  211422          TUZLA                 KROMANCELIK   1            222521  BOZUYUK       1.014408
5694    EIH:   210022  210922          UMRANIYE              KBAKKALKOY    1            222521  BOZUYUK       1.014408
5695    EIH:   220921  228221          OTOSANSIT             RBKARESI      1            222521  BOZUYUK       1.014408
5696    OTR:   219110  219121  COLAKOGLU400 A-OTR-2  COLAKOGLU400 A-OTR-2  2            222521  BOZUYUK       1.014409
5697    EIH:   220121  221821          BURSASANAYI           DEMIRTAS      1            222521  BOZUYUK       1.014409
5698    OTR:   219110  219121  COLAKOGLU400 A-OTR-1  COLAKOGLU400 A-OTR-1  1            222521  BOZUYUK       1.014409
5699    EIH:   211022  211122          BBAKKALKOY            SOGANLIK      1            222521  BOZUYUK       1.014409
5700    OTR:   211210  211221        KARTAL C-OTR-6        KARTAL C-OTR-6  1            211221  KARTAL        1.014409
5701    EIH:   210122  211822          TEPEOREN              GEBZEOSB      1            222521  BOZUYUK       1.014409
5702    EIH:   214822  217221          MAKINAOSB             SIDDIK        1            222521  BOZUYUK       1.014409
5703    EIH:   220121  228721          BURSASANAYI           ORHANELI      1            222521  BOZUYUK       1.014409
5704   BANK:   210110  210121            TEPEOREN A            TEPEOREN A  2            222322  BILORSA       1.014410
5705   BANK:   210110  210121            TEPEOREN A            TEPEOREN A  2            222321  BILORSA       1.014410
5706    EIH:   211022  211222          BBAKKALKOY            KARTAL        1            222521  BOZUYUK       1.014410
5707    OTR:   214310  214322    DILISKELESIG OTR-1    DILISKELESIG OTR-1  1            222521  BOZUYUK       1.014410
5708    OTR:   214811  214822     MAKINAOSB B-OTR-3     MAKINAOSB B-OTR-3  1            222521  BOZUYUK       1.014410
5709    OTR:   214311  214322    DILISKELESIG OTR-2    DILISKELESIG OTR-2  1            222521  BOZUYUK       1.014410
5710    EIH:   219321  224221          HASANAGA              ULUABATHES    1            222521  BOZUYUK       1.014410
5711    EIH:   210510  216911          ADA2DGKC              KAVACIK       1            227521  KUMAS         1.014410
5712    EIH:   210510  216911          ADA2DGKC              KAVACIK       1            227522  KUMAS         1.014410
5713    EIH:   211321  211822          TUZLA                 GEBZEOSB      1            222521  BOZUYUK       1.014410
5714    EIH:   220010  314911          BURSADG               BANDIRMA1DG   1            221322  BESEVLER      1.014411
5715    EIH:   210222  211022          PASAKOY               BBAKKALKOY    2            222521  BOZUYUK       1.014411
5716    EIH:   220010  314911          BURSADG               BANDIRMA1DG   1            221321  BESEVLER      1.014411
5717    EIH:   210222  211022          PASAKOY               BBAKKALKOY    1            222521  BOZUYUK       1.014411
5718    OTR:   211211  211221        KARTAL B-OTR-4        KARTAL B-OTR-4  1            222521  BOZUYUK       1.014411
5719    EIH:   221121  228622          YILDIRIM              OSMANGAZI     1            222521  BOZUYUK       1.014411
5720    EIH:   210121  211821          TEPEOREN              GEBZEOSB      2            222521  BOZUYUK       1.014411
5721    EIH:   210021  217621          UMRANIYE              DUDULLUMETRO  1            222521  BOZUYUK       1.014411
5722    EIH:   210121  211821          TEPEOREN              GEBZEOSB      1            222521  BOZUYUK       1.014411
5723    OTR:   211210  211222        KARTAL A-OTR-2        KARTAL A-OTR-2  1            222521  BOZUYUK       1.014411
5724    EIH:   220110  310010          BURSASANAYI           KOYLUKOY      1            214422  AKSAYALOVA    1.014411
5725    EIH:   220110  310010          BURSASANAYI           KOYLUKOY      1            214421  AKSAYALOVA    1.014411
5726   BANK:   210010  210022           UMRANIYE A-           UMRANIYE A-  2            222521  BOZUYUK       1.014412
5727    EIH:   211221  211921          KARTAL                KURTKOY       1            222521  BOZUYUK       1.014412
5728    EIH:   220321  220421          TUNCBILEK-A           TUNCBILEK-B   1            222521  BOZUYUK       1.014412
5729    EIH:   211221  211921          KARTAL                KURTKOY       2            222521  BOZUYUK       1.014412
5730    EIH:   221221  221821          BOSEN                 DEMIRTAS      1            222521  BOZUYUK       1.014413
5731    EIH:   221921  292021          KESTEL                KESTELSANAL   1            222521  BOZUYUK       1.014413
5732    EIH:   210110  214710          TEPEOREN              YENIDGKC      1            222521  BOZUYUK       1.014413
5733    EIH:   220021  221822          BURSADG               DEMIRTAS      1            222521  BOZUYUK       1.014413
5734    EIH:   220022  221822          BURSADG               DEMIRTAS      1            222521  BOZUYUK       1.014413
5735    EIH:   221421  228722          ORHANELITES           ORHANELI      1            222521  BOZUYUK       1.014414
5736    EIH:   221421  228721          ORHANELITES           ORHANELI      1            222521  BOZUYUK       1.014414
5737    EIH:   220121  221322          BURSASANAYI           BESEVLER      1            222521  BOZUYUK       1.014414
5738    EIH:   220322  220421          TUNCBILEK-A           TUNCBILEK-B   1            222521  BOZUYUK       1.014414
5739    EIH:   220321  222321          TUNCBILEK-A           BILORSA       1            225821  KUTAHYAOSB    1.014414
5740    EIH:   210122  212021          TEPEOREN              DUDULLU       1            222521  BOZUYUK       1.014414
5741    EIH:   210122  212021          TEPEOREN              DUDULLU       2            222521  BOZUYUK       1.014414
5742    EIH:   214821  216721          MAKINAOSB             GEBZEKIMYA    1            222521  BOZUYUK       1.014415
5743    OTR:   214810  214821     MAKINAOSB A-OTR-1     MAKINAOSB A-OTR-1  1            222521  BOZUYUK       1.014415
5744    EIH:   211822  216721          GEBZEOSB              GEBZEKIMYA    1            222521  BOZUYUK       1.014415
5745    EIH:   210121  211921          TEPEOREN              KURTKOY       1            222521  BOZUYUK       1.014415
5746    EIH:   221921  225422          KESTEL                TURANKOY      1            222521  BOZUYUK       1.014416
5747    EIH:   210111  217711          TEPEOREN              ATASEHIR      1            222521  BOZUYUK       1.014416
5748    EIH:   227221  292021          ULUDAG                KESTELSANAL   1            222521  BOZUYUK       1.014416
5749    EIH:   214822  216722          MAKINAOSB             GEBZEKIMYA    1            222521  BOZUYUK       1.014416
5750    EIH:   220122  221221          BURSASANAYI           BOSEN         1            222521  BOZUYUK       1.014416
5751    EIH:   210122  212122          TEPEOREN              YARIMCA1      1            222521  BOZUYUK       1.014417
5752    EIH:   211211  214711          KARTAL                YENIDGKC      1            222521  BOZUYUK       1.014417
5753    EIH:   225421  227221          TURANKOY              ULUDAG        1            222521  BOZUYUK       1.014417
5754    EIH:   211622  214322          ICMELER               DILISKELESIG  1            222521  BOZUYUK       1.014417
5755    EIH:   211421  211521          KROMANCELIK           COLAKOGLU     1            222521  BOZUYUK       1.014417
5756    EIH:   214321  214821          DILISKELESIG          MAKINAOSB     1            222521  BOZUYUK       1.014417
5757    EIH:   211521  214321          COLAKOGLU             DILISKELESIG  1            222521  BOZUYUK       1.014418
5758    EIH:   220210  329711          GURAGAC               KOLINTES      1            211321  TUZLA         1.014418
5759    EIH:   223321  291321          KUTAHYA               KUTAHYASANAL  1            222521  BOZUYUK       1.014418
5760    EIH:   222121  227221          INEGOL                ULUDAG        1            211321  TUZLA         1.014419
5761    EIH:   220221  220421          GURAGAC               TUNCBILEK-B   1            224521  VITRAKARO     1.014423
5762   BANK:   210210  210221             PASAKOY A             PASAKOY A  1            222322  BILORSA       1.014423
5763   BANK:   210210  210221             PASAKOY A             PASAKOY A  1            222321  BILORSA       1.014423
5764    EIH:   214711  214810          YENIDGKC              MAKINAOSB     1            227521  KUMAS         1.014423
5765    EIH:   214711  214810          YENIDGKC              MAKINAOSB     1            227522  KUMAS         1.014423
5766    EIH:   210111  214811          TEPEOREN              MAKINAOSB     1            222521  BOZUYUK       1.014424
5767    EIH:   214510  216910          BEYKOZ                KAVACIK       1            222521  BOZUYUK       1.014424
5768    EIH:   120310  216911          ALIBEYKOY             KAVACIK       1            222521  BOZUYUK       1.014425
5769    EIH:   120311  214510          ALIBEYKOY             BEYKOZ        1            222521  BOZUYUK       1.014425
5770    EIH:   210010  210110          UMRANIYE              TEPEOREN      1            222521  BOZUYUK       1.014426
5771    EIH:   210111  214310          TEPEOREN              DILISKELESIG  1            227522  KUMAS         1.014426
5772    EIH:   210111  214310          TEPEOREN              DILISKELESIG  1            227521  KUMAS         1.014426
5773    EIH:   210010  217710          UMRANIYE              ATASEHIR      1            222521  BOZUYUK       1.014426
5774    EIH:   222121  227221          INEGOL                ULUDAG        1            222521  BOZUYUK       1.014426
5775    OTR:   227211  227221        ULUDAG A-OTR-1        ULUDAG A-OTR-1  1            211321  TUZLA         1.014427
5776    OTR:   227211  227221        ULUDAG B-OTR-4        ULUDAG B-OTR-4  2            222521  BOZUYUK       1.014427
5777    OTR:   227211  227221        ULUDAG A-OTR-1        ULUDAG A-OTR-1  1            222521  BOZUYUK       1.014427
5778    OTR:   227211  227221        ULUDAG B-OTR-4        ULUDAG B-OTR-4  2            211321  TUZLA         1.014427
5779    EIH:   210111  210311          TEPEOREN              ADAPAZARI     1            222521  BOZUYUK       1.014431
5780   BANK:   210110  210121            TEPEOREN A            TEPEOREN A  2            227521  KUMAS         1.014436
5781   BANK:   210110  210121            TEPEOREN A            TEPEOREN A  2            227522  KUMAS         1.014436
5782    EIH:   213721  220721          YALOVA                GEMLIK        1            227522  KUMAS         1.014437
5783    EIH:   213721  220721          YALOVA                GEMLIK        1            227521  KUMAS         1.014437
5784   BANK:   210210  210221             PASAKOY A             PASAKOY A  1            227522  KUMAS         1.014437
5785   BANK:   210210  210221             PASAKOY A             PASAKOY A  1            227521  KUMAS         1.014437
5786   BANK:   220111  220122         BURSASANAYI B         BURSASANAYI B  1            227521  KUMAS         1.014439
5787    EIH:   210110  214211          TEPEOREN              KOCAELI       1            222322  BILORSA       1.014439
5788    EIH:   210110  214211          TEPEOREN              KOCAELI       1            222321  BILORSA       1.014439
5789   BANK:   220111  220122         BURSASANAYI B         BURSASANAYI B  1            227522  KUMAS         1.014439
5790    EIH:   210010  210911          UMRANIYE              KBAKKALKOY    1            227522  KUMAS         1.014441
5791    EIH:   210010  210911          UMRANIYE              KBAKKALKOY    1            227521  KUMAS         1.014441
5792    EIH:   211222  211621          KARTAL                ICMELER       1            227521  KUMAS         1.014441
5793    EIH:   211222  211621          KARTAL                ICMELER       1            227522  KUMAS         1.014441
5794    EIH:   210910  215211          KBAKKALKOY            MALTEPEIST    1            227521  KUMAS         1.014443
5795    EIH:   210910  215211          KBAKKALKOY            MALTEPEIST    1            227522  KUMAS         1.014443
5796    EIH:   223621  227522          KIRKA                 KUMAS         1            222321  BILORSA       1.014444
5797    EIH:   223621  227522          KIRKA                 KUMAS         1            222322  BILORSA       1.014444
5798    EIH:   211221  211622          KARTAL                ICMELER       1            227521  KUMAS         1.014444
5799    EIH:   211221  211622          KARTAL                ICMELER       1            227522  KUMAS         1.014444
5800   BANK:   210211  210222             PASAKOY B             PASAKOY B  1            227522  KUMAS         1.014444
5801   BANK:   210211  210222             PASAKOY B             PASAKOY B  1            227521  KUMAS         1.014444
5802    EIH:   211210  215210          KARTAL                MALTEPEIST    1            227521  KUMAS         1.014444
5803    EIH:   211210  215210          KARTAL                MALTEPEIST    1            227522  KUMAS         1.014444
5804    EIH:   222721  227921          ESKISEHIR2            ESKISEHIROSB  1            222521  BOZUYUK       1.014444
5805    EIH:   214210  214810          KOCAELI               MAKINAOSB     1            227521  KUMAS         1.014444
5806    EIH:   214210  214810          KOCAELI               MAKINAOSB     1            227522  KUMAS         1.014444
5807    EIH:   210221  212021          PASAKOY               DUDULLU       1            227522  KUMAS         1.014444
5808    EIH:   210221  212021          PASAKOY               DUDULLU       1            227521  KUMAS         1.014444
5809    EIH:   211222  211621          KARTAL                ICMELER       1            222322  BILORSA       1.014444
5810    EIH:   211222  211621          KARTAL                ICMELER       1            222321  BILORSA       1.014444
5811    EIH:   210110  214211          TEPEOREN              KOCAELI       1            227521  KUMAS         1.014444
5812    EIH:   210110  214211          TEPEOREN              KOCAELI       1            227522  KUMAS         1.014444
5813    EIH:   214310  290310          DILISKELESIG          DCELIKSANAL   1            227522  KUMAS         1.014444
5814    EIH:   214310  290310          DILISKELESIG          DCELIKSANAL   1            227521  KUMAS         1.014444
5815   BANK:   210111  210122            TEPEOREN B            TEPEOREN B  1            227521  KUMAS         1.014445
5816    EIH:   214210  214810          KOCAELI               MAKINAOSB     1            222322  BILORSA       1.014445
5817   BANK:   210111  210122            TEPEOREN B            TEPEOREN B  1            227522  KUMAS         1.014445
5818    EIH:   214210  214810          KOCAELI               MAKINAOSB     1            222321  BILORSA       1.014445
5819    EIH:   211522  214322          COLAKOGLU             DILISKELESIG  1            227521  KUMAS         1.014445
5820    EIH:   211522  214322          COLAKOGLU             DILISKELESIG  1            227522  KUMAS         1.014445
5821    EIH:   211321  211621          TUZLA                 ICMELER       1            227521  KUMAS         1.014446
5822    EIH:   211321  211621          TUZLA                 ICMELER       1            227522  KUMAS         1.014446
5823    OTR:   211210  211221        KARTAL C-OTR-6        KARTAL C-OTR-6  1            227522  KUMAS         1.014446
5824    OTR:   211210  211221        KARTAL C-OTR-6        KARTAL C-OTR-6  1            227521  KUMAS         1.014446
5825    EIH:   210010  210911          UMRANIYE              KBAKKALKOY    1            222321  BILORSA       1.014447
5826    EIH:   210122  211822          TEPEOREN              GEBZEOSB      1            227522  KUMAS         1.014447
5827    EIH:   211521  219121          COLAKOGLU             COLAKOGLU400  1            227521  KUMAS         1.014447
5828    EIH:   210122  211822          TEPEOREN              GEBZEOSB      1            227521  KUMAS         1.014447
5829    EIH:   210010  210911          UMRANIYE              KBAKKALKOY    1            222322  BILORSA       1.014447
5830    EIH:   219110  290310          COLAKOGLU400          DCELIKSANAL   1            227522  KUMAS         1.014447
5831    EIH:   219110  290310          COLAKOGLU400          DCELIKSANAL   1            227521  KUMAS         1.014447
5832    EIH:   211521  219121          COLAKOGLU             COLAKOGLU400  1            227522  KUMAS         1.014447
5833   BANK:   210010  210021           UMRANIYE B-           UMRANIYE B-  2            227521  KUMAS         1.014447
5834   BANK:   210010  210021           UMRANIYE B-           UMRANIYE B-  2            227522  KUMAS         1.014447
5835    EIH:   211321  211822          TUZLA                 GEBZEOSB      1            227521  KUMAS         1.014447
5836    EIH:   211321  211822          TUZLA                 GEBZEOSB      1            227522  KUMAS         1.014447
5837    EIH:   214210  227211          KOCAELI               ULUDAG        1            211321  TUZLA         1.014447
5838    OTR:   214311  214322    DILISKELESIG OTR-2    DILISKELESIG OTR-2  1            227522  KUMAS         1.014448
5839    OTR:   214310  214322    DILISKELESIG OTR-1    DILISKELESIG OTR-1  1            227521  KUMAS         1.014448
5840    OTR:   214811  214822     MAKINAOSB B-OTR-3     MAKINAOSB B-OTR-3  1            227522  KUMAS         1.014448
5841    OTR:   214311  214322    DILISKELESIG OTR-2    DILISKELESIG OTR-2  1            227521  KUMAS         1.014448
5842    OTR:   214310  214322    DILISKELESIG OTR-1    DILISKELESIG OTR-1  1            227522  KUMAS         1.014448
5843    OTR:   214811  214822     MAKINAOSB B-OTR-3     MAKINAOSB B-OTR-3  1            227521  KUMAS         1.014448
5844    EIH:   214421  220821          AKSAYALOVA            ORHANGAZI     1            227521  KUMAS         1.014448
5845    EIH:   214421  220821          AKSAYALOVA            ORHANGAZI     1            227522  KUMAS         1.014448
5846    OTR:   211211  211221        KARTAL B-OTR-4        KARTAL B-OTR-4  1            227521  KUMAS         1.014448
5847    OTR:   211211  211221        KARTAL B-OTR-4        KARTAL B-OTR-4  1            227522  KUMAS         1.014448
5848    EIH:   210021  217621          UMRANIYE              DUDULLUMETRO  1            227522  KUMAS         1.014448
5849    EIH:   210021  217621          UMRANIYE              DUDULLUMETRO  1            227521  KUMAS         1.014448
5850   BANK:   210010  210022           UMRANIYE A-           UMRANIYE A-  2            227522  KUMAS         1.014448
5851   BANK:   210010  210022           UMRANIYE A-           UMRANIYE A-  2            227521  KUMAS         1.014448
5852    EIH:   214821  216721          MAKINAOSB             GEBZEKIMYA    1            227522  KUMAS         1.014448
5853    EIH:   220210  329711          GURAGAC               KOLINTES      1            222521  BOZUYUK       1.014448
5854    EIH:   214821  216721          MAKINAOSB             GEBZEKIMYA    1            227521  KUMAS         1.014448
5855    EIH:   210110  214710          TEPEOREN              YENIDGKC      1            227522  KUMAS         1.014448
5856    EIH:   210110  214710          TEPEOREN              YENIDGKC      1            227521  KUMAS         1.014448
5857    OTR:   214810  214821     MAKINAOSB A-OTR-1     MAKINAOSB A-OTR-1  1            227521  KUMAS         1.014449
5858    OTR:   214810  214821     MAKINAOSB A-OTR-1     MAKINAOSB A-OTR-1  1            227522  KUMAS         1.014449
5859    EIH:   211421  211521          KROMANCELIK           COLAKOGLU     1            227522  KUMAS         1.014449
5860    EIH:   211421  211521          KROMANCELIK           COLAKOGLU     1            227521  KUMAS         1.014449
5861    EIH:   210121  211921          TEPEOREN              KURTKOY       1            227522  KUMAS         1.014449
5862    EIH:   210121  211921          TEPEOREN              KURTKOY       1            227521  KUMAS         1.014449
5863    EIH:   210122  212122          TEPEOREN              YARIMCA1      1            227522  KUMAS         1.014449
5864    EIH:   210122  212122          TEPEOREN              YARIMCA1      1            227521  KUMAS         1.014449
5865    EIH:   211211  214711          KARTAL                YENIDGKC      1            227522  KUMAS         1.014450
5866    EIH:   211211  214711          KARTAL                YENIDGKC      1            227521  KUMAS         1.014450
5867    EIH:   210111  214811          TEPEOREN              MAKINAOSB     1            227521  KUMAS         1.014450
5868    EIH:   210111  214811          TEPEOREN              MAKINAOSB     1            227522  KUMAS         1.014450
5869    EIH:   210910  215211          KBAKKALKOY            MALTEPEIST    1            222321  BILORSA       1.014451
5870    EIH:   210910  215211          KBAKKALKOY            MALTEPEIST    1            222322  BILORSA       1.014451
5871    EIH:   210021  217621          UMRANIYE              DUDULLUMETRO  1            210022  UMRANIYE      1.014451
5872    EIH:   210010  210110          UMRANIYE              TEPEOREN      1            227522  KUMAS         1.014452
5873    EIH:   210010  210110          UMRANIYE              TEPEOREN      1            227521  KUMAS         1.014452
5874    EIH:   220111  220210          BURSASANAYI           GURAGAC       1            219921  GOLPAZARI     1.014453
5875    EIH:   214210  227211          KOCAELI               ULUDAG        1            223422  ALTINTAS      1.014453
5876    EIH:   214210  227211          KOCAELI               ULUDAG        1            223421  ALTINTAS      1.014453
5877    EIH:   120311  214510          ALIBEYKOY             BEYKOZ        1            227521  KUMAS         1.014453
5878    EIH:   120311  214510          ALIBEYKOY             BEYKOZ        1            227522  KUMAS         1.014453
5879    EIH:   214510  216910          BEYKOZ                KAVACIK       1            227522  KUMAS         1.014453
5880    EIH:   214510  216910          BEYKOZ                KAVACIK       1            227521  KUMAS         1.014453
5881    EIH:   120310  216911          ALIBEYKOY             KAVACIK       1            227522  KUMAS         1.014455
5882    EIH:   120310  216911          ALIBEYKOY             KAVACIK       1            227521  KUMAS         1.014455
5883    EIH:   210211  231111          PASAKOY               OSMANCA       1            225821  KUTAHYAOSB    1.014457
5884   BANK:   222810  222822          ESKISEHIR3 A          ESKISEHIR3 A  2            222321  BILORSA       1.014457
5885   BANK:   222810  222822          ESKISEHIR3 A          ESKISEHIR3 A  2            222322  BILORSA       1.014457
5886    EIH:   211210  215210          KARTAL                MALTEPEIST    1            222321  BILORSA       1.014460
5887    EIH:   211210  215210          KARTAL                MALTEPEIST    1            222322  BILORSA       1.014460
5888    EIH:   213721  214421          YALOVA                AKSAYALOVA    1            222521  BOZUYUK       1.014461
5889    EIH:   120911  210210          ZEKERIYAKOY           PASAKOY       1            222521  BOZUYUK       1.014462
5890    EIH:   210111  210311          TEPEOREN              ADAPAZARI     1            227521  KUMAS         1.014466
5891    EIH:   210111  210311          TEPEOREN              ADAPAZARI     1            227522  KUMAS         1.014466
5892    EIH:   120911  210210          ZEKERIYAKOY           PASAKOY       1            227521  KUMAS         1.014466
5893    EIH:   120911  210210          ZEKERIYAKOY           PASAKOY       1            227522  KUMAS         1.014466
5894    OTR:   219110  219121  COLAKOGLU400 A-OTR-1  COLAKOGLU400 A-OTR-1  1            211421  KROMANCELIK   1.014476
5895    OTR:   219110  219121  COLAKOGLU400 A-OTR-1  COLAKOGLU400 A-OTR-1  1            211422  KROMANCELIK   1.014476
5896   BANK:   210211  210222             PASAKOY B             PASAKOY B  1            222322  BILORSA       1.014478
5897   BANK:   210211  210222             PASAKOY B             PASAKOY B  1            222321  BILORSA       1.014478
5898    OTR:   219110  219121  COLAKOGLU400 A-OTR-2  COLAKOGLU400 A-OTR-2  2            211421  KROMANCELIK   1.014480
5899    OTR:   219110  219121  COLAKOGLU400 A-OTR-2  COLAKOGLU400 A-OTR-2  2            211422  KROMANCELIK   1.014480
5900    EIH:   211221  211622          KARTAL                ICMELER       1            222322  BILORSA       1.014481
5901    EIH:   211221  211622          KARTAL                ICMELER       1            222321  BILORSA       1.014481
5902    EIH:   214310  290310          DILISKELESIG          DCELIKSANAL   1            222321  BILORSA       1.014484
5903    EIH:   214310  290310          DILISKELESIG          DCELIKSANAL   1            222322  BILORSA       1.014484
5904    EIH:   214421  220821          AKSAYALOVA            ORHANGAZI     1            222521  BOZUYUK       1.014484
5905    EIH:   220011  220110          BURSADG               BURSASANAYI   1            211321  TUZLA         1.014485
5906    EIH:   222721  222821          ESKISEHIR2            ESKISEHIR3    1            222321  BILORSA       1.014486
5907    EIH:   222721  222821          ESKISEHIR2            ESKISEHIR3    1            222322  BILORSA       1.014486
5908    EIH:   216121  222221          DINCERCIM             PASALAR       1            225521  MERYEMRES     1.014487
5909    EIH:   210221  212021          PASAKOY               DUDULLU       1            222321  BILORSA       1.014487
5910    EIH:   210221  212021          PASAKOY               DUDULLU       1            222322  BILORSA       1.014487
5911    EIH:   221721  229421          AKCALAR               GUNEY-1RES    1            222321  BILORSA       1.014489
5912    EIH:   221721  229421          AKCALAR               GUNEY-1RES    1            222322  BILORSA       1.014489
5913    EIH:   220111  220210          BURSASANAYI           GURAGAC       1            216121  DINCERCIM     1.014490
5914    EIH:   228621  291821          OSMANGAZI             BSANAYISANAL  1            222321  BILORSA       1.014491
5915    EIH:   228621  291821          OSMANGAZI             BSANAYISANAL  1            222322  BILORSA       1.014491
5916    EIH:   220121  291821          BURSASANAYI           BSANAYISANAL  1            222322  BILORSA       1.014491
5917    EIH:   220121  291821          BURSASANAYI           BSANAYISANAL  1            222321  BILORSA       1.014491
5918   BANK:   210111  210122            TEPEOREN B            TEPEOREN B  1            222322  BILORSA       1.014492
5919   BANK:   210111  210122            TEPEOREN B            TEPEOREN B  1            222321  BILORSA       1.014492
5920    OTR:   222811  222821    ESKISEHIR3 B-OTR-4    ESKISEHIR3 B-OTR-4  1            222321  BILORSA       1.014494
5921    EIH:   220221  220421          GURAGAC               TUNCBILEK-B   1            223321  KUTAHYA       1.014494
5922    OTR:   222811  222821    ESKISEHIR3 B-OTR-4    ESKISEHIR3 B-OTR-4  1            222322  BILORSA       1.014494
5923    EIH:   221521  311121          MKEMALPASA            GOBEL         1            222322  BILORSA       1.014495
5924    EIH:   221521  311121          MKEMALPASA            GOBEL         1            222321  BILORSA       1.014495
5925    EIH:   224022  311121          KARACABEY             GOBEL         1            222321  BILORSA       1.014497
5926    EIH:   224022  311121          KARACABEY             GOBEL         1            222322  BILORSA       1.014497
5927    EIH:   210111  214310          TEPEOREN              DILISKELESIG  1            210121  TEPEOREN      1.014498
5928   BANK:   220111  220121         BURSASANAYI A         BURSASANAYI A  2            222322  BILORSA       1.014501
5929   BANK:   220111  220121         BURSASANAYI A         BURSASANAYI A  2            222321  BILORSA       1.014501
5930    OTR:   214811  214822     MAKINAOSB B-OTR-3     MAKINAOSB B-OTR-3  1            219121  COLAKOGLU400  1.014502
5931    EIH:   227121  228721          DEVECIKONAGI          ORHANELI      1            222322  BILORSA       1.014502
5932    EIH:   227121  228721          DEVECIKONAGI          ORHANELI      1            222321  BILORSA       1.014502
5933    EIH:   215521  222121          ULURES                INEGOL        1            222321  BILORSA       1.014503
5934    EIH:   215521  222121          ULURES                INEGOL        1            222322  BILORSA       1.014503
5935    EIH:   227621  229421          HARMANLIKRES          GUNEY-1RES    1            222321  BILORSA       1.014503
5936    EIH:   227621  229421          HARMANLIKRES          GUNEY-1RES    1            222322  BILORSA       1.014503
5937    EIH:   222822  227922          ESKISEHIR3            ESKISEHIROSB  1            222321  BILORSA       1.014505
5938    EIH:   222822  227922          ESKISEHIR3            ESKISEHIROSB  1            222322  BILORSA       1.014505
5939    EIH:   222821  227921          ESKISEHIR3            ESKISEHIROSB  1            222321  BILORSA       1.014505
5940    EIH:   222821  227921          ESKISEHIR3            ESKISEHIROSB  1            222322  BILORSA       1.014505
5941    EIH:   222921  223621          CIFTELER              KIRKA         1            222322  BILORSA       1.014505
5942    EIH:   222921  223621          CIFTELER              KIRKA         1            222321  BILORSA       1.014505
5943    OTR:   211210  211221        KARTAL C-OTR-6        KARTAL C-OTR-6  1            222322  BILORSA       1.014505
5944    OTR:   211210  211221        KARTAL C-OTR-6        KARTAL C-OTR-6  1            222321  BILORSA       1.014505
5945    EIH:   220122  228622          BURSASANAYI           OSMANGAZI     1            222321  BILORSA       1.014505
5946    EIH:   220122  228622          BURSASANAYI           OSMANGAZI     1            222322  BILORSA       1.014505
5947    EIH:   220210  220510          GURAGAC               SEYITOMER     1            223422  ALTINTAS      1.014506
5948    EIH:   220210  220510          GURAGAC               SEYITOMER     1            223421  ALTINTAS      1.014506
5949    EIH:   222121  228721          INEGOL                ORHANELI      1            222322  BILORSA       1.014506
5950    EIH:   222121  228721          INEGOL                ORHANELI      1            222321  BILORSA       1.014506
5951    OTR:   214811  214822     MAKINAOSB B-OTR-3     MAKINAOSB B-OTR-3  1            211521  COLAKOGLU     1.014507
5952    EIH:   211321  211621          TUZLA                 ICMELER       1            222322  BILORSA       1.014507
5953    EIH:   211321  211621          TUZLA                 ICMELER       1            222321  BILORSA       1.014507
5954   BANK:   210010  210021           UMRANIYE B-           UMRANIYE B-  2            222321  BILORSA       1.014509
5955   BANK:   210010  210021           UMRANIYE B-           UMRANIYE B-  2            222322  BILORSA       1.014509
5956    EIH:   219110  290310          COLAKOGLU400          DCELIKSANAL   1            222321  BILORSA       1.014510
5957    EIH:   219110  290310          COLAKOGLU400          DCELIKSANAL   1            222322  BILORSA       1.014510
5958    EIH:   211521  219121          COLAKOGLU             COLAKOGLU400  1            222321  BILORSA       1.014510
5959    EIH:   211521  219121          COLAKOGLU             COLAKOGLU400  1            222322  BILORSA       1.014510
5960    EIH:   222822  225621          ESKISEHIR3            KARTALRES     1            222322  BILORSA       1.014511
5961    EIH:   222822  225621          ESKISEHIR3            KARTALRES     1            222321  BILORSA       1.014511
5962    EIH:   211522  214322          COLAKOGLU             DILISKELESIG  1            222321  BILORSA       1.014511
5963    EIH:   211522  214322          COLAKOGLU             DILISKELESIG  1            222322  BILORSA       1.014511
5964    EIH:   210510  216911          ADA2DGKC              KAVACIK       1            214422  AKSAYALOVA    1.014511
5965    EIH:   210510  216911          ADA2DGKC              KAVACIK       1            214421  AKSAYALOVA    1.014511
5966    EIH:   227121  311121          DEVECIKONAGI          GOBEL         1            222322  BILORSA       1.014512
5967    EIH:   227121  311121          DEVECIKONAGI          GOBEL         1            222321  BILORSA       1.014512
5968    EIH:   210122  211822          TEPEOREN              GEBZEOSB      1            222321  BILORSA       1.014519
5969    EIH:   210122  211822          TEPEOREN              GEBZEOSB      1            222322  BILORSA       1.014519
5970    OTR:   214811  214822     MAKINAOSB B-OTR-3     MAKINAOSB B-OTR-3  1            222322  BILORSA       1.014521
5971    OTR:   214811  214822     MAKINAOSB B-OTR-3     MAKINAOSB B-OTR-3  1            222321  BILORSA       1.014521
5972    OTR:   214310  214322    DILISKELESIG OTR-1    DILISKELESIG OTR-1  1            222322  BILORSA       1.014522
5973    OTR:   214310  214322    DILISKELESIG OTR-1    DILISKELESIG OTR-1  1            222321  BILORSA       1.014522
5974    EIH:   211321  211822          TUZLA                 GEBZEOSB      1            222321  BILORSA       1.014522
5975    EIH:   211321  211822          TUZLA                 GEBZEOSB      1            222322  BILORSA       1.014522
5976    OTR:   214311  214322    DILISKELESIG OTR-2    DILISKELESIG OTR-2  1            222322  BILORSA       1.014522
5977    EIH:   224021  227621          KARACABEY             HARMANLIKRES  1            222321  BILORSA       1.014522
5978    EIH:   224021  227621          KARACABEY             HARMANLIKRES  1            222322  BILORSA       1.014522
5979    OTR:   214311  214322    DILISKELESIG OTR-2    DILISKELESIG OTR-2  1            222321  BILORSA       1.014522
5980    EIH:   215521  228722          ULURES                ORHANELI      1            222322  BILORSA       1.014522
5981    EIH:   215521  228722          ULURES                ORHANELI      1            222321  BILORSA       1.014522
5982    EIH:   210021  217621          UMRANIYE              DUDULLUMETRO  1            222321  BILORSA       1.014522
5983    EIH:   210021  217621          UMRANIYE              DUDULLUMETRO  1            222322  BILORSA       1.014522
5984    EIH:   210211  231111          PASAKOY               OSMANCA       1            214422  AKSAYALOVA    1.014522
5985    EIH:   210211  231111          PASAKOY               OSMANCA       1            214421  AKSAYALOVA    1.014522
5986    OTR:   211211  211221        KARTAL B-OTR-4        KARTAL B-OTR-4  1            222322  BILORSA       1.014523
5987    OTR:   211211  211221        KARTAL B-OTR-4        KARTAL B-OTR-4  1            222321  BILORSA       1.014523
5988    EIH:   210510  216911          ADA2DGKC              KAVACIK       1            225821  KUTAHYAOSB    1.014523
5989    OTR:   222811  222821    ESKISEHIR3 B-OTR-3    ESKISEHIR3 B-OTR-3  2            222321  BILORSA       1.014523
5990    OTR:   222811  222821    ESKISEHIR3 B-OTR-3    ESKISEHIR3 B-OTR-3  2            222322  BILORSA       1.014523
5991   BANK:   210010  210022           UMRANIYE A-           UMRANIYE A-  2            222322  BILORSA       1.014525
5992   BANK:   210010  210022           UMRANIYE A-           UMRANIYE A-  2            222321  BILORSA       1.014525
5993    EIH:   225221  228722          POYRAZRES_SU          ORHANELI      1            222322  BILORSA       1.014526
5994    EIH:   225221  228722          POYRAZRES_SU          ORHANELI      1            222321  BILORSA       1.014526
5995    EIH:   221521  225221          MKEMALPASA            POYRAZRES_SU  1            222322  BILORSA       1.014526
5996    EIH:   221521  225221          MKEMALPASA            POYRAZRES_SU  1            222321  BILORSA       1.014526
5997    EIH:   221621  221721          GORUKLE               AKCALAR       1            222321  BILORSA       1.014527
5998    EIH:   221621  221721          GORUKLE               AKCALAR       1            222322  BILORSA       1.014527
5999    EIH:   221121  228621          YILDIRIM              OSMANGAZI     1            222321  BILORSA       1.014528
6000    EIH:   221121  228621          YILDIRIM              OSMANGAZI     1            222322  BILORSA       1.014528
6001    EIH:   210110  214710          TEPEOREN              YENIDGKC      1            222322  BILORSA       1.014528
6002    EIH:   210110  214710          TEPEOREN              YENIDGKC      1            222321  BILORSA       1.014528
6003    EIH:   210922  216622          KBAKKALKOY            KADIKOY       1            222321  BILORSA       1.014529
6004    EIH:   210922  216622          KBAKKALKOY            KADIKOY       1            222322  BILORSA       1.014529
6005    OTR:   220111  220121   BURSASANAYI C-OTR-5   BURSASANAYI C-OTR-5  1            222322  BILORSA       1.014530
6006    OTR:   210910  210922    KBAKKALKOY B-OTR-4    KBAKKALKOY B-OTR-4  1            222321  BILORSA       1.014530
6007    OTR:   220111  220121   BURSASANAYI C-OTR-5   BURSASANAYI C-OTR-5  1            222321  BILORSA       1.014530
6008    OTR:   210910  210922    KBAKKALKOY B-OTR-4    KBAKKALKOY B-OTR-4  1            222322  BILORSA       1.014530
6009    OTR:   210911  210921    KBAKKALKOY A-OTR-2    KBAKKALKOY A-OTR-2  1            222321  BILORSA       1.014531
6010    OTR:   210911  210921    KBAKKALKOY A-OTR-2    KBAKKALKOY A-OTR-2  1            222322  BILORSA       1.014531
6011    EIH:   210022  210721          UMRANIYE              SELIMIYE      1            222322  BILORSA       1.014532
6012    EIH:   210022  210721          UMRANIYE              SELIMIYE      1            222321  BILORSA       1.014532
6013    EIH:   214821  216721          MAKINAOSB             GEBZEKIMYA    1            222321  BILORSA       1.014533
6014    EIH:   214821  216721          MAKINAOSB             GEBZEKIMYA    1            222322  BILORSA       1.014533
6015    OTR:   214810  214821     MAKINAOSB A-OTR-1     MAKINAOSB A-OTR-1  1            222321  BILORSA       1.014533
6016    OTR:   214810  214821     MAKINAOSB A-OTR-1     MAKINAOSB A-OTR-1  1            222322  BILORSA       1.014533
6017    EIH:   220011  220110          BURSADG               BURSASANAYI   1            223422  ALTINTAS      1.014533
6018    EIH:   220011  220110          BURSADG               BURSASANAYI   1            223421  ALTINTAS      1.014533
6019    EIH:   210121  211921          TEPEOREN              KURTKOY       1            222321  BILORSA       1.014534
6020    EIH:   210121  211921          TEPEOREN              KURTKOY       1            222322  BILORSA       1.014534
6021    EIH:   220121  221821          BURSASANAYI           DEMIRTAS      1            222321  BILORSA       1.014534
6022    EIH:   220121  221821          BURSASANAYI           DEMIRTAS      1            222322  BILORSA       1.014534
6023    OTR:   227211  227221        ULUDAG B-OTR-4        ULUDAG B-OTR-4  2            222321  BILORSA       1.014534
6024    OTR:   227211  227221        ULUDAG B-OTR-4        ULUDAG B-OTR-4  2            222322  BILORSA       1.014534
6025    EIH:   210821  210922          GOZTEPE               KBAKKALKOY    1            222322  BILORSA       1.014535
6026    EIH:   210821  210922          GOZTEPE               KBAKKALKOY    1            222321  BILORSA       1.014535
6027    EIH:   221321  228722          BESEVLER              ORHANELI      1            222322  BILORSA       1.014535
6028    EIH:   221321  228722          BESEVLER              ORHANELI      1            222321  BILORSA       1.014535
6029    EIH:   210022  210922          UMRANIYE              KBAKKALKOY    1            222321  BILORSA       1.014535
6030    OTR:   227211  227221        ULUDAG A-OTR-1        ULUDAG A-OTR-1  1            222321  BILORSA       1.014535
6031    EIH:   210022  210922          UMRANIYE              KBAKKALKOY    1            222322  BILORSA       1.014535
6032    OTR:   227211  227221        ULUDAG A-OTR-1        ULUDAG A-OTR-1  1            222322  BILORSA       1.014535
6033    EIH:   211321  211422          TUZLA                 KROMANCELIK   1            222321  BILORSA       1.014535
6034    EIH:   211321  211422          TUZLA                 KROMANCELIK   1            222322  BILORSA       1.014535
6035    OTR:   219110  219121  COLAKOGLU400 A-OTR-2  COLAKOGLU400 A-OTR-2  2            222322  BILORSA       1.014536
6036    OTR:   219110  219121  COLAKOGLU400 A-OTR-2  COLAKOGLU400 A-OTR-2  2            222321  BILORSA       1.014536
6037    OTR:   219110  219121  COLAKOGLU400 A-OTR-1  COLAKOGLU400 A-OTR-1  1            222322  BILORSA       1.014536
6038    OTR:   219110  219121  COLAKOGLU400 A-OTR-1  COLAKOGLU400 A-OTR-1  1            222321  BILORSA       1.014536
6039    EIH:   210122  212122          TEPEOREN              YARIMCA1      1            222322  BILORSA       1.014536
6040    EIH:   210122  212122          TEPEOREN              YARIMCA1      1            222321  BILORSA       1.014536
6041    EIH:   211421  211521          KROMANCELIK           COLAKOGLU     1            222322  BILORSA       1.014537
6042    EIH:   211421  211521          KROMANCELIK           COLAKOGLU     1            222321  BILORSA       1.014537
6043    EIH:   211022  211122          BBAKKALKOY            SOGANLIK      1            222322  BILORSA       1.014537
6044    EIH:   211022  211122          BBAKKALKOY            SOGANLIK      1            222321  BILORSA       1.014537
6045    EIH:   214822  217221          MAKINAOSB             SIDDIK        1            222322  BILORSA       1.014538
6046    EIH:   214822  217221          MAKINAOSB             SIDDIK        1            222321  BILORSA       1.014538
6047    EIH:   220121  228721          BURSASANAYI           ORHANELI      1            222322  BILORSA       1.014538
6048    EIH:   220121  228721          BURSASANAYI           ORHANELI      1            222321  BILORSA       1.014538
6049    EIH:   221121  228622          YILDIRIM              OSMANGAZI     1            222321  BILORSA       1.014539
6050    EIH:   221121  228622          YILDIRIM              OSMANGAZI     1            222322  BILORSA       1.014539
6051    EIH:   219321  224221          HASANAGA              ULUABATHES    1            222322  BILORSA       1.014539
6052    EIH:   219321  224221          HASANAGA              ULUABATHES    1            222321  BILORSA       1.014539
6053    EIH:   211211  214711          KARTAL                YENIDGKC      1            222322  BILORSA       1.014540
6054    EIH:   211211  214711          KARTAL                YENIDGKC      1            222321  BILORSA       1.014540
6055    EIH:   211022  211222          BBAKKALKOY            KARTAL        1            222321  BILORSA       1.014540
6056    EIH:   211022  211222          BBAKKALKOY            KARTAL        1            222322  BILORSA       1.014540
6057    EIH:   221921  292021          KESTEL                KESTELSANAL   1            222321  BILORSA       1.014541
6058    EIH:   221921  292021          KESTEL                KESTELSANAL   1            222322  BILORSA       1.014541
6059    OTR:   220510  220521       SEYITOMER OTR-1       SEYITOMER OTR-1  1            222521  BOZUYUK       1.014541
6060    EIH:   210222  211022          PASAKOY               BBAKKALKOY    2            222321  BILORSA       1.014541
6061    EIH:   210222  211022          PASAKOY               BBAKKALKOY    1            222322  BILORSA       1.014541
6062    EIH:   210222  211022          PASAKOY               BBAKKALKOY    1            222321  BILORSA       1.014541
6063    EIH:   210222  211022          PASAKOY               BBAKKALKOY    2            222322  BILORSA       1.014541
6064    EIH:   210121  211821          TEPEOREN              GEBZEOSB      2            222321  BILORSA       1.014542
6065    EIH:   210121  211821          TEPEOREN              GEBZEOSB      2            222322  BILORSA       1.014542
6066    EIH:   220321  220421          TUNCBILEK-A           TUNCBILEK-B   1            222322  BILORSA       1.014542
6067    EIH:   220321  220421          TUNCBILEK-A           TUNCBILEK-B   1            222321  BILORSA       1.014542
6068    OTR:   211210  211222        KARTAL A-OTR-2        KARTAL A-OTR-2  1            222321  BILORSA       1.014542
6069    OTR:   211210  211222        KARTAL A-OTR-2        KARTAL A-OTR-2  1            222322  BILORSA       1.014542
6070    EIH:   210121  211821          TEPEOREN              GEBZEOSB      1            222322  BILORSA       1.014542
6071    EIH:   210121  211821          TEPEOREN              GEBZEOSB      1            222321  BILORSA       1.014542
6072    EIH:   220023  228221          BURSADG               RBKARESI      1            222322  BILORSA       1.014543
6073    EIH:   220023  228221          BURSADG               RBKARESI      1            222321  BILORSA       1.014543
6074    EIH:   220023  220922          BURSADG               OTOSANSIT     1            222321  BILORSA       1.014544
6075    EIH:   220023  220922          BURSADG               OTOSANSIT     1            222322  BILORSA       1.014544
6076    OTR:   220510  220521       SEYITOMER OTR-1       SEYITOMER OTR-1  1            227921  ESKISEHIROSB  1.014544
6077    OTR:   220510  220521       SEYITOMER OTR-1       SEYITOMER OTR-1  1            227922  ESKISEHIROSB  1.014544
6078    EIH:   211221  211921          KARTAL                KURTKOY       2            222321  BILORSA       1.014544
6079    EIH:   211221  211921          KARTAL                KURTKOY       1            222321  BILORSA       1.014544
6080    EIH:   211221  211921          KARTAL                KURTKOY       2            222322  BILORSA       1.014544
6081    EIH:   211221  211921          KARTAL                KURTKOY       1            222322  BILORSA       1.014544
6082    EIH:   221221  221821          BOSEN                 DEMIRTAS      1            222322  BILORSA       1.014545
6083    EIH:   221221  221821          BOSEN                 DEMIRTAS      1            222321  BILORSA       1.014545
6084    OTR:   220510  220521       SEYITOMER OTR-1       SEYITOMER OTR-1  1            222721  ESKISEHIR2    1.014546
6085    EIH:   220921  228221          OTOSANSIT             RBKARESI      1            222321  BILORSA       1.014546
6086    EIH:   220921  228221          OTOSANSIT             RBKARESI      1            222322  BILORSA       1.014546
6087    EIH:   225421  227221          TURANKOY              ULUDAG        1            222322  BILORSA       1.014547
6088    EIH:   225421  227221          TURANKOY              ULUDAG        1            222321  BILORSA       1.014547
6089    EIH:   213621  213721          KARAMURSEL            YALOVA        1            222322  BILORSA       1.014547
6090    EIH:   213621  213721          KARAMURSEL            YALOVA        1            222321  BILORSA       1.014547
6091    EIH:   220121  221322          BURSASANAYI           BESEVLER      1            222321  BILORSA       1.014547
6092    EIH:   227221  292021          ULUDAG                KESTELSANAL   1            222321  BILORSA       1.014547
6093    EIH:   227221  292021          ULUDAG                KESTELSANAL   1            222322  BILORSA       1.014547
6094    EIH:   220121  221322          BURSASANAYI           BESEVLER      1            222322  BILORSA       1.014547
6095    EIH:   220021  221822          BURSADG               DEMIRTAS      1            222322  BILORSA       1.014547
6096    EIH:   220021  221822          BURSADG               DEMIRTAS      1            222321  BILORSA       1.014547
6097    EIH:   220022  221822          BURSADG               DEMIRTAS      1            222322  BILORSA       1.014548
6098    EIH:   220022  221822          BURSADG               DEMIRTAS      1            222321  BILORSA       1.014548
6099    EIH:   221921  225422          KESTEL                TURANKOY      1            222321  BILORSA       1.014548
6100    EIH:   221921  225422          KESTEL                TURANKOY      1            222322  BILORSA       1.014548
6101    EIH:   221421  228721          ORHANELITES           ORHANELI      1            222322  BILORSA       1.014548
6102    EIH:   221421  228721          ORHANELITES           ORHANELI      1            222321  BILORSA       1.014548
6103    EIH:   221421  228722          ORHANELITES           ORHANELI      1            222322  BILORSA       1.014548
6104    EIH:   221421  228722          ORHANELITES           ORHANELI      1            222321  BILORSA       1.014548
6105    EIH:   220322  220421          TUNCBILEK-A           TUNCBILEK-B   1            222321  BILORSA       1.014549
6106    EIH:   220322  220421          TUNCBILEK-A           TUNCBILEK-B   1            222322  BILORSA       1.014549
6107    EIH:   210122  212021          TEPEOREN              DUDULLU       2            222321  BILORSA       1.014550
6108    EIH:   210122  212021          TEPEOREN              DUDULLU       1            222321  BILORSA       1.014550
6109    EIH:   210122  212021          TEPEOREN              DUDULLU       2            222322  BILORSA       1.014550
6110    EIH:   210122  212021          TEPEOREN              DUDULLU       1            222322  BILORSA       1.014550
6111    EIH:   211822  216721          GEBZEOSB              GEBZEKIMYA    1            222322  BILORSA       1.014551
6112    EIH:   211822  216721          GEBZEOSB              GEBZEKIMYA    1            222321  BILORSA       1.014551
6113    EIH:   214822  216722          MAKINAOSB             GEBZEKIMYA    1            222322  BILORSA       1.014553
6114    EIH:   214822  216722          MAKINAOSB             GEBZEKIMYA    1            222321  BILORSA       1.014553
6115    EIH:   210111  214811          TEPEOREN              MAKINAOSB     1            222322  BILORSA       1.014554
6116    EIH:   210111  214811          TEPEOREN              MAKINAOSB     1            222321  BILORSA       1.014554
6117    EIH:   211622  214322          ICMELER               DILISKELESIG  1            222321  BILORSA       1.014556
6118    EIH:   211622  214322          ICMELER               DILISKELESIG  1            222322  BILORSA       1.014556
6119    EIH:   214321  214821          DILISKELESIG          MAKINAOSB     1            222321  BILORSA       1.014556
6120    EIH:   214321  214821          DILISKELESIG          MAKINAOSB     1            222322  BILORSA       1.014556
6121    EIH:   210111  217711          TEPEOREN              ATASEHIR      1            222321  BILORSA       1.014556
6122    EIH:   210111  217711          TEPEOREN              ATASEHIR      1            222322  BILORSA       1.014556
6123    EIH:   220122  221221          BURSASANAYI           BOSEN         1            222321  BILORSA       1.014558
6124    EIH:   220122  221221          BURSASANAYI           BOSEN         1            222322  BILORSA       1.014558
6125    EIH:   211521  214321          COLAKOGLU             DILISKELESIG  1            222321  BILORSA       1.014558
6126    EIH:   211521  214321          COLAKOGLU             DILISKELESIG  1            222322  BILORSA       1.014558
6127    EIH:   214510  216910          BEYKOZ                KAVACIK       1            222321  BILORSA       1.014559
6128    EIH:   214510  216910          BEYKOZ                KAVACIK       1            222322  BILORSA       1.014559
6129    EIH:   220110  310010          BURSASANAYI           KOYLUKOY      1            221121  YILDIRIM      1.014560
6130    EIH:   210010  210110          UMRANIYE              TEPEOREN      1            222322  BILORSA       1.014561
6131    EIH:   210010  210110          UMRANIYE              TEPEOREN      1            222321  BILORSA       1.014561
6132    EIH:   120311  214510          ALIBEYKOY             BEYKOZ        1            222322  BILORSA       1.014561
6133    EIH:   120311  214510          ALIBEYKOY             BEYKOZ        1            222321  BILORSA       1.014561
6134   BANK:   210010  210021           UMRANIYE B-           UMRANIYE B-  2            210022  UMRANIYE      1.014562
6135    EIH:   220010  314911          BURSADG               BANDIRMA1DG   1            221821  DEMIRTAS      1.014562
6136    EIH:   120310  216911          ALIBEYKOY             KAVACIK       1            222322  BILORSA       1.014564
6137    EIH:   120310  216911          ALIBEYKOY             KAVACIK       1            222321  BILORSA       1.014564
6138    EIH:   210510  216911          ADA2DGKC              KAVACIK       1            210221  PASAKOY       1.014567
6139    EIH:   210510  216911          ADA2DGKC              KAVACIK       1            210223  PASAKOY       1.014567
6140   BANK:   220111  220122         BURSASANAYI B         BURSASANAYI B  1            214422  AKSAYALOVA    1.014568
6141   BANK:   220111  220122         BURSASANAYI B         BURSASANAYI B  1            214421  AKSAYALOVA    1.014568
6142    EIH:   210010  210911          UMRANIYE              KBAKKALKOY    1            210022  UMRANIYE      1.014569
6143   BANK:   220010  220021             BURSADG A             BURSADG A  1            225821  KUTAHYAOSB    1.014569
6144    EIH:   221321  228722          BESEVLER              ORHANELI      1            221321  BESEVLER      1.014572
6145    EIH:   221321  228722          BESEVLER              ORHANELI      1            221322  BESEVLER      1.014572
6146    EIH:   222721  227921          ESKISEHIR2            ESKISEHIROSB  1            222321  BILORSA       1.014578
6147    EIH:   222721  227921          ESKISEHIR2            ESKISEHIROSB  1            222322  BILORSA       1.014578
6148    EIH:   210111  210311          TEPEOREN              ADAPAZARI     1            222321  BILORSA       1.014580
6149    EIH:   210111  210311          TEPEOREN              ADAPAZARI     1            222322  BILORSA       1.014580
6150   BANK:   222810  222822          ESKISEHIR3 A          ESKISEHIR3 A  2            225921  METRISTEPE    1.014580
6151    EIH:   210010  217710          UMRANIYE              ATASEHIR      1            222321  BILORSA       1.014580
6152    EIH:   210010  217710          UMRANIYE              ATASEHIR      1            222322  BILORSA       1.014580
6153    EIH:   210122  212021          TEPEOREN              DUDULLU       2            211321  TUZLA         1.014581
6154    EIH:   210122  212021          TEPEOREN              DUDULLU       1            211321  TUZLA         1.014581
6155    EIH:   216121  225521          DINCERCIM             MERYEMRES     1            223421  ALTINTAS      1.014581
6156    EIH:   216121  225521          DINCERCIM             MERYEMRES     1            223422  ALTINTAS      1.014581
6157    EIH:   222121  227221          INEGOL                ULUDAG        1            222321  BILORSA       1.014582
6158    EIH:   222121  227221          INEGOL                ULUDAG        1            222322  BILORSA       1.014582
6159    EIH:   220921  228221          OTOSANSIT             RBKARESI      1            228021  EDEBEY        1.014587
6160    EIH:   210111  214310          TEPEOREN              DILISKELESIG  1            225821  KUTAHYAOSB    1.014589
6161    EIH:   220521  225321          SEYITOMER             BOZUYUKRES    1            222321  BILORSA       1.014590
6162    EIH:   220521  225321          SEYITOMER             BOZUYUKRES    1            222322  BILORSA       1.014590
6163    EIH:   220022  220721          BURSADG               GEMLIK        1            225821  KUTAHYAOSB    1.014598
6164   BANK:   210110  210121            TEPEOREN A            TEPEOREN A  2            225821  KUTAHYAOSB    1.014599
6165   BANK:   210210  210221             PASAKOY A             PASAKOY A  1            225821  KUTAHYAOSB    1.014599
6166    EIH:   214711  214810          YENIDGKC              MAKINAOSB     1            214422  AKSAYALOVA    1.014601
6167    EIH:   214711  214810          YENIDGKC              MAKINAOSB     1            214421  AKSAYALOVA    1.014601
6168    EIH:   120911  210210          ZEKERIYAKOY           PASAKOY       1            225821  KUTAHYAOSB    1.014603
6169    EIH:   210111  210311          TEPEOREN              ADAPAZARI     1            225821  KUTAHYAOSB    1.014605
6170    EIH:   214711  214810          YENIDGKC              MAKINAOSB     1            225821  KUTAHYAOSB    1.014606
6171    EIH:   210221  212021          PASAKOY               DUDULLU       1            225821  KUTAHYAOSB    1.014610
6172    EIH:   211222  211621          KARTAL                ICMELER       1            225821  KUTAHYAOSB    1.014610
6173    EIH:   211522  214322          COLAKOGLU             DILISKELESIG  1            225821  KUTAHYAOSB    1.014611
6174   BANK:   210211  210222             PASAKOY B             PASAKOY B  1            225821  KUTAHYAOSB    1.014612
6175   BANK:   210111  210122            TEPEOREN B            TEPEOREN B  1            225821  KUTAHYAOSB    1.014612
6176    EIH:   210010  210911          UMRANIYE              KBAKKALKOY    1            225821  KUTAHYAOSB    1.014612
6177    EIH:   211221  211622          KARTAL                ICMELER       1            225821  KUTAHYAOSB    1.014612
6178    EIH:   214310  290310          DILISKELESIG          DCELIKSANAL   1            225821  KUTAHYAOSB    1.014614
6179    EIH:   210122  211822          TEPEOREN              GEBZEOSB      1            225821  KUTAHYAOSB    1.014614
6180    EIH:   120310  216911          ALIBEYKOY             KAVACIK       1            225821  KUTAHYAOSB    1.014615
6181    EIH:   211321  211822          TUZLA                 GEBZEOSB      1            225821  KUTAHYAOSB    1.014615
6182   BANK:   220111  220122         BURSASANAYI B         BURSASANAYI B  1            225821  KUTAHYAOSB    1.014616
6183    EIH:   211211  214711          KARTAL                YENIDGKC      1            225821  KUTAHYAOSB    1.014616
6184    EIH:   210910  215211          KBAKKALKOY            MALTEPEIST    1            225821  KUTAHYAOSB    1.014616
6185    EIH:   211521  219121          COLAKOGLU             COLAKOGLU400  1            225821  KUTAHYAOSB    1.014616
6186    EIH:   211321  211621          TUZLA                 ICMELER       1            225821  KUTAHYAOSB    1.014616
6187    EIH:   219110  290310          COLAKOGLU400          DCELIKSANAL   1            225821  KUTAHYAOSB    1.014616
6188    EIH:   214510  216910          BEYKOZ                KAVACIK       1            225821  KUTAHYAOSB    1.014616
6189    EIH:   211210  215210          KARTAL                MALTEPEIST    1            225821  KUTAHYAOSB    1.014616
6190    OTR:   214310  214322    DILISKELESIG OTR-1    DILISKELESIG OTR-1  1            225821  KUTAHYAOSB    1.014617
6191    OTR:   214311  214322    DILISKELESIG OTR-2    DILISKELESIG OTR-2  1            225821  KUTAHYAOSB    1.014617
6192    EIH:   214821  216721          MAKINAOSB             GEBZEKIMYA    1            225821  KUTAHYAOSB    1.014617
6193    OTR:   214811  214822     MAKINAOSB B-OTR-3     MAKINAOSB B-OTR-3  1            225821  KUTAHYAOSB    1.014617
6194    OTR:   211210  211221        KARTAL C-OTR-6        KARTAL C-OTR-6  1            225821  KUTAHYAOSB    1.014617
6195    EIH:   120311  214510          ALIBEYKOY             BEYKOZ        1            225821  KUTAHYAOSB    1.014617
6196    EIH:   211421  211521          KROMANCELIK           COLAKOGLU     1            225821  KUTAHYAOSB    1.014617
6197    OTR:   214810  214821     MAKINAOSB A-OTR-1     MAKINAOSB A-OTR-1  1            225821  KUTAHYAOSB    1.014618
6198    EIH:   210121  211921          TEPEOREN              KURTKOY       1            225821  KUTAHYAOSB    1.014618
6199   BANK:   210010  210021           UMRANIYE B-           UMRANIYE B-  2            225821  KUTAHYAOSB    1.014619
6200    OTR:   211211  211221        KARTAL B-OTR-4        KARTAL B-OTR-4  1            225821  KUTAHYAOSB    1.014619
6201    EIH:   210021  217621          UMRANIYE              DUDULLUMETRO  1            225821  KUTAHYAOSB    1.014619
6202   BANK:   210010  210022           UMRANIYE A-           UMRANIYE A-  2            225821  KUTAHYAOSB    1.014619
6203    EIH:   210010  210110          UMRANIYE              TEPEOREN      1            225821  KUTAHYAOSB    1.014619
6204    EIH:   210122  212122          TEPEOREN              YARIMCA1      1            225821  KUTAHYAOSB    1.014620
6205    EIH:   210110  214710          TEPEOREN              YENIDGKC      1            225821  KUTAHYAOSB    1.014620
6206    EIH:   213721  220721          YALOVA                GEMLIK        1            225821  KUTAHYAOSB    1.014621
6207    EIH:   220111  220210          BURSASANAYI           GURAGAC       1            227522  KUMAS         1.014622
6208    EIH:   210111  214811          TEPEOREN              MAKINAOSB     1            225821  KUTAHYAOSB    1.014622
6209    EIH:   220111  220210          BURSASANAYI           GURAGAC       1            227521  KUMAS         1.014622
6210    EIH:   223321  291321          KUTAHYA               KUTAHYASANAL  1            222322  BILORSA       1.014630
6211    EIH:   223321  291321          KUTAHYA               KUTAHYASANAL  1            222321  BILORSA       1.014630
6212    EIH:   222421  222521          SOGUT                 BOZUYUK       1            227521  KUMAS         1.014632
6213    EIH:   222421  222521          SOGUT                 BOZUYUK       1            227522  KUMAS         1.014632
6214    EIH:   214210  214810          KOCAELI               MAKINAOSB     1            225821  KUTAHYAOSB    1.014632
6215    EIH:   210110  214211          TEPEOREN              KOCAELI       1            225821  KUTAHYAOSB    1.014632
6216    EIH:   216121  225521          DINCERCIM             MERYEMRES     1            227522  KUMAS         1.014633
6217    EIH:   216121  225521          DINCERCIM             MERYEMRES     1            227521  KUMAS         1.014633
6218    EIH:   220010  314911          BURSADG               BANDIRMA1DG   1            211422  KROMANCELIK   1.014637
6219    EIH:   220010  314911          BURSADG               BANDIRMA1DG   1            211421  KROMANCELIK   1.014637
6220    EIH:   214421  220821          AKSAYALOVA            ORHANGAZI     1            225821  KUTAHYAOSB    1.014639
6221    EIH:   220111  220210          BURSASANAYI           GURAGAC       1            221221  BOSEN         1.014640
6222    EIH:   210111  210311          TEPEOREN              ADAPAZARI     1            214421  AKSAYALOVA    1.014648
6223    EIH:   210111  210311          TEPEOREN              ADAPAZARI     1            214422  AKSAYALOVA    1.014648
6224    EIH:   220010  314911          BURSADG               BANDIRMA1DG   1            214421  AKSAYALOVA    1.014656
6225    EIH:   220010  314911          BURSADG               BANDIRMA1DG   1            214422  AKSAYALOVA    1.014656
6226    EIH:   222421  222521          SOGUT                 BOZUYUK       1            223422  ALTINTAS      1.014662
6227    EIH:   222421  222521          SOGUT                 BOZUYUK       1            223421  ALTINTAS      1.014662
6228    EIH:   120911  210210          ZEKERIYAKOY           PASAKOY       1            222322  BILORSA       1.014665
6229    EIH:   120911  210210          ZEKERIYAKOY           PASAKOY       1            222321  BILORSA       1.014665
6230    EIH:   220511  222811          SEYITOMER             ESKISEHIR3    1            214422  AKSAYALOVA    1.014668
6231    EIH:   220511  222811          SEYITOMER             ESKISEHIR3    1            214421  AKSAYALOVA    1.014668
6232   BANK:   222810  222822          ESKISEHIR3 A          ESKISEHIR3 A  2            222621  ESKISEHIR1    1.014672
6233    EIH:   210111  214310          TEPEOREN              DILISKELESIG  1            214422  AKSAYALOVA    1.014678
6234    EIH:   210111  214310          TEPEOREN              DILISKELESIG  1            214421  AKSAYALOVA    1.014678
6235    EIH:   220221  220421          GURAGAC               TUNCBILEK-B   1            222421  SOGUT         1.014684
6236    EIH:   214210  227211          KOCAELI               ULUDAG        1            225821  KUTAHYAOSB    1.014688
6237    EIH:   220011  220110          BURSADG               BURSASANAYI   1            225821  KUTAHYAOSB    1.014708
6238    EIH:   222421  225521          SOGUT                 MERYEMRES     1            224121  ESKISEHIRCIM  1.014711
6239    EIH:   222421  222521          SOGUT                 BOZUYUK       1            222321  BILORSA       1.014727
6240    EIH:   222421  222521          SOGUT                 BOZUYUK       1            222322  BILORSA       1.014727
6241    OTR:   227211  227221        ULUDAG B-OTR-4        ULUDAG B-OTR-4  2            214421  AKSAYALOVA    1.014728
6242    OTR:   227211  227221        ULUDAG B-OTR-4        ULUDAG B-OTR-4  2            214422  AKSAYALOVA    1.014728
6243    OTR:   227211  227221        ULUDAG A-OTR-1        ULUDAG A-OTR-1  1            214421  AKSAYALOVA    1.014730
6244    OTR:   227211  227221        ULUDAG A-OTR-1        ULUDAG A-OTR-1  1            214422  AKSAYALOVA    1.014730
6245    EIH:   220122  228622          BURSASANAYI           OSMANGAZI     1            228021  EDEBEY        1.014731
6246    OTR:   222811  222821    ESKISEHIR3 B-OTR-3    ESKISEHIR3 B-OTR-3  2            224121  ESKISEHIRCIM  1.014733
6247   BANK:   220210  220221             GURAGAC A             GURAGAC A  1            224521  VITRAKARO     1.014737
6248    EIH:   220210  329711          GURAGAC               KOLINTES      1            222321  BILORSA       1.014738
6249    EIH:   220210  329711          GURAGAC               KOLINTES      1            222322  BILORSA       1.014738
6250    EIH:   220010  314911          BURSADG               BANDIRMA1DG   1            221121  YILDIRIM      1.014746
6251    EIH:   222822  227922          ESKISEHIR3            ESKISEHIROSB  1            226221  KUMBET        1.014749
6252    EIH:   222821  227921          ESKISEHIR3            ESKISEHIROSB  1            226221  KUMBET        1.014749
6253    EIH:   220210  220510          GURAGAC               SEYITOMER     1            222321  BILORSA       1.014750
6254    EIH:   220210  220510          GURAGAC               SEYITOMER     1            222322  BILORSA       1.014750
6255    OTR:   222811  222821    ESKISEHIR3 B-OTR-4    ESKISEHIR3 B-OTR-4  1            224121  ESKISEHIRCIM  1.014753
6256    EIH:   222821  224121          ESKISEHIR3            ESKISEHIRCIM  1            225521  MERYEMRES     1.014758
6257   BANK:   210110  210121            TEPEOREN A            TEPEOREN A  2            214421  AKSAYALOVA    1.014762
6258   BANK:   210110  210121            TEPEOREN A            TEPEOREN A  2            214422  AKSAYALOVA    1.014762
6259    EIH:   210021  217621          UMRANIYE              DUDULLUMETRO  1            217522  CUMHURIYET    1.014765
6260    EIH:   210021  217621          UMRANIYE              DUDULLUMETRO  1            217521  CUMHURIYET    1.014765
6261   BANK:   210210  210221             PASAKOY A             PASAKOY A  1            214422  AKSAYALOVA    1.014772
6262   BANK:   210210  210221             PASAKOY A             PASAKOY A  1            214421  AKSAYALOVA    1.014772
6263    OTR:   211210  211221        KARTAL C-OTR-6        KARTAL C-OTR-6  1            210121  TEPEOREN      1.014776
6264    EIH:   211222  211621          KARTAL                ICMELER       1            214421  AKSAYALOVA    1.014781
6265    EIH:   211222  211621          KARTAL                ICMELER       1            214422  AKSAYALOVA    1.014781
6266    EIH:   210010  210911          UMRANIYE              KBAKKALKOY    1            214422  AKSAYALOVA    1.014785
6267    EIH:   210010  210911          UMRANIYE              KBAKKALKOY    1            214421  AKSAYALOVA    1.014785
6268    EIH:   210910  215211          KBAKKALKOY            MALTEPEIST    1            214422  AKSAYALOVA    1.014789
6269    EIH:   210910  215211          KBAKKALKOY            MALTEPEIST    1            214421  AKSAYALOVA    1.014789
6270    EIH:   220111  220210          BURSASANAYI           GURAGAC       1            222221  PASALAR       1.014792
6271    EIH:   211210  215210          KARTAL                MALTEPEIST    1            214421  AKSAYALOVA    1.014794
6272    EIH:   211210  215210          KARTAL                MALTEPEIST    1            214422  AKSAYALOVA    1.014794
6273   BANK:   210111  210122            TEPEOREN B            TEPEOREN B  1            210122  TEPEOREN      1.014796
6274    EIH:   222822  225621          ESKISEHIR3            KARTALRES     1            225621  KARTALRES     1.014800
6275    EIH:   222221  222321          PASALAR               BILORSA       1            222521  BOZUYUK       1.014800
6276    OTR:   220011  220024       BURSADG B-OTR-3       BURSADG B-OTR-3  1            228021  EDEBEY        1.014801
6277   BANK:   210211  210222             PASAKOY B             PASAKOY B  1            214421  AKSAYALOVA    1.014802
6278   BANK:   210211  210222             PASAKOY B             PASAKOY B  1            214422  AKSAYALOVA    1.014802
6279    EIH:   214310  290310          DILISKELESIG          DCELIKSANAL   1            214422  AKSAYALOVA    1.014805
6280    EIH:   214310  290310          DILISKELESIG          DCELIKSANAL   1            214421  AKSAYALOVA    1.014805
6281    EIH:   211221  211622          KARTAL                ICMELER       1            214422  AKSAYALOVA    1.014807
6282    EIH:   211221  211622          KARTAL                ICMELER       1            214421  AKSAYALOVA    1.014807
6283   BANK:   210111  210122            TEPEOREN B            TEPEOREN B  1            214422  AKSAYALOVA    1.014807
6284   BANK:   210111  210122            TEPEOREN B            TEPEOREN B  1            214421  AKSAYALOVA    1.014807
6285    EIH:   210221  212021          PASAKOY               DUDULLU       1            214421  AKSAYALOVA    1.014811
6286    EIH:   210221  212021          PASAKOY               DUDULLU       1            214422  AKSAYALOVA    1.014811
6287    EIH:   210110  214211          TEPEOREN              KOCAELI       1            214422  AKSAYALOVA    1.014816
6288    EIH:   210110  214211          TEPEOREN              KOCAELI       1            214421  AKSAYALOVA    1.014816
6289    EIH:   220321  222321          TUNCBILEK-A           BILORSA       1            214422  AKSAYALOVA    1.014819
6290    EIH:   220321  222321          TUNCBILEK-A           BILORSA       1            214421  AKSAYALOVA    1.014819
6291    EIH:   220111  220210          BURSASANAYI           GURAGAC       1            228622  OSMANGAZI     1.014820
6292    EIH:   220023  220922          BURSADG               OTOSANSIT     1            214422  AKSAYALOVA    1.014820
6293    EIH:   220023  220922          BURSADG               OTOSANSIT     1            214421  AKSAYALOVA    1.014820
6294    EIH:   211321  211621          TUZLA                 ICMELER       1            214422  AKSAYALOVA    1.014820
6295    EIH:   211321  211621          TUZLA                 ICMELER       1            214421  AKSAYALOVA    1.014820
6296    EIH:   213721  214421          YALOVA                AKSAYALOVA    1            222321  BILORSA       1.014820
6297    EIH:   213721  214421          YALOVA                AKSAYALOVA    1            222322  BILORSA       1.014820
6298    EIH:   219110  290310          COLAKOGLU400          DCELIKSANAL   1            214422  AKSAYALOVA    1.014822
6299    EIH:   219110  290310          COLAKOGLU400          DCELIKSANAL   1            214421  AKSAYALOVA    1.014822
6300    EIH:   211521  219121          COLAKOGLU             COLAKOGLU400  1            214421  AKSAYALOVA    1.014822
6301    EIH:   211521  219121          COLAKOGLU             COLAKOGLU400  1            214422  AKSAYALOVA    1.014822
6302    OTR:   211210  211221        KARTAL C-OTR-6        KARTAL C-OTR-6  1            214422  AKSAYALOVA    1.014822
6303    OTR:   211210  211221        KARTAL C-OTR-6        KARTAL C-OTR-6  1            214421  AKSAYALOVA    1.014822
6304    EIH:   220521  227521          SEYITOMER             KUMAS         1            225821  KUTAHYAOSB    1.014823
6305    EIH:   220023  228221          BURSADG               RBKARESI      1            214422  AKSAYALOVA    1.014823
6306    EIH:   220023  228221          BURSADG               RBKARESI      1            214421  AKSAYALOVA    1.014823
6307    EIH:   211522  214322          COLAKOGLU             DILISKELESIG  1            214421  AKSAYALOVA    1.014824
6308    EIH:   211522  214322          COLAKOGLU             DILISKELESIG  1            214422  AKSAYALOVA    1.014824
6309   BANK:   210010  210021           UMRANIYE B-           UMRANIYE B-  2            214422  AKSAYALOVA    1.014825
6310   BANK:   210010  210021           UMRANIYE B-           UMRANIYE B-  2            214421  AKSAYALOVA    1.014825
6311    EIH:   220921  228221          OTOSANSIT             RBKARESI      1            214421  AKSAYALOVA    1.014826
6312    EIH:   220921  228221          OTOSANSIT             RBKARESI      1            214422  AKSAYALOVA    1.014826
6313    EIH:   210122  211822          TEPEOREN              GEBZEOSB      1            214422  AKSAYALOVA    1.014830
6314    EIH:   210122  211822          TEPEOREN              GEBZEOSB      1            214421  AKSAYALOVA    1.014830
6315    OTR:   214310  214322    DILISKELESIG OTR-1    DILISKELESIG OTR-1  1            214421  AKSAYALOVA    1.014830
6316    OTR:   214310  214322    DILISKELESIG OTR-1    DILISKELESIG OTR-1  1            214422  AKSAYALOVA    1.014830
6317    OTR:   214311  214322    DILISKELESIG OTR-2    DILISKELESIG OTR-2  1            214421  AKSAYALOVA    1.014830
6318    OTR:   214311  214322    DILISKELESIG OTR-2    DILISKELESIG OTR-2  1            214422  AKSAYALOVA    1.014830
6319    EIH:   220221  290821          GURAGAC               KUMBETSANAL   1            214422  AKSAYALOVA    1.014832
6320    EIH:   220221  290821          GURAGAC               KUMBETSANAL   1            214421  AKSAYALOVA    1.014832
6321    OTR:   214811  214822     MAKINAOSB B-OTR-3     MAKINAOSB B-OTR-3  1            214421  AKSAYALOVA    1.014832
6322    OTR:   214811  214822     MAKINAOSB B-OTR-3     MAKINAOSB B-OTR-3  1            214422  AKSAYALOVA    1.014832
6323    OTR:   211211  211221        KARTAL B-OTR-4        KARTAL B-OTR-4  1            214421  AKSAYALOVA    1.014833
6324    OTR:   211211  211221        KARTAL B-OTR-4        KARTAL B-OTR-4  1            214422  AKSAYALOVA    1.014833
6325    EIH:   210021  217621          UMRANIYE              DUDULLUMETRO  1            214422  AKSAYALOVA    1.014833
6326    EIH:   210021  217621          UMRANIYE              DUDULLUMETRO  1            214421  AKSAYALOVA    1.014833
6327   BANK:   210010  210022           UMRANIYE A-           UMRANIYE A-  2            214421  AKSAYALOVA    1.014833
6328   BANK:   210010  210022           UMRANIYE A-           UMRANIYE A-  2            214422  AKSAYALOVA    1.014833
6329    EIH:   222721  290821          ESKISEHIR2            KUMBETSANAL   1            214422  AKSAYALOVA    1.014833
6330    EIH:   222721  290821          ESKISEHIR2            KUMBETSANAL   1            214421  AKSAYALOVA    1.014833
6331    EIH:   220521  227521          SEYITOMER             KUMAS         1            214422  AKSAYALOVA    1.014835
6332    EIH:   220521  227521          SEYITOMER             KUMAS         1            214421  AKSAYALOVA    1.014835
6333    EIH:   211321  211822          TUZLA                 GEBZEOSB      1            214421  AKSAYALOVA    1.014835
6334    EIH:   211321  211822          TUZLA                 GEBZEOSB      1            214422  AKSAYALOVA    1.014835
6335    EIH:   214821  216721          MAKINAOSB             GEBZEKIMYA    1            214421  AKSAYALOVA    1.014837
6336    EIH:   214821  216721          MAKINAOSB             GEBZEKIMYA    1            214422  AKSAYALOVA    1.014837
6337    EIH:   220321  222822          TUNCBILEK-A           ESKISEHIR3    1            214422  AKSAYALOVA    1.014838
6338    EIH:   220321  222822          TUNCBILEK-A           ESKISEHIR3    1            214421  AKSAYALOVA    1.014838
6339    EIH:   222721  227921          ESKISEHIR2            ESKISEHIROSB  1            227921  ESKISEHIROSB  1.014838
6340    EIH:   222721  227921          ESKISEHIR2            ESKISEHIROSB  1            227922  ESKISEHIROSB  1.014838
6341    EIH:   210922  216622          KBAKKALKOY            KADIKOY       1            214421  AKSAYALOVA    1.014838
6342    EIH:   210922  216622          KBAKKALKOY            KADIKOY       1            214422  AKSAYALOVA    1.014838
6343    EIH:   210121  211921          TEPEOREN              KURTKOY       1            214421  AKSAYALOVA    1.014839
6344    EIH:   210121  211921          TEPEOREN              KURTKOY       1            214422  AKSAYALOVA    1.014839
6345   BANK:   220111  220121         BURSASANAYI A         BURSASANAYI A  2            214422  AKSAYALOVA    1.014839
6346   BANK:   220111  220121         BURSASANAYI A         BURSASANAYI A  2            214421  AKSAYALOVA    1.014839
6347    OTR:   210910  210922    KBAKKALKOY B-OTR-4    KBAKKALKOY B-OTR-4  1            214421  AKSAYALOVA    1.014840
6348    OTR:   210910  210922    KBAKKALKOY B-OTR-4    KBAKKALKOY B-OTR-4  1            214422  AKSAYALOVA    1.014840
6349    OTR:   210911  210921    KBAKKALKOY A-OTR-2    KBAKKALKOY A-OTR-2  1            214422  AKSAYALOVA    1.014840
6350    OTR:   210911  210921    KBAKKALKOY A-OTR-2    KBAKKALKOY A-OTR-2  1            214421  AKSAYALOVA    1.014840
6351    EIH:   211321  211422          TUZLA                 KROMANCELIK   1            214321  DILISKELESIG  1.014840
6352    EIH:   211421  211521          KROMANCELIK           COLAKOGLU     1            214422  AKSAYALOVA    1.014841
6353    EIH:   211421  211521          KROMANCELIK           COLAKOGLU     1            214421  AKSAYALOVA    1.014841
6354    EIH:   210022  210721          UMRANIYE              SELIMIYE      1            214422  AKSAYALOVA    1.014841
6355    EIH:   210022  210721          UMRANIYE              SELIMIYE      1            214421  AKSAYALOVA    1.014841
6356    EIH:   210821  210922          GOZTEPE               KBAKKALKOY    1            214421  AKSAYALOVA    1.014842
6357    EIH:   210821  210922          GOZTEPE               KBAKKALKOY    1            214422  AKSAYALOVA    1.014842
6358    OTR:   219110  219121  COLAKOGLU400 A-OTR-1  COLAKOGLU400 A-OTR-1  1            214422  AKSAYALOVA    1.014843
6359    OTR:   219110  219121  COLAKOGLU400 A-OTR-1  COLAKOGLU400 A-OTR-1  1            214421  AKSAYALOVA    1.014843
6360    OTR:   214810  214821     MAKINAOSB A-OTR-1     MAKINAOSB A-OTR-1  1            214421  AKSAYALOVA    1.014843
6361    OTR:   214810  214821     MAKINAOSB A-OTR-1     MAKINAOSB A-OTR-1  1            214422  AKSAYALOVA    1.014843
6362    OTR:   219110  219121  COLAKOGLU400 A-OTR-2  COLAKOGLU400 A-OTR-2  2            214422  AKSAYALOVA    1.014843
6363    OTR:   219110  219121  COLAKOGLU400 A-OTR-2  COLAKOGLU400 A-OTR-2  2            214421  AKSAYALOVA    1.014843
6364    EIH:   210022  210922          UMRANIYE              KBAKKALKOY    1            214422  AKSAYALOVA    1.014843
6365    EIH:   210022  210922          UMRANIYE              KBAKKALKOY    1            214421  AKSAYALOVA    1.014843
6366    EIH:   211321  211422          TUZLA                 KROMANCELIK   1            214421  AKSAYALOVA    1.014843
6367    EIH:   211321  211422          TUZLA                 KROMANCELIK   1            214422  AKSAYALOVA    1.014843
6368    EIH:   223621  227522          KIRKA                 KUMAS         1            214422  AKSAYALOVA    1.014843
6369    EIH:   223621  227522          KIRKA                 KUMAS         1            214421  AKSAYALOVA    1.014843
6370    EIH:   211022  211122          BBAKKALKOY            SOGANLIK      1            214421  AKSAYALOVA    1.014844
6371    EIH:   211022  211122          BBAKKALKOY            SOGANLIK      1            214422  AKSAYALOVA    1.014844
6372    EIH:   210122  212122          TEPEOREN              YARIMCA1      1            214421  AKSAYALOVA    1.014844
6373    EIH:   210122  212122          TEPEOREN              YARIMCA1      1            214422  AKSAYALOVA    1.014844
6374    EIH:   220122  228622          BURSASANAYI           OSMANGAZI     1            214422  AKSAYALOVA    1.014844
6375    EIH:   220122  228622          BURSASANAYI           OSMANGAZI     1            214421  AKSAYALOVA    1.014844
6376    EIH:   211022  211222          BBAKKALKOY            KARTAL        1            214422  AKSAYALOVA    1.014845
6377    EIH:   211022  211222          BBAKKALKOY            KARTAL        1            214421  AKSAYALOVA    1.014845
6378    EIH:   228621  291821          OSMANGAZI             BSANAYISANAL  1            214422  AKSAYALOVA    1.014846
6379    EIH:   228621  291821          OSMANGAZI             BSANAYISANAL  1            214421  AKSAYALOVA    1.014846
6380    EIH:   220121  291821          BURSASANAYI           BSANAYISANAL  1            214421  AKSAYALOVA    1.014846
6381    EIH:   214822  217221          MAKINAOSB             SIDDIK        1            214422  AKSAYALOVA    1.014846
6382    EIH:   220121  291821          BURSASANAYI           BSANAYISANAL  1            214422  AKSAYALOVA    1.014846
6383    EIH:   214822  217221          MAKINAOSB             SIDDIK        1            214421  AKSAYALOVA    1.014846
6384    EIH:   221321  228722          BESEVLER              ORHANELI      1            214422  AKSAYALOVA    1.014846
6385    EIH:   221321  228722          BESEVLER              ORHANELI      1            214421  AKSAYALOVA    1.014846
6386    EIH:   210222  211022          PASAKOY               BBAKKALKOY    2            214421  AKSAYALOVA    1.014846
6387    EIH:   210222  211022          PASAKOY               BBAKKALKOY    1            214421  AKSAYALOVA    1.014846
6388    EIH:   210222  211022          PASAKOY               BBAKKALKOY    1            214422  AKSAYALOVA    1.014846
6389    EIH:   210222  211022          PASAKOY               BBAKKALKOY    2            214422  AKSAYALOVA    1.014846
6390    OTR:   220111  220121   BURSASANAYI C-OTR-5   BURSASANAYI C-OTR-5  1            214422  AKSAYALOVA    1.014846
6391    OTR:   220111  220121   BURSASANAYI C-OTR-5   BURSASANAYI C-OTR-5  1            214421  AKSAYALOVA    1.014846
6392    EIH:   210121  211821          TEPEOREN              GEBZEOSB      2            214422  AKSAYALOVA    1.014847
6393    EIH:   210121  211821          TEPEOREN              GEBZEOSB      2            214421  AKSAYALOVA    1.014847
6394    EIH:   222921  223621          CIFTELER              KIRKA         1            214422  AKSAYALOVA    1.014847
6395    EIH:   222921  223621          CIFTELER              KIRKA         1            214421  AKSAYALOVA    1.014847
6396    EIH:   220121  228721          BURSASANAYI           ORHANELI      1            214422  AKSAYALOVA    1.014847
6397    EIH:   220121  228721          BURSASANAYI           ORHANELI      1            214421  AKSAYALOVA    1.014847
6398    EIH:   210121  211821          TEPEOREN              GEBZEOSB      1            214422  AKSAYALOVA    1.014848
6399    EIH:   210121  211821          TEPEOREN              GEBZEOSB      1            214421  AKSAYALOVA    1.014848
6400    OTR:   211210  211222        KARTAL A-OTR-2        KARTAL A-OTR-2  1            214422  AKSAYALOVA    1.014848
6401    OTR:   211210  211222        KARTAL A-OTR-2        KARTAL A-OTR-2  1            214421  AKSAYALOVA    1.014848
6402    EIH:   222721  222821          ESKISEHIR2            ESKISEHIR3    1            214422  AKSAYALOVA    1.014848
6403    EIH:   222721  222821          ESKISEHIR2            ESKISEHIR3    1            214421  AKSAYALOVA    1.014848
6404    EIH:   221621  221721          GORUKLE               AKCALAR       1            214422  AKSAYALOVA    1.014848
6405    EIH:   221621  221721          GORUKLE               AKCALAR       1            214421  AKSAYALOVA    1.014848
6406    EIH:   211221  211921          KARTAL                KURTKOY       2            214422  AKSAYALOVA    1.014848
6407    EIH:   211221  211921          KARTAL                KURTKOY       1            214421  AKSAYALOVA    1.014848
6408    EIH:   211221  211921          KARTAL                KURTKOY       2            214421  AKSAYALOVA    1.014848
6409    EIH:   211221  211921          KARTAL                KURTKOY       1            214422  AKSAYALOVA    1.014848
6410    EIH:   220121  221821          BURSASANAYI           DEMIRTAS      1            214421  AKSAYALOVA    1.014849
6411    EIH:   220121  221821          BURSASANAYI           DEMIRTAS      1            214422  AKSAYALOVA    1.014849
6412    EIH:   222821  227921          ESKISEHIR3            ESKISEHIROSB  1            214422  AKSAYALOVA    1.014849
6413    EIH:   222822  227922          ESKISEHIR3            ESKISEHIROSB  1            214422  AKSAYALOVA    1.014849
6414    EIH:   222821  227921          ESKISEHIR3            ESKISEHIROSB  1            214421  AKSAYALOVA    1.014849
6415    EIH:   222822  227922          ESKISEHIR3            ESKISEHIROSB  1            214421  AKSAYALOVA    1.014849
6416    EIH:   219321  224221          HASANAGA              ULUABATHES    1            214422  AKSAYALOVA    1.014850
6417    EIH:   210110  214710          TEPEOREN              YENIDGKC      1            214422  AKSAYALOVA    1.014850
6418    EIH:   210110  214710          TEPEOREN              YENIDGKC      1            214421  AKSAYALOVA    1.014850
6419    EIH:   219321  224221          HASANAGA              ULUABATHES    1            214421  AKSAYALOVA    1.014850
6420    EIH:   222121  228721          INEGOL                ORHANELI      1            214421  AKSAYALOVA    1.014850
6421    EIH:   222121  228721          INEGOL                ORHANELI      1            214422  AKSAYALOVA    1.014850
6422    EIH:   220321  220421          TUNCBILEK-A           TUNCBILEK-B   1            214421  AKSAYALOVA    1.014851
6423    EIH:   221121  228621          YILDIRIM              OSMANGAZI     1            214421  AKSAYALOVA    1.014851
6424    EIH:   221121  228621          YILDIRIM              OSMANGAZI     1            214422  AKSAYALOVA    1.014851
6425    EIH:   221421  228722          ORHANELITES           ORHANELI      1            214422  AKSAYALOVA    1.014851
6426    EIH:   221421  228721          ORHANELITES           ORHANELI      1            214421  AKSAYALOVA    1.014851
6427    EIH:   220322  220421          TUNCBILEK-A           TUNCBILEK-B   1            214421  AKSAYALOVA    1.014851
6428    EIH:   221421  228721          ORHANELITES           ORHANELI      1            214422  AKSAYALOVA    1.014851
6429    EIH:   220322  220421          TUNCBILEK-A           TUNCBILEK-B   1            214422  AKSAYALOVA    1.014851
6430    EIH:   221121  228622          YILDIRIM              OSMANGAZI     1            214421  AKSAYALOVA    1.014851
6431    EIH:   220321  220421          TUNCBILEK-A           TUNCBILEK-B   1            214422  AKSAYALOVA    1.014851
6432    EIH:   221121  228622          YILDIRIM              OSMANGAZI     1            214422  AKSAYALOVA    1.014851
6433    EIH:   221421  228722          ORHANELITES           ORHANELI      1            214421  AKSAYALOVA    1.014851
6434    EIH:   215521  222121          ULURES                INEGOL        1            214422  AKSAYALOVA    1.014851
6435    EIH:   221221  221821          BOSEN                 DEMIRTAS      1            214422  AKSAYALOVA    1.014851
6436    EIH:   215521  222121          ULURES                INEGOL        1            214421  AKSAYALOVA    1.014851
6437    EIH:   221221  221821          BOSEN                 DEMIRTAS      1            214421  AKSAYALOVA    1.014851
6438    EIH:   221521  225221          MKEMALPASA            POYRAZRES_SU  1            214422  AKSAYALOVA    1.014851
6439    EIH:   221521  225221          MKEMALPASA            POYRAZRES_SU  1            214421  AKSAYALOVA    1.014851
6440    EIH:   221721  229421          AKCALAR               GUNEY-1RES    1            214421  AKSAYALOVA    1.014852
6441    EIH:   220121  221322          BURSASANAYI           BESEVLER      1            214422  AKSAYALOVA    1.014852
6442    EIH:   220121  221322          BURSASANAYI           BESEVLER      1            214421  AKSAYALOVA    1.014852
6443    EIH:   221721  229421          AKCALAR               GUNEY-1RES    1            214422  AKSAYALOVA    1.014852
6444    EIH:   220022  221822          BURSADG               DEMIRTAS      1            214422  AKSAYALOVA    1.014852
6445    EIH:   220022  221822          BURSADG               DEMIRTAS      1            214421  AKSAYALOVA    1.014852
6446    EIH:   220021  221822          BURSADG               DEMIRTAS      1            214422  AKSAYALOVA    1.014852
6447    EIH:   220021  221822          BURSADG               DEMIRTAS      1            214421  AKSAYALOVA    1.014852
6448    EIH:   219110  290310          COLAKOGLU400          DCELIKSANAL   1            211421  KROMANCELIK   1.014852
6449    EIH:   219110  290310          COLAKOGLU400          DCELIKSANAL   1            211422  KROMANCELIK   1.014852
6450    EIH:   210122  212021          TEPEOREN              DUDULLU       2            214421  AKSAYALOVA    1.014852
6451    EIH:   224021  227621          KARACABEY             HARMANLIKRES  1            214422  AKSAYALOVA    1.014852
6452    EIH:   224021  227621          KARACABEY             HARMANLIKRES  1            214421  AKSAYALOVA    1.014852
6453    EIH:   210122  212021          TEPEOREN              DUDULLU       2            214422  AKSAYALOVA    1.014852
6454    EIH:   210122  212021          TEPEOREN              DUDULLU       1            214422  AKSAYALOVA    1.014852
6455    EIH:   220122  221221          BURSASANAYI           BOSEN         1            214421  AKSAYALOVA    1.014852
6456    EIH:   210122  212021          TEPEOREN              DUDULLU       1            214421  AKSAYALOVA    1.014852
6457    EIH:   225221  228722          POYRAZRES_SU          ORHANELI      1            214421  AKSAYALOVA    1.014852
6458    EIH:   225221  228722          POYRAZRES_SU          ORHANELI      1            214422  AKSAYALOVA    1.014852
6459    EIH:   220122  221221          BURSASANAYI           BOSEN         1            214422  AKSAYALOVA    1.014852
6460    EIH:   227621  229421          HARMANLIKRES          GUNEY-1RES    1            214422  AKSAYALOVA    1.014853
6461    EIH:   227621  229421          HARMANLIKRES          GUNEY-1RES    1            214421  AKSAYALOVA    1.014853
6462    EIH:   214510  216910          BEYKOZ                KAVACIK       1            214422  AKSAYALOVA    1.014853
6463    EIH:   214510  216910          BEYKOZ                KAVACIK       1            214421  AKSAYALOVA    1.014853
6464    EIH:   224022  311121          KARACABEY             GOBEL         1            214421  AKSAYALOVA    1.014853
6465    EIH:   224022  311121          KARACABEY             GOBEL         1            214422  AKSAYALOVA    1.014853
6466    EIH:   222821  224121          ESKISEHIR3            ESKISEHIRCIM  1            214421  AKSAYALOVA    1.014853
6467    EIH:   222721  227921          ESKISEHIR2            ESKISEHIROSB  1            214421  AKSAYALOVA    1.014853
6468    EIH:   222721  227921          ESKISEHIR2            ESKISEHIROSB  1            214422  AKSAYALOVA    1.014853
6469    EIH:   222821  224121          ESKISEHIR3            ESKISEHIRCIM  1            214422  AKSAYALOVA    1.014853
6470    EIH:   227121  228721          DEVECIKONAGI          ORHANELI      1            214422  AKSAYALOVA    1.014853
6471    EIH:   227121  228721          DEVECIKONAGI          ORHANELI      1            214421  AKSAYALOVA    1.014853
6472    EIH:   224121  225121          ESKISEHIRCIM          BOZUYUKOSB    1            214421  AKSAYALOVA    1.014854
6473    EIH:   224121  225121          ESKISEHIRCIM          BOZUYUKOSB    1            214422  AKSAYALOVA    1.014854
6474    EIH:   227121  311121          DEVECIKONAGI          GOBEL         1            214421  AKSAYALOVA    1.014854
6475    EIH:   227121  311121          DEVECIKONAGI          GOBEL         1            214422  AKSAYALOVA    1.014854
6476    EIH:   210111  217711          TEPEOREN              ATASEHIR      1            214422  AKSAYALOVA    1.014854
6477    EIH:   210111  217711          TEPEOREN              ATASEHIR      1            214421  AKSAYALOVA    1.014854
6478    EIH:   210010  210110          UMRANIYE              TEPEOREN      1            214421  AKSAYALOVA    1.014854
6479    EIH:   210010  210110          UMRANIYE              TEPEOREN      1            214422  AKSAYALOVA    1.014854
6480    EIH:   120310  216911          ALIBEYKOY             KAVACIK       1            214421  AKSAYALOVA    1.014854
6481    EIH:   120311  214510          ALIBEYKOY             BEYKOZ        1            214422  AKSAYALOVA    1.014854
6482    EIH:   120311  214510          ALIBEYKOY             BEYKOZ        1            214421  AKSAYALOVA    1.014854
6483    EIH:   221521  311121          MKEMALPASA            GOBEL         1            214422  AKSAYALOVA    1.014854
6484    EIH:   120310  216911          ALIBEYKOY             KAVACIK       1            214422  AKSAYALOVA    1.014854
6485    EIH:   221521  311121          MKEMALPASA            GOBEL         1            214421  AKSAYALOVA    1.014854
6486    EIH:   211622  214322          ICMELER               DILISKELESIG  1            214422  AKSAYALOVA    1.014856
6487    EIH:   211622  214322          ICMELER               DILISKELESIG  1            214421  AKSAYALOVA    1.014856
6488    EIH:   215521  228722          ULURES                ORHANELI      1            214421  AKSAYALOVA    1.014856
6489    EIH:   215521  228722          ULURES                ORHANELI      1            214422  AKSAYALOVA    1.014856
6490    EIH:   223321  291321          KUTAHYA               KUTAHYASANAL  1            214422  AKSAYALOVA    1.014856
6491    EIH:   223321  291321          KUTAHYA               KUTAHYASANAL  1            214421  AKSAYALOVA    1.014856
6492    EIH:   221921  292021          KESTEL                KESTELSANAL   1            214422  AKSAYALOVA    1.014857
6493    EIH:   221921  292021          KESTEL                KESTELSANAL   1            214421  AKSAYALOVA    1.014857
6494    EIH:   211211  214711          KARTAL                YENIDGKC      1            214421  AKSAYALOVA    1.014857
6495    EIH:   211211  214711          KARTAL                YENIDGKC      1            214422  AKSAYALOVA    1.014857
6496    EIH:   214321  214821          DILISKELESIG          MAKINAOSB     1            214421  AKSAYALOVA    1.014858
6497    EIH:   214321  214821          DILISKELESIG          MAKINAOSB     1            214422  AKSAYALOVA    1.014858
6498    EIH:   211822  216721          GEBZEOSB              GEBZEKIMYA    1            214421  AKSAYALOVA    1.014859
6499    EIH:   211822  216721          GEBZEOSB              GEBZEKIMYA    1            214422  AKSAYALOVA    1.014859
6500    EIH:   211521  214321          COLAKOGLU             DILISKELESIG  1            214421  AKSAYALOVA    1.014860
6501    EIH:   221921  225422          KESTEL                TURANKOY      1            214422  AKSAYALOVA    1.014860
6502    EIH:   221921  225422          KESTEL                TURANKOY      1            214421  AKSAYALOVA    1.014860
6503    EIH:   222521  225621          BOZUYUK               KARTALRES     1            214422  AKSAYALOVA    1.014860
6504    EIH:   222521  225621          BOZUYUK               KARTALRES     1            214421  AKSAYALOVA    1.014860
6505    EIH:   211521  214321          COLAKOGLU             DILISKELESIG  1            214422  AKSAYALOVA    1.014860
6506    EIH:   214822  216722          MAKINAOSB             GEBZEKIMYA    1            214421  AKSAYALOVA    1.014862
6507    EIH:   214822  216722          MAKINAOSB             GEBZEKIMYA    1            214422  AKSAYALOVA    1.014862
6508    EIH:   227221  292021          ULUDAG                KESTELSANAL   1            214422  AKSAYALOVA    1.014862
6509    EIH:   227221  292021          ULUDAG                KESTELSANAL   1            214421  AKSAYALOVA    1.014862
6510    EIH:   222121  227221          INEGOL                ULUDAG        1            214422  AKSAYALOVA    1.014863
6511    EIH:   222121  227221          INEGOL                ULUDAG        1            214421  AKSAYALOVA    1.014863
6512    EIH:   220221  220421          GURAGAC               TUNCBILEK-B   1            222521  BOZUYUK       1.014864
6513    OTR:   222811  222821    ESKISEHIR3 B-OTR-4    ESKISEHIR3 B-OTR-4  1            214421  AKSAYALOVA    1.014865
6514    OTR:   222811  222821    ESKISEHIR3 B-OTR-4    ESKISEHIR3 B-OTR-4  1            214422  AKSAYALOVA    1.014865
6515    EIH:   222822  225621          ESKISEHIR3            KARTALRES     1            214422  AKSAYALOVA    1.014866
6516    EIH:   222822  225621          ESKISEHIR3            KARTALRES     1            214421  AKSAYALOVA    1.014866
6517    EIH:   225421  227221          TURANKOY              ULUDAG        1            214421  AKSAYALOVA    1.014867
6518    EIH:   225421  227221          TURANKOY              ULUDAG        1            214422  AKSAYALOVA    1.014867
6519    EIH:   214210  214810          KOCAELI               MAKINAOSB     1            214421  AKSAYALOVA    1.014867
6520    EIH:   214210  214810          KOCAELI               MAKINAOSB     1            214422  AKSAYALOVA    1.014867
6521    EIH:   210010  217710          UMRANIYE              ATASEHIR      1            214421  AKSAYALOVA    1.014869
6522    EIH:   210010  217710          UMRANIYE              ATASEHIR      1            214422  AKSAYALOVA    1.014869
6523    EIH:   220521  227521          SEYITOMER             KUMAS         1            224121  ESKISEHIRCIM  1.014869
6524    EIH:   220510  520011          SEYITOMER             AFYON2        1            223521  AZOT          1.014869
6525    OTR:   222811  222821    ESKISEHIR3 B-OTR-3    ESKISEHIR3 B-OTR-3  2            214422  AKSAYALOVA    1.014870
6526    OTR:   222811  222821    ESKISEHIR3 B-OTR-3    ESKISEHIR3 B-OTR-3  2            214421  AKSAYALOVA    1.014870
6527    EIH:   222221  222321          PASALAR               BILORSA       1            222421  SOGUT         1.014872
6528    OTR:   220510  220521       SEYITOMER OTR-1       SEYITOMER OTR-1  1            222322  BILORSA       1.014873
6529    OTR:   220510  220521       SEYITOMER OTR-1       SEYITOMER OTR-1  1            222321  BILORSA       1.014873
6530    EIH:   210111  214811          TEPEOREN              MAKINAOSB     1            214422  AKSAYALOVA    1.014878
6531    EIH:   210111  214811          TEPEOREN              MAKINAOSB     1            214421  AKSAYALOVA    1.014878
6532    EIH:   220110  310010          BURSASANAYI           KOYLUKOY      1            221221  BOSEN         1.014879
6533    OTR:   220510  220521       SEYITOMER OTR-1       SEYITOMER OTR-1  1            214421  AKSAYALOVA    1.014880
6534    OTR:   220510  220521       SEYITOMER OTR-1       SEYITOMER OTR-1  1            214422  AKSAYALOVA    1.014880
6535    EIH:   220210  329711          GURAGAC               KOLINTES      1            214421  AKSAYALOVA    1.014880
6536    EIH:   220210  329711          GURAGAC               KOLINTES      1            214422  AKSAYALOVA    1.014880
6537    EIH:   220521  225321          SEYITOMER             BOZUYUKRES    1            214421  AKSAYALOVA    1.014882
6538    EIH:   220521  225321          SEYITOMER             BOZUYUKRES    1            214422  AKSAYALOVA    1.014882
6539    EIH:   211521  219121          COLAKOGLU             COLAKOGLU400  1            211422  KROMANCELIK   1.014882
6540    EIH:   211521  219121          COLAKOGLU             COLAKOGLU400  1            211421  KROMANCELIK   1.014882
6541   BANK:   222810  222822          ESKISEHIR3 A          ESKISEHIR3 A  2            214422  AKSAYALOVA    1.014888
6542   BANK:   222810  222822          ESKISEHIR3 A          ESKISEHIR3 A  2            214421  AKSAYALOVA    1.014888
6543   BANK:   220210  220221             GURAGAC A             GURAGAC A  1            222421  SOGUT         1.014899
6544    EIH:   220511  222811          SEYITOMER             ESKISEHIR3    1            222621  ESKISEHIR1    1.014905
6545    EIH:   216121  225521          DINCERCIM             MERYEMRES     1            214422  AKSAYALOVA    1.014910
6546    EIH:   216121  225521          DINCERCIM             MERYEMRES     1            214421  AKSAYALOVA    1.014910
6547    EIH:   216121  225521          DINCERCIM             MERYEMRES     1            225821  KUTAHYAOSB    1.014910
6548    EIH:   120911  210210          ZEKERIYAKOY           PASAKOY       1            214421  AKSAYALOVA    1.014915
6549    EIH:   120911  210210          ZEKERIYAKOY           PASAKOY       1            214422  AKSAYALOVA    1.014915
6550   BANK:   220210  220221             GURAGAC A             GURAGAC A  1            214421  AKSAYALOVA    1.014933
6551   BANK:   220210  220221             GURAGAC A             GURAGAC A  1            214422  AKSAYALOVA    1.014933
6552    EIH:   211622  214322          ICMELER               DILISKELESIG  1            211321  TUZLA         1.014938
6553    EIH:   220011  220110          BURSADG               BURSASANAYI   1            214422  AKSAYALOVA    1.014940
6554    EIH:   220011  220110          BURSADG               BURSASANAYI   1            214421  AKSAYALOVA    1.014940
6555    EIH:   220221  220421          GURAGAC               TUNCBILEK-B   1            214421  AKSAYALOVA    1.014949
6556    EIH:   220221  220421          GURAGAC               TUNCBILEK-B   1            214422  AKSAYALOVA    1.014949
6557    EIH:   210510  216911          ADA2DGKC              KAVACIK       1            211921  KURTKOY       1.014952
6558    EIH:   220210  220510          GURAGAC               SEYITOMER     1            214421  AKSAYALOVA    1.014961
6559    EIH:   220210  220510          GURAGAC               SEYITOMER     1            214422  AKSAYALOVA    1.014961
6560    EIH:   222421  222521          SOGUT                 BOZUYUK       1            225821  KUTAHYAOSB    1.014970
6561    EIH:   210221  212021          PASAKOY               DUDULLU       1            217522  CUMHURIYET    1.014973
6562    EIH:   210221  212021          PASAKOY               DUDULLU       1            217521  CUMHURIYET    1.014973
6563    EIH:   222421  225521          SOGUT                 MERYEMRES     1            214421  AKSAYALOVA    1.014974
6564    EIH:   222421  225521          SOGUT                 MERYEMRES     1            214422  AKSAYALOVA    1.014974
6565    EIH:   223321  291321          KUTAHYA               KUTAHYASANAL  1            223521  AZOT          1.014979
6566    EIH:   222821  224121          ESKISEHIR3            ESKISEHIRCIM  1            216121  DINCERCIM     1.014984
6567    EIH:   214421  220821          AKSAYALOVA            ORHANGAZI     1            222321  BILORSA       1.014992
6568    EIH:   214421  220821          AKSAYALOVA            ORHANGAZI     1            222322  BILORSA       1.014992
6569    EIH:   222721  290821          ESKISEHIR2            KUMBETSANAL   1            224121  ESKISEHIRCIM  1.014994
6570    EIH:   216121  222221          DINCERCIM             PASALAR       1            214422  AKSAYALOVA    1.015001
6571    EIH:   216121  222221          DINCERCIM             PASALAR       1            214421  AKSAYALOVA    1.015001
6572    EIH:   214822  216722          MAKINAOSB             GEBZEKIMYA    1            214321  DILISKELESIG  1.015006
6573    EIH:   220510  520011          SEYITOMER             AFYON2        1            223522  AZOT          1.015015
6574    EIH:   222221  222321          PASALAR               BILORSA       1            214422  AKSAYALOVA    1.015016
6575    EIH:   222221  222321          PASALAR               BILORSA       1            214421  AKSAYALOVA    1.015016
6576    EIH:   220010  314911          BURSADG               BANDIRMA1DG   1            210022  UMRANIYE      1.015025
6577    EIH:   214711  214810          YENIDGKC              MAKINAOSB     1            211822  GEBZEOSB      1.015026
6578    EIH:   222421  222521          SOGUT                 BOZUYUK       1            214422  AKSAYALOVA    1.015026
6579    EIH:   222421  222521          SOGUT                 BOZUYUK       1            214421  AKSAYALOVA    1.015026
6580    EIH:   220110  310010          BURSASANAYI           KOYLUKOY      1            228622  OSMANGAZI     1.015033
6581    EIH:   220022  220721          BURSADG               GEMLIK        1            228021  EDEBEY        1.015035
6582    EIH:   220510  520011          SEYITOMER             AFYON2        1            214422  AKSAYALOVA    1.015040
6583    EIH:   220510  520011          SEYITOMER             AFYON2        1            214421  AKSAYALOVA    1.015040
6584    EIH:   220210  329711          GURAGAC               KOLINTES      1            223521  AZOT          1.015041
6585    EIH:   214210  227211          KOCAELI               ULUDAG        1            228021  EDEBEY        1.015060
6586    EIH:   220221  290821          GURAGAC               KUMBETSANAL   1            224121  ESKISEHIRCIM  1.015065
6587    EIH:   228621  291821          OSMANGAZI             BSANAYISANAL  1            228021  EDEBEY        1.015069
6588    EIH:   220510  520011          SEYITOMER             AFYON2        1            224521  VITRAKARO     1.015092
6589    EIH:   220011  220110          BURSADG               BURSASANAYI   1            228021  EDEBEY        1.015094
6590    EIH:   223621  227522          KIRKA                 KUMAS         1            227521  KUMAS         1.015095
6591    EIH:   223621  227522          KIRKA                 KUMAS         1            227522  KUMAS         1.015095
6592    EIH:   220121  291821          BURSASANAYI           BSANAYISANAL  1            228021  EDEBEY        1.015099
6593    EIH:   220510  520011          SEYITOMER             AFYON2        1            222421  SOGUT         1.015099
6594    EIH:   221921  292021          KESTEL                KESTELSANAL   1            228021  EDEBEY        1.015100
6595    OTR:   219110  219121  COLAKOGLU400 A-OTR-1  COLAKOGLU400 A-OTR-1  1            211321  TUZLA         1.015101
6596    OTR:   219110  219121  COLAKOGLU400 A-OTR-2  COLAKOGLU400 A-OTR-2  2            211321  TUZLA         1.015105
6597    EIH:   220010  314911          BURSADG               BANDIRMA1DG   1            221221  BOSEN         1.015106
6598   BANK:   210210  210221             PASAKOY A             PASAKOY A  1            211821  GEBZEOSB      1.015109
6599    EIH:   225421  227221          TURANKOY              ULUDAG        1            228021  EDEBEY        1.015113
6600    EIH:   223321  291321          KUTAHYA               KUTAHYASANAL  1            223522  AZOT          1.015126
6601    EIH:   210111  210311          TEPEOREN              ADAPAZARI     1            211822  GEBZEOSB      1.015148
6602   BANK:   220210  220221             GURAGAC A             GURAGAC A  1            222521  BOZUYUK       1.015159
6603    EIH:   220121  221322          BURSASANAYI           BESEVLER      1            228021  EDEBEY        1.015166
6604    EIH:   222421  222521          SOGUT                 BOZUYUK       1            225921  METRISTEPE    1.015172
6605    EIH:   216121  225521          DINCERCIM             MERYEMRES     1            222421  SOGUT         1.015184
6606    EIH:   220210  329711          GURAGAC               KOLINTES      1            223522  AZOT          1.015187
6607    EIH:   220022  220721          BURSADG               GEMLIK        1            219921  GOLPAZARI     1.015188
6608    EIH:   214711  214810          YENIDGKC              MAKINAOSB     1            211821  GEBZEOSB      1.015190
6609    EIH:   210111  214310          TEPEOREN              DILISKELESIG  1            211221  KARTAL        1.015190
6610    EIH:   210910  215211          KBAKKALKOY            MALTEPEIST    1            211821  GEBZEOSB      1.015196
6611    EIH:   220511  222811          SEYITOMER             ESKISEHIR3    1            228021  EDEBEY        1.015200
6612    EIH:   222521  225621          BOZUYUK               KARTALRES     1            225921  METRISTEPE    1.015211
6613    EIH:   220111  220210          BURSASANAYI           GURAGAC       1            225521  MERYEMRES     1.015226
6614    EIH:   220321  222321          TUNCBILEK-A           BILORSA       1            224121  ESKISEHIRCIM  1.015228
6615    EIH:   210022  210922          UMRANIYE              KBAKKALKOY    1            210022  UMRANIYE      1.015235
6616    EIH:   220511  222811          SEYITOMER             ESKISEHIR3    1            223521  AZOT          1.015237
6617    EIH:   222421  225521          SOGUT                 MERYEMRES     1            222321  BILORSA       1.015243
6618    EIH:   220011  220110          BURSADG               BURSASANAYI   1            228621  OSMANGAZI     1.015243
6619    EIH:   222421  225521          SOGUT                 MERYEMRES     1            222322  BILORSA       1.015243
6620   BANK:   220010  220021             BURSADG A             BURSADG A  1            228021  EDEBEY        1.015247
6621    EIH:   220010  314911          BURSADG               BANDIRMA1DG   1            228622  OSMANGAZI     1.015251
6622    OTR:   214310  214322    DILISKELESIG OTR-1    DILISKELESIG OTR-1  1            211821  GEBZEOSB      1.015253
6623    EIH:   224121  225121          ESKISEHIRCIM          BOZUYUKOSB    1            225521  MERYEMRES     1.015259
6624    OTR:   214311  214322    DILISKELESIG OTR-2    DILISKELESIG OTR-2  1            211821  GEBZEOSB      1.015260
6625    EIH:   227221  292021          ULUDAG                KESTELSANAL   1            228021  EDEBEY        1.015262
6626    EIH:   220022  220721          BURSADG               GEMLIK        1            216121  DINCERCIM     1.015285
6627    OTR:   211211  211221        KARTAL B-OTR-4        KARTAL B-OTR-4  1            211622  ICMELER       1.015286
6628    EIH:   210211  231111          PASAKOY               OSMANCA       1            211822  GEBZEOSB      1.015293
6629    EIH:   228621  291821          OSMANGAZI             BSANAYISANAL  1            221121  YILDIRIM      1.015303
6630    EIH:   220111  220210          BURSASANAYI           GURAGAC       1            224121  ESKISEHIRCIM  1.015304
6631    EIH:   214711  214810          YENIDGKC              MAKINAOSB     1            219121  COLAKOGLU400  1.015309
6632    EIH:   220221  290821          GURAGAC               KUMBETSANAL   1            223521  AZOT          1.015310
6633    EIH:   220010  314911          BURSADG               BANDIRMA1DG   1            211321  TUZLA         1.015314
6634    EIH:   220110  310010          BURSASANAYI           KOYLUKOY      1            223521  AZOT          1.015316
6635    EIH:   214711  214810          YENIDGKC              MAKINAOSB     1            211521  COLAKOGLU     1.015321
6636    EIH:   222821  224121          ESKISEHIR3            ESKISEHIRCIM  1            223521  AZOT          1.015332
6637    EIH:   216121  225521          DINCERCIM             MERYEMRES     1            216121  DINCERCIM     1.015334
6638    EIH:   224121  225121          ESKISEHIRCIM          BOZUYUKOSB    1            216121  DINCERCIM     1.015337
6639   BANK:   220010  220021             BURSADG A             BURSADG A  1            219921  GOLPAZARI     1.015341
6640    EIH:   220321  222321          TUNCBILEK-A           BILORSA       1            225921  METRISTEPE    1.015353
6641    EIH:   222721  290821          ESKISEHIR2            KUMBETSANAL   1            223521  AZOT          1.015355
6642    EIH:   222421  222521          SOGUT                 BOZUYUK       1            222421  SOGUT         1.015372
6643    EIH:   211222  211621          KARTAL                ICMELER       1            211821  GEBZEOSB      1.015375
6644    EIH:   220210  329711          GURAGAC               KOLINTES      1            228021  EDEBEY        1.015378
6645    EIH:   221921  225422          KESTEL                TURANKOY      1            228021  EDEBEY        1.015379
6646    EIH:   220511  222811          SEYITOMER             ESKISEHIR3    1            223522  AZOT          1.015383
6647   BANK:   220010  220021             BURSADG A             BURSADG A  1            216121  DINCERCIM     1.015392
6648    EIH:   210510  216911          ADA2DGKC              KAVACIK       1            214321  DILISKELESIG  1.015393
6649   BANK:   210111  210122            TEPEOREN B            TEPEOREN B  1            214022  ISAKOY        1.015394
6650   BANK:   210111  210122            TEPEOREN B            TEPEOREN B  1            214021  ISAKOY        1.015394
6651   BANK:   210111  210122            TEPEOREN B            TEPEOREN B  1            212221  SILE          1.015394
6652    EIH:   120310  216911          ALIBEYKOY             KAVACIK       1            211821  GEBZEOSB      1.015395
6653   BANK:   210211  210222             PASAKOY B             PASAKOY B  1            211821  GEBZEOSB      1.015395
6654    EIH:   224121  225121          ESKISEHIRCIM          BOZUYUKOSB    1            223521  AZOT          1.015409
6655    EIH:   210510  216911          ADA2DGKC              KAVACIK       1            228021  EDEBEY        1.015414
6656   BANK:   222810  222822          ESKISEHIR3 A          ESKISEHIR3 A  2            223521  AZOT          1.015414
6657    EIH:   213621  213721          KARAMURSEL            YALOVA        1            214421  AKSAYALOVA    1.015415
6658    EIH:   213621  213721          KARAMURSEL            YALOVA        1            214422  AKSAYALOVA    1.015415
6659    EIH:   210211  231111          PASAKOY               OSMANCA       1            228021  EDEBEY        1.015427
6660    EIH:   214210  214810          KOCAELI               MAKINAOSB     1            211821  GEBZEOSB      1.015427
6661    EIH:   216121  222221          DINCERCIM             PASALAR       1            225921  METRISTEPE    1.015428
6662    EIH:   221721  229421          AKCALAR               GUNEY-1RES    1            228021  EDEBEY        1.015431
6663    EIH:   219110  290310          COLAKOGLU400          DCELIKSANAL   1            211321  TUZLA         1.015431
6664    EIH:   215521  222121          ULURES                INEGOL        1            228021  EDEBEY        1.015437
6665   BANK:   222810  222822          ESKISEHIR3 A          ESKISEHIR3 A  2            226221  KUMBET        1.015445
6666    EIH:   222822  227922          ESKISEHIR3            ESKISEHIROSB  1            223521  AZOT          1.015456
6667    EIH:   222821  227921          ESKISEHIR3            ESKISEHIROSB  1            223521  AZOT          1.015456
6668    EIH:   220221  290821          GURAGAC               KUMBETSANAL   1            223522  AZOT          1.015456
6669    EIH:   220121  291821          BURSASANAYI           BSANAYISANAL  1            221121  YILDIRIM      1.015457
6670    EIH:   221121  228622          YILDIRIM              OSMANGAZI     1            228021  EDEBEY        1.015458
6671    EIH:   220321  222822          TUNCBILEK-A           ESKISEHIR3    1            224121  ESKISEHIRCIM  1.015459
6672    EIH:   211521  219121          COLAKOGLU             COLAKOGLU400  1            211321  TUZLA         1.015460
6673    EIH:   220110  310010          BURSASANAYI           KOYLUKOY      1            223522  AZOT          1.015462
6674    EIH:   220210  220510          GURAGAC               SEYITOMER     1            225821  KUTAHYAOSB    1.015462
6675    EIH:   214711  214810          YENIDGKC              MAKINAOSB     1            228021  EDEBEY        1.015463
6676    EIH:   222921  223621          CIFTELER              KIRKA         1            223521  AZOT          1.015463
6677    EIH:   210510  216911          ADA2DGKC              KAVACIK       1            212021  DUDULLU       1.015465
