6678    EIH:   222821  224121          ESKISEHIR3            ESKISEHIRCIM  1            219921  GOLPAZARI     1.015467
6679    EIH:   220321  222822          TUNCBILEK-A           ESKISEHIR3    1            223521  AZOT          1.015471
6680    EIH:   220111  220210          BURSASANAYI           GURAGAC       1            225821  KUTAHYAOSB    1.015475
6681    EIH:   222521  225621          BOZUYUK               KARTALRES     1            224121  ESKISEHIRCIM  1.015477
6682    EIH:   222821  224121          ESKISEHIR3            ESKISEHIRCIM  1            223522  AZOT          1.015478
6683    EIH:   210111  210311          TEPEOREN              ADAPAZARI     1            219121  COLAKOGLU400  1.015490
6684   BANK:   220210  220221             GURAGAC A             GURAGAC A  1            228021  EDEBEY        1.015496
6685    EIH:   210110  214211          TEPEOREN              KOCAELI       1            211821  GEBZEOSB      1.015498
6686    EIH:   221621  221721          GORUKLE               AKCALAR       1            228021  EDEBEY        1.015499
6687    EIH:   222721  290821          ESKISEHIR2            KUMBETSANAL   1            223522  AZOT          1.015501
6688   BANK:   210110  210121            TEPEOREN A            TEPEOREN A  2            211822  GEBZEOSB      1.015504
6689    EIH:   220321  222321          TUNCBILEK-A           BILORSA       1            223521  AZOT          1.015504
6690    EIH:   210111  210311          TEPEOREN              ADAPAZARI     1            211521  COLAKOGLU     1.015505
6691    EIH:   222221  222321          PASALAR               BILORSA       1            223521  AZOT          1.015507
6692    EIH:   220022  220821          BURSADG               ORHANGAZI     1            228021  EDEBEY        1.015508
6693    EIH:   220121  221821          BURSASANAYI           DEMIRTAS      1            228021  EDEBEY        1.015511
6694    EIH:   220510  520011          SEYITOMER             AFYON2        1            222521  BOZUYUK       1.015513
6695    EIH:   210111  214811          TEPEOREN              MAKINAOSB     1            211821  GEBZEOSB      1.015526
6696    EIH:   220022  220721          BURSADG               GEMLIK        1            222221  PASALAR       1.015527
6697    EIH:   220210  220510          GURAGAC               SEYITOMER     1            227522  KUMAS         1.015530
6698    EIH:   220210  220510          GURAGAC               SEYITOMER     1            227521  KUMAS         1.015530
6699    EIH:   224022  311121          KARACABEY             GOBEL         1            228021  EDEBEY        1.015533
6700    EIH:   220010  314911          BURSADG               BANDIRMA1DG   1            223521  AZOT          1.015542
6701    EIH:   210111  214310          TEPEOREN              DILISKELESIG  1            228021  EDEBEY        1.015544
6702    EIH:   222721  222821          ESKISEHIR2            ESKISEHIR3    1            223521  AZOT          1.015548
6703    OTR:   222811  222821    ESKISEHIR3 B-OTR-3    ESKISEHIR3 B-OTR-3  2            223521  AZOT          1.015550
6704    EIH:   210111  210311          TEPEOREN              ADAPAZARI     1            228021  EDEBEY        1.015550
6705    EIH:   224121  225121          ESKISEHIRCIM          BOZUYUKOSB    1            223522  AZOT          1.015555
6706    EIH:   222721  227921          ESKISEHIR2            ESKISEHIROSB  1            223521  AZOT          1.015555
6707    OTR:   222811  222821    ESKISEHIR3 B-OTR-4    ESKISEHIR3 B-OTR-4  1            223521  AZOT          1.015558
6708   BANK:   222810  222822          ESKISEHIR3 A          ESKISEHIR3 A  2            223522  AZOT          1.015561
6709    EIH:   222822  225621          ESKISEHIR3            KARTALRES     1            223521  AZOT          1.015564
6710    EIH:   222721  222821          ESKISEHIR2            ESKISEHIR3    1            224121  ESKISEHIRCIM  1.015564
6711    EIH:   223621  227522          KIRKA                 KUMAS         1            223521  AZOT          1.015565
6712    EIH:   222521  225621          BOZUYUK               KARTALRES     1            223521  AZOT          1.015566
6713    EIH:   227621  229421          HARMANLIKRES          GUNEY-1RES    1            228021  EDEBEY        1.015571
6714    OTR:   222811  222821    ESKISEHIR3 B-OTR-3    ESKISEHIR3 B-OTR-3  2            225921  METRISTEPE    1.015572
6715    EIH:   220510  520011          SEYITOMER             AFYON2        1            222321  BILORSA       1.015573
6716    EIH:   220510  520011          SEYITOMER             AFYON2        1            222322  BILORSA       1.015573
6717    EIH:   220521  225321          SEYITOMER             BOZUYUKRES    1            225821  KUTAHYAOSB    1.015579
6718    EIH:   222421  222521          SOGUT                 BOZUYUK       1            224121  ESKISEHIRCIM  1.015581
6719    EIH:   220321  222321          TUNCBILEK-A           BILORSA       1            228021  EDEBEY        1.015584
6720    EIH:   220521  225321          SEYITOMER             BOZUYUKRES    1            224121  ESKISEHIRCIM  1.015585
6721    OTR:   222811  222821    ESKISEHIR3 B-OTR-4    ESKISEHIR3 B-OTR-4  1            225921  METRISTEPE    1.015589
6722    EIH:   214310  290310          DILISKELESIG          DCELIKSANAL   1            211821  GEBZEOSB      1.015593
6723    EIH:   220011  220110          BURSADG               BURSASANAYI   1            221821  DEMIRTAS      1.015594
6724    EIH:   220122  221221          BURSASANAYI           BOSEN         1            220121  BURSASANAYI   1.015597
6725    EIH:   222821  227921          ESKISEHIR3            ESKISEHIROSB  1            223522  AZOT          1.015602
6726    EIH:   222822  227922          ESKISEHIR3            ESKISEHIROSB  1            223522  AZOT          1.015602
6727    EIH:   220011  220110          BURSADG               BURSASANAYI   1            221321  BESEVLER      1.015603
6728    EIH:   220011  220110          BURSADG               BURSASANAYI   1            221322  BESEVLER      1.015603
6729    EIH:   222921  223621          CIFTELER              KIRKA         1            223522  AZOT          1.015610
6730    OTR:   214811  214822     MAKINAOSB B-OTR-3     MAKINAOSB B-OTR-3  1            211821  GEBZEOSB      1.015611
6731   BANK:   220111  220121         BURSASANAYI A         BURSASANAYI A  2            228021  EDEBEY        1.015612
6732    EIH:   220521  227521          SEYITOMER             KUMAS         1            225921  METRISTEPE    1.015616
6733    EIH:   220110  310010          BURSASANAYI           KOYLUKOY      1            224121  ESKISEHIRCIM  1.015616
6734    EIH:   211421  211521          KROMANCELIK           COLAKOGLU     1            211822  GEBZEOSB      1.015617
6735    EIH:   220321  222822          TUNCBILEK-A           ESKISEHIR3    1            223522  AZOT          1.015617
6736    EIH:   220521  225321          SEYITOMER             BOZUYUKRES    1            227522  KUMAS         1.015627
6737    EIH:   220521  225321          SEYITOMER             BOZUYUKRES    1            227521  KUMAS         1.015627
6738    EIH:   210110  214710          TEPEOREN              YENIDGKC      1            211821  GEBZEOSB      1.015627
6739    EIH:   220111  220210          BURSASANAYI           GURAGAC       1            220121  BURSASANAYI   1.015630
6740    EIH:   219321  224221          HASANAGA              ULUABATHES    1            228021  EDEBEY        1.015632
6741    EIH:   210010  210110          UMRANIYE              TEPEOREN      1            211821  GEBZEOSB      1.015632
6742   BANK:   210110  210121            TEPEOREN A            TEPEOREN A  2            228021  EDEBEY        1.015633
6743    EIH:   220221  220421          GURAGAC               TUNCBILEK-B   1            228021  EDEBEY        1.015638
6744    EIH:   221721  229421          AKCALAR               GUNEY-1RES    1            223521  AZOT          1.015638
6745    EIH:   221521  225221          MKEMALPASA            POYRAZRES_SU  1            228021  EDEBEY        1.015640
6746    EIH:   224022  311121          KARACABEY             GOBEL         1            223521  AZOT          1.015641
6747   BANK:   210210  210221             PASAKOY A             PASAKOY A  1            228021  EDEBEY        1.015642
6748    EIH:   221521  311121          MKEMALPASA            GOBEL         1            223521  AZOT          1.015643
6749    EIH:   227621  229421          HARMANLIKRES          GUNEY-1RES    1            223521  AZOT          1.015643
6750    EIH:   211321  211822          TUZLA                 GEBZEOSB      1            211621  ICMELER       1.015644
6751    EIH:   227121  228721          DEVECIKONAGI          ORHANELI      1            223521  AZOT          1.015645
6752    EIH:   220022  220821          BURSADG               ORHANGAZI     1            223521  AZOT          1.015646
6753    OTR:   220011  220024       BURSADG B-OTR-3       BURSADG B-OTR-3  1            223521  AZOT          1.015647
6754    EIH:   227121  311121          DEVECIKONAGI          GOBEL         1            223521  AZOT          1.015647
6755    EIH:   222421  222521          SOGUT                 BOZUYUK       1            228021  EDEBEY        1.015648
6756    EIH:   224021  227621          KARACABEY             HARMANLIKRES  1            223521  AZOT          1.015649
6757    EIH:   220024  220621          BURSADG               KARSAK        1            223521  AZOT          1.015649
6758    EIH:   220111  220210          BURSASANAYI           GURAGAC       1            225921  METRISTEPE    1.015650
6759    EIH:   215821  220621          ASILDEMIRCLK          KARSAK        1            223521  AZOT          1.015650
6760    EIH:   211221  211921          KARTAL                KURTKOY       1            211821  GEBZEOSB      1.015650
6761    EIH:   228621  291821          OSMANGAZI             BSANAYISANAL  1            223521  AZOT          1.015650
6762    EIH:   211221  211921          KARTAL                KURTKOY       2            211821  GEBZEOSB      1.015650
6763    EIH:   220121  291821          BURSASANAYI           BSANAYISANAL  1            223521  AZOT          1.015650
6764    EIH:   221321  228722          BESEVLER              ORHANELI      1            223521  AZOT          1.015651
6765    EIH:   215521  222121          ULURES                INEGOL        1            223521  AZOT          1.015651
6766    EIH:   220321  222321          TUNCBILEK-A           BILORSA       1            223522  AZOT          1.015651
6767    EIH:   211222  211621          KARTAL                ICMELER       1            228021  EDEBEY        1.015651
6768    EIH:   221621  221721          GORUKLE               AKCALAR       1            223521  AZOT          1.015651
6769    EIH:   225221  228722          POYRAZRES_SU          ORHANELI      1            223521  AZOT          1.015651
6770    EIH:   210010  210911          UMRANIYE              KBAKKALKOY    1            228021  EDEBEY        1.015651
6771    EIH:   221521  225221          MKEMALPASA            POYRAZRES_SU  1            223521  AZOT          1.015652
6772    EIH:   222121  228721          INEGOL                ORHANELI      1            223521  AZOT          1.015652
6773    EIH:   220024  220821          BURSADG               ORHANGAZI     1            223521  AZOT          1.015652
6774    EIH:   220121  228721          BURSASANAYI           ORHANELI      1            223521  AZOT          1.015653
6775    EIH:   222221  222321          PASALAR               BILORSA       1            223522  AZOT          1.015653
6776    EIH:   220121  221821          BURSASANAYI           DEMIRTAS      1            223521  AZOT          1.015654
6777    EIH:   219321  224221          HASANAGA              ULUABATHES    1            223521  AZOT          1.015654
6778    EIH:   215521  228722          ULURES                ORHANELI      1            223521  AZOT          1.015655
6779    EIH:   221121  228621          YILDIRIM              OSMANGAZI     1            223521  AZOT          1.015655
6780    EIH:   220122  228622          BURSASANAYI           OSMANGAZI     1            223521  AZOT          1.015655
6781    EIH:   223621  227522          KIRKA                 KUMAS         1            224121  ESKISEHIRCIM  1.015655
6782    EIH:   216121  222221          DINCERCIM             PASALAR       1            224121  ESKISEHIRCIM  1.015656
6783    EIH:   213621  213721          KARAMURSEL            YALOVA        1            223521  AZOT          1.015656
6784    EIH:   220321  220421          TUNCBILEK-A           TUNCBILEK-B   1            223521  AZOT          1.015656
6785    EIH:   220023  228221          BURSADG               RBKARESI      1            223521  AZOT          1.015656
6786    OTR:   210910  210922    KBAKKALKOY B-OTR-4    KBAKKALKOY B-OTR-4  1            223521  AZOT          1.015656
6787    OTR:   210911  210921    KBAKKALKOY A-OTR-2    KBAKKALKOY A-OTR-2  1            223521  AZOT          1.015656
6788    EIH:   221921  292021          KESTEL                KESTELSANAL   1            223521  AZOT          1.015656
6789    EIH:   210922  216622          KBAKKALKOY            KADIKOY       1            223521  AZOT          1.015656
6790    EIH:   211321  211422          TUZLA                 KROMANCELIK   1            223521  AZOT          1.015656
6791    EIH:   221221  221821          BOSEN                 DEMIRTAS      1            223521  AZOT          1.015656
6792    EIH:   211822  216721          GEBZEOSB              GEBZEKIMYA    1            223521  AZOT          1.015656
6793    EIH:   211022  211122          BBAKKALKOY            SOGANLIK      1            223521  AZOT          1.015656
6794    EIH:   220023  220922          BURSADG               OTOSANSIT     1            223521  AZOT          1.015656
6795    EIH:   210022  210721          UMRANIYE              SELIMIYE      1            223521  AZOT          1.015656
6796    EIH:   220921  228221          OTOSANSIT             RBKARESI      1            223521  AZOT          1.015657
6797    EIH:   210121  211821          TEPEOREN              GEBZEOSB      1            223521  AZOT          1.015657
6798    EIH:   210821  210922          GOZTEPE               KBAKKALKOY    1            223521  AZOT          1.015657
6799    EIH:   211022  211222          BBAKKALKOY            KARTAL        1            223521  AZOT          1.015657
6800    EIH:   210121  211821          TEPEOREN              GEBZEOSB      2            223521  AZOT          1.015657
6801    EIH:   214822  216722          MAKINAOSB             GEBZEKIMYA    1            223521  AZOT          1.015657
6802    EIH:   210222  211022          PASAKOY               BBAKKALKOY    1            223521  AZOT          1.015657
6803    EIH:   210222  211022          PASAKOY               BBAKKALKOY    2            223521  AZOT          1.015657
6804    EIH:   210022  210922          UMRANIYE              KBAKKALKOY    1            223521  AZOT          1.015657
6805    EIH:   220021  221822          BURSADG               DEMIRTAS      1            223521  AZOT          1.015657
6806    EIH:   220022  221822          BURSADG               DEMIRTAS      1            223521  AZOT          1.015657
6807    OTR:   219110  219121  COLAKOGLU400 A-OTR-2  COLAKOGLU400 A-OTR-2  2            223521  AZOT          1.015657
6808    EIH:   214822  217221          MAKINAOSB             SIDDIK        1            223521  AZOT          1.015657
6809    EIH:   225421  227221          TURANKOY              ULUDAG        1            223521  AZOT          1.015657
6810    OTR:   219110  219121  COLAKOGLU400 A-OTR-1  COLAKOGLU400 A-OTR-1  1            223521  AZOT          1.015657
6811    EIH:   211221  211921          KARTAL                KURTKOY       2            223521  AZOT          1.015657
6812    EIH:   220322  220421          TUNCBILEK-A           TUNCBILEK-B   1            223521  AZOT          1.015657
6813    EIH:   211221  211921          KARTAL                KURTKOY       1            223521  AZOT          1.015657
6814    OTR:   211210  211222        KARTAL A-OTR-2        KARTAL A-OTR-2  1            223521  AZOT          1.015657
6815    EIH:   221421  228722          ORHANELITES           ORHANELI      1            223521  AZOT          1.015657
6816    EIH:   221421  228721          ORHANELITES           ORHANELI      1            223521  AZOT          1.015657
6817    EIH:   221921  225422          KESTEL                TURANKOY      1            223521  AZOT          1.015657
6818    EIH:   227221  292021          ULUDAG                KESTELSANAL   1            223521  AZOT          1.015657
6819    EIH:   210122  212021          TEPEOREN              DUDULLU       2            223521  AZOT          1.015657
6820    EIH:   210122  212021          TEPEOREN              DUDULLU       1            223521  AZOT          1.015657
6821    EIH:   214321  214821          DILISKELESIG          MAKINAOSB     1            223521  AZOT          1.015657
6822    EIH:   211521  214321          COLAKOGLU             DILISKELESIG  1            223521  AZOT          1.015657
6823    EIH:   211622  214322          ICMELER               DILISKELESIG  1            223521  AZOT          1.015658
6824    EIH:   220122  221221          BURSASANAYI           BOSEN         1            223521  AZOT          1.015658
6825    OTR:   220111  220121   BURSASANAYI C-OTR-5   BURSASANAYI C-OTR-5  1            223521  AZOT          1.015658
6826    EIH:   210111  217711          TEPEOREN              ATASEHIR      1            211821  GEBZEOSB      1.015658
6827    EIH:   221121  228622          YILDIRIM              OSMANGAZI     1            223521  AZOT          1.015658
6828    EIH:   210111  217711          TEPEOREN              ATASEHIR      1            223521  AZOT          1.015658
6829    OTR:   227211  227221        ULUDAG B-OTR-4        ULUDAG B-OTR-4  2            223521  AZOT          1.015659
6830    OTR:   227211  227221        ULUDAG A-OTR-1        ULUDAG A-OTR-1  1            223521  AZOT          1.015659
6831   BANK:   220111  220121         BURSASANAYI A         BURSASANAYI A  2            223521  AZOT          1.015659
6832    EIH:   210010  217710          UMRANIYE              ATASEHIR      1            223521  AZOT          1.015659
6833    EIH:   213721  214421          YALOVA                AKSAYALOVA    1            223521  AZOT          1.015659
6834   BANK:   220210  220221             GURAGAC A             GURAGAC A  1            225821  KUTAHYAOSB    1.015660
6835    EIH:   222822  227922          ESKISEHIR3            ESKISEHIROSB  1            224121  ESKISEHIRCIM  1.015660
6836    EIH:   222821  227921          ESKISEHIR3            ESKISEHIROSB  1            224121  ESKISEHIRCIM  1.015660
6837    EIH:   222822  225621          ESKISEHIR3            KARTALRES     1            224121  ESKISEHIRCIM  1.015661
6838    EIH:   220121  221322          BURSASANAYI           BESEVLER      1            223521  AZOT          1.015661
6839    EIH:   222121  227221          INEGOL                ULUDAG        1            223521  AZOT          1.015661
6840    EIH:   216121  225521          DINCERCIM             MERYEMRES     1            228021  EDEBEY        1.015661
6841    EIH:   210910  215211          KBAKKALKOY            MALTEPEIST    1            228021  EDEBEY        1.015661
6842    EIH:   220510  520011          SEYITOMER             AFYON2        1            223523  AZOT          1.015662
6843    EIH:   224021  227621          KARACABEY             HARMANLIKRES  1            228021  EDEBEY        1.015666
6844    EIH:   211210  215210          KARTAL                MALTEPEIST    1            228021  EDEBEY        1.015668
6845    EIH:   220110  310010          BURSASANAYI           KOYLUKOY      1            220121  BURSASANAYI   1.015673
6846   BANK:   210211  210222             PASAKOY B             PASAKOY B  1            228021  EDEBEY        1.015673
6847    EIH:   214310  290310          DILISKELESIG          DCELIKSANAL   1            228021  EDEBEY        1.015676
6848    EIH:   211221  211622          KARTAL                ICMELER       1            228021  EDEBEY        1.015678
6849    EIH:   210510  216911          ADA2DGKC              KAVACIK       1            217522  CUMHURIYET    1.015679
6850    EIH:   210510  216911          ADA2DGKC              KAVACIK       1            217521  CUMHURIYET    1.015679
6851   BANK:   210111  210122            TEPEOREN B            TEPEOREN B  1            228021  EDEBEY        1.015679
6852    EIH:   221321  228722          BESEVLER              ORHANELI      1            228021  EDEBEY        1.015680
6853   BANK:   220010  220021             BURSADG A             BURSADG A  1            222221  PASALAR       1.015680
6854    EIH:   227121  228721          DEVECIKONAGI          ORHANELI      1            228021  EDEBEY        1.015680
6855   BANK:   220111  220121         BURSASANAYI A         BURSASANAYI A  2            221321  BESEVLER      1.015681
6856   BANK:   220111  220121         BURSASANAYI A         BURSASANAYI A  2            221322  BESEVLER      1.015681
6857    EIH:   222421  225521          SOGUT                 MERYEMRES     1            228021  EDEBEY        1.015683
6858    EIH:   210221  212021          PASAKOY               DUDULLU       1            228021  EDEBEY        1.015683
6859    EIH:   220010  314911          BURSADG               BANDIRMA1DG   1            223522  AZOT          1.015688
6860    OTR:   214810  214821     MAKINAOSB A-OTR-1     MAKINAOSB A-OTR-1  1            211821  GEBZEOSB      1.015689
6861    EIH:   216121  222221          DINCERCIM             PASALAR       1            228021  EDEBEY        1.015689
6862    EIH:   211321  211621          TUZLA                 ICMELER       1            228021  EDEBEY        1.015692
6863    EIH:   222221  222321          PASALAR               BILORSA       1            228021  EDEBEY        1.015692
6864    EIH:   221521  311121          MKEMALPASA            GOBEL         1            228021  EDEBEY        1.015692
6865    EIH:   221221  221821          BOSEN                 DEMIRTAS      1            228021  EDEBEY        1.015693
6866    OTR:   211210  211221        KARTAL C-OTR-6        KARTAL C-OTR-6  1            228021  EDEBEY        1.015694
6867    EIH:   219110  290310          COLAKOGLU400          DCELIKSANAL   1            228021  EDEBEY        1.015694
6868    EIH:   211521  219121          COLAKOGLU             COLAKOGLU400  1            228021  EDEBEY        1.015694
6869    EIH:   222721  222821          ESKISEHIR2            ESKISEHIR3    1            223522  AZOT          1.015694
6870    EIH:   211522  214322          COLAKOGLU             DILISKELESIG  1            228021  EDEBEY        1.015695
6871    OTR:   222811  222821    ESKISEHIR3 B-OTR-3    ESKISEHIR3 B-OTR-3  2            223522  AZOT          1.015696
6872    EIH:   220521  225321          SEYITOMER             BOZUYUKRES    1            228021  EDEBEY        1.015697
6873   BANK:   210010  210021           UMRANIYE B-           UMRANIYE B-  2            228021  EDEBEY        1.015697
6874    EIH:   220111  220210          BURSASANAYI           GURAGAC       1            220122  BURSASANAYI   1.015697
6875    EIH:   210110  214211          TEPEOREN              KOCAELI       1            228021  EDEBEY        1.015697
6876    EIH:   210211  231111          PASAKOY               OSMANCA       1            219121  COLAKOGLU400  1.015698
6877    OTR:   220510  220521       SEYITOMER OTR-1       SEYITOMER OTR-1  1            228021  EDEBEY        1.015700
6878    EIH:   222821  224121          ESKISEHIR3            ESKISEHIRCIM  1            228021  EDEBEY        1.015700
6879    EIH:   222721  227921          ESKISEHIR2            ESKISEHIROSB  1            223522  AZOT          1.015701
6880    EIH:   210122  211822          TEPEOREN              GEBZEOSB      1            228021  EDEBEY        1.015702
6881    OTR:   214310  214322    DILISKELESIG OTR-1    DILISKELESIG OTR-1  1            228021  EDEBEY        1.015703
6882    OTR:   214311  214322    DILISKELESIG OTR-2    DILISKELESIG OTR-2  1            228021  EDEBEY        1.015703
6883    OTR:   222811  222821    ESKISEHIR3 B-OTR-4    ESKISEHIR3 B-OTR-4  1            223522  AZOT          1.015705
6884    OTR:   211211  211221        KARTAL B-OTR-4        KARTAL B-OTR-4  1            228021  EDEBEY        1.015705
6885    EIH:   224121  225121          ESKISEHIRCIM          BOZUYUKOSB    1            228021  EDEBEY        1.015705
6886    OTR:   214811  214822     MAKINAOSB B-OTR-3     MAKINAOSB B-OTR-3  1            228021  EDEBEY        1.015705
6887    EIH:   210021  217621          UMRANIYE              DUDULLUMETRO  1            228021  EDEBEY        1.015705
6888   BANK:   210010  210022           UMRANIYE A-           UMRANIYE A-  2            228021  EDEBEY        1.015705
6889    EIH:   211321  211822          TUZLA                 GEBZEOSB      1            228021  EDEBEY        1.015708
6890    EIH:   214821  216721          MAKINAOSB             GEBZEKIMYA    1            228021  EDEBEY        1.015710
6891    EIH:   222822  225621          ESKISEHIR3            KARTALRES     1            223522  AZOT          1.015710
6892    EIH:   220221  290821          GURAGAC               KUMBETSANAL   1            228021  EDEBEY        1.015711
6893    EIH:   223621  227522          KIRKA                 KUMAS         1            223522  AZOT          1.015711
6894    EIH:   220521  227521          SEYITOMER             KUMAS         1            228021  EDEBEY        1.015711
6895    EIH:   210922  216622          KBAKKALKOY            KADIKOY       1            228021  EDEBEY        1.015711
6896    EIH:   222521  225621          BOZUYUK               KARTALRES     1            223522  AZOT          1.015712
6897    EIH:   210121  211921          TEPEOREN              KURTKOY       1            228021  EDEBEY        1.015712
6898    EIH:   222721  290821          ESKISEHIR2            KUMBETSANAL   1            228021  EDEBEY        1.015713
6899    OTR:   210910  210922    KBAKKALKOY B-OTR-4    KBAKKALKOY B-OTR-4  1            228021  EDEBEY        1.015713
6900    OTR:   210911  210921    KBAKKALKOY A-OTR-2    KBAKKALKOY A-OTR-2  1            228021  EDEBEY        1.015713
6901    EIH:   210211  231111          PASAKOY               OSMANCA       1            211521  COLAKOGLU     1.015713
6902    EIH:   213721  214421          YALOVA                AKSAYALOVA    1            228021  EDEBEY        1.015713
6903    OTR:   220111  220121   BURSASANAYI C-OTR-5   BURSASANAYI C-OTR-5  1            228021  EDEBEY        1.015714
6904    EIH:   210022  210721          UMRANIYE              SELIMIYE      1            228021  EDEBEY        1.015714
6905    EIH:   211421  211521          KROMANCELIK           COLAKOGLU     1            228021  EDEBEY        1.015714
6906    EIH:   210821  210922          GOZTEPE               KBAKKALKOY    1            228021  EDEBEY        1.015715
6907   BANK:   222810  222822          ESKISEHIR3 A          ESKISEHIR3 A  2            228021  EDEBEY        1.015715
6908    OTR:   219110  219121  COLAKOGLU400 A-OTR-1  COLAKOGLU400 A-OTR-1  1            228021  EDEBEY        1.015715
6909    OTR:   219110  219121  COLAKOGLU400 A-OTR-2  COLAKOGLU400 A-OTR-2  2            228021  EDEBEY        1.015715
6910    EIH:   210022  210922          UMRANIYE              KBAKKALKOY    1            228021  EDEBEY        1.015716
6911    EIH:   220321  222822          TUNCBILEK-A           ESKISEHIR3    1            228021  EDEBEY        1.015716
6912    EIH:   223621  227522          KIRKA                 KUMAS         1            228021  EDEBEY        1.015716
6913    OTR:   214810  214821     MAKINAOSB A-OTR-1     MAKINAOSB A-OTR-1  1            228021  EDEBEY        1.015716
6914    EIH:   211321  211422          TUZLA                 KROMANCELIK   1            228021  EDEBEY        1.015716
6915    EIH:   211022  211122          BBAKKALKOY            SOGANLIK      1            228021  EDEBEY        1.015717
6916    EIH:   222521  225621          BOZUYUK               KARTALRES     1            228021  EDEBEY        1.015718
6917    EIH:   222822  225621          ESKISEHIR3            KARTALRES     1            228021  EDEBEY        1.015718
6918    EIH:   210122  212122          TEPEOREN              YARIMCA1      1            228021  EDEBEY        1.015718
6919    EIH:   220121  228721          BURSASANAYI           ORHANELI      1            228021  EDEBEY        1.015718
6920    EIH:   211022  211222          BBAKKALKOY            KARTAL        1            228021  EDEBEY        1.015718
6921    EIH:   210222  211022          PASAKOY               BBAKKALKOY    2            228021  EDEBEY        1.015719
6922    EIH:   210222  211022          PASAKOY               BBAKKALKOY    1            228021  EDEBEY        1.015719
6923    EIH:   222921  223621          CIFTELER              KIRKA         1            228021  EDEBEY        1.015719
6924    EIH:   214822  217221          MAKINAOSB             SIDDIK        1            228021  EDEBEY        1.015719
6925    OTR:   222811  222821    ESKISEHIR3 B-OTR-3    ESKISEHIR3 B-OTR-3  2            228021  EDEBEY        1.015720
6926    EIH:   120911  210210          ZEKERIYAKOY           PASAKOY       1            211821  GEBZEOSB      1.015720
6927    EIH:   210121  211821          TEPEOREN              GEBZEOSB      2            228021  EDEBEY        1.015720
6928    EIH:   210121  211821          TEPEOREN              GEBZEOSB      1            228021  EDEBEY        1.015720
6929   BANK:   210111  210122            TEPEOREN B            TEPEOREN B  1            211821  GEBZEOSB      1.015721
6930    OTR:   211210  211222        KARTAL A-OTR-2        KARTAL A-OTR-2  1            228021  EDEBEY        1.015721
6931    OTR:   222811  222821    ESKISEHIR3 B-OTR-4    ESKISEHIR3 B-OTR-4  1            228021  EDEBEY        1.015721
6932    EIH:   211221  211921          KARTAL                KURTKOY       2            228021  EDEBEY        1.015722
6933    EIH:   211221  211921          KARTAL                KURTKOY       1            228021  EDEBEY        1.015722
6934    EIH:   220021  221822          BURSADG               DEMIRTAS      1            228021  EDEBEY        1.015723
6935    EIH:   221421  228721          ORHANELITES           ORHANELI      1            228021  EDEBEY        1.015723
6936    EIH:   221421  228722          ORHANELITES           ORHANELI      1            228021  EDEBEY        1.015723
6937    EIH:   220022  221822          BURSADG               DEMIRTAS      1            228021  EDEBEY        1.015723
6938    EIH:   220321  220421          TUNCBILEK-A           TUNCBILEK-B   1            228021  EDEBEY        1.015724
6939    EIH:   220322  220421          TUNCBILEK-A           TUNCBILEK-B   1            228021  EDEBEY        1.015724
6940    EIH:   210110  214710          TEPEOREN              YENIDGKC      1            228021  EDEBEY        1.015724
6941    EIH:   222721  222821          ESKISEHIR2            ESKISEHIR3    1            228021  EDEBEY        1.015724
6942    EIH:   222821  227921          ESKISEHIR3            ESKISEHIROSB  1            228021  EDEBEY        1.015725
6943    EIH:   222822  227922          ESKISEHIR3            ESKISEHIROSB  1            228021  EDEBEY        1.015725
6944    EIH:   223321  291321          KUTAHYA               KUTAHYASANAL  1            228021  EDEBEY        1.015725
6945    EIH:   222721  290821          ESKISEHIR2            KUMBETSANAL   1            225921  METRISTEPE    1.015726
6946    EIH:   210122  212021          TEPEOREN              DUDULLU       2            228021  EDEBEY        1.015726
6947    EIH:   210122  212021          TEPEOREN              DUDULLU       1            228021  EDEBEY        1.015726
6948    EIH:   222721  227921          ESKISEHIR2            ESKISEHIROSB  1            228021  EDEBEY        1.015726
6949    EIH:   214510  216910          BEYKOZ                KAVACIK       1            211821  GEBZEOSB      1.015729
6950    EIH:   210221  212021          PASAKOY               DUDULLU       1            211821  GEBZEOSB      1.015729
6951    EIH:   211622  214322          ICMELER               DILISKELESIG  1            228021  EDEBEY        1.015729
6952    EIH:   220121  221821          BURSASANAYI           DEMIRTAS      1            221821  DEMIRTAS      1.015729
6953    EIH:   214321  214821          DILISKELESIG          MAKINAOSB     1            228021  EDEBEY        1.015732
6954    EIH:   211822  216721          GEBZEOSB              GEBZEKIMYA    1            228021  EDEBEY        1.015733
6955    EIH:   211521  214321          COLAKOGLU             DILISKELESIG  1            228021  EDEBEY        1.015734
6956    EIH:   210111  217711          TEPEOREN              ATASEHIR      1            228021  EDEBEY        1.015734
6957    EIH:   210010  210110          UMRANIYE              TEPEOREN      1            228021  EDEBEY        1.015734
6958    EIH:   214822  216722          MAKINAOSB             GEBZEKIMYA    1            228021  EDEBEY        1.015736
6959    EIH:   211321  211822          TUZLA                 GEBZEOSB      1            211821  GEBZEOSB      1.015736
6960    EIH:   120311  214510          ALIBEYKOY             BEYKOZ        1            228021  EDEBEY        1.015737
6961    EIH:   214510  216910          BEYKOZ                KAVACIK       1            228021  EDEBEY        1.015738
6962    EIH:   211211  214711          KARTAL                YENIDGKC      1            228021  EDEBEY        1.015739
6963    EIH:   224121  225121          ESKISEHIRCIM          BOZUYUKOSB    1            219921  GOLPAZARI     1.015741
6964    EIH:   213621  213721          KARAMURSEL            YALOVA        1            228021  EDEBEY        1.015743
6965    EIH:   220024  220821          BURSADG               ORHANGAZI     1            228021  EDEBEY        1.015744
6966    EIH:   120310  216911          ALIBEYKOY             KAVACIK       1            228021  EDEBEY        1.015746
6967    EIH:   215821  220621          ASILDEMIRCLK          KARSAK        1            228021  EDEBEY        1.015747
6968    EIH:   213721  220721          YALOVA                GEMLIK        1            228021  EDEBEY        1.015749
6969    EIH:   210010  217710          UMRANIYE              ATASEHIR      1            228021  EDEBEY        1.015749
6970    EIH:   210211  231111          PASAKOY               OSMANCA       1            224121  ESKISEHIRCIM  1.015749
6971    EIH:   220011  220110          BURSADG               BURSASANAYI   1            224121  ESKISEHIRCIM  1.015750
6972    EIH:   220024  220621          BURSADG               KARSAK        1            228021  EDEBEY        1.015750
6973    EIH:   214421  220821          AKSAYALOVA            ORHANGAZI     1            228021  EDEBEY        1.015753
6974    EIH:   210111  214811          TEPEOREN              MAKINAOSB     1            228021  EDEBEY        1.015754
6975    EIH:   211321  211822          TUZLA                 GEBZEOSB      1            214321  DILISKELESIG  1.015755
6976   BANK:   210211  210222             PASAKOY B             PASAKOY B  1            211822  GEBZEOSB      1.015756
6977    EIH:   214210  214810          KOCAELI               MAKINAOSB     1            228021  EDEBEY        1.015758
6978   BANK:   220210  220221             GURAGAC A             GURAGAC A  1            227922  ESKISEHIROSB  1.015760
6979   BANK:   220210  220221             GURAGAC A             GURAGAC A  1            227921  ESKISEHIROSB  1.015760
6980    EIH:   214210  227211          KOCAELI               ULUDAG        1            224121  ESKISEHIRCIM  1.015760
6981    EIH:   225221  228722          POYRAZRES_SU          ORHANELI      1            228021  EDEBEY        1.015760
6982    EIH:   210122  211822          TEPEOREN              GEBZEOSB      1            219121  COLAKOGLU400  1.015761
6983    EIH:   220111  220210          BURSASANAYI           GURAGAC       1            211821  GEBZEOSB      1.015761
6984    EIH:   220221  290821          GURAGAC               KUMBETSANAL   1            225921  METRISTEPE    1.015762
6985    OTR:   214811  214822     MAKINAOSB B-OTR-3     MAKINAOSB B-OTR-3  1            214321  DILISKELESIG  1.015765
6986    EIH:   210122  211822          TEPEOREN              GEBZEOSB      1            211521  COLAKOGLU     1.015768
6987    EIH:   211522  214322          COLAKOGLU             DILISKELESIG  1            211821  GEBZEOSB      1.015770
6988    EIH:   223321  291321          KUTAHYA               KUTAHYASANAL  1            223523  AZOT          1.015772
6989    EIH:   221121  228621          YILDIRIM              OSMANGAZI     1            228021  EDEBEY        1.015776
6990    EIH:   222421  225521          SOGUT                 MERYEMRES     1            223521  AZOT          1.015777
6991   BANK:   220210  220221             GURAGAC A             GURAGAC A  1            222721  ESKISEHIR2    1.015783
6992    EIH:   221721  229421          AKCALAR               GUNEY-1RES    1            223522  AZOT          1.015785
6993    EIH:   224022  311121          KARACABEY             GOBEL         1            223522  AZOT          1.015787
6994    EIH:   221521  311121          MKEMALPASA            GOBEL         1            223522  AZOT          1.015789
6995    EIH:   227621  229421          HARMANLIKRES          GUNEY-1RES    1            223522  AZOT          1.015789
6996    EIH:   216121  222221          DINCERCIM             PASALAR       1            223521  AZOT          1.015791
6997    EIH:   227121  228721          DEVECIKONAGI          ORHANELI      1            223522  AZOT          1.015791
6998    EIH:   220022  220821          BURSADG               ORHANGAZI     1            223522  AZOT          1.015792
6999    OTR:   220011  220024       BURSADG B-OTR-3       BURSADG B-OTR-3  1            223522  AZOT          1.015793
7000    EIH:   227121  311121          DEVECIKONAGI          GOBEL         1            223522  AZOT          1.015793
7001    EIH:   224021  227621          KARACABEY             HARMANLIKRES  1            223522  AZOT          1.015795
7002    EIH:   220024  220621          BURSADG               KARSAK        1            223522  AZOT          1.015795
7003    EIH:   215821  220621          ASILDEMIRCLK          KARSAK        1            223522  AZOT          1.015796
7004    EIH:   228621  291821          OSMANGAZI             BSANAYISANAL  1            223522  AZOT          1.015796
7005    EIH:   220121  291821          BURSASANAYI           BSANAYISANAL  1            223522  AZOT          1.015796
7006    EIH:   215521  222121          ULURES                INEGOL        1            223522  AZOT          1.015797
7007    EIH:   221321  228722          BESEVLER              ORHANELI      1            223522  AZOT          1.015797
7008    EIH:   221621  221721          GORUKLE               AKCALAR       1            223522  AZOT          1.015797
7009    EIH:   225221  228722          POYRAZRES_SU          ORHANELI      1            223522  AZOT          1.015797
7010    EIH:   222822  225621          ESKISEHIR3            KARTALRES     1            225921  METRISTEPE    1.015797
7011    EIH:   221521  225221          MKEMALPASA            POYRAZRES_SU  1            223522  AZOT          1.015798
7012    EIH:   222121  228721          INEGOL                ORHANELI      1            223522  AZOT          1.015798
7013    EIH:   220024  220821          BURSADG               ORHANGAZI     1            223522  AZOT          1.015798
7014    EIH:   220121  228721          BURSASANAYI           ORHANELI      1            223522  AZOT          1.015799
7015    EIH:   216121  225521          DINCERCIM             MERYEMRES     1            219921  GOLPAZARI     1.015800
7016    EIH:   220121  221821          BURSASANAYI           DEMIRTAS      1            223522  AZOT          1.015800
7017    EIH:   219321  224221          HASANAGA              ULUABATHES    1            223522  AZOT          1.015800
7018    EIH:   215521  228722          ULURES                ORHANELI      1            223522  AZOT          1.015801
7019    EIH:   221121  228621          YILDIRIM              OSMANGAZI     1            223522  AZOT          1.015801
7020    EIH:   220122  228622          BURSASANAYI           OSMANGAZI     1            223522  AZOT          1.015801
7021    EIH:   213621  213721          KARAMURSEL            YALOVA        1            223522  AZOT          1.015802
7022    EIH:   220321  220421          TUNCBILEK-A           TUNCBILEK-B   1            223522  AZOT          1.015802
7023    EIH:   221921  292021          KESTEL                KESTELSANAL   1            223522  AZOT          1.015802
7024    EIH:   220023  228221          BURSADG               RBKARESI      1            223522  AZOT          1.015802
7025    OTR:   210911  210921    KBAKKALKOY A-OTR-2    KBAKKALKOY A-OTR-2  1            223522  AZOT          1.015802
7026    EIH:   211321  211422          TUZLA                 KROMANCELIK   1            223522  AZOT          1.015802
7027    EIH:   211822  216721          GEBZEOSB              GEBZEKIMYA    1            223522  AZOT          1.015802
7028    EIH:   220023  220922          BURSADG               OTOSANSIT     1            223522  AZOT          1.015802
7029    EIH:   211022  211122          BBAKKALKOY            SOGANLIK      1            223522  AZOT          1.015802
7030    EIH:   210922  216622          KBAKKALKOY            KADIKOY       1            223522  AZOT          1.015802
7031    OTR:   210910  210922    KBAKKALKOY B-OTR-4    KBAKKALKOY B-OTR-4  1            223522  AZOT          1.015802
7032    EIH:   221221  221821          BOSEN                 DEMIRTAS      1            223522  AZOT          1.015803
7033    EIH:   210022  210721          UMRANIYE              SELIMIYE      1            223522  AZOT          1.015803
7034    EIH:   210121  211821          TEPEOREN              GEBZEOSB      2            223522  AZOT          1.015803
7035    EIH:   210821  210922          GOZTEPE               KBAKKALKOY    1            223522  AZOT          1.015803
7036    EIH:   214822  216722          MAKINAOSB             GEBZEKIMYA    1            223522  AZOT          1.015803
7037    EIH:   220921  228221          OTOSANSIT             RBKARESI      1            223522  AZOT          1.015803
7038    EIH:   210222  211022          PASAKOY               BBAKKALKOY    1            223522  AZOT          1.015803
7039    EIH:   211022  211222          BBAKKALKOY            KARTAL        1            223522  AZOT          1.015803
7040    EIH:   210222  211022          PASAKOY               BBAKKALKOY    2            223522  AZOT          1.015803
7041    EIH:   210121  211821          TEPEOREN              GEBZEOSB      1            223522  AZOT          1.015803
7042    EIH:   220021  221822          BURSADG               DEMIRTAS      1            223522  AZOT          1.015803
7043    EIH:   210022  210922          UMRANIYE              KBAKKALKOY    1            223522  AZOT          1.015803
7044    OTR:   219110  219121  COLAKOGLU400 A-OTR-2  COLAKOGLU400 A-OTR-2  2            223522  AZOT          1.015803
7045    EIH:   220022  221822          BURSADG               DEMIRTAS      1            223522  AZOT          1.015803
7046    OTR:   219110  219121  COLAKOGLU400 A-OTR-1  COLAKOGLU400 A-OTR-1  1            223522  AZOT          1.015803
7047    EIH:   214822  217221          MAKINAOSB             SIDDIK        1            223522  AZOT          1.015803
7048    EIH:   211221  211921          KARTAL                KURTKOY       1            223522  AZOT          1.015803
7049    EIH:   211221  211921          KARTAL                KURTKOY       2            223522  AZOT          1.015803
7050    EIH:   225421  227221          TURANKOY              ULUDAG        1            223522  AZOT          1.015803
7051    OTR:   211210  211222        KARTAL A-OTR-2        KARTAL A-OTR-2  1            223522  AZOT          1.015803
7052    EIH:   221921  225422          KESTEL                TURANKOY      1            223522  AZOT          1.015803
7053    EIH:   227221  292021          ULUDAG                KESTELSANAL   1            223522  AZOT          1.015803
7054    EIH:   220322  220421          TUNCBILEK-A           TUNCBILEK-B   1            223522  AZOT          1.015803
7055    EIH:   221421  228721          ORHANELITES           ORHANELI      1            223522  AZOT          1.015803
7056    EIH:   221421  228722          ORHANELITES           ORHANELI      1            223522  AZOT          1.015803
7057    EIH:   210122  212021          TEPEOREN              DUDULLU       1            223522  AZOT          1.015803
7058    EIH:   210122  212021          TEPEOREN              DUDULLU       2            223522  AZOT          1.015803
7059    EIH:   214321  214821          DILISKELESIG          MAKINAOSB     1            223522  AZOT          1.015803
7060    EIH:   211521  214321          COLAKOGLU             DILISKELESIG  1            223522  AZOT          1.015803
7061    EIH:   211622  214322          ICMELER               DILISKELESIG  1            223522  AZOT          1.015804
7062    EIH:   220122  221221          BURSASANAYI           BOSEN         1            223522  AZOT          1.015804
7063    OTR:   220111  220121   BURSASANAYI C-OTR-5   BURSASANAYI C-OTR-5  1            223522  AZOT          1.015804
7064    EIH:   221121  228622          YILDIRIM              OSMANGAZI     1            223522  AZOT          1.015804
7065    EIH:   210111  217711          TEPEOREN              ATASEHIR      1            223522  AZOT          1.015804
7066    OTR:   227211  227221        ULUDAG B-OTR-4        ULUDAG B-OTR-4  2            223522  AZOT          1.015805
7067    OTR:   227211  227221        ULUDAG A-OTR-1        ULUDAG A-OTR-1  1            223522  AZOT          1.015805
7068    EIH:   210010  217710          UMRANIYE              ATASEHIR      1            223522  AZOT          1.015805
7069   BANK:   220111  220121         BURSASANAYI A         BURSASANAYI A  2            223522  AZOT          1.015805
7070    EIH:   213721  214421          YALOVA                AKSAYALOVA    1            223522  AZOT          1.015805
7071    EIH:   222821  224121          ESKISEHIR3            ESKISEHIRCIM  1            222221  PASALAR       1.015806
7072    EIH:   220121  221322          BURSASANAYI           BESEVLER      1            223522  AZOT          1.015807
7073    EIH:   222121  227221          INEGOL                ULUDAG        1            223522  AZOT          1.015807
7074   BANK:   210110  210121            TEPEOREN A            TEPEOREN A  2            219121  COLAKOGLU400  1.015808
7075    EIH:   227121  311121          DEVECIKONAGI          GOBEL         1            228021  EDEBEY        1.015814
7076    EIH:   211222  211621          KARTAL                ICMELER       1            214321  DILISKELESIG  1.015818
7077   BANK:   210010  210022           UMRANIYE A-           UMRANIYE A-  2            211821  GEBZEOSB      1.015818
7078   BANK:   210110  210121            TEPEOREN A            TEPEOREN A  2            211521  COLAKOGLU     1.015823
7079    EIH:   220022  220721          BURSADG               GEMLIK        1            224121  ESKISEHIRCIM  1.015825
7080    OTR:   220510  220521       SEYITOMER OTR-1       SEYITOMER OTR-1  1            227521  KUMAS         1.015826
7081    OTR:   220510  220521       SEYITOMER OTR-1       SEYITOMER OTR-1  1            227522  KUMAS         1.015826
7082    EIH:   120911  210210          ZEKERIYAKOY           PASAKOY       1            228021  EDEBEY        1.015832
7083    EIH:   214821  216721          MAKINAOSB             GEBZEKIMYA    1            211822  GEBZEOSB      1.015833
7084    EIH:   220210  329711          GURAGAC               KOLINTES      1            223523  AZOT          1.015833
7085    EIH:   220011  220110          BURSADG               BURSASANAYI   1            221121  YILDIRIM      1.015841
7086   BANK:   220010  220021             BURSADG A             BURSADG A  1            224121  ESKISEHIRCIM  1.015846
7087    EIH:   220122  221221          BURSASANAYI           BOSEN         1            228021  EDEBEY        1.015849
7088    EIH:   220521  227521          SEYITOMER             KUMAS         1            226221  KUMBET        1.015850
7089    EIH:   210510  216911          ADA2DGKC              KAVACIK       1            224121  ESKISEHIRCIM  1.015854
7090    EIH:   120311  214510          ALIBEYKOY             BEYKOZ        1            211821  GEBZEOSB      1.015856
7091    EIH:   219110  290310          COLAKOGLU400          DCELIKSANAL   1            211821  GEBZEOSB      1.015859
7092    EIH:   211521  219121          COLAKOGLU             COLAKOGLU400  1            211821  GEBZEOSB      1.015861
7093    EIH:   220510  520011          SEYITOMER             AFYON2        1            223321  KUTAHYA       1.015862
7094    EIH:   220111  220210          BURSASANAYI           GURAGAC       1            223422  ALTINTAS      1.015865
7095    EIH:   220111  220210          BURSASANAYI           GURAGAC       1            223421  ALTINTAS      1.015865
7096    OTR:   220510  220521       SEYITOMER OTR-1       SEYITOMER OTR-1  1            223521  AZOT          1.015880
7097    EIH:   220011  220110          BURSADG               BURSASANAYI   1            223521  AZOT          1.015889
7098    EIH:   210510  216911          ADA2DGKC              KAVACIK       1            217622  DUDULLUMETRO  1.015891
7099    EIH:   210510  216911          ADA2DGKC              KAVACIK       1            217621  DUDULLUMETRO  1.015891
7100    OTR:   227211  227221        ULUDAG B-OTR-4        ULUDAG B-OTR-4  2            228621  OSMANGAZI     1.015898
7101    EIH:   210211  231111          PASAKOY               OSMANCA       1            223521  AZOT          1.015906
7102    EIH:   214210  227211          KOCAELI               ULUDAG        1            223521  AZOT          1.015907
7103    OTR:   227211  227221        ULUDAG A-OTR-1        ULUDAG A-OTR-1  1            228621  OSMANGAZI     1.015911
7104    EIH:   210122  212122          TEPEOREN              YARIMCA1      1            211821  GEBZEOSB      1.015914
7105    EIH:   222421  225521          SOGUT                 MERYEMRES     1            223522  AZOT          1.015923
7106   BANK:   220010  220021             BURSADG A             BURSADG A  1            223521  AZOT          1.015925
7107    EIH:   220011  220110          BURSADG               BURSASANAYI   1            221221  BOSEN         1.015927
7108    EIH:   220022  220721          BURSADG               GEMLIK        1            223521  AZOT          1.015928
7109    EIH:   220510  520011          SEYITOMER             AFYON2        1            222721  ESKISEHIR2    1.015929
7110    EIH:   210510  216911          ADA2DGKC              KAVACIK       1            223521  AZOT          1.015932
7111    EIH:   210122  211822          TEPEOREN              GEBZEOSB      1            211821  GEBZEOSB      1.015935
7112    EIH:   216121  222221          DINCERCIM             PASALAR       1            223522  AZOT          1.015937
7113    EIH:   220210  220510          GURAGAC               SEYITOMER     1            224121  ESKISEHIRCIM  1.015938
7114    EIH:   216121  222221          DINCERCIM             PASALAR       1            222321  BILORSA       1.015938
7115    EIH:   216121  222221          DINCERCIM             PASALAR       1            222322  BILORSA       1.015938
7116    EIH:   210111  214310          TEPEOREN              DILISKELESIG  1            223521  AZOT          1.015944
7117    EIH:   214711  214810          YENIDGKC              MAKINAOSB     1            223521  AZOT          1.015947
7118    EIH:   214711  214810          YENIDGKC              MAKINAOSB     1            224121  ESKISEHIRCIM  1.015949
7119   BANK:   210110  210121            TEPEOREN A            TEPEOREN A  2            223521  AZOT          1.015950
7120   BANK:   210210  210221             PASAKOY A             PASAKOY A  1            223521  AZOT          1.015950
7121    EIH:   213721  220721          YALOVA                GEMLIK        1            223521  AZOT          1.015953
7122    EIH:   211222  211621          KARTAL                ICMELER       1            223521  AZOT          1.015954
7123    EIH:   210010  210911          UMRANIYE              KBAKKALKOY    1            223521  AZOT          1.015954
7124   BANK:   220111  220122         BURSASANAYI B         BURSASANAYI B  1            223521  AZOT          1.015955
7125    EIH:   210221  212021          PASAKOY               DUDULLU       1            223521  AZOT          1.015955
7126    EIH:   211221  211622          KARTAL                ICMELER       1            223521  AZOT          1.015955
7127   BANK:   210211  210222             PASAKOY B             PASAKOY B  1            223521  AZOT          1.015955
7128   BANK:   210111  210122            TEPEOREN B            TEPEOREN B  1            223521  AZOT          1.015955
7129    EIH:   211522  214322          COLAKOGLU             DILISKELESIG  1            223521  AZOT          1.015956
7130    EIH:   210910  215211          KBAKKALKOY            MALTEPEIST    1            223521  AZOT          1.015956
7131    EIH:   214310  290310          DILISKELESIG          DCELIKSANAL   1            223521  AZOT          1.015956
7132    EIH:   211210  215210          KARTAL                MALTEPEIST    1            223521  AZOT          1.015957
7133    EIH:   210122  211822          TEPEOREN              GEBZEOSB      1            223521  AZOT          1.015957
7134    EIH:   211321  211621          TUZLA                 ICMELER       1            223521  AZOT          1.015957
7135    EIH:   219110  290310          COLAKOGLU400          DCELIKSANAL   1            223521  AZOT          1.015957
7136    EIH:   211321  211822          TUZLA                 GEBZEOSB      1            223521  AZOT          1.015957
7137    EIH:   211521  219121          COLAKOGLU             COLAKOGLU400  1            223521  AZOT          1.015957
7138    OTR:   211210  211221        KARTAL C-OTR-6        KARTAL C-OTR-6  1            223521  AZOT          1.015957
7139    OTR:   214310  214322    DILISKELESIG OTR-1    DILISKELESIG OTR-1  1            223521  AZOT          1.015958
7140   BANK:   210010  210021           UMRANIYE B-           UMRANIYE B-  2            223521  AZOT          1.015958
7141    OTR:   214811  214822     MAKINAOSB B-OTR-3     MAKINAOSB B-OTR-3  1            223521  AZOT          1.015958
7142    EIH:   220110  310010          BURSASANAYI           KOYLUKOY      1            220122  BURSASANAYI   1.015958
7143    OTR:   214311  214322    DILISKELESIG OTR-2    DILISKELESIG OTR-2  1            223521  AZOT          1.015958
7144    EIH:   214821  216721          MAKINAOSB             GEBZEKIMYA    1            223521  AZOT          1.015958
7145    OTR:   211211  211221        KARTAL B-OTR-4        KARTAL B-OTR-4  1            223521  AZOT          1.015958
7146    EIH:   211421  211521          KROMANCELIK           COLAKOGLU     1            223521  AZOT          1.015958
7147    OTR:   214810  214821     MAKINAOSB A-OTR-1     MAKINAOSB A-OTR-1  1            223521  AZOT          1.015958
7148    EIH:   210021  217621          UMRANIYE              DUDULLUMETRO  1            223521  AZOT          1.015958
7149   BANK:   210010  210022           UMRANIYE A-           UMRANIYE A-  2            223521  AZOT          1.015958
7150    EIH:   210121  211921          TEPEOREN              KURTKOY       1            223521  AZOT          1.015958
7151    EIH:   210110  214710          TEPEOREN              YENIDGKC      1            223521  AZOT          1.015959
7152    EIH:   211211  214711          KARTAL                YENIDGKC      1            223521  AZOT          1.015959
7153    EIH:   210122  212122          TEPEOREN              YARIMCA1      1            223521  AZOT          1.015959
7154    EIH:   214210  214810          KOCAELI               MAKINAOSB     1            223521  AZOT          1.015959
7155    EIH:   210110  214211          TEPEOREN              KOCAELI       1            223521  AZOT          1.015959
7156    EIH:   210111  214811          TEPEOREN              MAKINAOSB     1            223521  AZOT          1.015960
7157    EIH:   210010  210110          UMRANIYE              TEPEOREN      1            223521  AZOT          1.015960
7158    EIH:   214510  216910          BEYKOZ                KAVACIK       1            223521  AZOT          1.015961
7159    EIH:   120311  214510          ALIBEYKOY             BEYKOZ        1            223521  AZOT          1.015961
7160    EIH:   214421  220821          AKSAYALOVA            ORHANGAZI     1            223521  AZOT          1.015961
7161    EIH:   120310  216911          ALIBEYKOY             KAVACIK       1            223521  AZOT          1.015962
7162    EIH:   210111  210311          TEPEOREN              ADAPAZARI     1            223521  AZOT          1.015966
7163    EIH:   120911  210210          ZEKERIYAKOY           PASAKOY       1            223521  AZOT          1.015966
7164    EIH:   220510  520011          SEYITOMER             AFYON2        1            227922  ESKISEHIROSB  1.015970
7165    EIH:   220510  520011          SEYITOMER             AFYON2        1            227921  ESKISEHIROSB  1.015970
7166    EIH:   223321  291321          KUTAHYA               KUTAHYASANAL  1            223321  KUTAHYA       1.015972
7167    EIH:   222921  223621          CIFTELER              KIRKA         1            224121  ESKISEHIRCIM  1.015976
7168    EIH:   211321  211621          TUZLA                 ICMELER       1            219121  COLAKOGLU400  1.015983
7169    EIH:   210111  214310          TEPEOREN              DILISKELESIG  1            224121  ESKISEHIRCIM  1.015989
7170    EIH:   211321  211621          TUZLA                 ICMELER       1            211521  COLAKOGLU     1.015991
7171    EIH:   220010  314911          BURSADG               BANDIRMA1DG   1            220121  BURSASANAYI   1.015994
7172    EIH:   211321  211621          TUZLA                 ICMELER       1            211821  GEBZEOSB      1.016004
7173    EIH:   220024  220621          BURSADG               KARSAK        1            224121  ESKISEHIRCIM  1.016008
7174    EIH:   210010  217710          UMRANIYE              ATASEHIR      1            211821  GEBZEOSB      1.016009
7175    EIH:   220321  222822          TUNCBILEK-A           ESKISEHIR3    1            225921  METRISTEPE    1.016009
7176    EIH:   220022  220821          BURSADG               ORHANGAZI     1            224121  ESKISEHIRCIM  1.016009
7177    EIH:   220010  314911          BURSADG               BANDIRMA1DG   1            224121  ESKISEHIRCIM  1.016010
7178    EIH:   220110  310010          BURSASANAYI           KOYLUKOY      1            219921  GOLPAZARI     1.016011
7179    EIH:   211622  214322          ICMELER               DILISKELESIG  1            211921  KURTKOY       1.016014
7180    EIH:   215821  220621          ASILDEMIRCLK          KARSAK        1            224121  ESKISEHIRCIM  1.016018
7181    EIH:   220110  310010          BURSASANAYI           KOYLUKOY      1            225921  METRISTEPE    1.016024
7182    EIH:   220110  310010          BURSASANAYI           KOYLUKOY      1            216121  DINCERCIM     1.016025
7183    EIH:   211211  214711          KARTAL                YENIDGKC      1            211622  ICMELER       1.016025
7184    OTR:   220510  220521       SEYITOMER OTR-1       SEYITOMER OTR-1  1            223522  AZOT          1.016026
7185    EIH:   210010  210911          UMRANIYE              KBAKKALKOY    1            211821  GEBZEOSB      1.016027
7186    EIH:   220511  222811          SEYITOMER             ESKISEHIR3    1            223523  AZOT          1.016029
7187    EIH:   220210  329711          GURAGAC               KOLINTES      1            223321  KUTAHYA       1.016034
7188    EIH:   220011  220110          BURSADG               BURSASANAYI   1            223522  AZOT          1.016035
7189    OTR:   220011  220024       BURSADG B-OTR-3       BURSADG B-OTR-3  1            224121  ESKISEHIRCIM  1.016040
7190    EIH:   220022  220721          BURSADG               GEMLIK        1            225921  METRISTEPE    1.016046
7191    EIH:   220024  220821          BURSADG               ORHANGAZI     1            224121  ESKISEHIRCIM  1.016047
7192   BANK:   210110  210121            TEPEOREN A            TEPEOREN A  2            224121  ESKISEHIRCIM  1.016047
7193    EIH:   213721  220721          YALOVA                GEMLIK        1            224121  ESKISEHIRCIM  1.016050
7194   BANK:   220111  220122         BURSASANAYI B         BURSASANAYI B  1            224121  ESKISEHIRCIM  1.016051
7195    EIH:   220022  220721          BURSADG               GEMLIK        1            211821  GEBZEOSB      1.016051
7196    EIH:   210211  231111          PASAKOY               OSMANCA       1            223522  AZOT          1.016052
7197    EIH:   214210  227211          KOCAELI               ULUDAG        1            223522  AZOT          1.016053
7198   BANK:   210210  210221             PASAKOY A             PASAKOY A  1            224121  ESKISEHIRCIM  1.016053
7199    OTR:   227211  227221        ULUDAG B-OTR-4        ULUDAG B-OTR-4  2            221121  YILDIRIM      1.016055
7200    EIH:   210922  216622          KBAKKALKOY            KADIKOY       1            211821  GEBZEOSB      1.016056
7201    EIH:   220510  520011          SEYITOMER             AFYON2        1            228021  EDEBEY        1.016059
7202    EIH:   210211  231111          PASAKOY               OSMANCA       1            219921  GOLPAZARI     1.016059
7203    EIH:   210110  214211          TEPEOREN              KOCAELI       1            224121  ESKISEHIRCIM  1.016060
7204    EIH:   214210  214810          KOCAELI               MAKINAOSB     1            224121  ESKISEHIRCIM  1.016062
7205    EIH:   211222  211621          KARTAL                ICMELER       1            224121  ESKISEHIRCIM  1.016064
7206    EIH:   210010  210911          UMRANIYE              KBAKKALKOY    1            224121  ESKISEHIRCIM  1.016067
7207    EIH:   210910  215211          KBAKKALKOY            MALTEPEIST    1            224121  ESKISEHIRCIM  1.016068
7208   BANK:   220010  220021             BURSADG A             BURSADG A  1            223522  AZOT          1.016071
7209    OTR:   227211  227221        ULUDAG A-OTR-1        ULUDAG A-OTR-1  1            221121  YILDIRIM      1.016071
7210    EIH:   211210  215210          KARTAL                MALTEPEIST    1            224121  ESKISEHIRCIM  1.016072
7211    EIH:   220022  220721          BURSADG               GEMLIK        1            223522  AZOT          1.016074
7212    EIH:   221721  229421          AKCALAR               GUNEY-1RES    1            224121  ESKISEHIRCIM  1.016076
7213    EIH:   228621  291821          OSMANGAZI             BSANAYISANAL  1            224121  ESKISEHIRCIM  1.016077
7214    EIH:   220121  291821          BURSASANAYI           BSANAYISANAL  1            224121  ESKISEHIRCIM  1.016078
7215    EIH:   210510  216911          ADA2DGKC              KAVACIK       1            223522  AZOT          1.016078
7216    EIH:   224121  225121          ESKISEHIRCIM          BOZUYUKOSB    1            222221  PASALAR       1.016079
7217    EIH:   221521  311121          MKEMALPASA            GOBEL         1            224121  ESKISEHIRCIM  1.016079
7218    EIH:   224022  311121          KARACABEY             GOBEL         1            224121  ESKISEHIRCIM  1.016080
7219   BANK:   210211  210222             PASAKOY B             PASAKOY B  1            224121  ESKISEHIRCIM  1.016080
7220   BANK:   220111  220121         BURSASANAYI A         BURSASANAYI A  2            224121  ESKISEHIRCIM  1.016081
7221    EIH:   227121  228721          DEVECIKONAGI          ORHANELI      1            224121  ESKISEHIRCIM  1.016082
7222    EIH:   211221  211622          KARTAL                ICMELER       1            224121  ESKISEHIRCIM  1.016082
7223    EIH:   227621  229421          HARMANLIKRES          GUNEY-1RES    1            224121  ESKISEHIRCIM  1.016083
7224    EIH:   215521  222121          ULURES                INEGOL        1            224121  ESKISEHIRCIM  1.016083
7225    EIH:   220122  228622          BURSASANAYI           OSMANGAZI     1            224121  ESKISEHIRCIM  1.016083
7226    EIH:   214310  290310          DILISKELESIG          DCELIKSANAL   1            224121  ESKISEHIRCIM  1.016084
7227    EIH:   213621  213721          KARAMURSEL            YALOVA        1            224121  ESKISEHIRCIM  1.016084
7228    EIH:   222121  228721          INEGOL                ORHANELI      1            224121  ESKISEHIRCIM  1.016084
7229    EIH:   210221  212021          PASAKOY               DUDULLU       1            224121  ESKISEHIRCIM  1.016085
7230    EIH:   227121  311121          DEVECIKONAGI          GOBEL         1            224121  ESKISEHIRCIM  1.016087
7231   BANK:   210111  210122            TEPEOREN B            TEPEOREN B  1            224121  ESKISEHIRCIM  1.016088
7232   BANK:   220010  220021             BURSADG A             BURSADG A  1            225921  METRISTEPE    1.016089
7233    EIH:   210111  214310          TEPEOREN              DILISKELESIG  1            223522  AZOT          1.016090
7234    EIH:   224021  227621          KARACABEY             HARMANLIKRES  1            224121  ESKISEHIRCIM  1.016091
7235    EIH:   215521  228722          ULURES                ORHANELI      1            224121  ESKISEHIRCIM  1.016091
7236    EIH:   210922  216622          KBAKKALKOY            KADIKOY       1            224121  ESKISEHIRCIM  1.016092
7237    EIH:   221621  221721          GORUKLE               AKCALAR       1            224121  ESKISEHIRCIM  1.016092
7238    EIH:   225221  228722          POYRAZRES_SU          ORHANELI      1            224121  ESKISEHIRCIM  1.016092
7239    EIH:   221521  225221          MKEMALPASA            POYRAZRES_SU  1            224121  ESKISEHIRCIM  1.016092
7240    EIH:   214711  214810          YENIDGKC              MAKINAOSB     1            223522  AZOT          1.016093
7241    OTR:   210910  210922    KBAKKALKOY B-OTR-4    KBAKKALKOY B-OTR-4  1            224121  ESKISEHIRCIM  1.016093
7242    OTR:   210911  210921    KBAKKALKOY A-OTR-2    KBAKKALKOY A-OTR-2  1            224121  ESKISEHIRCIM  1.016093
7243    EIH:   221121  228621          YILDIRIM              OSMANGAZI     1            224121  ESKISEHIRCIM  1.016093
7244    EIH:   210022  210721          UMRANIYE              SELIMIYE      1            224121  ESKISEHIRCIM  1.016094
7245    OTR:   211210  211221        KARTAL C-OTR-6        KARTAL C-OTR-6  1            224121  ESKISEHIRCIM  1.016094
7246    OTR:   220111  220121   BURSASANAYI C-OTR-5   BURSASANAYI C-OTR-5  1            224121  ESKISEHIRCIM  1.016094
7247    EIH:   211321  211621          TUZLA                 ICMELER       1            224121  ESKISEHIRCIM  1.016094
7248    OTR:   210910  210922    KBAKKALKOY B-OTR-4    KBAKKALKOY B-OTR-4  1            211821  GEBZEOSB      1.016094
7249    EIH:   221321  228722          BESEVLER              ORHANELI      1            224121  ESKISEHIRCIM  1.016095
7250   BANK:   210111  210122            TEPEOREN B            TEPEOREN B  1            210221  PASAKOY       1.016095
7251   BANK:   210111  210122            TEPEOREN B            TEPEOREN B  1            210223  PASAKOY       1.016095
7252    EIH:   210821  210922          GOZTEPE               KBAKKALKOY    1            224121  ESKISEHIRCIM  1.016095
7253    EIH:   211321  211422          TUZLA                 KROMANCELIK   1            224121  ESKISEHIRCIM  1.016095
7254    EIH:   210022  210922          UMRANIYE              KBAKKALKOY    1            224121  ESKISEHIRCIM  1.016095
7255    EIH:   220121  221821          BURSASANAYI           DEMIRTAS      1            224121  ESKISEHIRCIM  1.016095
7256    OTR:   210911  210921    KBAKKALKOY A-OTR-2    KBAKKALKOY A-OTR-2  1            211821  GEBZEOSB      1.016095
7257    OTR:   219110  219121  COLAKOGLU400 A-OTR-2  COLAKOGLU400 A-OTR-2  2            224121  ESKISEHIRCIM  1.016096
7258   BANK:   210110  210121            TEPEOREN A            TEPEOREN A  2            223522  AZOT          1.016096
7259    OTR:   219110  219121  COLAKOGLU400 A-OTR-1  COLAKOGLU400 A-OTR-1  1            224121  ESKISEHIRCIM  1.016096
7260    EIH:   219110  290310          COLAKOGLU400          DCELIKSANAL   1            224121  ESKISEHIRCIM  1.016096
7261    EIH:   211521  219121          COLAKOGLU             COLAKOGLU400  1            224121  ESKISEHIRCIM  1.016096
7262    EIH:   211022  211122          BBAKKALKOY            SOGANLIK      1            224121  ESKISEHIRCIM  1.016096
7263    EIH:   214822  217221          MAKINAOSB             SIDDIK        1            224121  ESKISEHIRCIM  1.016096
7264   BANK:   210210  210221             PASAKOY A             PASAKOY A  1            223522  AZOT          1.016096
7265    EIH:   211522  214322          COLAKOGLU             DILISKELESIG  1            224121  ESKISEHIRCIM  1.016096
7266    EIH:   220121  228721          BURSASANAYI           ORHANELI      1            224121  ESKISEHIRCIM  1.016097
7267    EIH:   220023  220922          BURSADG               OTOSANSIT     1            224121  ESKISEHIRCIM  1.016097
7268    EIH:   220023  228221          BURSADG               RBKARESI      1            224121  ESKISEHIRCIM  1.016097
7269   BANK:   210010  210021           UMRANIYE B-           UMRANIYE B-  2            224121  ESKISEHIRCIM  1.016097
7270    EIH:   219321  224221          HASANAGA              ULUABATHES    1            224121  ESKISEHIRCIM  1.016097
7271    EIH:   211022  211222          BBAKKALKOY            KARTAL        1            224121  ESKISEHIRCIM  1.016098
7272    EIH:   221121  228622          YILDIRIM              OSMANGAZI     1            224121  ESKISEHIRCIM  1.016098
7273    EIH:   210222  211022          PASAKOY               BBAKKALKOY    1            224121  ESKISEHIRCIM  1.016098
7274    EIH:   210222  211022          PASAKOY               BBAKKALKOY    2            224121  ESKISEHIRCIM  1.016098
7275    EIH:   210121  211821          TEPEOREN              GEBZEOSB      2            224121  ESKISEHIRCIM  1.016098
7276    EIH:   220921  228221          OTOSANSIT             RBKARESI      1            224121  ESKISEHIRCIM  1.016098
7277    EIH:   210121  211821          TEPEOREN              GEBZEOSB      1            224121  ESKISEHIRCIM  1.016099
7278    EIH:   210211  231111          PASAKOY               OSMANCA       1            216121  DINCERCIM     1.016099
7279    OTR:   211210  211222        KARTAL A-OTR-2        KARTAL A-OTR-2  1            224121  ESKISEHIRCIM  1.016099
7280    EIH:   213721  220721          YALOVA                GEMLIK        1            223522  AZOT          1.016099
7281    EIH:   221921  292021          KESTEL                KESTELSANAL   1            224121  ESKISEHIRCIM  1.016099
7282    EIH:   211221  211921          KARTAL                KURTKOY       1            224121  ESKISEHIRCIM  1.016100
7283    EIH:   211221  211921          KARTAL                KURTKOY       2            224121  ESKISEHIRCIM  1.016100
7284    EIH:   220321  220421          TUNCBILEK-A           TUNCBILEK-B   1            224121  ESKISEHIRCIM  1.016100
7285    EIH:   211222  211621          KARTAL                ICMELER       1            223522  AZOT          1.016100
7286    EIH:   210010  210911          UMRANIYE              KBAKKALKOY    1            223522  AZOT          1.016100
7287    EIH:   221221  221821          BOSEN                 DEMIRTAS      1            224121  ESKISEHIRCIM  1.016100
7288    EIH:   210122  211822          TEPEOREN              GEBZEOSB      1            224121  ESKISEHIRCIM  1.016100
7289    EIH:   220121  221322          BURSASANAYI           BESEVLER      1            224121  ESKISEHIRCIM  1.016101
7290   BANK:   220111  220122         BURSASANAYI B         BURSASANAYI B  1            223522  AZOT          1.016101
7291    EIH:   220021  221822          BURSADG               DEMIRTAS      1            224121  ESKISEHIRCIM  1.016101
7292   BANK:   210010  210021           UMRANIYE B-           UMRANIYE B-  2            211821  GEBZEOSB      1.016101
7293    EIH:   210221  212021          PASAKOY               DUDULLU       1            223522  AZOT          1.016101
7294    EIH:   220022  221822          BURSADG               DEMIRTAS      1            224121  ESKISEHIRCIM  1.016101
7295    EIH:   211221  211622          KARTAL                ICMELER       1            223522  AZOT          1.016101
7296   BANK:   210211  210222             PASAKOY B             PASAKOY B  1            223522  AZOT          1.016101
7297    EIH:   221421  228721          ORHANELITES           ORHANELI      1            224121  ESKISEHIRCIM  1.016101
7298    EIH:   221421  228722          ORHANELITES           ORHANELI      1            224121  ESKISEHIRCIM  1.016101
7299   BANK:   210111  210122            TEPEOREN B            TEPEOREN B  1            223522  AZOT          1.016101
7300    EIH:   220322  220421          TUNCBILEK-A           TUNCBILEK-B   1            224121  ESKISEHIRCIM  1.016102
7301    EIH:   211522  214322          COLAKOGLU             DILISKELESIG  1            223522  AZOT          1.016102
7302    OTR:   214310  214322    DILISKELESIG OTR-1    DILISKELESIG OTR-1  1            224121  ESKISEHIRCIM  1.016102
7303    OTR:   214811  214822     MAKINAOSB B-OTR-3     MAKINAOSB B-OTR-3  1            224121  ESKISEHIRCIM  1.016102
7304    EIH:   214310  290310          DILISKELESIG          DCELIKSANAL   1            223522  AZOT          1.016102
7305    OTR:   214311  214322    DILISKELESIG OTR-2    DILISKELESIG OTR-2  1            224121  ESKISEHIRCIM  1.016102
7306    EIH:   210910  215211          KBAKKALKOY            MALTEPEIST    1            223522  AZOT          1.016102
7307    EIH:   211321  211822          TUZLA                 GEBZEOSB      1            224121  ESKISEHIRCIM  1.016102
7308    EIH:   210211  231111          PASAKOY               OSMANCA       1            225921  METRISTEPE    1.016102
7309    EIH:   227221  292021          ULUDAG                KESTELSANAL   1            224121  ESKISEHIRCIM  1.016102
7310    EIH:   221921  225422          KESTEL                TURANKOY      1            224121  ESKISEHIRCIM  1.016102
7311    EIH:   210122  212021          TEPEOREN              DUDULLU       2            224121  ESKISEHIRCIM  1.016102
7312    EIH:   210122  212021          TEPEOREN              DUDULLU       1            224121  ESKISEHIRCIM  1.016102
7313    EIH:   211210  215210          KARTAL                MALTEPEIST    1            223522  AZOT          1.016102
7314    EIH:   220221  290821          GURAGAC               KUMBETSANAL   1            223523  AZOT          1.016102
7315    OTR:   211211  211221        KARTAL B-OTR-4        KARTAL B-OTR-4  1            224121  ESKISEHIRCIM  1.016102
7316    EIH:   210122  211822          TEPEOREN              GEBZEOSB      1            223522  AZOT          1.016103
7317    EIH:   225421  227221          TURANKOY              ULUDAG        1            224121  ESKISEHIRCIM  1.016103
7318    EIH:   210021  217621          UMRANIYE              DUDULLUMETRO  1            224121  ESKISEHIRCIM  1.016103
7319    EIH:   211321  211822          TUZLA                 GEBZEOSB      1            223522  AZOT          1.016103
7320    EIH:   211321  211621          TUZLA                 ICMELER       1            223522  AZOT          1.016103
7321    EIH:   211822  216721          GEBZEOSB              GEBZEKIMYA    1            224121  ESKISEHIRCIM  1.016103
7322    EIH:   219110  290310          COLAKOGLU400          DCELIKSANAL   1            223522  AZOT          1.016103
7323    EIH:   211521  219121          COLAKOGLU             COLAKOGLU400  1            223522  AZOT          1.016103
7324    EIH:   222721  222821          ESKISEHIR2            ESKISEHIR3    1            225921  METRISTEPE    1.016103
7325   BANK:   210010  210022           UMRANIYE A-           UMRANIYE A-  2            224121  ESKISEHIRCIM  1.016103
7326    OTR:   211210  211221        KARTAL C-OTR-6        KARTAL C-OTR-6  1            223522  AZOT          1.016103
7327   BANK:   210010  210021           UMRANIYE B-           UMRANIYE B-  2            223522  AZOT          1.016104
7328    OTR:   214311  214322    DILISKELESIG OTR-2    DILISKELESIG OTR-2  1            223522  AZOT          1.016104
7329    OTR:   214310  214322    DILISKELESIG OTR-1    DILISKELESIG OTR-1  1            223522  AZOT          1.016104
7330    OTR:   214811  214822     MAKINAOSB B-OTR-3     MAKINAOSB B-OTR-3  1            223522  AZOT          1.016104
7331    EIH:   214821  216721          MAKINAOSB             GEBZEKIMYA    1            223522  AZOT          1.016104
7332    EIH:   214822  216722          MAKINAOSB             GEBZEKIMYA    1            224121  ESKISEHIRCIM  1.016104
7333    EIH:   220110  310010          BURSASANAYI           KOYLUKOY      1            211821  GEBZEOSB      1.016104
7334    OTR:   211211  211221        KARTAL B-OTR-4        KARTAL B-OTR-4  1            223522  AZOT          1.016104
7335    EIH:   211421  211521          KROMANCELIK           COLAKOGLU     1            223522  AZOT          1.016104
7336    OTR:   214810  214821     MAKINAOSB A-OTR-1     MAKINAOSB A-OTR-1  1            223522  AZOT          1.016104
7337    EIH:   210021  217621          UMRANIYE              DUDULLUMETRO  1            223522  AZOT          1.016104
7338    EIH:   210111  217711          TEPEOREN              ATASEHIR      1            224121  ESKISEHIRCIM  1.016104
7339   BANK:   210010  210022           UMRANIYE A-           UMRANIYE A-  2            223522  AZOT          1.016104
7340    EIH:   210121  211921          TEPEOREN              KURTKOY       1            223522  AZOT          1.016104
7341    EIH:   210110  214710          TEPEOREN              YENIDGKC      1            223522  AZOT          1.016105
7342    EIH:   211211  214711          KARTAL                YENIDGKC      1            223522  AZOT          1.016105
7343    EIH:   210122  212122          TEPEOREN              YARIMCA1      1            223522  AZOT          1.016105
7344    EIH:   211622  214322          ICMELER               DILISKELESIG  1            224121  ESKISEHIRCIM  1.016105
7345    EIH:   220122  221221          BURSASANAYI           BOSEN         1            224121  ESKISEHIRCIM  1.016105
7346    EIH:   214210  214810          KOCAELI               MAKINAOSB     1            223522  AZOT          1.016105
7347    EIH:   214321  214821          DILISKELESIG          MAKINAOSB     1            224121  ESKISEHIRCIM  1.016105
7348    EIH:   210110  214710          TEPEOREN              YENIDGKC      1            224121  ESKISEHIRCIM  1.016105
7349    EIH:   210110  214211          TEPEOREN              KOCAELI       1            223522  AZOT          1.016105
7350    EIH:   210111  214811          TEPEOREN              MAKINAOSB     1            223522  AZOT          1.016106
7351    EIH:   211521  214321          COLAKOGLU             DILISKELESIG  1            224121  ESKISEHIRCIM  1.016106
7352    EIH:   210010  210110          UMRANIYE              TEPEOREN      1            223522  AZOT          1.016106
7353    EIH:   120311  214510          ALIBEYKOY             BEYKOZ        1            223522  AZOT          1.016107
7354    EIH:   214821  216721          MAKINAOSB             GEBZEKIMYA    1            224121  ESKISEHIRCIM  1.016107
7355    EIH:   214510  216910          BEYKOZ                KAVACIK       1            223522  AZOT          1.016107
7356    EIH:   214421  220821          AKSAYALOVA            ORHANGAZI     1            223522  AZOT          1.016107
7357    OTR:   214810  214821     MAKINAOSB A-OTR-1     MAKINAOSB A-OTR-1  1            224121  ESKISEHIRCIM  1.016107
7358    EIH:   210121  211921          TEPEOREN              KURTKOY       1            224121  ESKISEHIRCIM  1.016108
7359    EIH:   220110  310010          BURSASANAYI           KOYLUKOY      1            223523  AZOT          1.016108
7360    EIH:   120310  216911          ALIBEYKOY             KAVACIK       1            223522  AZOT          1.016108
7361    EIH:   223621  227522          KIRKA                 KUMAS         1            225921  METRISTEPE    1.016108
7362    EIH:   210122  212122          TEPEOREN              YARIMCA1      1            224121  ESKISEHIRCIM  1.016109
7363    EIH:   211421  211521          KROMANCELIK           COLAKOGLU     1            224121  ESKISEHIRCIM  1.016109
7364    EIH:   211211  214711          KARTAL                YENIDGKC      1            224121  ESKISEHIRCIM  1.016110
7365    EIH:   211421  211521          KROMANCELIK           COLAKOGLU     1            211821  GEBZEOSB      1.016111
7366    EIH:   214821  216721          MAKINAOSB             GEBZEKIMYA    1            211821  GEBZEOSB      1.016111
7367    EIH:   210111  210311          TEPEOREN              ADAPAZARI     1            223522  AZOT          1.016112
7368    EIH:   120911  210210          ZEKERIYAKOY           PASAKOY       1            223522  AZOT          1.016112
7369    EIH:   223321  291321          KUTAHYA               KUTAHYASANAL  1            224121  ESKISEHIRCIM  1.016113
7370    EIH:   210022  210721          UMRANIYE              SELIMIYE      1            211821  GEBZEOSB      1.016113
7371    EIH:   210010  217710          UMRANIYE              ATASEHIR      1            224121  ESKISEHIRCIM  1.016116
7372    EIH:   222121  227221          INEGOL                ULUDAG        1            224121  ESKISEHIRCIM  1.016116
7373    EIH:   210111  214811          TEPEOREN              MAKINAOSB     1            224121  ESKISEHIRCIM  1.016117
7374    EIH:   214510  216910          BEYKOZ                KAVACIK       1            224121  ESKISEHIRCIM  1.016118
7375    EIH:   120311  214510          ALIBEYKOY             BEYKOZ        1            224121  ESKISEHIRCIM  1.016119
7376    EIH:   120310  216911          ALIBEYKOY             KAVACIK       1            224121  ESKISEHIRCIM  1.016120
7377    EIH:   214210  227211          KOCAELI               ULUDAG        1            225921  METRISTEPE    1.016120
7378    EIH:   210010  210110          UMRANIYE              TEPEOREN      1            224121  ESKISEHIRCIM  1.016120
7379    OTR:   227211  227221        ULUDAG A-OTR-1        ULUDAG A-OTR-1  1            224121  ESKISEHIRCIM  1.016123
7380    OTR:   227211  227221        ULUDAG B-OTR-4        ULUDAG B-OTR-4  2            224121  ESKISEHIRCIM  1.016123
7381    EIH:   222821  224121          ESKISEHIR3            ESKISEHIRCIM  1            223523  AZOT          1.016124
7382    EIH:   210111  210311          TEPEOREN              ADAPAZARI     1            224121  ESKISEHIRCIM  1.016129
7383    EIH:   213721  214421          YALOVA                AKSAYALOVA    1            224121  ESKISEHIRCIM  1.016130
7384    EIH:   210021  217621          UMRANIYE              DUDULLUMETRO  1            211821  GEBZEOSB      1.016133
7385    EIH:   220210  329711          GURAGAC               KOLINTES      1            224121  ESKISEHIRCIM  1.016134
7386    EIH:   214822  217221          MAKINAOSB             SIDDIK        1            211821  GEBZEOSB      1.016136
7387    EIH:   222721  227921          ESKISEHIR2            ESKISEHIROSB  1            224121  ESKISEHIRCIM  1.016137
7388    EIH:   216121  225521          DINCERCIM             MERYEMRES     1            222221  PASALAR       1.016138
7389    EIH:   214421  220821          AKSAYALOVA            ORHANGAZI     1            224121  ESKISEHIRCIM  1.016140
7390    EIH:   220011  220110          BURSADG               BURSASANAYI   1            225921  METRISTEPE    1.016140
7391    EIH:   210821  210922          GOZTEPE               KBAKKALKOY    1            211821  GEBZEOSB      1.016145
7392    EIH:   210022  210922          UMRANIYE              KBAKKALKOY    1            211821  GEBZEOSB      1.016147
7393    EIH:   222721  290821          ESKISEHIR2            KUMBETSANAL   1            223523  AZOT          1.016147
7394    EIH:   120911  210210          ZEKERIYAKOY           PASAKOY       1            224121  ESKISEHIRCIM  1.016162
7395    EIH:   216121  225521          DINCERCIM             MERYEMRES     1            224121  ESKISEHIRCIM  1.016163
7396    EIH:   222822  227922          ESKISEHIR3            ESKISEHIROSB  1            225921  METRISTEPE    1.016163
7397    EIH:   222821  227921          ESKISEHIR3            ESKISEHIROSB  1            225921  METRISTEPE    1.016163
7398    EIH:   222721  227921          ESKISEHIR2            ESKISEHIROSB  1            226221  KUMBET        1.016166
7399    EIH:   220022  220721          BURSADG               GEMLIK        1            225521  MERYEMRES     1.016169
7400   BANK:   220010  220021             BURSADG A             BURSADG A  1            225521  MERYEMRES     1.016170
7401    EIH:   216121  225521          DINCERCIM             MERYEMRES     1            223521  AZOT          1.016173
7402    OTR:   220510  220521       SEYITOMER OTR-1       SEYITOMER OTR-1  1            224121  ESKISEHIRCIM  1.016173
7403    EIH:   220521  225321          SEYITOMER             BOZUYUKRES    1            225921  METRISTEPE    1.016173
7404    EIH:   220010  314911          BURSADG               BANDIRMA1DG   1            220122  BURSASANAYI   1.016173
7405    EIH:   211321  211422          TUZLA                 KROMANCELIK   1            211821  GEBZEOSB      1.016178
7406    EIH:   214210  227211          KOCAELI               ULUDAG        1            219921  GOLPAZARI     1.016187
7407   BANK:   210111  210122            TEPEOREN B            TEPEOREN B  1            219121  COLAKOGLU400  1.016192
7408    OTR:   211211  211221        KARTAL B-OTR-4        KARTAL B-OTR-4  1            211921  KURTKOY       1.016194
7409    OTR:   219110  219121  COLAKOGLU400 A-OTR-2  COLAKOGLU400 A-OTR-2  2            211821  GEBZEOSB      1.016195
7410    OTR:   219110  219121  COLAKOGLU400 A-OTR-1  COLAKOGLU400 A-OTR-1  1            211821  GEBZEOSB      1.016196
7411    EIH:   210510  216911          ADA2DGKC              KAVACIK       1            225921  METRISTEPE    1.016199
7412    EIH:   224121  225121          ESKISEHIRCIM          BOZUYUKOSB    1            223523  AZOT          1.016201
7413   BANK:   210111  210122            TEPEOREN B            TEPEOREN B  1            211521  COLAKOGLU     1.016201
7414    EIH:   211022  211122          BBAKKALKOY            SOGANLIK      1            211821  GEBZEOSB      1.016202
7415    EIH:   220024  220621          BURSADG               KARSAK        1            219921  GOLPAZARI     1.016206
7416   BANK:   222810  222822          ESKISEHIR3 A          ESKISEHIR3 A  2            223523  AZOT          1.016207
7417    EIH:   224121  225121          ESKISEHIRCIM          BOZUYUKOSB    1            222721  ESKISEHIR2    1.016207
7418    EIH:   214210  227211          KOCAELI               ULUDAG        1            216121  DINCERCIM     1.016212
7419    EIH:   222421  222521          SOGUT                 BOZUYUK       1            223521  AZOT          1.016213
7420    EIH:   210111  214310          TEPEOREN              DILISKELESIG  1            210223  PASAKOY       1.016216
7421    EIH:   210111  214310          TEPEOREN              DILISKELESIG  1            210221  PASAKOY       1.016216
7422   BANK:   220111  220122         BURSASANAYI B         BURSASANAYI B  1            211821  GEBZEOSB      1.016220
7423    EIH:   222721  222821          ESKISEHIR2            ESKISEHIR3    1            226221  KUMBET        1.016229
7424    EIH:   220511  222811          SEYITOMER             ESKISEHIR3    1            223321  KUTAHYA       1.016229
7425    EIH:   222221  222321          PASALAR               BILORSA       1            224121  ESKISEHIRCIM  1.016231
7426   BANK:   220111  220121         BURSASANAYI A         BURSASANAYI A  2            228621  OSMANGAZI     1.016233
7427    EIH:   224121  225121          ESKISEHIRCIM          BOZUYUKOSB    1            227922  ESKISEHIROSB  1.016234
7428    EIH:   224121  225121          ESKISEHIRCIM          BOZUYUKOSB    1            227921  ESKISEHIROSB  1.016234
7429    EIH:   211022  211222          BBAKKALKOY            KARTAL        1            211821  GEBZEOSB      1.016235
7430   BANK:   220010  220021             BURSADG A             BURSADG A  1            211821  GEBZEOSB      1.016235
7431    EIH:   220510  520011          SEYITOMER             AFYON2        1            211821  GEBZEOSB      1.016236
7432    EIH:   220024  220621          BURSADG               KARSAK        1            216121  DINCERCIM     1.016242
7433    EIH:   220210  220510          GURAGAC               SEYITOMER     1            211821  GEBZEOSB      1.016244
7434    EIH:   216121  225521          DINCERCIM             MERYEMRES     1            225921  METRISTEPE    1.016246
7435    EIH:   222822  227922          ESKISEHIR3            ESKISEHIROSB  1            223523  AZOT          1.016248
7436    EIH:   222821  227921          ESKISEHIR3            ESKISEHIROSB  1            223523  AZOT          1.016248
7437    EIH:   220011  220110          BURSADG               BURSASANAYI   1            228622  OSMANGAZI     1.016253
7438   BANK:   220111  220122         BURSASANAYI B         BURSASANAYI B  1            221621  GORUKLE       1.016253
7439   BANK:   220111  220122         BURSASANAYI B         BURSASANAYI B  1            221622  GORUKLE       1.016253
7440    EIH:   210222  211022          PASAKOY               BBAKKALKOY    1            211821  GEBZEOSB      1.016253
7441    EIH:   210222  211022          PASAKOY               BBAKKALKOY    2            211821  GEBZEOSB      1.016253
7442    EIH:   220321  222321          TUNCBILEK-A           BILORSA       1            211821  GEBZEOSB      1.016255
7443    EIH:   222921  223621          CIFTELER              KIRKA         1            223523  AZOT          1.016255
7444    EIH:   220210  220510          GURAGAC               SEYITOMER     1            228021  EDEBEY        1.016256
7445    EIH:   220111  220210          BURSASANAYI           GURAGAC       1            223521  AZOT          1.016258
7446    EIH:   220321  222822          TUNCBILEK-A           ESKISEHIR3    1            223523  AZOT          1.016263
7447    EIH:   221121  228621          YILDIRIM              OSMANGAZI     1            228621  OSMANGAZI     1.016266
7448    EIH:   211822  216721          GEBZEOSB              GEBZEKIMYA    1            211821  GEBZEOSB      1.016268
7449    EIH:   214421  220821          AKSAYALOVA            ORHANGAZI     1            211821  GEBZEOSB      1.016270
7450    EIH:   220024  220621          BURSADG               KARSAK        1            225921  METRISTEPE    1.016274
7451   BANK:   220111  220121         BURSASANAYI A         BURSASANAYI A  2            211821  GEBZEOSB      1.016280
7452    EIH:   214711  214810          YENIDGKC              MAKINAOSB     1            225921  METRISTEPE    1.016283
7453    EIH:   214321  214821          DILISKELESIG          MAKINAOSB     1            211821  GEBZEOSB      1.016286
7454    EIH:   213721  220721          YALOVA                GEMLIK        1            211821  GEBZEOSB      1.016288
7455    EIH:   215821  220621          ASILDEMIRCLK          KARSAK        1            225921  METRISTEPE    1.016289
7456    EIH:   215821  220621          ASILDEMIRCLK          KARSAK        1            219921  GOLPAZARI     1.016289
7457    EIH:   220022  220821          BURSADG               ORHANGAZI     1            225921  METRISTEPE    1.016291
7458    EIH:   211221  211622          KARTAL                ICMELER       1            219121  COLAKOGLU400  1.016294
7459    EIH:   213621  213721          KARAMURSEL            YALOVA        1            211821  GEBZEOSB      1.016296
7460    EIH:   220122  228622          BURSASANAYI           OSMANGAZI     1            211821  GEBZEOSB      1.016297
7461    EIH:   220321  222321          TUNCBILEK-A           BILORSA       1            223523  AZOT          1.016297
7462    EIH:   228621  291821          OSMANGAZI             BSANAYISANAL  1            211821  GEBZEOSB      1.016297
7463    EIH:   220121  291821          BURSASANAYI           BSANAYISANAL  1            211821  GEBZEOSB      1.016299
7464    EIH:   222221  222321          PASALAR               BILORSA       1            223523  AZOT          1.016299
7465    EIH:   220221  290821          GURAGAC               KUMBETSANAL   1            223321  KUTAHYA       1.016303
7466    EIH:   220023  220922          BURSADG               OTOSANSIT     1            211821  GEBZEOSB      1.016306
7467    EIH:   220023  228221          BURSADG               RBKARESI      1            211821  GEBZEOSB      1.016308
7468    EIH:   216121  225521          DINCERCIM             MERYEMRES     1            211821  GEBZEOSB      1.016308
7469    EIH:   220110  310010          BURSASANAYI           KOYLUKOY      1            223321  KUTAHYA       1.016308
7470    EIH:   221721  229421          AKCALAR               GUNEY-1RES    1            211821  GEBZEOSB      1.016308
7471    EIH:   220022  220821          BURSADG               ORHANGAZI     1            219921  GOLPAZARI     1.016308
7472   BANK:   222810  222822          ESKISEHIR3 A          ESKISEHIR3 A  2            211821  GEBZEOSB      1.016309
7473    EIH:   211221  211622          KARTAL                ICMELER       1            211521  COLAKOGLU     1.016310
7474    EIH:   222121  228721          INEGOL                ORHANELI      1            211821  GEBZEOSB      1.016311
7475    EIH:   220022  220821          BURSADG               ORHANGAZI     1            211821  GEBZEOSB      1.016311
7476    EIH:   215521  222121          ULURES                INEGOL        1            211821  GEBZEOSB      1.016312
7477    EIH:   222421  222521          SOGUT                 BOZUYUK       1            211821  GEBZEOSB      1.016313
7478    EIH:   221321  228722          BESEVLER              ORHANELI      1            211821  GEBZEOSB      1.016313
7479    EIH:   211521  214321          COLAKOGLU             DILISKELESIG  1            211821  GEBZEOSB      1.016313
7480    OTR:   220011  220024       BURSADG B-OTR-3       BURSADG B-OTR-3  1            211821  GEBZEOSB      1.016313
7481    EIH:   220921  228221          OTOSANSIT             RBKARESI      1            211821  GEBZEOSB      1.016315
7482    OTR:   220111  220121   BURSASANAYI C-OTR-5   BURSASANAYI C-OTR-5  1            211821  GEBZEOSB      1.016316
7483    EIH:   220511  222811          SEYITOMER             ESKISEHIR3    1            225621  KARTALRES     1.016317
7484   BANK:   220210  220221             GURAGAC A             GURAGAC A  1            211821  GEBZEOSB      1.016317
7485    EIH:   221621  221721          GORUKLE               AKCALAR       1            211821  GEBZEOSB      1.016317
7486    EIH:   222421  225521          SOGUT                 MERYEMRES     1            211821  GEBZEOSB      1.016318
7487    EIH:   222921  223621          CIFTELER              KIRKA         1            225921  METRISTEPE    1.016318
7488    EIH:   224022  311121          KARACABEY             GOBEL         1            211821  GEBZEOSB      1.016318
7489    EIH:   215521  228722          ULURES                ORHANELI      1            228021  EDEBEY        1.016318
7490    EIH:   220011  220110          BURSADG               BURSASANAYI   1            216121  DINCERCIM     1.016318
7491    EIH:   216121  225521          DINCERCIM             MERYEMRES     1            223522  AZOT          1.016319
7492    EIH:   210111  214310          TEPEOREN              DILISKELESIG  1            225921  METRISTEPE    1.016319
7493    EIH:   220121  228721          BURSASANAYI           ORHANELI      1            211821  GEBZEOSB      1.016320
7494    EIH:   213721  214421          YALOVA                AKSAYALOVA    1            211821  GEBZEOSB      1.016320
7495    EIH:   215821  220621          ASILDEMIRCLK          KARSAK        1            216121  DINCERCIM     1.016320
7496    EIH:   221521  311121          MKEMALPASA            GOBEL         1            211821  GEBZEOSB      1.016321
7497    EIH:   214822  216722          MAKINAOSB             GEBZEKIMYA    1            211821  GEBZEOSB      1.016321
7498    EIH:   227621  229421          HARMANLIKRES          GUNEY-1RES    1            211821  GEBZEOSB      1.016322
7499    EIH:   220024  220621          BURSADG               KARSAK        1            211821  GEBZEOSB      1.016323
7500    EIH:   227121  228721          DEVECIKONAGI          ORHANELI      1            211821  GEBZEOSB      1.016323
7501    EIH:   220521  227521          SEYITOMER             KUMAS         1            211821  GEBZEOSB      1.016323
7502    EIH:   210122  212021          TEPEOREN              DUDULLU       1            211821  GEBZEOSB      1.016324
7503    EIH:   210122  212021          TEPEOREN              DUDULLU       2            211821  GEBZEOSB      1.016324
7504    EIH:   222821  224121          ESKISEHIR3            ESKISEHIRCIM  1            211821  GEBZEOSB      1.016324
7505    OTR:   222811  222821    ESKISEHIR3 B-OTR-3    ESKISEHIR3 B-OTR-3  2            211821  GEBZEOSB      1.016324
7506    EIH:   220121  221821          BURSASANAYI           DEMIRTAS      1            211821  GEBZEOSB      1.016324
7507    EIH:   222821  224121          ESKISEHIR3            ESKISEHIRCIM  1            223321  KUTAHYA       1.016324
7508    EIH:   215821  220621          ASILDEMIRCLK          KARSAK        1            211821  GEBZEOSB      1.016325
7509    EIH:   221121  228622          YILDIRIM              OSMANGAZI     1            228621  OSMANGAZI     1.016326
7510    OTR:   222811  222821    ESKISEHIR3 B-OTR-4    ESKISEHIR3 B-OTR-4  1            211821  GEBZEOSB      1.016328
7511    EIH:   220011  220110          BURSADG               BURSASANAYI   1            219921  GOLPAZARI     1.016328
7512    EIH:   220521  225321          SEYITOMER             BOZUYUKRES    1            211821  GEBZEOSB      1.016328
7513    EIH:   224121  225121          ESKISEHIRCIM          BOZUYUKOSB    1            211821  GEBZEOSB      1.016328
7514    OTR:   220510  220521       SEYITOMER OTR-1       SEYITOMER OTR-1  1            211821  GEBZEOSB      1.016328
7515    EIH:   220022  220821          BURSADG               ORHANGAZI     1            216121  DINCERCIM     1.016329
7516    EIH:   221521  225221          MKEMALPASA            POYRAZRES_SU  1            211821  GEBZEOSB      1.016329
7517    EIH:   220024  220821          BURSADG               ORHANGAZI     1            211821  GEBZEOSB      1.016330
7518    EIH:   219321  224221          HASANAGA              ULUABATHES    1            211821  GEBZEOSB      1.016330
7519    EIH:   216121  222221          DINCERCIM             PASALAR       1            211821  GEBZEOSB      1.016330
7520    EIH:   224021  227621          KARACABEY             HARMANLIKRES  1            211821  GEBZEOSB      1.016330
7521    EIH:   227121  311121          DEVECIKONAGI          GOBEL         1            211821  GEBZEOSB      1.016331
7522    EIH:   222721  290821          ESKISEHIR2            KUMBETSANAL   1            211821  GEBZEOSB      1.016331
7523    EIH:   222721  222821          ESKISEHIR2            ESKISEHIR3    1            211821  GEBZEOSB      1.016332
7524    EIH:   222521  225621          BOZUYUK               KARTALRES     1            211821  GEBZEOSB      1.016332
7525    EIH:   220221  290821          GURAGAC               KUMBETSANAL   1            211821  GEBZEOSB      1.016332
7526    EIH:   221121  228621          YILDIRIM              OSMANGAZI     1            211821  GEBZEOSB      1.016333
7527    EIH:   223621  227522          KIRKA                 KUMAS         1            211821  GEBZEOSB      1.016333
7528    EIH:   222822  227922          ESKISEHIR3            ESKISEHIROSB  1            211821  GEBZEOSB      1.016333
7529    EIH:   222821  227921          ESKISEHIR3            ESKISEHIROSB  1            211821  GEBZEOSB      1.016333
7530    EIH:   221921  292021          KESTEL                KESTELSANAL   1            211821  GEBZEOSB      1.016333
7531    EIH:   225221  228722          POYRAZRES_SU          ORHANELI      1            211821  GEBZEOSB      1.016333
7532    EIH:   222822  225621          ESKISEHIR3            KARTALRES     1            211821  GEBZEOSB      1.016333
7533    EIH:   220121  221322          BURSASANAYI           BESEVLER      1            211821  GEBZEOSB      1.016334
7534    EIH:   220010  314911          BURSADG               BANDIRMA1DG   1            223523  AZOT          1.016334
7535    EIH:   221321  228722          BESEVLER              ORHANELI      1            228621  OSMANGAZI     1.016334
7536    EIH:   223321  291321          KUTAHYA               KUTAHYASANAL  1            211821  GEBZEOSB      1.016334
7537    EIH:   220321  222822          TUNCBILEK-A           ESKISEHIR3    1            211821  GEBZEOSB      1.016335
7538    EIH:   221121  228622          YILDIRIM              OSMANGAZI     1            211821  GEBZEOSB      1.016335
7539    EIH:   220221  220421          GURAGAC               TUNCBILEK-B   1            211821  GEBZEOSB      1.016336
7540    EIH:   220024  220821          BURSADG               ORHANGAZI     1            225921  METRISTEPE    1.016336
7541    EIH:   220210  220510          GURAGAC               SEYITOMER     1            225921  METRISTEPE    1.016336
7542    EIH:   222921  223621          CIFTELER              KIRKA         1            211821  GEBZEOSB      1.016337
7543    EIH:   220021  221822          BURSADG               DEMIRTAS      1            211821  GEBZEOSB      1.016338
7544    EIH:   222721  227921          ESKISEHIR2            ESKISEHIROSB  1            211821  GEBZEOSB      1.016338
7545    EIH:   220022  221822          BURSADG               DEMIRTAS      1            211821  GEBZEOSB      1.016338
7546    EIH:   221221  221821          BOSEN                 DEMIRTAS      1            211821  GEBZEOSB      1.016338
7547    EIH:   220321  220421          TUNCBILEK-A           TUNCBILEK-B   1            211821  GEBZEOSB      1.016339
7548    EIH:   221421  228721          ORHANELITES           ORHANELI      1            211821  GEBZEOSB      1.016339
7549    EIH:   220322  220421          TUNCBILEK-A           TUNCBILEK-B   1            211821  GEBZEOSB      1.016339
7550    EIH:   221421  228722          ORHANELITES           ORHANELI      1            211821  GEBZEOSB      1.016339
7551    EIH:   222721  222821          ESKISEHIR2            ESKISEHIR3    1            223523  AZOT          1.016340
7552    OTR:   222811  222821    ESKISEHIR3 B-OTR-3    ESKISEHIR3 B-OTR-3  2            223523  AZOT          1.016341
7553    EIH:   220221  220421          GURAGAC               TUNCBILEK-B   1            226221  KUMBET        1.016343
7554    EIH:   220122  221221          BURSASANAYI           BOSEN         1            211821  GEBZEOSB      1.016344
7555    EIH:   221921  225422          KESTEL                TURANKOY      1            211821  GEBZEOSB      1.016344
7556    EIH:   215521  228722          ULURES                ORHANELI      1            211821  GEBZEOSB      1.016344
7557    EIH:   227221  292021          ULUDAG                KESTELSANAL   1            211821  GEBZEOSB      1.016345
7558    EIH:   222221  222321          PASALAR               BILORSA       1            211821  GEBZEOSB      1.016346
7559    EIH:   220010  314911          BURSADG               BANDIRMA1DG   1            225921  METRISTEPE    1.016347
7560    EIH:   222721  290821          ESKISEHIR2            KUMBETSANAL   1            223321  KUTAHYA       1.016347
7561    EIH:   222721  227921          ESKISEHIR2            ESKISEHIROSB  1            223523  AZOT          1.016347
7562    EIH:   225421  227221          TURANKOY              ULUDAG        1            211821  GEBZEOSB      1.016347
7563    EIH:   213721  220721          YALOVA                GEMLIK        1            225921  METRISTEPE    1.016348
7564    EIH:   220110  310010          BURSASANAYI           KOYLUKOY      1            222221  PASALAR       1.016350
7565    OTR:   220011  220024       BURSADG B-OTR-3       BURSADG B-OTR-3  1            225921  METRISTEPE    1.016350
7566    OTR:   222811  222821    ESKISEHIR3 B-OTR-4    ESKISEHIR3 B-OTR-4  1            223523  AZOT          1.016350
7567   BANK:   220210  220221             GURAGAC A             GURAGAC A  1            227522  KUMAS         1.016354
7568   BANK:   220210  220221             GURAGAC A             GURAGAC A  1            227521  KUMAS         1.016354
7569    EIH:   222822  225621          ESKISEHIR3            KARTALRES     1            223523  AZOT          1.016356
7570    EIH:   210510  216911          ADA2DGKC              KAVACIK       1            219921  GOLPAZARI     1.016357
7571    EIH:   223621  227522          KIRKA                 KUMAS         1            223523  AZOT          1.016357
7572    EIH:   222521  225621          BOZUYUK               KARTALRES     1            223523  AZOT          1.016358
7573    EIH:   222421  222521          SOGUT                 BOZUYUK       1            223522  AZOT          1.016359
7574   BANK:   220111  220122         BURSASANAYI B         BURSASANAYI B  1            225921  METRISTEPE    1.016365
7575   BANK:   210110  210121            TEPEOREN A            TEPEOREN A  2            225921  METRISTEPE    1.016369
7576    EIH:   211221  211622          KARTAL                ICMELER       1            211822  GEBZEOSB      1.016374
7577   BANK:   210210  210221             PASAKOY A             PASAKOY A  1            225921  METRISTEPE    1.016375
7578    EIH:   210121  211921          TEPEOREN              KURTKOY       1            210121  TEPEOREN      1.016379
7579    EIH:   210110  214211          TEPEOREN              KOCAELI       1            225921  METRISTEPE    1.016379
7580    EIH:   210510  216911          ADA2DGKC              KAVACIK       1            216121  DINCERCIM     1.016379
7581    EIH:   214210  214810          KOCAELI               MAKINAOSB     1            225921  METRISTEPE    1.016380
7582    EIH:   222821  224121          ESKISEHIR3            ESKISEHIRCIM  1            222721  ESKISEHIR2    1.016382
7583    EIH:   220511  222811          SEYITOMER             ESKISEHIR3    1            211821  GEBZEOSB      1.016384
7584    EIH:   211222  211621          KARTAL                ICMELER       1            225921  METRISTEPE    1.016384
7585    EIH:   210510  216911          ADA2DGKC              KAVACIK       1            211221  KARTAL        1.016386
7586    EIH:   210010  210911          UMRANIYE              KBAKKALKOY    1            225921  METRISTEPE    1.016386
7587    EIH:   210910  215211          KBAKKALKOY            MALTEPEIST    1            225921  METRISTEPE    1.016387
7588    EIH:   222121  227221          INEGOL                ULUDAG        1            211821  GEBZEOSB      1.016389
7589    EIH:   211210  215210          KARTAL                MALTEPEIST    1            225921  METRISTEPE    1.016391
7590    EIH:   220210  329711          GURAGAC               KOLINTES      1            211821  GEBZEOSB      1.016393
7591    EIH:   220511  222811          SEYITOMER             ESKISEHIR3    1            216121  DINCERCIM     1.016395
7592    OTR:   227211  227221        ULUDAG A-OTR-1        ULUDAG A-OTR-1  1            211821  GEBZEOSB      1.016396
7593    EIH:   210211  231111          PASAKOY               OSMANCA       1            210223  PASAKOY       1.016396
7594    EIH:   210211  231111          PASAKOY               OSMANCA       1            210221  PASAKOY       1.016396
7595    OTR:   227211  227221        ULUDAG B-OTR-4        ULUDAG B-OTR-4  2            211821  GEBZEOSB      1.016397
7596    EIH:   210211  231111          PASAKOY               OSMANCA       1            222221  PASALAR       1.016397
7597   BANK:   210211  210222             PASAKOY B             PASAKOY B  1            225921  METRISTEPE    1.016398
7598    EIH:   211221  211622          KARTAL                ICMELER       1            225921  METRISTEPE    1.016400
7599    EIH:   221721  229421          AKCALAR               GUNEY-1RES    1            225921  METRISTEPE    1.016400
7600    EIH:   214310  290310          DILISKELESIG          DCELIKSANAL   1            225921  METRISTEPE    1.016401
7601    EIH:   224121  225121          ESKISEHIRCIM          BOZUYUKOSB    1            223321  KUTAHYA       1.016401
7602    EIH:   228621  291821          OSMANGAZI             BSANAYISANAL  1            225921  METRISTEPE    1.016401
7603    EIH:   220121  291821          BURSASANAYI           BSANAYISANAL  1            225921  METRISTEPE    1.016402
7604    EIH:   210221  212021          PASAKOY               DUDULLU       1            225921  METRISTEPE    1.016402
7605    EIH:   221521  311121          MKEMALPASA            GOBEL         1            225921  METRISTEPE    1.016403
7606    EIH:   224022  311121          KARACABEY             GOBEL         1            225921  METRISTEPE    1.016403
7607    EIH:   220111  220210          BURSASANAYI           GURAGAC       1            223522  AZOT          1.016404
7608   BANK:   210111  210122            TEPEOREN B            TEPEOREN B  1            225921  METRISTEPE    1.016404
7609   BANK:   220111  220121         BURSASANAYI A         BURSASANAYI A  2            225921  METRISTEPE    1.016405
7610    EIH:   227121  228721          DEVECIKONAGI          ORHANELI      1            225921  METRISTEPE    1.016405
7611    EIH:   227621  229421          HARMANLIKRES          GUNEY-1RES    1            225921  METRISTEPE    1.016405
7612   BANK:   210210  210221             PASAKOY A             PASAKOY A  1            210221  PASAKOY       1.016406
7613   BANK:   210210  210221             PASAKOY A             PASAKOY A  1            210223  PASAKOY       1.016406
7614    EIH:   220122  228622          BURSASANAYI           OSMANGAZI     1            225921  METRISTEPE    1.016406
7615    EIH:   215521  222121          ULURES                INEGOL        1            225921  METRISTEPE    1.016406
7616    EIH:   213621  213721          KARAMURSEL            YALOVA        1            225921  METRISTEPE    1.016406
7617   BANK:   222810  222822          ESKISEHIR3 A          ESKISEHIR3 A  2            223321  KUTAHYA       1.016407
7618    EIH:   222121  228721          INEGOL                ORHANELI      1            225921  METRISTEPE    1.016407
7619    EIH:   222821  224121          ESKISEHIR3            ESKISEHIRCIM  1            227922  ESKISEHIROSB  1.016408
7620    EIH:   222821  224121          ESKISEHIR3            ESKISEHIRCIM  1            227921  ESKISEHIROSB  1.016408
7621    EIH:   227121  311121          DEVECIKONAGI          GOBEL         1            225921  METRISTEPE    1.016409
7622    OTR:   211210  211221        KARTAL C-OTR-6        KARTAL C-OTR-6  1            225921  METRISTEPE    1.016410
7623    EIH:   220521  227521          SEYITOMER             KUMAS         1            223521  AZOT          1.016410
7624    OTR:   211210  211222        KARTAL A-OTR-2        KARTAL A-OTR-2  1            211821  GEBZEOSB      1.016410
7625    EIH:   211321  211621          TUZLA                 ICMELER       1            225921  METRISTEPE    1.016410
7626    EIH:   224021  227621          KARACABEY             HARMANLIKRES  1            225921  METRISTEPE    1.016411
7627    EIH:   219110  290310          COLAKOGLU400          DCELIKSANAL   1            225921  METRISTEPE    1.016412
7628    EIH:   211521  219121          COLAKOGLU             COLAKOGLU400  1            225921  METRISTEPE    1.016412
7629    EIH:   210922  216622          KBAKKALKOY            KADIKOY       1            225921  METRISTEPE    1.016412
7630    EIH:   211522  214322          COLAKOGLU             DILISKELESIG  1            225921  METRISTEPE    1.016412
7631   BANK:   210010  210021           UMRANIYE B-           UMRANIYE B-  2            225921  METRISTEPE    1.016412
7632    OTR:   210911  210921    KBAKKALKOY A-OTR-2    KBAKKALKOY A-OTR-2  1            225921  METRISTEPE    1.016413
7633    EIH:   210111  210311          TEPEOREN              ADAPAZARI     1            211622  ICMELER       1.016413
7634    OTR:   210910  210922    KBAKKALKOY B-OTR-4    KBAKKALKOY B-OTR-4  1            225921  METRISTEPE    1.016413
7635    EIH:   221621  221721          GORUKLE               AKCALAR       1            225921  METRISTEPE    1.016413
7636    EIH:   220023  220922          BURSADG               OTOSANSIT     1            225921  METRISTEPE    1.016413
7637    EIH:   225221  228722          POYRAZRES_SU          ORHANELI      1            225921  METRISTEPE    1.016413
7638    EIH:   221521  225221          MKEMALPASA            POYRAZRES_SU  1            225921  METRISTEPE    1.016413
7639    EIH:   215521  228722          ULURES                ORHANELI      1            225921  METRISTEPE    1.016413
7640    EIH:   220023  228221          BURSADG               RBKARESI      1            225921  METRISTEPE    1.016413
7641    EIH:   210022  210721          UMRANIYE              SELIMIYE      1            225921  METRISTEPE    1.016413
7642    EIH:   221121  228621          YILDIRIM              OSMANGAZI     1            225921  METRISTEPE    1.016414
7643    EIH:   221321  228722          BESEVLER              ORHANELI      1            225921  METRISTEPE    1.016414
7644    OTR:   220111  220121   BURSASANAYI C-OTR-5   BURSASANAYI C-OTR-5  1            225921  METRISTEPE    1.016414
7645    EIH:   210821  210922          GOZTEPE               KBAKKALKOY    1            225921  METRISTEPE    1.016414
7646    EIH:   210022  210922          UMRANIYE              KBAKKALKOY    1            225921  METRISTEPE    1.016415
7647    EIH:   211321  211422          TUZLA                 KROMANCELIK   1            225921  METRISTEPE    1.016415
7648    EIH:   220921  228221          OTOSANSIT             RBKARESI      1            225921  METRISTEPE    1.016415
7649    EIH:   220121  221821          BURSASANAYI           DEMIRTAS      1            225921  METRISTEPE    1.016415
7650    OTR:   219110  219121  COLAKOGLU400 A-OTR-1  COLAKOGLU400 A-OTR-1  1            225921  METRISTEPE    1.016415
7651    OTR:   219110  219121  COLAKOGLU400 A-OTR-2  COLAKOGLU400 A-OTR-2  2            225921  METRISTEPE    1.016415
7652    EIH:   211022  211122          BBAKKALKOY            SOGANLIK      1            225921  METRISTEPE    1.016415
7653    EIH:   214822  217221          MAKINAOSB             SIDDIK        1            225921  METRISTEPE    1.016416
7654    EIH:   210122  211822          TEPEOREN              GEBZEOSB      1            225921  METRISTEPE    1.016416
7655    EIH:   220121  228721          BURSASANAYI           ORHANELI      1            225921  METRISTEPE    1.016416
7656    OTR:   214311  214322    DILISKELESIG OTR-2    DILISKELESIG OTR-2  1            225921  METRISTEPE    1.016417
7657    OTR:   214811  214822     MAKINAOSB B-OTR-3     MAKINAOSB B-OTR-3  1            225921  METRISTEPE    1.016417
7658    EIH:   211022  211222          BBAKKALKOY            KARTAL        1            225921  METRISTEPE    1.016417
7659    OTR:   214310  214322    DILISKELESIG OTR-1    DILISKELESIG OTR-1  1            225921  METRISTEPE    1.016417
7660    EIH:   219321  224221          HASANAGA              ULUABATHES    1            225921  METRISTEPE    1.016417
7661    EIH:   211321  211822          TUZLA                 GEBZEOSB      1            225921  METRISTEPE    1.016417
7662    EIH:   210222  211022          PASAKOY               BBAKKALKOY    1            225921  METRISTEPE    1.016417
7663    EIH:   210222  211022          PASAKOY               BBAKKALKOY    2            225921  METRISTEPE    1.016417
7664    OTR:   211211  211221        KARTAL B-OTR-4        KARTAL B-OTR-4  1            225921  METRISTEPE    1.016417
7665    EIH:   210121  211821          TEPEOREN              GEBZEOSB      2            225921  METRISTEPE    1.016417
7666    EIH:   221121  228622          YILDIRIM              OSMANGAZI     1            225921  METRISTEPE    1.016417
7667    EIH:   210021  217621          UMRANIYE              DUDULLUMETRO  1            225921  METRISTEPE    1.016417
7668    EIH:   210121  211821          TEPEOREN              GEBZEOSB      1            225921  METRISTEPE    1.016418
7669    OTR:   211210  211222        KARTAL A-OTR-2        KARTAL A-OTR-2  1            225921  METRISTEPE    1.016418
7670   BANK:   210010  210022           UMRANIYE A-           UMRANIYE A-  2            225921  METRISTEPE    1.016418
7671    EIH:   211221  211921          KARTAL                KURTKOY       2            225921  METRISTEPE    1.016418
7672    EIH:   211221  211921          KARTAL                KURTKOY       1            225921  METRISTEPE    1.016418
7673    EIH:   220321  220421          TUNCBILEK-A           TUNCBILEK-B   1            225921  METRISTEPE    1.016418
7674    EIH:   221221  221821          BOSEN                 DEMIRTAS      1            225921  METRISTEPE    1.016419
7675    EIH:   221921  292021          KESTEL                KESTELSANAL   1            225921  METRISTEPE    1.016419
7676    EIH:   221121  228622          YILDIRIM              OSMANGAZI     1            221121  YILDIRIM      1.016419
7677    EIH:   210110  214710          TEPEOREN              YENIDGKC      1            225921  METRISTEPE    1.016420
7678    EIH:   220021  221822          BURSADG               DEMIRTAS      1            225921  METRISTEPE    1.016420
7679    EIH:   220022  221822          BURSADG               DEMIRTAS      1            225921  METRISTEPE    1.016420
7680    EIH:   221421  228722          ORHANELITES           ORHANELI      1            225921  METRISTEPE    1.016420
7681    EIH:   221421  228721          ORHANELITES           ORHANELI      1            225921  METRISTEPE    1.016420
7682    EIH:   220121  221322          BURSASANAYI           BESEVLER      1            225921  METRISTEPE    1.016420
7683    EIH:   220322  220421          TUNCBILEK-A           TUNCBILEK-B   1            225921  METRISTEPE    1.016420
7684    EIH:   210122  212021          TEPEOREN              DUDULLU       2            225921  METRISTEPE    1.016421
7685    EIH:   210122  212021          TEPEOREN              DUDULLU       1            225921  METRISTEPE    1.016421
7686    EIH:   214821  216721          MAKINAOSB             GEBZEKIMYA    1            225921  METRISTEPE    1.016421
7687    OTR:   214810  214821     MAKINAOSB A-OTR-1     MAKINAOSB A-OTR-1  1            225921  METRISTEPE    1.016421
7688    EIH:   211822  216721          GEBZEOSB              GEBZEKIMYA    1            225921  METRISTEPE    1.016422
7689    EIH:   210121  211921          TEPEOREN              KURTKOY       1            225921  METRISTEPE    1.016422
7690    EIH:   221921  225422          KESTEL                TURANKOY      1            225921  METRISTEPE    1.016422
7691    EIH:   210111  217711          TEPEOREN              ATASEHIR      1            225921  METRISTEPE    1.016422
7692    EIH:   214822  216722          MAKINAOSB             GEBZEKIMYA    1            225921  METRISTEPE    1.016422
7693    EIH:   227221  292021          ULUDAG                KESTELSANAL   1            225921  METRISTEPE    1.016422
7694    EIH:   220122  221221          BURSASANAYI           BOSEN         1            225921  METRISTEPE    1.016423
7695    EIH:   210122  212122          TEPEOREN              YARIMCA1      1            225921  METRISTEPE    1.016423
7696    EIH:   211211  214711          KARTAL                YENIDGKC      1            225921  METRISTEPE    1.016423
7697    EIH:   214321  214821          DILISKELESIG          MAKINAOSB     1            225921  METRISTEPE    1.016423
7698    EIH:   225421  227221          TURANKOY              ULUDAG        1            225921  METRISTEPE    1.016423
7699    EIH:   211421  211521          KROMANCELIK           COLAKOGLU     1            225921  METRISTEPE    1.016423
7700    EIH:   211622  214322          ICMELER               DILISKELESIG  1            225921  METRISTEPE    1.016423
7701    EIH:   211521  214321          COLAKOGLU             DILISKELESIG  1            225921  METRISTEPE    1.016424
7702    EIH:   223321  291321          KUTAHYA               KUTAHYASANAL  1            225921  METRISTEPE    1.016424
7703    EIH:   210111  210311          TEPEOREN              ADAPAZARI     1            210121  TEPEOREN      1.016430
7704    EIH:   210111  214811          TEPEOREN              MAKINAOSB     1            225921  METRISTEPE    1.016430
7705    EIH:   221721  229421          AKCALAR               GUNEY-1RES    1            223523  AZOT          1.016430
7706    EIH:   214510  216910          BEYKOZ                KAVACIK       1            225921  METRISTEPE    1.016430
7707    EIH:   214210  227211          KOCAELI               ULUDAG        1            211821  GEBZEOSB      1.016431
7708    EIH:   120310  216911          ALIBEYKOY             KAVACIK       1            225921  METRISTEPE    1.016431
7709    EIH:   120311  214510          ALIBEYKOY             BEYKOZ        1            225921  METRISTEPE    1.016432
7710    EIH:   210010  210110          UMRANIYE              TEPEOREN      1            225921  METRISTEPE    1.016432
7711    EIH:   210010  217710          UMRANIYE              ATASEHIR      1            225921  METRISTEPE    1.016432
7712    EIH:   224022  311121          KARACABEY             GOBEL         1            223523  AZOT          1.016433
7713    EIH:   222121  227221          INEGOL                ULUDAG        1            225921  METRISTEPE    1.016433
7714    OTR:   227211  227221        ULUDAG B-OTR-4        ULUDAG B-OTR-4  2            225921  METRISTEPE    1.016433
7715    OTR:   227211  227221        ULUDAG A-OTR-1        ULUDAG A-OTR-1  1            225921  METRISTEPE    1.016433
7716    EIH:   221521  311121          MKEMALPASA            GOBEL         1            223523  AZOT          1.016435
7717    EIH:   227621  229421          HARMANLIKRES          GUNEY-1RES    1            223523  AZOT          1.016435
7718    EIH:   227121  228721          DEVECIKONAGI          ORHANELI      1            223523  AZOT          1.016437
7719    EIH:   210111  210311          TEPEOREN              ADAPAZARI     1            225921  METRISTEPE    1.016437
7720    EIH:   220022  220821          BURSADG               ORHANGAZI     1            223523  AZOT          1.016438
7721    OTR:   220011  220024       BURSADG B-OTR-3       BURSADG B-OTR-3  1            223523  AZOT          1.016439
7722    EIH:   227121  311121          DEVECIKONAGI          GOBEL         1            223523  AZOT          1.016439
7723    EIH:   224021  227621          KARACABEY             HARMANLIKRES  1            223523  AZOT          1.016441
7724    EIH:   220024  220621          BURSADG               KARSAK        1            223523  AZOT          1.016441
7725    EIH:   215821  220621          ASILDEMIRCLK          KARSAK        1            223523  AZOT          1.016442
7726    EIH:   228621  291821          OSMANGAZI             BSANAYISANAL  1            223523  AZOT          1.016442
7727    EIH:   220121  291821          BURSASANAYI           BSANAYISANAL  1            223523  AZOT          1.016442
7728    EIH:   221321  228722          BESEVLER              ORHANELI      1            223523  AZOT          1.016442
7729    EIH:   215521  222121          ULURES                INEGOL        1            223523  AZOT          1.016442
7730    EIH:   221621  221721          GORUKLE               AKCALAR       1            223523  AZOT          1.016443
7731    EIH:   225221  228722          POYRAZRES_SU          ORHANELI      1            223523  AZOT          1.016443
7732    EIH:   221521  225221          MKEMALPASA            POYRAZRES_SU  1            223523  AZOT          1.016443
7733    EIH:   222121  228721          INEGOL                ORHANELI      1            223523  AZOT          1.016444
7734    EIH:   220024  220821          BURSADG               ORHANGAZI     1            223523  AZOT          1.016444
7735    EIH:   220121  228721          BURSASANAYI           ORHANELI      1            223523  AZOT          1.016444
7736    EIH:   220121  221821          BURSASANAYI           DEMIRTAS      1            223523  AZOT          1.016445
7737    EIH:   219321  224221          HASANAGA              ULUABATHES    1            223523  AZOT          1.016446
7738    EIH:   215521  228722          ULURES                ORHANELI      1            223523  AZOT          1.016446
7739    EIH:   220122  228622          BURSASANAYI           OSMANGAZI     1            223523  AZOT          1.016447
7740    EIH:   221121  228621          YILDIRIM              OSMANGAZI     1            223523  AZOT          1.016447
7741    EIH:   213621  213721          KARAMURSEL            YALOVA        1            223523  AZOT          1.016448
7742    EIH:   222822  227922          ESKISEHIR3            ESKISEHIROSB  1            223321  KUTAHYA       1.016448
7743    EIH:   220321  220421          TUNCBILEK-A           TUNCBILEK-B   1            223523  AZOT          1.016448
7744    EIH:   222821  227921          ESKISEHIR3            ESKISEHIROSB  1            223321  KUTAHYA       1.016448
7745    EIH:   211321  211422          TUZLA                 KROMANCELIK   1            223523  AZOT          1.016448
7746    OTR:   210910  210922    KBAKKALKOY B-OTR-4    KBAKKALKOY B-OTR-4  1            223523  AZOT          1.016448
7747    EIH:   221921  292021          KESTEL                KESTELSANAL   1            223523  AZOT          1.016448
7748    OTR:   210911  210921    KBAKKALKOY A-OTR-2    KBAKKALKOY A-OTR-2  1            223523  AZOT          1.016448
7749    EIH:   220023  220922          BURSADG               OTOSANSIT     1            223523  AZOT          1.016448
7750    EIH:   220023  228221          BURSADG               RBKARESI      1            223523  AZOT          1.016448
7751    EIH:   211022  211122          BBAKKALKOY            SOGANLIK      1            223523  AZOT          1.016448
7752    EIH:   210022  210721          UMRANIYE              SELIMIYE      1            223523  AZOT          1.016448
7753    EIH:   221221  221821          BOSEN                 DEMIRTAS      1            223523  AZOT          1.016448
7754    EIH:   210922  216622          KBAKKALKOY            KADIKOY       1            223523  AZOT          1.016448
7755    EIH:   211822  216721          GEBZEOSB              GEBZEKIMYA    1            223523  AZOT          1.016448
7756    EIH:   211022  211222          BBAKKALKOY            KARTAL        1            223523  AZOT          1.016448
7757    EIH:   214822  216722          MAKINAOSB             GEBZEKIMYA    1            223523  AZOT          1.016448
7758    EIH:   210022  210922          UMRANIYE              KBAKKALKOY    1            223523  AZOT          1.016448
7759    EIH:   210121  211821          TEPEOREN              GEBZEOSB      2            223523  AZOT          1.016448
7760    EIH:   210821  210922          GOZTEPE               KBAKKALKOY    1            223523  AZOT          1.016448
7761    EIH:   220921  228221          OTOSANSIT             RBKARESI      1            223523  AZOT          1.016448
7762    EIH:   210121  211821          TEPEOREN              GEBZEOSB      1            223523  AZOT          1.016448
7763    EIH:   220021  221822          BURSADG               DEMIRTAS      1            223523  AZOT          1.016448
7764    EIH:   214822  217221          MAKINAOSB             SIDDIK        1            223523  AZOT          1.016449
7765    EIH:   210222  211022          PASAKOY               BBAKKALKOY    1            223523  AZOT          1.016449
7766    EIH:   220022  221822          BURSADG               DEMIRTAS      1            223523  AZOT          1.016449
7767    EIH:   210222  211022          PASAKOY               BBAKKALKOY    2            223523  AZOT          1.016449
7768    OTR:   219110  219121  COLAKOGLU400 A-OTR-2  COLAKOGLU400 A-OTR-2  2            223523  AZOT          1.016449
7769    OTR:   219110  219121  COLAKOGLU400 A-OTR-1  COLAKOGLU400 A-OTR-1  1            223523  AZOT          1.016449
7770    EIH:   225421  227221          TURANKOY              ULUDAG        1            223523  AZOT          1.016449
7771    OTR:   211210  211222        KARTAL A-OTR-2        KARTAL A-OTR-2  1            223523  AZOT          1.016449
7772    EIH:   227221  292021          ULUDAG                KESTELSANAL   1            223523  AZOT          1.016449
7773    EIH:   220322  220421          TUNCBILEK-A           TUNCBILEK-B   1            223523  AZOT          1.016449
7774    EIH:   211221  211921          KARTAL                KURTKOY       1            223523  AZOT          1.016449
7775    EIH:   211221  211921          KARTAL                KURTKOY       2            223523  AZOT          1.016449
7776    EIH:   221921  225422          KESTEL                TURANKOY      1            223523  AZOT          1.016449
7777    EIH:   221421  228721          ORHANELITES           ORHANELI      1            223523  AZOT          1.016449
7778    EIH:   221421  228722          ORHANELITES           ORHANELI      1            223523  AZOT          1.016449
7779    EIH:   210122  212021          TEPEOREN              DUDULLU       2            223523  AZOT          1.016449
7780    EIH:   210122  212021          TEPEOREN              DUDULLU       1            223523  AZOT          1.016449
7781    EIH:   214321  214821          DILISKELESIG          MAKINAOSB     1            223523  AZOT          1.016449
7782    EIH:   211622  214322          ICMELER               DILISKELESIG  1            223523  AZOT          1.016449
7783    EIH:   211521  214321          COLAKOGLU             DILISKELESIG  1            223523  AZOT          1.016449
7784    EIH:   220122  221221          BURSASANAYI           BOSEN         1            223523  AZOT          1.016449
7785    OTR:   220111  220121   BURSASANAYI C-OTR-5   BURSASANAYI C-OTR-5  1            223523  AZOT          1.016450
7786    EIH:   221121  228622          YILDIRIM              OSMANGAZI     1            223523  AZOT          1.016450
7787    EIH:   210111  217711          TEPEOREN              ATASEHIR      1            223523  AZOT          1.016450
7788    EIH:   222721  227921          ESKISEHIR2            ESKISEHIROSB  1            225921  METRISTEPE    1.016450
7789    OTR:   227211  227221        ULUDAG A-OTR-1        ULUDAG A-OTR-1  1            223523  AZOT          1.016451
7790    OTR:   227211  227221        ULUDAG B-OTR-4        ULUDAG B-OTR-4  2            223523  AZOT          1.016451
7791   BANK:   220111  220121         BURSASANAYI A         BURSASANAYI A  2            223523  AZOT          1.016451
7792    EIH:   210010  217710          UMRANIYE              ATASEHIR      1            223523  AZOT          1.016451
7793    EIH:   213721  214421          YALOVA                AKSAYALOVA    1            223523  AZOT          1.016451
7794    EIH:   220121  221322          BURSASANAYI           BESEVLER      1            223523  AZOT          1.016452
7795    EIH:   222121  227221          INEGOL                ULUDAG        1            223523  AZOT          1.016453
7796    EIH:   220210  329711          GURAGAC               KOLINTES      1            225921  METRISTEPE    1.016455
7797    EIH:   221621  221721          GORUKLE               AKCALAR       1            221622  GORUKLE       1.016455
7798    EIH:   221621  221721          GORUKLE               AKCALAR       1            221621  GORUKLE       1.016455
7799    EIH:   220011  220110          BURSADG               BURSASANAYI   1            211821  GEBZEOSB      1.016455
7800    EIH:   222921  223621          CIFTELER              KIRKA         1            223321  KUTAHYA       1.016456
7801    EIH:   210211  231111          PASAKOY               OSMANCA       1            211622  ICMELER       1.016459
7802    EIH:   220511  222811          SEYITOMER             ESKISEHIR3    1            219921  GOLPAZARI     1.016461
7803    EIH:   220321  222822          TUNCBILEK-A           ESKISEHIR3    1            223321  KUTAHYA       1.016464
7804    EIH:   220511  222811          SEYITOMER             ESKISEHIR3    1            228621  OSMANGAZI     1.016464
7805    EIH:   213721  214421          YALOVA                AKSAYALOVA    1            225921  METRISTEPE    1.016467
7806   BANK:   210010  210021           UMRANIYE B-           UMRANIYE B-  2            211822  GEBZEOSB      1.016468
7807    EIH:   120911  210210          ZEKERIYAKOY           PASAKOY       1            225921  METRISTEPE    1.016468
7808    EIH:   214421  220821          AKSAYALOVA            ORHANGAZI     1            225921  METRISTEPE    1.016490
7809    EIH:   220321  222321          TUNCBILEK-A           BILORSA       1            223321  KUTAHYA       1.016497
7810    EIH:   222221  222321          PASALAR               BILORSA       1            223321  KUTAHYA       1.016499
7811    EIH:   210211  231111          PASAKOY               OSMANCA       1            210121  TEPEOREN      1.016500
7812    EIH:   220122  228622          BURSASANAYI           OSMANGAZI     1            221321  BESEVLER      1.016506
7813    EIH:   220122  228622          BURSASANAYI           OSMANGAZI     1            221322  BESEVLER      1.016506
7814    EIH:   228621  291821          OSMANGAZI             BSANAYISANAL  1            228622  OSMANGAZI     1.016507
7815    EIH:   219110  290310          COLAKOGLU400          DCELIKSANAL   1            219110  COLAKOGLU400  1.016510
7816   BANK:   222810  222822          ESKISEHIR3 A          ESKISEHIR3 A  2            225621  KARTALRES     1.016519
7817    EIH:   214210  227211          KOCAELI               ULUDAG        1            222221  PASALAR       1.016525
7818    EIH:   220010  314911          BURSADG               BANDIRMA1DG   1            223321  KUTAHYA       1.016534
7819    EIH:   211210  215210          KARTAL                MALTEPEIST    1            211822  GEBZEOSB      1.016540
7820    EIH:   222721  222821          ESKISEHIR2            ESKISEHIR3    1            223321  KUTAHYA       1.016541
7821    OTR:   222811  222821    ESKISEHIR3 B-OTR-3    ESKISEHIR3 B-OTR-3  2            223321  KUTAHYA       1.016542
7822    EIH:   220221  220421          GURAGAC               TUNCBILEK-B   1            224121  ESKISEHIRCIM  1.016542
7823    EIH:   220024  220621          BURSADG               KARSAK        1            222221  PASALAR       1.016544
7824    EIH:   222721  227921          ESKISEHIR2            ESKISEHIROSB  1            223321  KUTAHYA       1.016547
7825    OTR:   220510  220521       SEYITOMER OTR-1       SEYITOMER OTR-1  1            225921  METRISTEPE    1.016548
7826    EIH:   220024  220821          BURSADG               ORHANGAZI     1            219921  GOLPAZARI     1.016550
7827    OTR:   222811  222821    ESKISEHIR3 B-OTR-4    ESKISEHIR3 B-OTR-4  1            223321  KUTAHYA       1.016551
7828    EIH:   220521  227521          SEYITOMER             KUMAS         1            223522  AZOT          1.016556
7829    EIH:   222822  225621          ESKISEHIR3            KARTALRES     1            223321  KUTAHYA       1.016556
7830    EIH:   223621  227522          KIRKA                 KUMAS         1            223321  KUTAHYA       1.016557
7831    EIH:   220221  220421          GURAGAC               TUNCBILEK-B   1            220521  SEYITOMER     1.016557
7832    EIH:   222521  225621          BOZUYUK               KARTALRES     1            223321  KUTAHYA       1.016558
7833    EIH:   211211  214711          KARTAL                YENIDGKC      1            211822  GEBZEOSB      1.016559
7834    EIH:   210021  217621          UMRANIYE              DUDULLUMETRO  1            211822  GEBZEOSB      1.016559
7835   BANK:   210111  210122            TEPEOREN B            TEPEOREN B  1            212021  DUDULLU       1.016564
7836    EIH:   220024  220821          BURSADG               ORHANGAZI     1            216121  DINCERCIM     1.016564
7837    OTR:   211211  211221        KARTAL B-OTR-4        KARTAL B-OTR-4  1            210121  TEPEOREN      1.016568
7838    EIH:   222421  225521          SOGUT                 MERYEMRES     1            223523  AZOT          1.016569
7839    EIH:   220221  220421          GURAGAC               TUNCBILEK-B   1            224422  ETIGUMUS      1.016574
7840    EIH:   216121  222221          DINCERCIM             PASALAR       1            223523  AZOT          1.016582
7841    EIH:   214711  214810          YENIDGKC              MAKINAOSB     1            219921  GOLPAZARI     1.016603
7842    EIH:   210111  210311          TEPEOREN              ADAPAZARI     1            210221  PASAKOY       1.016604
7843    EIH:   210111  210311          TEPEOREN              ADAPAZARI     1            210223  PASAKOY       1.016604
7844   BANK:   220111  220121         BURSASANAYI A         BURSASANAYI A  2            221821  DEMIRTAS      1.016607
7845    EIH:   220121  228721          BURSASANAYI           ORHANELI      1            228621  OSMANGAZI     1.016610
7846    EIH:   214711  214810          YENIDGKC              MAKINAOSB     1            216121  DINCERCIM     1.016613
7847    EIH:   220121  291821          BURSASANAYI           BSANAYISANAL  1            228622  OSMANGAZI     1.016625
7848    OTR:   222811  222821    ESKISEHIR3 B-OTR-3    ESKISEHIR3 B-OTR-3  2            222621  ESKISEHIR1    1.016626
7849    EIH:   215821  220621          ASILDEMIRCLK          KARSAK        1            222221  PASALAR       1.016627
7850    EIH:   221721  229421          AKCALAR               GUNEY-1RES    1            223321  KUTAHYA       1.016631
7851    EIH:   224022  311121          KARACABEY             GOBEL         1            223321  KUTAHYA       1.016633
7852    EIH:   221521  311121          MKEMALPASA            GOBEL         1            223321  KUTAHYA       1.016635
7853    EIH:   227621  229421          HARMANLIKRES          GUNEY-1RES    1            223321  KUTAHYA       1.016635
7854    EIH:   227121  228721          DEVECIKONAGI          ORHANELI      1            223321  KUTAHYA       1.016637
7855    EIH:   220022  220821          BURSADG               ORHANGAZI     1            223321  KUTAHYA       1.016638
7856    EIH:   227121  311121          DEVECIKONAGI          GOBEL         1            223321  KUTAHYA       1.016639
7857    OTR:   220011  220024       BURSADG B-OTR-3       BURSADG B-OTR-3  1            223321  KUTAHYA       1.016639
7858    EIH:   220024  220621          BURSADG               KARSAK        1            223321  KUTAHYA       1.016641
7859    EIH:   224021  227621          KARACABEY             HARMANLIKRES  1            223321  KUTAHYA       1.016641
7860    EIH:   215821  220621          ASILDEMIRCLK          KARSAK        1            223321  KUTAHYA       1.016642
7861    EIH:   228621  291821          OSMANGAZI             BSANAYISANAL  1            223321  KUTAHYA       1.016642
7862    EIH:   220121  291821          BURSASANAYI           BSANAYISANAL  1            223321  KUTAHYA       1.016642
7863    EIH:   215521  222121          ULURES                INEGOL        1            223321  KUTAHYA       1.016642
7864    EIH:   221321  228722          BESEVLER              ORHANELI      1            223321  KUTAHYA       1.016643
7865    EIH:   221621  221721          GORUKLE               AKCALAR       1            223321  KUTAHYA       1.016643
7866    EIH:   225221  228722          POYRAZRES_SU          ORHANELI      1            223321  KUTAHYA       1.016643
7867    EIH:   221521  225221          MKEMALPASA            POYRAZRES_SU  1            223321  KUTAHYA       1.016644
7868    EIH:   222121  228721          INEGOL                ORHANELI      1            223321  KUTAHYA       1.016644
7869    EIH:   220024  220821          BURSADG               ORHANGAZI     1            223321  KUTAHYA       1.016644
7870    EIH:   220121  228721          BURSASANAYI           ORHANELI      1            223321  KUTAHYA       1.016644
7871    EIH:   213721  220721          YALOVA                GEMLIK        1            219921  GOLPAZARI     1.016645
7872    EIH:   220121  221821          BURSASANAYI           DEMIRTAS      1            223321  KUTAHYA       1.016646
7873    OTR:   220011  220024       BURSADG B-OTR-3       BURSADG B-OTR-3  1            216121  DINCERCIM     1.016646
7874    EIH:   219321  224221          HASANAGA              ULUABATHES    1            223321  KUTAHYA       1.016646
7875    EIH:   220022  220821          BURSADG               ORHANGAZI     1            222221  PASALAR       1.016646
7876    EIH:   215521  228722          ULURES                ORHANELI      1            223321  KUTAHYA       1.016647
7877    EIH:   220122  228622          BURSASANAYI           OSMANGAZI     1            223321  KUTAHYA       1.016647
7878    EIH:   221121  228621          YILDIRIM              OSMANGAZI     1            223321  KUTAHYA       1.016647
7879    EIH:   213621  213721          KARAMURSEL            YALOVA        1            223321  KUTAHYA       1.016648
7880    EIH:   220321  220421          TUNCBILEK-A           TUNCBILEK-B   1            223321  KUTAHYA       1.016648
7881    EIH:   221921  292021          KESTEL                KESTELSANAL   1            223321  KUTAHYA       1.016648
7882    EIH:   211822  216721          GEBZEOSB              GEBZEKIMYA    1            223321  KUTAHYA       1.016648
7883    EIH:   220023  220922          BURSADG               OTOSANSIT     1            223321  KUTAHYA       1.016648
7884    EIH:   220023  228221          BURSADG               RBKARESI      1            223321  KUTAHYA       1.016648
7885    EIH:   211321  211422          TUZLA                 KROMANCELIK   1            223321  KUTAHYA       1.016648
7886    OTR:   210910  210922    KBAKKALKOY B-OTR-4    KBAKKALKOY B-OTR-4  1            223321  KUTAHYA       1.016648
7887    OTR:   210911  210921    KBAKKALKOY A-OTR-2    KBAKKALKOY A-OTR-2  1            223321  KUTAHYA       1.016648
7888    EIH:   210922  216622          KBAKKALKOY            KADIKOY       1            223321  KUTAHYA       1.016648
7889    EIH:   210022  210721          UMRANIYE              SELIMIYE      1            223321  KUTAHYA       1.016648
7890    EIH:   211022  211122          BBAKKALKOY            SOGANLIK      1            223321  KUTAHYA       1.016648
7891    EIH:   221221  221821          BOSEN                 DEMIRTAS      1            223321  KUTAHYA       1.016648
7892    EIH:   210821  210922          GOZTEPE               KBAKKALKOY    1            223321  KUTAHYA       1.016649
7893    EIH:   210121  211821          TEPEOREN              GEBZEOSB      1            223321  KUTAHYA       1.016649
7894    EIH:   211022  211222          BBAKKALKOY            KARTAL        1            223321  KUTAHYA       1.016649
7895    EIH:   214822  216722          MAKINAOSB             GEBZEKIMYA    1            223321  KUTAHYA       1.016649
7896    EIH:   210222  211022          PASAKOY               BBAKKALKOY    1            223321  KUTAHYA       1.016649
7897    EIH:   220021  221822          BURSADG               DEMIRTAS      1            223321  KUTAHYA       1.016649
7898    EIH:   220921  228221          OTOSANSIT             RBKARESI      1            223321  KUTAHYA       1.016649
7899    EIH:   210022  210922          UMRANIYE              KBAKKALKOY    1            223321  KUTAHYA       1.016649
7900    EIH:   210121  211821          TEPEOREN              GEBZEOSB      2            223321  KUTAHYA       1.016649
7901    EIH:   210222  211022          PASAKOY               BBAKKALKOY    2            223321  KUTAHYA       1.016649
7902    EIH:   220022  221822          BURSADG               DEMIRTAS      1            223321  KUTAHYA       1.016649
7903    EIH:   225421  227221          TURANKOY              ULUDAG        1            223321  KUTAHYA       1.016649
7904    OTR:   219110  219121  COLAKOGLU400 A-OTR-1  COLAKOGLU400 A-OTR-1  1            223321  KUTAHYA       1.016649
7905    OTR:   219110  219121  COLAKOGLU400 A-OTR-2  COLAKOGLU400 A-OTR-2  2            223321  KUTAHYA       1.016649
7906    EIH:   214822  217221          MAKINAOSB             SIDDIK        1            223321  KUTAHYA       1.016649
7907    EIH:   211221  211921          KARTAL                KURTKOY       1            223321  KUTAHYA       1.016649
7908    EIH:   211221  211921          KARTAL                KURTKOY       2            223321  KUTAHYA       1.016649
7909    EIH:   227221  292021          ULUDAG                KESTELSANAL   1            223321  KUTAHYA       1.016649
7910    OTR:   211210  211222        KARTAL A-OTR-2        KARTAL A-OTR-2  1            223321  KUTAHYA       1.016649
7911    EIH:   220322  220421          TUNCBILEK-A           TUNCBILEK-B   1            223321  KUTAHYA       1.016649
7912    EIH:   221921  225422          KESTEL                TURANKOY      1            223321  KUTAHYA       1.016649
7913    EIH:   221421  228721          ORHANELITES           ORHANELI      1            223321  KUTAHYA       1.016649
7914    EIH:   221421  228722          ORHANELITES           ORHANELI      1            223321  KUTAHYA       1.016649
7915    EIH:   210122  212021          TEPEOREN              DUDULLU       1            223321  KUTAHYA       1.016649
7916    EIH:   210122  212021          TEPEOREN              DUDULLU       2            223321  KUTAHYA       1.016649
7917    EIH:   214321  214821          DILISKELESIG          MAKINAOSB     1            223321  KUTAHYA       1.016649
7918    EIH:   211622  214322          ICMELER               DILISKELESIG  1            223321  KUTAHYA       1.016649
7919    EIH:   211521  214321          COLAKOGLU             DILISKELESIG  1            223321  KUTAHYA       1.016649
7920    EIH:   220122  221221          BURSASANAYI           BOSEN         1            223321  KUTAHYA       1.016650
7921    EIH:   221121  228622          YILDIRIM              OSMANGAZI     1            223321  KUTAHYA       1.016650
7922    OTR:   220111  220121   BURSASANAYI C-OTR-5   BURSASANAYI C-OTR-5  1            223321  KUTAHYA       1.016650
7923    OTR:   220011  220024       BURSADG B-OTR-3       BURSADG B-OTR-3  1            219921  GOLPAZARI     1.016650
7924    EIH:   210111  217711          TEPEOREN              ATASEHIR      1            223321  KUTAHYA       1.016650
7925    OTR:   227211  227221        ULUDAG B-OTR-4        ULUDAG B-OTR-4  2            223321  KUTAHYA       1.016651
7926    OTR:   227211  227221        ULUDAG A-OTR-1        ULUDAG A-OTR-1  1            223321  KUTAHYA       1.016651
7927    EIH:   211622  214322          ICMELER               DILISKELESIG  1            210121  TEPEOREN      1.016651
7928   BANK:   220111  220121         BURSASANAYI A         BURSASANAYI A  2            223321  KUTAHYA       1.016651
7929    EIH:   210010  217710          UMRANIYE              ATASEHIR      1            223321  KUTAHYA       1.016651
7930    EIH:   213721  214421          YALOVA                AKSAYALOVA    1            223321  KUTAHYA       1.016651
7931    EIH:   220121  221322          BURSASANAYI           BESEVLER      1            223321  KUTAHYA       1.016653
7932    EIH:   222121  227221          INEGOL                ULUDAG        1            223321  KUTAHYA       1.016653
7933    EIH:   213721  220721          YALOVA                GEMLIK        1            216121  DINCERCIM     1.016653
7934    OTR:   222811  222821    ESKISEHIR3 B-OTR-4    ESKISEHIR3 B-OTR-4  1            222621  ESKISEHIR1    1.016657
7935    EIH:   220011  220110          BURSADG               BURSASANAYI   1            222221  PASALAR       1.016666
7936    OTR:   220510  220521       SEYITOMER OTR-1       SEYITOMER OTR-1  1            223523  AZOT          1.016672
7937    EIH:   210910  215211          KBAKKALKOY            MALTEPEIST    1            211822  GEBZEOSB      1.016681
7938    EIH:   221321  228722          BESEVLER              ORHANELI      1            221821  DEMIRTAS      1.016681
7939    EIH:   220011  220110          BURSADG               BURSASANAYI   1            223523  AZOT          1.016681
7940   BANK:   210210  210221             PASAKOY A             PASAKOY A  1            212021  DUDULLU       1.016691
7941    EIH:   210510  216911          ADA2DGKC              KAVACIK       1            222221  PASALAR       1.016694
7942    EIH:   210211  231111          PASAKOY               OSMANCA       1            223523  AZOT          1.016698
7943    EIH:   214210  227211          KOCAELI               ULUDAG        1            223523  AZOT          1.016699
7944    EIH:   210111  214310          TEPEOREN              DILISKELESIG  1            219921  GOLPAZARI     1.016706
7945    EIH:   210111  214310          TEPEOREN              DILISKELESIG  1            216121  DINCERCIM     1.016710
7946    EIH:   221621  221721          GORUKLE               AKCALAR       1            228621  OSMANGAZI     1.016713
7947   BANK:   220010  220021             BURSADG A             BURSADG A  1            223523  AZOT          1.016716
7948    EIH:   220022  220721          BURSADG               GEMLIK        1            223523  AZOT          1.016720
7949    EIH:   220521  227521          SEYITOMER             KUMAS         1            216121  DINCERCIM     1.016721
7950    EIH:   210510  216911          ADA2DGKC              KAVACIK       1            223523  AZOT          1.016724
7951    EIH:   220010  314911          BURSADG               BANDIRMA1DG   1            216121  DINCERCIM     1.016730
7952    EIH:   220110  310010          BURSASANAYI           KOYLUKOY      1            225521  MERYEMRES     1.016731
7953    EIH:   210111  214310          TEPEOREN              DILISKELESIG  1            223523  AZOT          1.016735
7954    EIH:   214711  214810          YENIDGKC              MAKINAOSB     1            223523  AZOT          1.016738
7955    EIH:   220210  329711          GURAGAC               KOLINTES      1            228621  OSMANGAZI     1.016739
7956   BANK:   210110  210121            TEPEOREN A            TEPEOREN A  2            223523  AZOT          1.016741
7957   BANK:   210210  210221             PASAKOY A             PASAKOY A  1            223523  AZOT          1.016742
7958   BANK:   222810  222822          ESKISEHIR3 A          ESKISEHIR3 A  2            222821  ESKISEHIR3    1.016743
7959   BANK:   222810  222822          ESKISEHIR3 A          ESKISEHIR3 A  2            222822  ESKISEHIR3    1.016743
7960    EIH:   213721  220721          YALOVA                GEMLIK        1            223523  AZOT          1.016744
7961    EIH:   211222  211621          KARTAL                ICMELER       1            223523  AZOT          1.016745
7962    EIH:   220010  314911          BURSADG               BANDIRMA1DG   1            219921  GOLPAZARI     1.016745
7963    EIH:   210010  210911          UMRANIYE              KBAKKALKOY    1            223523  AZOT          1.016745
7964   BANK:   220111  220122         BURSASANAYI B         BURSASANAYI B  1            223523  AZOT          1.016746
7965    EIH:   210221  212021          PASAKOY               DUDULLU       1            223523  AZOT          1.016747
7966    EIH:   211221  211622          KARTAL                ICMELER       1            223523  AZOT          1.016747
7967   BANK:   210211  210222             PASAKOY B             PASAKOY B  1            223523  AZOT          1.016747
7968   BANK:   210111  210122            TEPEOREN B            TEPEOREN B  1            223523  AZOT          1.016747
7969    EIH:   211522  214322          COLAKOGLU             DILISKELESIG  1            223523  AZOT          1.016747
7970    EIH:   210910  215211          KBAKKALKOY            MALTEPEIST    1            223523  AZOT          1.016747
7971    EIH:   214310  290310          DILISKELESIG          DCELIKSANAL   1            223523  AZOT          1.016747
7972    EIH:   211210  215210          KARTAL                MALTEPEIST    1            223523  AZOT          1.016748
7973    EIH:   210122  211822          TEPEOREN              GEBZEOSB      1            223523  AZOT          1.016748
7974    EIH:   211321  211822          TUZLA                 GEBZEOSB      1            223523  AZOT          1.016749
7975    EIH:   211321  211621          TUZLA                 ICMELER       1            223523  AZOT          1.016749
7976    EIH:   219110  290310          COLAKOGLU400          DCELIKSANAL   1            223523  AZOT          1.016749
7977    EIH:   211521  219121          COLAKOGLU             COLAKOGLU400  1            223523  AZOT          1.016749
7978    OTR:   211210  211221        KARTAL C-OTR-6        KARTAL C-OTR-6  1            223523  AZOT          1.016749
7979   BANK:   210010  210021           UMRANIYE B-           UMRANIYE B-  2            223523  AZOT          1.016749
7980    OTR:   214310  214322    DILISKELESIG OTR-1    DILISKELESIG OTR-1  1            223523  AZOT          1.016749
7981    OTR:   214311  214322    DILISKELESIG OTR-2    DILISKELESIG OTR-2  1            223523  AZOT          1.016749
7982    OTR:   214811  214822     MAKINAOSB B-OTR-3     MAKINAOSB B-OTR-3  1            223523  AZOT          1.016749
7983    EIH:   214821  216721          MAKINAOSB             GEBZEKIMYA    1            223523  AZOT          1.016750
7984    EIH:   211421  211521          KROMANCELIK           COLAKOGLU     1            223523  AZOT          1.016750
7985    OTR:   211211  211221        KARTAL B-OTR-4        KARTAL B-OTR-4  1            223523  AZOT          1.016750
7986    EIH:   210021  217621          UMRANIYE              DUDULLUMETRO  1            223523  AZOT          1.016750
7987   BANK:   210010  210022           UMRANIYE A-           UMRANIYE A-  2            223523  AZOT          1.016750
7988    OTR:   214810  214821     MAKINAOSB A-OTR-1     MAKINAOSB A-OTR-1  1            223523  AZOT          1.016750
7989    EIH:   214210  227211          KOCAELI               ULUDAG        1            228621  OSMANGAZI     1.016750
7990    EIH:   210121  211921          TEPEOREN              KURTKOY       1            223523  AZOT          1.016750
7991    EIH:   210110  214710          TEPEOREN              YENIDGKC      1            223523  AZOT          1.016750
7992    EIH:   211211  214711          KARTAL                YENIDGKC      1            223523  AZOT          1.016750
7993    EIH:   210122  212122          TEPEOREN              YARIMCA1      1            223523  AZOT          1.016750
7994    EIH:   214210  214810          KOCAELI               MAKINAOSB     1            223523  AZOT          1.016750
7995    EIH:   210110  214211          TEPEOREN              KOCAELI       1            223523  AZOT          1.016751
7996    EIH:   210111  214811          TEPEOREN              MAKINAOSB     1            223523  AZOT          1.016751
7997    EIH:   210010  210110          UMRANIYE              TEPEOREN      1            223523  AZOT          1.016752
7998    EIH:   120311  214510          ALIBEYKOY             BEYKOZ        1            223523  AZOT          1.016752
7999    EIH:   214510  216910          BEYKOZ                KAVACIK       1            223523  AZOT          1.016753
8000    EIH:   214421  220821          AKSAYALOVA            ORHANGAZI     1            223523  AZOT          1.016753
8001    EIH:   120310  216911          ALIBEYKOY             KAVACIK       1            223523  AZOT          1.016754
8002    EIH:   214711  214810          YENIDGKC              MAKINAOSB     1            214321  DILISKELESIG  1.016757
8003    EIH:   210111  210311          TEPEOREN              ADAPAZARI     1            223523  AZOT          1.016758
8004    EIH:   120911  210210          ZEKERIYAKOY           PASAKOY       1            223523  AZOT          1.016758
8005    EIH:   222721  290821          ESKISEHIR2            KUMBETSANAL   1            216121  DINCERCIM     1.016765
8006    EIH:   220221  290821          GURAGAC               KUMBETSANAL   1            216121  DINCERCIM     1.016769
8007    EIH:   222421  225521          SOGUT                 MERYEMRES     1            223321  KUTAHYA       1.016769
8008    EIH:   210122  212122          TEPEOREN              YARIMCA1      1            211822  GEBZEOSB      1.016773
8009    EIH:   220521  227521          SEYITOMER             KUMAS         1            219921  GOLPAZARI     1.016775
8010    EIH:   214310  290310          DILISKELESIG          DCELIKSANAL   1            211822  GEBZEOSB      1.016775
8011   BANK:   220111  220122         BURSASANAYI B         BURSASANAYI B  1            216121  DINCERCIM     1.016776
8012   BANK:   220111  220122         BURSASANAYI B         BURSASANAYI B  1            219921  GOLPAZARI     1.016778
8013    EIH:   221721  229421          AKCALAR               GUNEY-1RES    1            228621  OSMANGAZI     1.016780
8014    EIH:   216121  222221          DINCERCIM             PASALAR       1            223321  KUTAHYA       1.016782
8015    EIH:   221621  221721          GORUKLE               AKCALAR       1            221321  BESEVLER      1.016786
8016    EIH:   221621  221721          GORUKLE               AKCALAR       1            221322  BESEVLER      1.016786
8017    EIH:   220511  222811          SEYITOMER             ESKISEHIR3    1            221322  BESEVLER      1.016787
8018    EIH:   220511  222811          SEYITOMER             ESKISEHIR3    1            221321  BESEVLER      1.016787
8019    OTR:   214310  214322    DILISKELESIG OTR-1    DILISKELESIG OTR-1  1            211622  ICMELER       1.016787
8020    EIH:   211211  214711          KARTAL                YENIDGKC      1            210121  TEPEOREN      1.016792
8021    EIH:   220511  222811          SEYITOMER             ESKISEHIR3    1            222221  PASALAR       1.016799
8022    EIH:   222521  225621          BOZUYUK               KARTALRES     1            216121  DINCERCIM     1.016799
8023    EIH:   220221  290821          GURAGAC               KUMBETSANAL   1            219921  GOLPAZARI     1.016802
8024    OTR:   214311  214322    DILISKELESIG OTR-2    DILISKELESIG OTR-2  1            211622  ICMELER       1.016802
8025    EIH:   220210  220510          GURAGAC               SEYITOMER     1            216121  DINCERCIM     1.016802
8026    EIH:   222721  290821          ESKISEHIR2            KUMBETSANAL   1            219921  GOLPAZARI     1.016804
8027    EIH:   214310  290310          DILISKELESIG          DCELIKSANAL   1            219121  COLAKOGLU400  1.016805
8028    EIH:   222221  222321          PASALAR               BILORSA       1            225921  METRISTEPE    1.016806
8029    EIH:   211210  215210          KARTAL                MALTEPEIST    1            211622  ICMELER       1.016806
8030    EIH:   220521  227521          SEYITOMER             KUMAS         1            222621  ESKISEHIR1    1.016807
8031    EIH:   214310  290310          DILISKELESIG          DCELIKSANAL   1            211521  COLAKOGLU     1.016814
8032    EIH:   221721  229421          AKCALAR               GUNEY-1RES    1            221321  BESEVLER      1.016817
8033    EIH:   221721  229421          AKCALAR               GUNEY-1RES    1            221322  BESEVLER      1.016817
8034   BANK:   210210  210221             PASAKOY A             PASAKOY A  1            211822  GEBZEOSB      1.016818
8035   BANK:   222810  222822          ESKISEHIR3 A          ESKISEHIR3 A  2            216121  DINCERCIM     1.016822
8036   BANK:   210110  210121            TEPEOREN A            TEPEOREN A  2            216121  DINCERCIM     1.016844
8037    EIH:   220321  222822          TUNCBILEK-A           ESKISEHIR3    1            216121  DINCERCIM     1.016846
8038   BANK:   210110  210121            TEPEOREN A            TEPEOREN A  2            219921  GOLPAZARI     1.016847
8039    EIH:   220023  220922          BURSADG               OTOSANSIT     1            228621  OSMANGAZI     1.016858
8040   BANK:   210210  210221             PASAKOY A             PASAKOY A  1            216121  DINCERCIM     1.016859
8041    EIH:   214210  214810          KOCAELI               MAKINAOSB     1            211822  GEBZEOSB      1.016862
8042   BANK:   210210  210221             PASAKOY A             PASAKOY A  1            219921  GOLPAZARI     1.016863
8043    EIH:   220210  220510          GURAGAC               SEYITOMER     1            219921  GOLPAZARI     1.016866
8044    EIH:   220321  222822          TUNCBILEK-A           ESKISEHIR3    1            219921  GOLPAZARI     1.016869
8045    EIH:   210211  231111          PASAKOY               OSMANCA       1            225521  MERYEMRES     1.016870
8046    EIH:   220221  220421          GURAGAC               TUNCBILEK-B   1            225921  METRISTEPE    1.016870
8047    EIH:   210110  214211          TEPEOREN              KOCAELI       1            216121  DINCERCIM     1.016870
8048    EIH:   222521  225621          BOZUYUK               KARTALRES     1            219921  GOLPAZARI     1.016872
8049    OTR:   220510  220521       SEYITOMER OTR-1       SEYITOMER OTR-1  1            223321  KUTAHYA       1.016872
8050    EIH:   210110  214211          TEPEOREN              KOCAELI       1            219921  GOLPAZARI     1.016874
8051    EIH:   214210  214810          KOCAELI               MAKINAOSB     1            216121  DINCERCIM     1.016874
8052    EIH:   214210  214810          KOCAELI               MAKINAOSB     1            219921  GOLPAZARI     1.016877
8053    EIH:   228621  291821          OSMANGAZI             BSANAYISANAL  1            221221  BOSEN         1.016878
8054    EIH:   220011  220110          BURSADG               BURSASANAYI   1            223321  KUTAHYA       1.016881
8055    EIH:   211222  211621          KARTAL                ICMELER       1            216121  DINCERCIM     1.016883
8056    EIH:   220023  228221          BURSADG               RBKARESI      1            228621  OSMANGAZI     1.016885
8057    EIH:   223621  227522          KIRKA                 KUMAS         1            216121  DINCERCIM     1.016887
8058    EIH:   220024  220821          BURSADG               ORHANGAZI     1            222221  PASALAR       1.016887
8059    EIH:   222721  222821          ESKISEHIR2            ESKISEHIR3    1            216121  DINCERCIM     1.016888
8060    EIH:   210010  210911          UMRANIYE              KBAKKALKOY    1            216121  DINCERCIM     1.016888
8061    EIH:   211222  211621          KARTAL                ICMELER       1            219921  GOLPAZARI     1.016888
8062    EIH:   210910  215211          KBAKKALKOY            MALTEPEIST    1            216121  DINCERCIM     1.016889
8063    EIH:   210010  210911          UMRANIYE              KBAKKALKOY    1            219921  GOLPAZARI     1.016894
8064    EIH:   210910  215211          KBAKKALKOY            MALTEPEIST    1            219921  GOLPAZARI     1.016894
8065    EIH:   210211  231111          PASAKOY               OSMANCA       1            223321  KUTAHYA       1.016898
8066    EIH:   211210  215210          KARTAL                MALTEPEIST    1            216121  DINCERCIM     1.016898
8067    EIH:   220121  221821          BURSASANAYI           DEMIRTAS      1            228621  OSMANGAZI     1.016899
8068    EIH:   214210  227211          KOCAELI               ULUDAG        1            223321  KUTAHYA       1.016899
8069    OTR:   222811  222821    ESKISEHIR3 B-OTR-4    ESKISEHIR3 B-OTR-4  1            216121  DINCERCIM     1.016902
8070    EIH:   211210  215210          KARTAL                MALTEPEIST    1            219921  GOLPAZARI     1.016904
8071    EIH:   211210  215210          KARTAL                MALTEPEIST    1            219121  COLAKOGLU400  1.016905
8072   BANK:   220210  220221             GURAGAC A             GURAGAC A  1            228621  OSMANGAZI     1.016906
8073    EIH:   222822  227922          ESKISEHIR3            ESKISEHIROSB  1            216121  DINCERCIM     1.016907
8074    EIH:   222821  227921          ESKISEHIR3            ESKISEHIROSB  1            216121  DINCERCIM     1.016907
8075    EIH:   211211  214711          KARTAL                YENIDGKC      1            211921  KURTKOY       1.016908
8076    EIH:   223621  227522          KIRKA                 KUMAS         1            219921  GOLPAZARI     1.016914
8077   BANK:   220010  220021             BURSADG A             BURSADG A  1            223321  KUTAHYA       1.016916
8078    EIH:   211210  215210          KARTAL                MALTEPEIST    1            211521  COLAKOGLU     1.016919
8079    EIH:   222721  222821          ESKISEHIR2            ESKISEHIR3    1            219921  GOLPAZARI     1.016920
8080    EIH:   220022  220721          BURSADG               GEMLIK        1            223321  KUTAHYA       1.016920
8081   BANK:   210211  210222             PASAKOY B             PASAKOY B  1            216121  DINCERCIM     1.016921
8082    EIH:   210510  216911          ADA2DGKC              KAVACIK       1            223321  KUTAHYA       1.016924
8083    EIH:   211221  211622          KARTAL                ICMELER       1            216121  DINCERCIM     1.016924
8084    EIH:   214310  290310          DILISKELESIG          DCELIKSANAL   1            216121  DINCERCIM     1.016927
8085   BANK:   210211  210222             PASAKOY B             PASAKOY B  1            219921  GOLPAZARI     1.016928
8086    EIH:   210221  212021          PASAKOY               DUDULLU       1            216121  DINCERCIM     1.016930
8087   BANK:   222810  222822          ESKISEHIR3 A          ESKISEHIR3 A  2            219921  GOLPAZARI     1.016931
8088    EIH:   211221  211622          KARTAL                ICMELER       1            219921  GOLPAZARI     1.016932
8089    EIH:   215521  222121          ULURES                INEGOL        1            228621  OSMANGAZI     1.016933
8090    EIH:   214310  290310          DILISKELESIG          DCELIKSANAL   1            219921  GOLPAZARI     1.016934
8091    EIH:   210111  214310          TEPEOREN              DILISKELESIG  1            223321  KUTAHYA       1.016935
8092   BANK:   210111  210122            TEPEOREN B            TEPEOREN B  1            216121  DINCERCIM     1.016935
8093    EIH:   222822  227922          ESKISEHIR3            ESKISEHIROSB  1            219921  GOLPAZARI     1.016936
8094    EIH:   222821  227921          ESKISEHIR3            ESKISEHIROSB  1            219921  GOLPAZARI     1.016936
8095    OTR:   222811  222821    ESKISEHIR3 B-OTR-3    ESKISEHIR3 B-OTR-3  2            216121  DINCERCIM     1.016938
8096    EIH:   210221  212021          PASAKOY               DUDULLU       1            219921  GOLPAZARI     1.016938
8097    EIH:   214711  214810          YENIDGKC              MAKINAOSB     1            223321  KUTAHYA       1.016938
8098    EIH:   210110  214211          TEPEOREN              KOCAELI       1            211822  GEBZEOSB      1.016940
8099    EIH:   214711  214810          YENIDGKC              MAKINAOSB     1            222221  PASALAR       1.016941
8100   BANK:   210110  210121            TEPEOREN A            TEPEOREN A  2            223321  KUTAHYA       1.016941
8101   BANK:   210210  210221             PASAKOY A             PASAKOY A  1            223321  KUTAHYA       1.016942
8102   BANK:   210111  210122            TEPEOREN B            TEPEOREN B  1            219921  GOLPAZARI     1.016943
8103    EIH:   213721  220721          YALOVA                GEMLIK        1            223321  KUTAHYA       1.016945
8104    EIH:   211222  211621          KARTAL                ICMELER       1            223321  KUTAHYA       1.016945
8105    EIH:   210010  210911          UMRANIYE              KBAKKALKOY    1            223321  KUTAHYA       1.016945
8106    OTR:   222811  222821    ESKISEHIR3 B-OTR-3    ESKISEHIR3 B-OTR-3  2            226221  KUMBET        1.016946
8107   BANK:   220111  220122         BURSASANAYI B         BURSASANAYI B  1            223321  KUTAHYA       1.016946
8108    EIH:   210221  212021          PASAKOY               DUDULLU       1            223321  KUTAHYA       1.016947
8109    EIH:   211221  211622          KARTAL                ICMELER       1            223321  KUTAHYA       1.016947
8110   BANK:   210211  210222             PASAKOY B             PASAKOY B  1            223321  KUTAHYA       1.016947
8111   BANK:   210111  210122            TEPEOREN B            TEPEOREN B  1            223321  KUTAHYA       1.016947
8112    EIH:   211522  214322          COLAKOGLU             DILISKELESIG  1            223321  KUTAHYA       1.016947
8113    EIH:   210910  215211          KBAKKALKOY            MALTEPEIST    1            223321  KUTAHYA       1.016948
8114    EIH:   214310  290310          DILISKELESIG          DCELIKSANAL   1            223321  KUTAHYA       1.016948
8115    EIH:   211210  215210          KARTAL                MALTEPEIST    1            223321  KUTAHYA       1.016948
8116    EIH:   210122  211822          TEPEOREN              GEBZEOSB      1            223321  KUTAHYA       1.016948
8117    EIH:   211321  211621          TUZLA                 ICMELER       1            223321  KUTAHYA       1.016949
8118    EIH:   211321  211822          TUZLA                 GEBZEOSB      1            223321  KUTAHYA       1.016949
8119    EIH:   211521  219121          COLAKOGLU             COLAKOGLU400  1            223321  KUTAHYA       1.016949
8120    EIH:   219110  290310          COLAKOGLU400          DCELIKSANAL   1            223321  KUTAHYA       1.016949
8121    OTR:   211210  211221        KARTAL C-OTR-6        KARTAL C-OTR-6  1            223321  KUTAHYA       1.016949
8122   BANK:   210010  210021           UMRANIYE B-           UMRANIYE B-  2            223321  KUTAHYA       1.016949
8123    OTR:   214311  214322    DILISKELESIG OTR-2    DILISKELESIG OTR-2  1            223321  KUTAHYA       1.016949
8124    OTR:   214310  214322    DILISKELESIG OTR-1    DILISKELESIG OTR-1  1            223321  KUTAHYA       1.016949
8125    OTR:   214811  214822     MAKINAOSB B-OTR-3     MAKINAOSB B-OTR-3  1            223321  KUTAHYA       1.016949
8126    EIH:   214821  216721          MAKINAOSB             GEBZEKIMYA    1            223321  KUTAHYA       1.016950
8127    OTR:   214810  214821     MAKINAOSB A-OTR-1     MAKINAOSB A-OTR-1  1            223321  KUTAHYA       1.016950
8128    OTR:   211211  211221        KARTAL B-OTR-4        KARTAL B-OTR-4  1            223321  KUTAHYA       1.016950
8129    EIH:   211421  211521          KROMANCELIK           COLAKOGLU     1            223321  KUTAHYA       1.016950
8130    EIH:   210021  217621          UMRANIYE              DUDULLUMETRO  1            223321  KUTAHYA       1.016950
8131   BANK:   210010  210022           UMRANIYE A-           UMRANIYE A-  2            223321  KUTAHYA       1.016950
8132    EIH:   210121  211921          TEPEOREN              KURTKOY       1            223321  KUTAHYA       1.016950
8133    EIH:   211211  214711          KARTAL                YENIDGKC      1            223321  KUTAHYA       1.016950
8134    EIH:   210110  214710          TEPEOREN              YENIDGKC      1            223321  KUTAHYA       1.016950
8135    EIH:   221721  229421          AKCALAR               GUNEY-1RES    1            216121  DINCERCIM     1.016950
8136    OTR:   211210  211221        KARTAL C-OTR-6        KARTAL C-OTR-6  1            216121  DINCERCIM     1.016950
8137    EIH:   214210  214810          KOCAELI               MAKINAOSB     1            223321  KUTAHYA       1.016950
8138    EIH:   210122  212122          TEPEOREN              YARIMCA1      1            223321  KUTAHYA       1.016950
8139    EIH:   210110  214211          TEPEOREN              KOCAELI       1            223321  KUTAHYA       1.016951
8140    EIH:   210111  214811          TEPEOREN              MAKINAOSB     1            223321  KUTAHYA       1.016951
8141    EIH:   228621  291821          OSMANGAZI             BSANAYISANAL  1            216121  DINCERCIM     1.016952
8142    EIH:   214210  227211          KOCAELI               ULUDAG        1            225521  MERYEMRES     1.016952
8143    EIH:   210010  210110          UMRANIYE              TEPEOREN      1            223321  KUTAHYA       1.016952
8144    EIH:   220121  291821          BURSASANAYI           BSANAYISANAL  1            216121  DINCERCIM     1.016952
8145    EIH:   120311  214510          ALIBEYKOY             BEYKOZ        1            223321  KUTAHYA       1.016953
8146    EIH:   214510  216910          BEYKOZ                KAVACIK       1            223321  KUTAHYA       1.016953
8147    EIH:   211321  211621          TUZLA                 ICMELER       1            216121  DINCERCIM     1.016953
8148    EIH:   214421  220821          AKSAYALOVA            ORHANGAZI     1            223321  KUTAHYA       1.016953
8149    EIH:   120310  216911          ALIBEYKOY             KAVACIK       1            223321  KUTAHYA       1.016954
8150    EIH:   219110  290310          COLAKOGLU400          DCELIKSANAL   1            216121  DINCERCIM     1.016955
8151    EIH:   211521  219121          COLAKOGLU             COLAKOGLU400  1            216121  DINCERCIM     1.016955
8152   BANK:   210010  210021           UMRANIYE B-           UMRANIYE B-  2            216121  DINCERCIM     1.016956
8153    EIH:   220210  329711          GURAGAC               KOLINTES      1            221321  BESEVLER      1.016956
8154    EIH:   220210  329711          GURAGAC               KOLINTES      1            221322  BESEVLER      1.016956
8155    EIH:   221521  311121          MKEMALPASA            GOBEL         1            216121  DINCERCIM     1.016957
8156    OTR:   222811  222821    ESKISEHIR3 B-OTR-4    ESKISEHIR3 B-OTR-4  1            219921  GOLPAZARI     1.016957
8157    EIH:   224022  311121          KARACABEY             GOBEL         1            216121  DINCERCIM     1.016957
8158    EIH:   210111  210311          TEPEOREN              ADAPAZARI     1            223321  KUTAHYA       1.016958
8159    EIH:   220121  291821          BURSASANAYI           BSANAYISANAL  1            221221  BOSEN         1.016958
8160    EIH:   120911  210210          ZEKERIYAKOY           PASAKOY       1            223321  KUTAHYA       1.016958
8161    EIH:   211522  214322          COLAKOGLU             DILISKELESIG  1            216121  DINCERCIM     1.016958
8162    EIH:   222921  223621          CIFTELER              KIRKA         1            216121  DINCERCIM     1.016959
8163   BANK:   220111  220121         BURSASANAYI A         BURSASANAYI A  2            216121  DINCERCIM     1.016959
8164    OTR:   211210  211221        KARTAL C-OTR-6        KARTAL C-OTR-6  1            219921  GOLPAZARI     1.016959
8165    EIH:   221721  229421          AKCALAR               GUNEY-1RES    1            219921  GOLPAZARI     1.016961
8166    EIH:   211321  211621          TUZLA                 ICMELER       1            219921  GOLPAZARI     1.016962
8167    EIH:   227121  228721          DEVECIKONAGI          ORHANELI      1            216121  DINCERCIM     1.016962
8168    EIH:   220122  228622          BURSASANAYI           OSMANGAZI     1            216121  DINCERCIM     1.016962
8169    EIH:   227621  229421          HARMANLIKRES          GUNEY-1RES    1            216121  DINCERCIM     1.016962
8170    EIH:   228621  291821          OSMANGAZI             BSANAYISANAL  1            219921  GOLPAZARI     1.016963
8171    EIH:   215521  222121          ULURES                INEGOL        1            216121  DINCERCIM     1.016963
8172    EIH:   220121  291821          BURSASANAYI           BSANAYISANAL  1            219921  GOLPAZARI     1.016964
8173    EIH:   216121  225521          DINCERCIM             MERYEMRES     1            223523  AZOT          1.016964
8174    EIH:   219110  290310          COLAKOGLU400          DCELIKSANAL   1            219921  GOLPAZARI     1.016964
8175    EIH:   211521  219121          COLAKOGLU             COLAKOGLU400  1            219921  GOLPAZARI     1.016965
8176   BANK:   210010  210021           UMRANIYE B-           UMRANIYE B-  2            219921  GOLPAZARI     1.016965
8177    EIH:   220011  220110          BURSADG               BURSASANAYI   1            220122  BURSASANAYI   1.016966
8178    EIH:   222121  228721          INEGOL                ORHANELI      1            216121  DINCERCIM     1.016966
8179    EIH:   210122  211822          TEPEOREN              GEBZEOSB      1            216121  DINCERCIM     1.016966
8180    EIH:   211522  214322          COLAKOGLU             DILISKELESIG  1            219921  GOLPAZARI     1.016967
8181    EIH:   221521  311121          MKEMALPASA            GOBEL         1            219921  GOLPAZARI     1.016968
8182    EIH:   224022  311121          KARACABEY             GOBEL         1            219921  GOLPAZARI     1.016968
8183    OTR:   214811  214822     MAKINAOSB B-OTR-3     MAKINAOSB B-OTR-3  1            216121  DINCERCIM     1.016968
8184    OTR:   214310  214322    DILISKELESIG OTR-1    DILISKELESIG OTR-1  1            216121  DINCERCIM     1.016969
8185    OTR:   214311  214322    DILISKELESIG OTR-2    DILISKELESIG OTR-2  1            216121  DINCERCIM     1.016969
8186    EIH:   211321  211822          TUZLA                 GEBZEOSB      1            216121  DINCERCIM     1.016969
8187    EIH:   210021  217621          UMRANIYE              DUDULLUMETRO  1            216121  DINCERCIM     1.016970
8188    OTR:   211211  211221        KARTAL B-OTR-4        KARTAL B-OTR-4  1            216121  DINCERCIM     1.016970
8189    EIH:   227121  311121          DEVECIKONAGI          GOBEL         1            216121  DINCERCIM     1.016970
8190   BANK:   220111  220121         BURSASANAYI A         BURSASANAYI A  2            219921  GOLPAZARI     1.016971
8191    EIH:   222721  290821          ESKISEHIR2            KUMBETSANAL   1            222621  ESKISEHIR1    1.016971
8192   BANK:   210010  210022           UMRANIYE A-           UMRANIYE A-  2            216121  DINCERCIM     1.016972
8193    EIH:   227121  228721          DEVECIKONAGI          ORHANELI      1            219921  GOLPAZARI     1.016973
8194    EIH:   227621  229421          HARMANLIKRES          GUNEY-1RES    1            219921  GOLPAZARI     1.016973
8195    EIH:   220122  228622          BURSASANAYI           OSMANGAZI     1            219921  GOLPAZARI     1.016973
8196    EIH:   222921  223621          CIFTELER              KIRKA         1            219921  GOLPAZARI     1.016974
8197    EIH:   210922  216622          KBAKKALKOY            KADIKOY       1            216121  DINCERCIM     1.016975
8198    EIH:   220511  222811          SEYITOMER             ESKISEHIR3    1            222822  ESKISEHIR3    1.016975
8199    EIH:   220511  222811          SEYITOMER             ESKISEHIR3    1            222821  ESKISEHIR3    1.016975
8200    EIH:   220011  220110          BURSADG               BURSASANAYI   1            225521  MERYEMRES     1.016975
8201    EIH:   215521  222121          ULURES                INEGOL        1            219921  GOLPAZARI     1.016975
8202    EIH:   220023  220922          BURSADG               OTOSANSIT     1            216121  DINCERCIM     1.016975
8203    EIH:   210110  214710          TEPEOREN              YENIDGKC      1            216121  DINCERCIM     1.016976
8204    EIH:   210122  211822          TEPEOREN              GEBZEOSB      1            219921  GOLPAZARI     1.016976
8205    EIH:   224021  227621          KARACABEY             HARMANLIKRES  1            216121  DINCERCIM     1.016977
8206    OTR:   210910  210922    KBAKKALKOY B-OTR-4    KBAKKALKOY B-OTR-4  1            216121  DINCERCIM     1.016977
8207    EIH:   220023  228221          BURSADG               RBKARESI      1            216121  DINCERCIM     1.016977
8208    OTR:   210911  210921    KBAKKALKOY A-OTR-2    KBAKKALKOY A-OTR-2  1            216121  DINCERCIM     1.016977
8209    EIH:   222121  228721          INEGOL                ORHANELI      1            219921  GOLPAZARI     1.016977
8210    EIH:   220511  222811          SEYITOMER             ESKISEHIR3    1            221121  YILDIRIM      1.016978
8211    OTR:   214811  214822     MAKINAOSB B-OTR-3     MAKINAOSB B-OTR-3  1            219921  GOLPAZARI     1.016978
8212    OTR:   214310  214322    DILISKELESIG OTR-1    DILISKELESIG OTR-1  1            219921  GOLPAZARI     1.016979
8213    OTR:   214311  214322    DILISKELESIG OTR-2    DILISKELESIG OTR-2  1            219921  GOLPAZARI     1.016979
8214    EIH:   211321  211822          TUZLA                 GEBZEOSB      1            219921  GOLPAZARI     1.016979
8215    EIH:   221621  221721          GORUKLE               AKCALAR       1            216121  DINCERCIM     1.016979
8216    EIH:   210022  210721          UMRANIYE              SELIMIYE      1            216121  DINCERCIM     1.016979
8217    EIH:   210021  217621          UMRANIYE              DUDULLUMETRO  1            219921  GOLPAZARI     1.016979
8218    OTR:   211211  211221        KARTAL B-OTR-4        KARTAL B-OTR-4  1            219921  GOLPAZARI     1.016980
8219    OTR:   227211  227221        ULUDAG B-OTR-4        ULUDAG B-OTR-4  2            221321  BESEVLER      1.016980
8220    OTR:   227211  227221        ULUDAG B-OTR-4        ULUDAG B-OTR-4  2            221322  BESEVLER      1.016980
8221    EIH:   221521  225221          MKEMALPASA            POYRAZRES_SU  1            216121  DINCERCIM     1.016980
8222    EIH:   225221  228722          POYRAZRES_SU          ORHANELI      1            216121  DINCERCIM     1.016981
8223    EIH:   220921  228221          OTOSANSIT             RBKARESI      1            216121  DINCERCIM     1.016981
8224    EIH:   214821  216721          MAKINAOSB             GEBZEKIMYA    1            216121  DINCERCIM     1.016981
8225    EIH:   215521  228722          ULURES                ORHANELI      1            216121  DINCERCIM     1.016981
8226    OTR:   214810  214821     MAKINAOSB A-OTR-1     MAKINAOSB A-OTR-1  1            216121  DINCERCIM     1.016981
8227    EIH:   210821  210922          GOZTEPE               KBAKKALKOY    1            216121  DINCERCIM     1.016982
8228    EIH:   227121  311121          DEVECIKONAGI          GOBEL         1            219921  GOLPAZARI     1.016982
8229    EIH:   221121  228621          YILDIRIM              OSMANGAZI     1            216121  DINCERCIM     1.016982
8230    EIH:   210121  211921          TEPEOREN              KURTKOY       1            216121  DINCERCIM     1.016982
8231    EIH:   213721  220721          YALOVA                GEMLIK        1            222221  PASALAR       1.016982
8232   BANK:   210010  210022           UMRANIYE A-           UMRANIYE A-  2            219921  GOLPAZARI     1.016982
8233    EIH:   210022  210922          UMRANIYE              KBAKKALKOY    1            216121  DINCERCIM     1.016982
8234    EIH:   221321  228722          BESEVLER              ORHANELI      1            216121  DINCERCIM     1.016982
8235    OTR:   220111  220121   BURSASANAYI C-OTR-5   BURSASANAYI C-OTR-5  1            216121  DINCERCIM     1.016983
8236    EIH:   211321  211422          TUZLA                 KROMANCELIK   1            216121  DINCERCIM     1.016983
8237    EIH:   220023  220922          BURSADG               OTOSANSIT     1            219921  GOLPAZARI     1.016983
8238    OTR:   219110  219121  COLAKOGLU400 A-OTR-2  COLAKOGLU400 A-OTR-2  2            216121  DINCERCIM     1.016983
8239    OTR:   219110  219121  COLAKOGLU400 A-OTR-1  COLAKOGLU400 A-OTR-1  1            216121  DINCERCIM     1.016984
8240    EIH:   211622  214322          ICMELER               DILISKELESIG  1            211221  KARTAL        1.016984
8241    EIH:   211211  214711          KARTAL                YENIDGKC      1            216121  DINCERCIM     1.016984
8242    EIH:   220511  222811          SEYITOMER             ESKISEHIR3    1            221821  DEMIRTAS      1.016984
8243    EIH:   214822  217221          MAKINAOSB             SIDDIK        1            216121  DINCERCIM     1.016985
8244    EIH:   220121  221821          BURSASANAYI           DEMIRTAS      1            216121  DINCERCIM     1.016985
8245    EIH:   210122  212122          TEPEOREN              YARIMCA1      1            216121  DINCERCIM     1.016985
8246    EIH:   211022  211122          BBAKKALKOY            SOGANLIK      1            216121  DINCERCIM     1.016985
8247    EIH:   220023  228221          BURSADG               RBKARESI      1            219921  GOLPAZARI     1.016985
8248    EIH:   210922  216622          KBAKKALKOY            KADIKOY       1            219921  GOLPAZARI     1.016985
8249    EIH:   213621  213721          KARAMURSEL            YALOVA        1            216121  DINCERCIM     1.016986
8250    EIH:   211421  211521          KROMANCELIK           COLAKOGLU     1            216121  DINCERCIM     1.016986
8251    EIH:   210110  214710          TEPEOREN              YENIDGKC      1            219921  GOLPAZARI     1.016986
8252    EIH:   220121  228721          BURSASANAYI           ORHANELI      1            216121  DINCERCIM     1.016986
8253    OTR:   227211  227221        ULUDAG A-OTR-1        ULUDAG A-OTR-1  1            221322  BESEVLER      1.016987
8254    OTR:   227211  227221        ULUDAG A-OTR-1        ULUDAG A-OTR-1  1            221321  BESEVLER      1.016987
8255    OTR:   220011  220024       BURSADG B-OTR-3       BURSADG B-OTR-3  1            222221  PASALAR       1.016987
8256    OTR:   210911  210921    KBAKKALKOY A-OTR-2    KBAKKALKOY A-OTR-2  1            219921  GOLPAZARI     1.016988
8257    OTR:   210910  210922    KBAKKALKOY B-OTR-4    KBAKKALKOY B-OTR-4  1            219921  GOLPAZARI     1.016988
8258    EIH:   211022  211222          BBAKKALKOY            KARTAL        1            216121  DINCERCIM     1.016988
8259    EIH:   224021  227621          KARACABEY             HARMANLIKRES  1            219921  GOLPAZARI     1.016988
8260    OTR:   227211  227221        ULUDAG B-OTR-4        ULUDAG B-OTR-4  2            216121  DINCERCIM     1.016988
8261    OTR:   227211  227221        ULUDAG A-OTR-1        ULUDAG A-OTR-1  1            216121  DINCERCIM     1.016989
8262    EIH:   219321  224221          HASANAGA              ULUABATHES    1            216121  DINCERCIM     1.016989
8263    EIH:   210222  211022          PASAKOY               BBAKKALKOY    1            216121  DINCERCIM     1.016989
8264    EIH:   210222  211022          PASAKOY               BBAKKALKOY    2            216121  DINCERCIM     1.016989
8265    EIH:   220921  228221          OTOSANSIT             RBKARESI      1            219921  GOLPAZARI     1.016989
8266    EIH:   210022  210721          UMRANIYE              SELIMIYE      1            219921  GOLPAZARI     1.016990
8267    EIH:   210121  211821          TEPEOREN              GEBZEOSB      2            216121  DINCERCIM     1.016990
8268    EIH:   221621  221721          GORUKLE               AKCALAR       1            219921  GOLPAZARI     1.016990
8269    OTR:   211210  211222        KARTAL A-OTR-2        KARTAL A-OTR-2  1            216121  DINCERCIM     1.016990
8270    EIH:   221121  228622          YILDIRIM              OSMANGAZI     1            216121  DINCERCIM     1.016990
8271    EIH:   222822  225621          ESKISEHIR3            KARTALRES     1            216121  DINCERCIM     1.016990
8272    EIH:   210121  211821          TEPEOREN              GEBZEOSB      1            216121  DINCERCIM     1.016991
8273    EIH:   210111  214310          TEPEOREN              DILISKELESIG  1            212021  DUDULLU       1.016991
8274    EIH:   214821  216721          MAKINAOSB             GEBZEKIMYA    1            219921  GOLPAZARI     1.016991
8275    OTR:   214810  214821     MAKINAOSB A-OTR-1     MAKINAOSB A-OTR-1  1            219921  GOLPAZARI     1.016992
8276    EIH:   221521  225221          MKEMALPASA            POYRAZRES_SU  1            219921  GOLPAZARI     1.016992
8277    EIH:   225221  228722          POYRAZRES_SU          ORHANELI      1            219921  GOLPAZARI     1.016992
8278    EIH:   210821  210922          GOZTEPE               KBAKKALKOY    1            219921  GOLPAZARI     1.016992
8279    EIH:   211221  211921          KARTAL                KURTKOY       1            216121  DINCERCIM     1.016992
8280    EIH:   211221  211921          KARTAL                KURTKOY       2            216121  DINCERCIM     1.016992
8281    EIH:   210121  211921          TEPEOREN              KURTKOY       1            219921  GOLPAZARI     1.016993
8282    EIH:   220321  220421          TUNCBILEK-A           TUNCBILEK-B   1            216121  DINCERCIM     1.016993
8283    OTR:   222811  222821    ESKISEHIR3 B-OTR-3    ESKISEHIR3 B-OTR-3  2            219921  GOLPAZARI     1.016993
8284    EIH:   221321  228722          BESEVLER              ORHANELI      1            219921  GOLPAZARI     1.016993
8285    EIH:   210022  210922          UMRANIYE              KBAKKALKOY    1            219921  GOLPAZARI     1.016993
8286    EIH:   211321  211422          TUZLA                 KROMANCELIK   1            219921  GOLPAZARI     1.016994
8287    EIH:   215521  228722          ULURES                ORHANELI      1            219921  GOLPAZARI     1.016994
8288    EIH:   221121  228621          YILDIRIM              OSMANGAZI     1            219921  GOLPAZARI     1.016994
8289    OTR:   219110  219121  COLAKOGLU400 A-OTR-2  COLAKOGLU400 A-OTR-2  2            219921  GOLPAZARI     1.016994
8290    OTR:   220111  220121   BURSASANAYI C-OTR-5   BURSASANAYI C-OTR-5  1            219921  GOLPAZARI     1.016994
8291    EIH:   211211  214711          KARTAL                YENIDGKC      1            219921  GOLPAZARI     1.016994
8292    OTR:   219110  219121  COLAKOGLU400 A-OTR-1  COLAKOGLU400 A-OTR-1  1            219921  GOLPAZARI     1.016994
8293    EIH:   221221  221821          BOSEN                 DEMIRTAS      1            216121  DINCERCIM     1.016995
8294    EIH:   213621  213721          KARAMURSEL            YALOVA        1            219921  GOLPAZARI     1.016995
8295    EIH:   221921  292021          KESTEL                KESTELSANAL   1            216121  DINCERCIM     1.016995
8296    EIH:   210122  212122          TEPEOREN              YARIMCA1      1            219921  GOLPAZARI     1.016996
8297    EIH:   214822  217221          MAKINAOSB             SIDDIK        1            219921  GOLPAZARI     1.016996
8298    EIH:   211022  211122          BBAKKALKOY            SOGANLIK      1            219921  GOLPAZARI     1.016996
8299    EIH:   220121  221821          BURSASANAYI           DEMIRTAS      1            219921  GOLPAZARI     1.016996
8300    EIH:   220021  221822          BURSADG               DEMIRTAS      1            216121  DINCERCIM     1.016996
8301    EIH:   220022  221822          BURSADG               DEMIRTAS      1            216121  DINCERCIM     1.016996
8302    EIH:   211421  211521          KROMANCELIK           COLAKOGLU     1            219921  GOLPAZARI     1.016997
8303    EIH:   221421  228721          ORHANELITES           ORHANELI      1            216121  DINCERCIM     1.016997
8304    EIH:   221421  228722          ORHANELITES           ORHANELI      1            216121  DINCERCIM     1.016997
8305    EIH:   220322  220421          TUNCBILEK-A           TUNCBILEK-B   1            216121  DINCERCIM     1.016997
8306    EIH:   220121  228721          BURSASANAYI           ORHANELI      1            219921  GOLPAZARI     1.016997
8307    EIH:   220121  221322          BURSASANAYI           BESEVLER      1            216121  DINCERCIM     1.016997
8308    EIH:   210122  212021          TEPEOREN              DUDULLU       1            216121  DINCERCIM     1.016999
8309    EIH:   210122  212021          TEPEOREN              DUDULLU       2            216121  DINCERCIM     1.016999
8310    EIH:   211022  211222          BBAKKALKOY            KARTAL        1            219921  GOLPAZARI     1.016999
8311    OTR:   227211  227221        ULUDAG B-OTR-4        ULUDAG B-OTR-4  2            219921  GOLPAZARI     1.017000
8312    EIH:   210222  211022          PASAKOY               BBAKKALKOY    2            219921  GOLPAZARI     1.017000
8313    EIH:   210222  211022          PASAKOY               BBAKKALKOY    1            219921  GOLPAZARI     1.017000
8314    EIH:   219321  224221          HASANAGA              ULUABATHES    1            219921  GOLPAZARI     1.017000
8315    OTR:   227211  227221        ULUDAG A-OTR-1        ULUDAG A-OTR-1  1            219921  GOLPAZARI     1.017001
8316    EIH:   211822  216721          GEBZEOSB              GEBZEKIMYA    1            216121  DINCERCIM     1.017001
8317    EIH:   210111  217711          TEPEOREN              ATASEHIR      1            216121  DINCERCIM     1.017001
8318    EIH:   210121  211821          TEPEOREN              GEBZEOSB      2            219921  GOLPAZARI     1.017001
8319    EIH:   210111  210311          TEPEOREN              ADAPAZARI     1            216121  DINCERCIM     1.017001
8320    EIH:   220024  220621          BURSADG               KARSAK        1            225521  MERYEMRES     1.017001
8321    OTR:   211210  211222        KARTAL A-OTR-2        KARTAL A-OTR-2  1            219921  GOLPAZARI     1.017001
8322    EIH:   210121  211821          TEPEOREN              GEBZEOSB      1            219921  GOLPAZARI     1.017002
8323    EIH:   221121  228622          YILDIRIM              OSMANGAZI     1            219921  GOLPAZARI     1.017002
8324    EIH:   221921  225422          KESTEL                TURANKOY      1            216121  DINCERCIM     1.017002
8325    EIH:   214822  216722          MAKINAOSB             GEBZEKIMYA    1            216121  DINCERCIM     1.017002
8326    EIH:   214510  216910          BEYKOZ                KAVACIK       1            216121  DINCERCIM     1.017003
8327    EIH:   220121  228721          BURSASANAYI           ORHANELI      1            221821  DEMIRTAS      1.017003
8328    EIH:   220121  228721          BURSASANAYI           ORHANELI      1            221321  BESEVLER      1.017003
8329    EIH:   120310  216911          ALIBEYKOY             KAVACIK       1            216121  DINCERCIM     1.017003
8330    EIH:   220121  228721          BURSASANAYI           ORHANELI      1            221322  BESEVLER      1.017003
8331    EIH:   227221  292021          ULUDAG                KESTELSANAL   1            216121  DINCERCIM     1.017003
8332    EIH:   211221  211921          KARTAL                KURTKOY       1            219921  GOLPAZARI     1.017004
8333    EIH:   211221  211921          KARTAL                KURTKOY       2            219921  GOLPAZARI     1.017004
8334    EIH:   222421  222521          SOGUT                 BOZUYUK       1            223523  AZOT          1.017004
8335    EIH:   210111  214811          TEPEOREN              MAKINAOSB     1            216121  DINCERCIM     1.017004
8336    EIH:   220122  221221          BURSASANAYI           BOSEN         1            216121  DINCERCIM     1.017004
8337    EIH:   220321  220421          TUNCBILEK-A           TUNCBILEK-B   1            219921  GOLPAZARI     1.017004
8338    EIH:   211622  214322          ICMELER               DILISKELESIG  1            216121  DINCERCIM     1.017005
8339    EIH:   214321  214821          DILISKELESIG          MAKINAOSB     1            216121  DINCERCIM     1.017005
8340    EIH:   222721  227921          ESKISEHIR2            ESKISEHIROSB  1            216121  DINCERCIM     1.017006
8341    EIH:   225421  227221          TURANKOY              ULUDAG        1            216121  DINCERCIM     1.017006
8342    EIH:   221221  221821          BOSEN                 DEMIRTAS      1            219921  GOLPAZARI     1.017006
8343    EIH:   120311  214510          ALIBEYKOY             BEYKOZ        1            216121  DINCERCIM     1.017006
8344    EIH:   220021  221822          BURSADG               DEMIRTAS      1            219921  GOLPAZARI     1.017008
8345    EIH:   211521  214321          COLAKOGLU             DILISKELESIG  1            216121  DINCERCIM     1.017008
8346    EIH:   210010  210110          UMRANIYE              TEPEOREN      1            216121  DINCERCIM     1.017008
8347    EIH:   221921  292021          KESTEL                KESTELSANAL   1            219921  GOLPAZARI     1.017008
8348    EIH:   220022  221822          BURSADG               DEMIRTAS      1            219921  GOLPAZARI     1.017008
8349    EIH:   221421  228721          ORHANELITES           ORHANELI      1            219921  GOLPAZARI     1.017008
8350    EIH:   221421  228722          ORHANELITES           ORHANELI      1            219921  GOLPAZARI     1.017008
8351    EIH:   220322  220421          TUNCBILEK-A           TUNCBILEK-B   1            219921  GOLPAZARI     1.017009
8352    EIH:   220121  221322          BURSASANAYI           BESEVLER      1            219921  GOLPAZARI     1.017009
8353    EIH:   210122  212021          TEPEOREN              DUDULLU       2            219921  GOLPAZARI     1.017010
8354    EIH:   210122  212021          TEPEOREN              DUDULLU       1            219921  GOLPAZARI     1.017010
8355    EIH:   210111  210311          TEPEOREN              ADAPAZARI     1            219921  GOLPAZARI     1.017011
8356    EIH:   210111  217711          TEPEOREN              ATASEHIR      1            219921  GOLPAZARI     1.017012
8357    EIH:   211822  216721          GEBZEOSB              GEBZEKIMYA    1            219921  GOLPAZARI     1.017012
8358    EIH:   214510  216910          BEYKOZ                KAVACIK       1            219921  GOLPAZARI     1.017014
8359    EIH:   120310  216911          ALIBEYKOY             KAVACIK       1            219921  GOLPAZARI     1.017014
8360    EIH:   214822  216722          MAKINAOSB             GEBZEKIMYA    1            219921  GOLPAZARI     1.017014
8361    EIH:   221921  225422          KESTEL                TURANKOY      1            219921  GOLPAZARI     1.017015
8362    EIH:   210111  214811          TEPEOREN              MAKINAOSB     1            219921  GOLPAZARI     1.017016
8363    EIH:   220122  221221          BURSASANAYI           BOSEN         1            219921  GOLPAZARI     1.017016
8364    EIH:   210910  215211          KBAKKALKOY            MALTEPEIST    1            219121  COLAKOGLU400  1.017016
8365    EIH:   227221  292021          ULUDAG                KESTELSANAL   1            219921  GOLPAZARI     1.017017
8366    EIH:   211622  214322          ICMELER               DILISKELESIG  1            219921  GOLPAZARI     1.017017
8367    EIH:   214321  214821          DILISKELESIG          MAKINAOSB     1            219921  GOLPAZARI     1.017017
8368    EIH:   120311  214510          ALIBEYKOY             BEYKOZ        1            219921  GOLPAZARI     1.017018
8369    EIH:   222721  227921          ESKISEHIR2            ESKISEHIROSB  1            219921  GOLPAZARI     1.017018
8370    EIH:   210010  210110          UMRANIYE              TEPEOREN      1            219921  GOLPAZARI     1.017019
8371    EIH:   225421  227221          TURANKOY              ULUDAG        1            219921  GOLPAZARI     1.017020
8372    EIH:   211521  214321          COLAKOGLU             DILISKELESIG  1            219921  GOLPAZARI     1.017020
8373    EIH:   220511  222811          SEYITOMER             ESKISEHIR3    1            225521  MERYEMRES     1.017022
8374    EIH:   223321  291321          KUTAHYA               KUTAHYASANAL  1            216121  DINCERCIM     1.017023
8375    EIH:   221321  228722          BESEVLER              ORHANELI      1            221121  YILDIRIM      1.017027
8376    EIH:   222822  225621          ESKISEHIR3            KARTALRES     1            219921  GOLPAZARI     1.017028
8377    EIH:   210010  217710          UMRANIYE              ATASEHIR      1            216121  DINCERCIM     1.017029
8378    EIH:   220921  228221          OTOSANSIT             RBKARESI      1            228621  OSMANGAZI     1.017029
8379    EIH:   222121  227221          INEGOL                ULUDAG        1            216121  DINCERCIM     1.017029
8380    OTR:   222811  222821    ESKISEHIR3 B-OTR-4    ESKISEHIR3 B-OTR-4  1            226221  KUMBET        1.017029
8381    EIH:   210910  215211          KBAKKALKOY            MALTEPEIST    1            211521  COLAKOGLU     1.017031
8382    EIH:   223321  291321          KUTAHYA               KUTAHYASANAL  1            219921  GOLPAZARI     1.017040
8383    EIH:   210010  217710          UMRANIYE              ATASEHIR      1            219921  GOLPAZARI     1.017041
8384    EIH:   222121  227221          INEGOL                ULUDAG        1            219921  GOLPAZARI     1.017042
8385    EIH:   210111  214310          TEPEOREN              DILISKELESIG  1            222221  PASALAR       1.017043
8386   BANK:   220210  220221             GURAGAC A             GURAGAC A  1            224121  ESKISEHIRCIM  1.017045
8387    EIH:   210211  231111          PASAKOY               OSMANCA       1            228621  OSMANGAZI     1.017047
8388    EIH:   220111  220210          BURSASANAYI           GURAGAC       1            223523  AZOT          1.017049
8389    EIH:   210510  216911          ADA2DGKC              KAVACIK       1            228621  OSMANGAZI     1.017052
8390    EIH:   220022  220821          BURSADG               ORHANGAZI     1            225521  MERYEMRES     1.017053
8391    EIH:   220221  290821          GURAGAC               KUMBETSANAL   1            222621  ESKISEHIR1    1.017056
8392   BANK:   220111  220121         BURSASANAYI A         BURSASANAYI A  2            221121  YILDIRIM      1.017059
8393   BANK:   220210  220221             GURAGAC A             GURAGAC A  1            222322  BILORSA       1.017062
8394   BANK:   220210  220221             GURAGAC A             GURAGAC A  1            222321  BILORSA       1.017062
8395    EIH:   215821  220621          ASILDEMIRCLK          KARSAK        1            225521  MERYEMRES     1.017071
8396    EIH:   220011  220110          BURSADG               BURSASANAYI   1            220121  BURSASANAYI   1.017075
8397    OTR:   220111  220121   BURSASANAYI C-OTR-5   BURSASANAYI C-OTR-5  1            221322  BESEVLER      1.017083
8398    OTR:   220111  220121   BURSASANAYI C-OTR-5   BURSASANAYI C-OTR-5  1            221321  BESEVLER      1.017083
8399    EIH:   220010  314911          BURSADG               BANDIRMA1DG   1            222221  PASALAR       1.017083
8400    EIH:   210111  210311          TEPEOREN              ADAPAZARI     1            214321  DILISKELESIG  1.017091
8401    EIH:   219321  224221          HASANAGA              ULUABATHES    1            219321  HASANAGA      1.017094
8402    EIH:   120911  210210          ZEKERIYAKOY           PASAKOY       1            216121  DINCERCIM     1.017100
8403    EIH:   211211  214711          KARTAL                YENIDGKC      1            219121  COLAKOGLU400  1.017107
8404    EIH:   215521  222121          ULURES                INEGOL        1            221321  BESEVLER      1.017110
8405    EIH:   215521  222121          ULURES                INEGOL        1            221322  BESEVLER      1.017110
8406    EIH:   210111  210311          TEPEOREN              ADAPAZARI     1            211921  KURTKOY       1.017111
8407    EIH:   220521  227521          SEYITOMER             KUMAS         1            222221  PASALAR       1.017112
8408    OTR:   211210  211222        KARTAL A-OTR-2        KARTAL A-OTR-2  1            211822  GEBZEOSB      1.017114
8409    EIH:   120911  210210          ZEKERIYAKOY           PASAKOY       1            219921  GOLPAZARI     1.017115
8410   BANK:   220111  220122         BURSASANAYI B         BURSASANAYI B  1            222221  PASALAR       1.017116
8411    OTR:   220111  220121   BURSASANAYI C-OTR-5   BURSASANAYI C-OTR-5  1            228621  OSMANGAZI     1.017116
8412    EIH:   210510  216911          ADA2DGKC              KAVACIK       1            225521  MERYEMRES     1.017116
8413    EIH:   214711  214810          YENIDGKC              MAKINAOSB     1            228621  OSMANGAZI     1.017118
8414   BANK:   210111  210122            TEPEOREN B            TEPEOREN B  1            217622  DUDULLUMETRO  1.017118
8415   BANK:   210111  210122            TEPEOREN B            TEPEOREN B  1            217621  DUDULLUMETRO  1.017118
8416    EIH:   211522  214322          COLAKOGLU             DILISKELESIG  1            211822  GEBZEOSB      1.017122
8417    EIH:   211211  214711          KARTAL                YENIDGKC      1            211521  COLAKOGLU     1.017123
8418   BANK:   210211  210222             PASAKOY B             PASAKOY B  1            219121  COLAKOGLU400  1.017131
8419    EIH:   220221  290821          GURAGAC               KUMBETSANAL   1            222221  PASALAR       1.017139
8420    EIH:   222721  290821          ESKISEHIR2            KUMBETSANAL   1            222221  PASALAR       1.017141
8421    EIH:   210010  210911          UMRANIYE              KBAKKALKOY    1            211822  GEBZEOSB      1.017142
8422   BANK:   210211  210222             PASAKOY B             PASAKOY B  1            211521  COLAKOGLU     1.017144
8423    EIH:   224022  311121          KARACABEY             GOBEL         1            228621  OSMANGAZI     1.017144
8424    EIH:   211210  215210          KARTAL                MALTEPEIST    1            210121  TEPEOREN      1.017145
8425    EIH:   221621  221721          GORUKLE               AKCALAR       1            221821  DEMIRTAS      1.017147
8426    OTR:   227211  227221        ULUDAG B-OTR-4        ULUDAG B-OTR-4  2            221821  DEMIRTAS      1.017152
8427    EIH:   220210  220510          GURAGAC               SEYITOMER     1            223521  AZOT          1.017156
8428    EIH:   210211  231111          PASAKOY               OSMANCA       1            211921  KURTKOY       1.017160
8429    EIH:   219321  224221          HASANAGA              ULUABATHES    1            228621  OSMANGAZI     1.017160
8430    OTR:   227211  227221        ULUDAG A-OTR-1        ULUDAG A-OTR-1  1            221821  DEMIRTAS      1.017160
8431   BANK:   220210  220221             GURAGAC A             GURAGAC A  1            225921  METRISTEPE    1.017164
8432    EIH:   216121  225521          DINCERCIM             MERYEMRES     1            223321  KUTAHYA       1.017164
8433   BANK:   210210  210221             PASAKOY A             PASAKOY A  1            217621  DUDULLUMETRO  1.017169
8434   BANK:   210210  210221             PASAKOY A             PASAKOY A  1            217622  DUDULLUMETRO  1.017169
8435    OTR:   227211  227221        ULUDAG B-OTR-4        ULUDAG B-OTR-4  2            228622  OSMANGAZI     1.017171
8436    EIH:   120310  216911          ALIBEYKOY             KAVACIK       1            211822  GEBZEOSB      1.017172
8437    EIH:   219321  224221          HASANAGA              ULUABATHES    1            227321  TASPINARRES   1.017177
8438    OTR:   227211  227221        ULUDAG A-OTR-1        ULUDAG A-OTR-1  1            228622  OSMANGAZI     1.017184
8439   BANK:   210110  210121            TEPEOREN A            TEPEOREN A  2            222221  PASALAR       1.017185
8440    EIH:   220210  329711          GURAGAC               KOLINTES      1            216121  DINCERCIM     1.017188
8441    EIH:   214210  227211          KOCAELI               ULUDAG        1            221121  YILDIRIM      1.017189
8442    EIH:   214210  227211          KOCAELI               ULUDAG        1            221322  BESEVLER      1.017194
8443    EIH:   214210  227211          KOCAELI               ULUDAG        1            221321  BESEVLER      1.017194
8444    EIH:   220521  225321          SEYITOMER             BOZUYUKRES    1            223521  AZOT          1.017195
8445    EIH:   220210  329711          GURAGAC               KOLINTES      1            219921  GOLPAZARI     1.017196
8446   BANK:   210210  210221             PASAKOY A             PASAKOY A  1            222221  PASALAR       1.017201
8447    EIH:   220521  227521          SEYITOMER             KUMAS         1            223523  AZOT          1.017201
8448   BANK:   220210  220221             GURAGAC A             GURAGAC A  1            221322  BESEVLER      1.017202
8449   BANK:   220210  220221             GURAGAC A             GURAGAC A  1            221321  BESEVLER      1.017202
8450    EIH:   220210  220510          GURAGAC               SEYITOMER     1            222221  PASALAR       1.017203
8451    EIH:   222421  222521          SOGUT                 BOZUYUK       1            223321  KUTAHYA       1.017204
8452    EIH:   220321  222822          TUNCBILEK-A           ESKISEHIR3    1            222221  PASALAR       1.017206
8453   BANK:   210111  210122            TEPEOREN B            TEPEOREN B  1            217522  CUMHURIYET    1.017208
8454   BANK:   210111  210122            TEPEOREN B            TEPEOREN B  1            217521  CUMHURIYET    1.017208
8455    EIH:   222521  225621          BOZUYUK               KARTALRES     1            222221  PASALAR       1.017209
8456    EIH:   210110  214211          TEPEOREN              KOCAELI       1            222221  PASALAR       1.017211
8457    EIH:   227621  229421          HARMANLIKRES          GUNEY-1RES    1            228621  OSMANGAZI     1.017213
8458    EIH:   214210  214810          KOCAELI               MAKINAOSB     1            222221  PASALAR       1.017215
8459    OTR:   211211  211221        KARTAL B-OTR-4        KARTAL B-OTR-4  1            211221  KARTAL        1.017217
8460    EIH:   210111  214310          TEPEOREN              DILISKELESIG  1            228621  OSMANGAZI     1.017222
8461    EIH:   211222  211621          KARTAL                ICMELER       1            222221  PASALAR       1.017226
8462    EIH:   210010  210911          UMRANIYE              KBAKKALKOY    1            222221  PASALAR       1.017231
8463    EIH:   210910  215211          KBAKKALKOY            MALTEPEIST    1            222221  PASALAR       1.017231
8464    EIH:   220210  329711          GURAGAC               KOLINTES      1            221821  DEMIRTAS      1.017231
8465    EIH:   210111  210311          TEPEOREN              ADAPAZARI     1            228621  OSMANGAZI     1.017236
8466   BANK:   210210  210221             PASAKOY A             PASAKOY A  1            219121  COLAKOGLU400  1.017237
8467    OTR:   214310  214322    DILISKELESIG OTR-1    DILISKELESIG OTR-1  1            211822  GEBZEOSB      1.017238
8468    EIH:   220321  222321          TUNCBILEK-A           BILORSA       1            228621  OSMANGAZI     1.017240
8469    EIH:   211210  215210          KARTAL                MALTEPEIST    1            222221  PASALAR       1.017241
8470    OTR:   214311  214322    DILISKELESIG OTR-2    DILISKELESIG OTR-2  1            211822  GEBZEOSB      1.017243
8471    EIH:   222121  228721          INEGOL                ORHANELI      1            228621  OSMANGAZI     1.017246
8472   BANK:   220111  220121         BURSASANAYI A         BURSASANAYI A  2            220121  BURSASANAYI   1.017247
8473    EIH:   220111  220210          BURSASANAYI           GURAGAC       1            223321  KUTAHYA       1.017249
8474    EIH:   221721  229421          AKCALAR               GUNEY-1RES    1            221821  DEMIRTAS      1.017251
8475    EIH:   223621  227522          KIRKA                 KUMAS         1            222221  PASALAR       1.017251
8476   BANK:   210210  210221             PASAKOY A             PASAKOY A  1            211521  COLAKOGLU     1.017252
8477    EIH:   222721  222821          ESKISEHIR2            ESKISEHIR3    1            222221  PASALAR       1.017257
8478    EIH:   214822  216722          MAKINAOSB             GEBZEKIMYA    1            216721  GEBZEKIMYA    1.017262
8479    EIH:   214822  216722          MAKINAOSB             GEBZEKIMYA    1            216722  GEBZEKIMYA    1.017262
8480    EIH:   220121  228721          BURSASANAYI           ORHANELI      1            221121  YILDIRIM      1.017262
8481    EIH:   220521  225321          SEYITOMER             BOZUYUKRES    1            219921  GOLPAZARI     1.017264
8482    EIH:   220023  220922          BURSADG               OTOSANSIT     1            221121  YILDIRIM      1.017264
8483    EIH:   220521  225321          SEYITOMER             BOZUYUKRES    1            216121  DINCERCIM     1.017264
8484   BANK:   210211  210222             PASAKOY B             PASAKOY B  1            222221  PASALAR       1.017265
8485    EIH:   213721  214421          YALOVA                AKSAYALOVA    1            216121  DINCERCIM     1.017265
8486    EIH:   220022  220721          BURSADG               GEMLIK        1            228621  OSMANGAZI     1.017265
8487    EIH:   224022  311121          KARACABEY             GOBEL         1            221321  BESEVLER      1.017267
8488    EIH:   224022  311121          KARACABEY             GOBEL         1            221322  BESEVLER      1.017267
8489   BANK:   222810  222822          ESKISEHIR3 A          ESKISEHIR3 A  2            222221  PASALAR       1.017269
8490    EIH:   211221  211622          KARTAL                ICMELER       1            222221  PASALAR       1.017269
8491    EIH:   214310  290310          DILISKELESIG          DCELIKSANAL   1            222221  PASALAR       1.017271
8492    EIH:   220221  220421          GURAGAC               TUNCBILEK-B   1            228621  OSMANGAZI     1.017273
8493    EIH:   222821  227921          ESKISEHIR3            ESKISEHIROSB  1            222221  PASALAR       1.017273
8494    EIH:   222822  227922          ESKISEHIR3            ESKISEHIROSB  1            222221  PASALAR       1.017273
8495    EIH:   210221  212021          PASAKOY               DUDULLU       1            222221  PASALAR       1.017275
8496   BANK:   210110  210121            TEPEOREN A            TEPEOREN A  2            210223  PASAKOY       1.017276
8497   BANK:   210110  210121            TEPEOREN A            TEPEOREN A  2            210221  PASAKOY       1.017276
8498    EIH:   220210  329711          GURAGAC               KOLINTES      1            221121  YILDIRIM      1.017277
8499   BANK:   210111  210122            TEPEOREN B            TEPEOREN B  1            222221  PASALAR       1.017281
8500    EIH:   220024  220821          BURSADG               ORHANGAZI     1            225521  MERYEMRES     1.017282
8501    EIH:   227121  228721          DEVECIKONAGI          ORHANELI      1            228621  OSMANGAZI     1.017288
8502    EIH:   221521  225221          MKEMALPASA            POYRAZRES_SU  1            228621  OSMANGAZI     1.017288
8503    EIH:   220121  221821          BURSASANAYI           DEMIRTAS      1            221321  BESEVLER      1.017288
8504    EIH:   220121  221821          BURSASANAYI           DEMIRTAS      1            221322  BESEVLER      1.017288
8505    OTR:   220011  220024       BURSADG B-OTR-3       BURSADG B-OTR-3  1            228621  OSMANGAZI     1.017290
8506    EIH:   213721  214421          YALOVA                AKSAYALOVA    1            219921  GOLPAZARI     1.017291
8507    EIH:   221521  311121          MKEMALPASA            GOBEL         1            228621  OSMANGAZI     1.017292
8508    OTR:   222811  222821    ESKISEHIR3 B-OTR-4    ESKISEHIR3 B-OTR-4  1            222221  PASALAR       1.017295
8509    EIH:   220023  228221          BURSADG               RBKARESI      1            221121  YILDIRIM      1.017295
8510    OTR:   211210  211221        KARTAL C-OTR-6        KARTAL C-OTR-6  1            222221  PASALAR       1.017296
8511    EIH:   221721  229421          AKCALAR               GUNEY-1RES    1            222221  PASALAR       1.017298
8512    EIH:   211321  211621          TUZLA                 ICMELER       1            222221  PASALAR       1.017299
8513    EIH:   210211  231111          PASAKOY               OSMANCA       1            214321  DILISKELESIG  1.017299
8514    EIH:   220521  227521          SEYITOMER             KUMAS         1            225521  MERYEMRES     1.017300
8515    EIH:   228621  291821          OSMANGAZI             BSANAYISANAL  1            222221  PASALAR       1.017300
8516    EIH:   220121  291821          BURSASANAYI           BSANAYISANAL  1            222221  PASALAR       1.017301
8517    EIH:   219110  290310          COLAKOGLU400          DCELIKSANAL   1            222221  PASALAR       1.017301
8518    EIH:   221221  221821          BOSEN                 DEMIRTAS      1            221322  BESEVLER      1.017302
8519    EIH:   221221  221821          BOSEN                 DEMIRTAS      1            221321  BESEVLER      1.017302
8520    EIH:   211521  219121          COLAKOGLU             COLAKOGLU400  1            222221  PASALAR       1.017302
8521    EIH:   220210  220510          GURAGAC               SEYITOMER     1            223522  AZOT          1.017302
8522   BANK:   210010  210021           UMRANIYE B-           UMRANIYE B-  2            222221  PASALAR       1.017302
8523    EIH:   211522  214322          COLAKOGLU             DILISKELESIG  1            222221  PASALAR       1.017305
8524    EIH:   221521  311121          MKEMALPASA            GOBEL         1            222221  PASALAR       1.017305
8525    EIH:   224022  311121          KARACABEY             GOBEL         1            222221  PASALAR       1.017305
8526   BANK:   220111  220121         BURSASANAYI A         BURSASANAYI A  2            222221  PASALAR       1.017308
8527    OTR:   220510  220521       SEYITOMER OTR-1       SEYITOMER OTR-1  1            216121  DINCERCIM     1.017308
8528    EIH:   227121  228721          DEVECIKONAGI          ORHANELI      1            222221  PASALAR       1.017311
8529    EIH:   227621  229421          HARMANLIKRES          GUNEY-1RES    1            222221  PASALAR       1.017311
8530    EIH:   220122  228622          BURSASANAYI           OSMANGAZI     1            222221  PASALAR       1.017311
8531    EIH:   222921  223621          CIFTELER              KIRKA         1            222221  PASALAR       1.017312
8532    EIH:   220010  314911          BURSADG               BANDIRMA1DG   1            211821  GEBZEOSB      1.017312
8533    OTR:   220510  220521       SEYITOMER OTR-1       SEYITOMER OTR-1  1            219921  GOLPAZARI     1.017312
8534    EIH:   215521  222121          ULURES                INEGOL        1            222221  PASALAR       1.017312
8535    EIH:   210122  211822          TEPEOREN              GEBZEOSB      1            222221  PASALAR       1.017313
8536    EIH:   222121  228721          INEGOL                ORHANELI      1            222221  PASALAR       1.017315
8537    OTR:   214811  214822     MAKINAOSB B-OTR-3     MAKINAOSB B-OTR-3  1            222221  PASALAR       1.017315
8538    OTR:   214310  214322    DILISKELESIG OTR-1    DILISKELESIG OTR-1  1            222221  PASALAR       1.017316
8539    OTR:   214311  214322    DILISKELESIG OTR-2    DILISKELESIG OTR-2  1            222221  PASALAR       1.017316
8540    EIH:   211321  211822          TUZLA                 GEBZEOSB      1            222221  PASALAR       1.017316
8541    EIH:   210021  217621          UMRANIYE              DUDULLUMETRO  1            222221  PASALAR       1.017316
8542    OTR:   211211  211221        KARTAL B-OTR-4        KARTAL B-OTR-4  1            222221  PASALAR       1.017317
8543    EIH:   227121  311121          DEVECIKONAGI          GOBEL         1            222221  PASALAR       1.017319
8544    OTR:   220011  220024       BURSADG B-OTR-3       BURSADG B-OTR-3  1            225521  MERYEMRES     1.017319
8545   BANK:   222810  222822          ESKISEHIR3 A          ESKISEHIR3 A  2            225521  MERYEMRES     1.017319
8546   BANK:   210010  210022           UMRANIYE A-           UMRANIYE A-  2            222221  PASALAR       1.017319
8547    EIH:   220122  221221          BURSASANAYI           BOSEN         1            228621  OSMANGAZI     1.017320
8548    EIH:   220023  220922          BURSADG               OTOSANSIT     1            222221  PASALAR       1.017320
8549    EIH:   211221  211622          KARTAL                ICMELER       1            211821  GEBZEOSB      1.017320
8550    EIH:   220023  228221          BURSADG               RBKARESI      1            222221  PASALAR       1.017322
8551    EIH:   210922  216622          KBAKKALKOY            KADIKOY       1            222221  PASALAR       1.017322
8552    EIH:   214711  214810          YENIDGKC              MAKINAOSB     1            225521  MERYEMRES     1.017323
8553    EIH:   210110  214710          TEPEOREN              YENIDGKC      1            222221  PASALAR       1.017323
8554    EIH:   214210  214810          KOCAELI               MAKINAOSB     1            219121  COLAKOGLU400  1.017323
8555    OTR:   210910  210922    KBAKKALKOY B-OTR-4    KBAKKALKOY B-OTR-4  1            222221  PASALAR       1.017325
8556    OTR:   210911  210921    KBAKKALKOY A-OTR-2    KBAKKALKOY A-OTR-2  1            222221  PASALAR       1.017325
8557    EIH:   224021  227621          KARACABEY             HARMANLIKRES  1            222221  PASALAR       1.017325
8558    EIH:   210122  211822          TEPEOREN              GEBZEOSB      1            214321  DILISKELESIG  1.017326
8559    EIH:   220921  228221          OTOSANSIT             RBKARESI      1            222221  PASALAR       1.017326
8560    EIH:   210022  210721          UMRANIYE              SELIMIYE      1            222221  PASALAR       1.017327
8561    EIH:   223621  227522          KIRKA                 KUMAS         1            226221  KUMBET        1.017327
8562    EIH:   221621  221721          GORUKLE               AKCALAR       1            222221  PASALAR       1.017327
8563    EIH:   210111  214310          TEPEOREN              DILISKELESIG  1            217522  CUMHURIYET    1.017328
8564    EIH:   210111  214310          TEPEOREN              DILISKELESIG  1            217521  CUMHURIYET    1.017328
8565    EIH:   214821  216721          MAKINAOSB             GEBZEKIMYA    1            222221  PASALAR       1.017329
8566    OTR:   214810  214821     MAKINAOSB A-OTR-1     MAKINAOSB A-OTR-1  1            222221  PASALAR       1.017329
8567    EIH:   221521  225221          MKEMALPASA            POYRAZRES_SU  1            222221  PASALAR       1.017329
8568    EIH:   225221  228722          POYRAZRES_SU          ORHANELI      1            222221  PASALAR       1.017329
8569    EIH:   210821  210922          GOZTEPE               KBAKKALKOY    1            222221  PASALAR       1.017329
8570    EIH:   210121  211921          TEPEOREN              KURTKOY       1            222221  PASALAR       1.017330
8571    OTR:   222811  222821    ESKISEHIR3 B-OTR-3    ESKISEHIR3 B-OTR-3  2            222221  PASALAR       1.017330
8572    EIH:   221321  228722          BESEVLER              ORHANELI      1            222221  PASALAR       1.017330
8573    EIH:   210022  210922          UMRANIYE              KBAKKALKOY    1            222221  PASALAR       1.017330
8574    EIH:   211321  211422          TUZLA                 KROMANCELIK   1            222221  PASALAR       1.017331
8575    EIH:   215521  228722          ULURES                ORHANELI      1            222221  PASALAR       1.017331
8576    EIH:   221121  228621          YILDIRIM              OSMANGAZI     1            222221  PASALAR       1.017331
8577    OTR:   219110  219121  COLAKOGLU400 A-OTR-2  COLAKOGLU400 A-OTR-2  2            222221  PASALAR       1.017331
8578    EIH:   221621  221721          GORUKLE               AKCALAR       1            221121  YILDIRIM      1.017331
8579    OTR:   220111  220121   BURSASANAYI C-OTR-5   BURSASANAYI C-OTR-5  1            222221  PASALAR       1.017331
8580    OTR:   219110  219121  COLAKOGLU400 A-OTR-1  COLAKOGLU400 A-OTR-1  1            222221  PASALAR       1.017331
8581    EIH:   211211  214711          KARTAL                YENIDGKC      1            222221  PASALAR       1.017332
8582    EIH:   222421  222521          SOGUT                 BOZUYUK       1            228621  OSMANGAZI     1.017332
8583    EIH:   213621  213721          KARAMURSEL            YALOVA        1            222221  PASALAR       1.017332
8584    EIH:   210122  212122          TEPEOREN              YARIMCA1      1            222221  PASALAR       1.017333
8585    EIH:   211022  211122          BBAKKALKOY            SOGANLIK      1            222221  PASALAR       1.017333
8586    EIH:   214822  217221          MAKINAOSB             SIDDIK        1            222221  PASALAR       1.017333
8587    EIH:   220121  221821          BURSASANAYI           DEMIRTAS      1            222221  PASALAR       1.017333
8588    EIH:   211421  211521          KROMANCELIK           COLAKOGLU     1            222221  PASALAR       1.017334
8589    EIH:   220121  228721          BURSASANAYI           ORHANELI      1            222221  PASALAR       1.017334
8590    EIH:   211022  211222          BBAKKALKOY            KARTAL        1            222221  PASALAR       1.017336
8591    OTR:   227211  227221        ULUDAG B-OTR-4        ULUDAG B-OTR-4  2            222221  PASALAR       1.017337
8592    EIH:   210110  214211          TEPEOREN              KOCAELI       1            219121  COLAKOGLU400  1.017337
8593    EIH:   210222  211022          PASAKOY               BBAKKALKOY    1            222221  PASALAR       1.017337
8594    EIH:   210222  211022          PASAKOY               BBAKKALKOY    2            222221  PASALAR       1.017337
8595    EIH:   219321  224221          HASANAGA              ULUABATHES    1            222221  PASALAR       1.017337
8596    OTR:   227211  227221        ULUDAG A-OTR-1        ULUDAG A-OTR-1  1            222221  PASALAR       1.017338
8597    EIH:   210121  211821          TEPEOREN              GEBZEOSB      2            222221  PASALAR       1.017338
8598    EIH:   214210  214810          KOCAELI               MAKINAOSB     1            211521  COLAKOGLU     1.017338
8599    OTR:   211210  211222        KARTAL A-OTR-2        KARTAL A-OTR-2  1            222221  PASALAR       1.017339
8600    EIH:   220210  220510          GURAGAC               SEYITOMER     1            225521  MERYEMRES     1.017339
8601    EIH:   210121  211821          TEPEOREN              GEBZEOSB      1            222221  PASALAR       1.017339
8602    EIH:   221121  228622          YILDIRIM              OSMANGAZI     1            222221  PASALAR       1.017339
8603    EIH:   220521  225321          SEYITOMER             BOZUYUKRES    1            223522  AZOT          1.017341
8604    EIH:   211221  211921          KARTAL                KURTKOY       2            222221  PASALAR       1.017341
8605    EIH:   211221  211921          KARTAL                KURTKOY       1            222221  PASALAR       1.017341
8606    EIH:   220321  220421          TUNCBILEK-A           TUNCBILEK-B   1            222221  PASALAR       1.017341
8607    EIH:   221221  221821          BOSEN                 DEMIRTAS      1            222221  PASALAR       1.017343
8608   BANK:   210110  210121            TEPEOREN A            TEPEOREN A  2            228621  OSMANGAZI     1.017344
8609    EIH:   219321  224221          HASANAGA              ULUABATHES    1            221321  BESEVLER      1.017344
8610    EIH:   219321  224221          HASANAGA              ULUABATHES    1            221322  BESEVLER      1.017344
8611    EIH:   220021  221822          BURSADG               DEMIRTAS      1            222221  PASALAR       1.017345
8612    EIH:   220022  221822          BURSADG               DEMIRTAS      1            222221  PASALAR       1.017345
8613    EIH:   221921  292021          KESTEL                KESTELSANAL   1            222221  PASALAR       1.017345
8614    EIH:   221421  228722          ORHANELITES           ORHANELI      1            222221  PASALAR       1.017346
8615    EIH:   221421  228721          ORHANELITES           ORHANELI      1            222221  PASALAR       1.017346
8616    EIH:   220322  220421          TUNCBILEK-A           TUNCBILEK-B   1            222221  PASALAR       1.017346
8617    EIH:   220121  221322          BURSASANAYI           BESEVLER      1            222221  PASALAR       1.017347
8618    EIH:   210122  212021          TEPEOREN              DUDULLU       2            222221  PASALAR       1.017347
8619    EIH:   210122  212021          TEPEOREN              DUDULLU       1            222221  PASALAR       1.017347
8620    EIH:   210111  210311          TEPEOREN              ADAPAZARI     1            222221  PASALAR       1.017348
8621    EIH:   210111  217711          TEPEOREN              ATASEHIR      1            222221  PASALAR       1.017349
8622    EIH:   211822  216721          GEBZEOSB              GEBZEKIMYA    1            222221  PASALAR       1.017350
8623    EIH:   214510  216910          BEYKOZ                KAVACIK       1            222221  PASALAR       1.017351
8624    EIH:   120310  216911          ALIBEYKOY             KAVACIK       1            222221  PASALAR       1.017351
8625    EIH:   214822  216722          MAKINAOSB             GEBZEKIMYA    1            222221  PASALAR       1.017351
8626    EIH:   210110  214211          TEPEOREN              KOCAELI       1            211521  COLAKOGLU     1.017352
8627    EIH:   221921  225422          KESTEL                TURANKOY      1            222221  PASALAR       1.017352
8628   BANK:   210210  210221             PASAKOY A             PASAKOY A  1            228621  OSMANGAZI     1.017352
8629    EIH:   210111  214811          TEPEOREN              MAKINAOSB     1            222221  PASALAR       1.017353
8630    EIH:   220122  221221          BURSASANAYI           BOSEN         1            222221  PASALAR       1.017353
8631    EIH:   227221  292021          ULUDAG                KESTELSANAL   1            222221  PASALAR       1.017354
8632    EIH:   211622  214322          ICMELER               DILISKELESIG  1            222221  PASALAR       1.017354
8633    EIH:   214321  214821          DILISKELESIG          MAKINAOSB     1            222221  PASALAR       1.017354
8634    EIH:   222521  225621          BOZUYUK               KARTALRES     1            225521  MERYEMRES     1.017354
8635    EIH:   120311  214510          ALIBEYKOY             BEYKOZ        1            222221  PASALAR       1.017355
8636    EIH:   216121  225521          DINCERCIM             MERYEMRES     1            228621  OSMANGAZI     1.017355
8637    EIH:   222721  227921          ESKISEHIR2            ESKISEHIROSB  1            222221  PASALAR       1.017355
8638    EIH:   210010  210110          UMRANIYE              TEPEOREN      1            222221  PASALAR       1.017356
8639    EIH:   211521  214321          COLAKOGLU             DILISKELESIG  1            222221  PASALAR       1.017357
8640    EIH:   225421  227221          TURANKOY              ULUDAG        1            222221  PASALAR       1.017357
8641    EIH:   213721  220721          YALOVA                GEMLIK        1            225521  MERYEMRES     1.017360
8642    EIH:   221921  292021          KESTEL                KESTELSANAL   1            228621  OSMANGAZI     1.017361
8643    EIH:   220023  220922          BURSADG               OTOSANSIT     1            221322  BESEVLER      1.017362
8644    EIH:   220023  220922          BURSADG               OTOSANSIT     1            221321  BESEVLER      1.017362
8645    EIH:   210010  210911          UMRANIYE              KBAKKALKOY    1            228621  OSMANGAZI     1.017363
8646    EIH:   222822  225621          ESKISEHIR3            KARTALRES     1            222221  PASALAR       1.017365
8647    EIH:   211222  211621          KARTAL                ICMELER       1            228621  OSMANGAZI     1.017365
8648    EIH:   227621  229421          HARMANLIKRES          GUNEY-1RES    1            221321  BESEVLER      1.017366
8649    EIH:   227621  229421          HARMANLIKRES          GUNEY-1RES    1            221322  BESEVLER      1.017366
8650    EIH:   210211  231111          PASAKOY               OSMANCA       1            221322  BESEVLER      1.017367
8651    EIH:   210211  231111          PASAKOY               OSMANCA       1            221321  BESEVLER      1.017367
8652    EIH:   221721  229421          AKCALAR               GUNEY-1RES    1            221121  YILDIRIM      1.017368
8653    EIH:   223321  291321          KUTAHYA               KUTAHYASANAL  1            222221  PASALAR       1.017377
8654    EIH:   224021  227621          KARACABEY             HARMANLIKRES  1            228621  OSMANGAZI     1.017377
8655    EIH:   220010  314911          BURSADG               BANDIRMA1DG   1            225521  MERYEMRES     1.017378
8656    EIH:   220023  228221          BURSADG               RBKARESI      1            221321  BESEVLER      1.017378
8657    EIH:   220023  228221          BURSADG               RBKARESI      1            221322  BESEVLER      1.017378
8658    EIH:   210010  217710          UMRANIYE              ATASEHIR      1            222221  PASALAR       1.017379
8659    EIH:   222121  227221          INEGOL                ULUDAG        1            222221  PASALAR       1.017379
8660    EIH:   210510  216911          ADA2DGKC              KAVACIK       1            221321  BESEVLER      1.017381
8661    EIH:   210510  216911          ADA2DGKC              KAVACIK       1            221322  BESEVLER      1.017381
8662    EIH:   210910  215211          KBAKKALKOY            MALTEPEIST    1            228621  OSMANGAZI     1.017383
8663    EIH:   222721  290821          ESKISEHIR2            KUMBETSANAL   1            225521  MERYEMRES     1.017383
8664    EIH:   220110  310010          BURSASANAYI           KOYLUKOY      1            226221  KUMBET        1.017390
8665    EIH:   211210  215210          KARTAL                MALTEPEIST    1            228621  OSMANGAZI     1.017393
8666    EIH:   222421  225521          SOGUT                 MERYEMRES     1            228621  OSMANGAZI     1.017394
8667    OTR:   211210  211221        KARTAL C-OTR-6        KARTAL C-OTR-6  1            211822  GEBZEOSB      1.017394
8668   BANK:   210211  210222             PASAKOY B             PASAKOY B  1            228621  OSMANGAZI     1.017395
8669    EIH:   221221  221821          BOSEN                 DEMIRTAS      1            228621  OSMANGAZI     1.017395
8670    EIH:   220221  290821          GURAGAC               KUMBETSANAL   1            225521  MERYEMRES     1.017398
8671    EIH:   214310  290310          DILISKELESIG          DCELIKSANAL   1            228621  OSMANGAZI     1.017401
8672    EIH:   220521  227521          SEYITOMER             KUMAS         1            223321  KUTAHYA       1.017401
8673    EIH:   220111  220210          BURSASANAYI           GURAGAC       1            211822  GEBZEOSB      1.017401
8674    EIH:   211221  211622          KARTAL                ICMELER       1            228621  OSMANGAZI     1.017403
8675    EIH:   214210  227211          KOCAELI               ULUDAG        1            221821  DEMIRTAS      1.017403
8676    OTR:   214810  214821     MAKINAOSB A-OTR-1     MAKINAOSB A-OTR-1  1            214821  MAKINAOSB     1.017403
8677    EIH:   216121  222221          DINCERCIM             PASALAR       1            228621  OSMANGAZI     1.017404
8678    EIH:   220022  220821          BURSADG               ORHANGAZI     1            228621  OSMANGAZI     1.017404
8679   BANK:   210111  210122            TEPEOREN B            TEPEOREN B  1            228621  OSMANGAZI     1.017405
8680    EIH:   210111  214310          TEPEOREN              DILISKELESIG  1            225521  MERYEMRES     1.017407
8681    EIH:   210221  212021          PASAKOY               DUDULLU       1            228621  OSMANGAZI     1.017408
8682   BANK:   210110  210121            TEPEOREN A            TEPEOREN A  2            214321  DILISKELESIG  1.017410
8683    EIH:   222221  222321          PASALAR               BILORSA       1            228621  OSMANGAZI     1.017411
8684    OTR:   220510  220521       SEYITOMER OTR-1       SEYITOMER OTR-1  1            228621  OSMANGAZI     1.017413
8685    EIH:   220521  225321          SEYITOMER             BOZUYUKRES    1            228621  OSMANGAZI     1.017419
8686    EIH:   211321  211621          TUZLA                 ICMELER       1            228621  OSMANGAZI     1.017421
8687   BANK:   220210  220221             GURAGAC A             GURAGAC A  1            221121  YILDIRIM      1.017421
8688    EIH:   222821  224121          ESKISEHIR3            ESKISEHIRCIM  1            228621  OSMANGAZI     1.017424
8689    OTR:   211210  211221        KARTAL C-OTR-6        KARTAL C-OTR-6  1            228621  OSMANGAZI     1.017424
8690    EIH:   219110  290310          COLAKOGLU400          DCELIKSANAL   1            228621  OSMANGAZI     1.017424
8691    EIH:   211521  219121          COLAKOGLU             COLAKOGLU400  1            228621  OSMANGAZI     1.017424
8692    EIH:   211522  214322          COLAKOGLU             DILISKELESIG  1            228621  OSMANGAZI     1.017425
8693    EIH:   210211  231111          PASAKOY               OSMANCA       1            212021  DUDULLU       1.017426
8694   BANK:   220210  220221             GURAGAC A             GURAGAC A  1            221821  DEMIRTAS      1.017426
8695   BANK:   210010  210021           UMRANIYE B-           UMRANIYE B-  2            228621  OSMANGAZI     1.017428
8696    EIH:   213721  214421          YALOVA                AKSAYALOVA    1            228621  OSMANGAZI     1.017429
8697    EIH:   224121  225121          ESKISEHIRCIM          BOZUYUKOSB    1            228621  OSMANGAZI     1.017431
8698    EIH:   210010  210110          UMRANIYE              TEPEOREN      1            211822  GEBZEOSB      1.017433
8699    EIH:   215521  222121          ULURES                INEGOL        1            221821  DEMIRTAS      1.017433
8700    EIH:   214421  220821          AKSAYALOVA            ORHANGAZI     1            216121  DINCERCIM     1.017434
8701    EIH:   210122  211822          TEPEOREN              GEBZEOSB      1            228621  OSMANGAZI     1.017435
8702    EIH:   214711  214810          YENIDGKC              MAKINAOSB     1            221322  BESEVLER      1.017435
8703    EIH:   214711  214810          YENIDGKC              MAKINAOSB     1            221321  BESEVLER      1.017435
8704    OTR:   214310  214322    DILISKELESIG OTR-1    DILISKELESIG OTR-1  1            228621  OSMANGAZI     1.017437
8705    EIH:   221521  225221          MKEMALPASA            POYRAZRES_SU  1            221322  BESEVLER      1.017437
8706    OTR:   214311  214322    DILISKELESIG OTR-2    DILISKELESIG OTR-2  1            228621  OSMANGAZI     1.017437
8707    EIH:   221521  225221          MKEMALPASA            POYRAZRES_SU  1            221321  BESEVLER      1.017437
8708    EIH:   227121  228721          DEVECIKONAGI          ORHANELI      1            221322  BESEVLER      1.017437
8709    EIH:   227121  228721          DEVECIKONAGI          ORHANELI      1            221321  BESEVLER      1.017437
8710    OTR:   211211  211221        KARTAL B-OTR-4        KARTAL B-OTR-4  1            228621  OSMANGAZI     1.017439
8711    EIH:   210021  217621          UMRANIYE              DUDULLUMETRO  1            228621  OSMANGAZI     1.017440
8712    EIH:   211210  215210          KARTAL                MALTEPEIST    1            211921  KURTKOY       1.017440
8713    EIH:   221521  311121          MKEMALPASA            GOBEL         1            221321  BESEVLER      1.017440
8714    EIH:   221521  311121          MKEMALPASA            GOBEL         1            221322  BESEVLER      1.017440
8715    OTR:   214811  214822     MAKINAOSB B-OTR-3     MAKINAOSB B-OTR-3  1            228621  OSMANGAZI     1.017440
8716   BANK:   210010  210022           UMRANIYE A-           UMRANIYE A-  2            228621  OSMANGAZI     1.017440
8717    EIH:   228621  291821          OSMANGAZI             BSANAYISANAL  1            221821  DEMIRTAS      1.017444
8718    EIH:   211321  211822          TUZLA                 GEBZEOSB      1            228621  OSMANGAZI     1.017444
8719    EIH:   220521  227521          SEYITOMER             KUMAS         1            228621  OSMANGAZI     1.017444
8720   BANK:   222810  222822          ESKISEHIR3 A          ESKISEHIR3 A  2            228621  OSMANGAZI     1.017445
8721    EIH:   214821  216721          MAKINAOSB             GEBZEKIMYA    1            228621  OSMANGAZI     1.017446
8722    EIH:   210922  216622          KBAKKALKOY            KADIKOY       1            228621  OSMANGAZI     1.017449
8723    EIH:   210121  211921          TEPEOREN              KURTKOY       1            228621  OSMANGAZI     1.017449
8724    EIH:   220221  290821          GURAGAC               KUMBETSANAL   1            228621  OSMANGAZI     1.017450
8725    OTR:   210910  210922    KBAKKALKOY B-OTR-4    KBAKKALKOY B-OTR-4  1            228621  OSMANGAZI     1.017451
8726    OTR:   210911  210921    KBAKKALKOY A-OTR-2    KBAKKALKOY A-OTR-2  1            228621  OSMANGAZI     1.017451
8727    EIH:   223621  227522          KIRKA                 KUMAS         1            228621  OSMANGAZI     1.017452
8728    EIH:   210022  210721          UMRANIYE              SELIMIYE      1            228621  OSMANGAZI     1.017452
8729    EIH:   120911  210210          ZEKERIYAKOY           PASAKOY       1            222221  PASALAR       1.017452
8730    EIH:   211421  211521          KROMANCELIK           COLAKOGLU     1            228621  OSMANGAZI     1.017452
8731    EIH:   222721  290821          ESKISEHIR2            KUMBETSANAL   1            228621  OSMANGAZI     1.017453
8732    EIH:   210821  210922          GOZTEPE               KBAKKALKOY    1            228621  OSMANGAZI     1.017454
8733    EIH:   210111  217711          TEPEOREN              ATASEHIR      1            211822  GEBZEOSB      1.017454
8734    OTR:   219110  219121  COLAKOGLU400 A-OTR-2  COLAKOGLU400 A-OTR-2  2            228621  OSMANGAZI     1.017454
8735    OTR:   219110  219121  COLAKOGLU400 A-OTR-1  COLAKOGLU400 A-OTR-1  1            228621  OSMANGAZI     1.017454
8736    EIH:   210022  210922          UMRANIYE              KBAKKALKOY    1            228621  OSMANGAZI     1.017454
8737    EIH:   222521  225621          BOZUYUK               KARTALRES     1            228621  OSMANGAZI     1.017455
8738    EIH:   211321  211422          TUZLA                 KROMANCELIK   1            228621  OSMANGAZI     1.017455
8739    OTR:   214810  214821     MAKINAOSB A-OTR-1     MAKINAOSB A-OTR-1  1            228621  OSMANGAZI     1.017455
8740    EIH:   222822  225621          ESKISEHIR3            KARTALRES     1            228621  OSMANGAZI     1.017455
8741    EIH:   211022  211122          BBAKKALKOY            SOGANLIK      1            228621  OSMANGAZI     1.017456
8742    EIH:   210111  214310          TEPEOREN              DILISKELESIG  1            217622  DUDULLUMETRO  1.017456
8743    EIH:   210111  214310          TEPEOREN              DILISKELESIG  1            217621  DUDULLUMETRO  1.017456
8744    EIH:   221221  221821          BOSEN                 DEMIRTAS      1            221821  DEMIRTAS      1.017456
8745    OTR:   222811  222821    ESKISEHIR3 B-OTR-3    ESKISEHIR3 B-OTR-3  2            228621  OSMANGAZI     1.017456
8746    EIH:   220321  222822          TUNCBILEK-A           ESKISEHIR3    1            228621  OSMANGAZI     1.017456
8747    EIH:   210110  214211          TEPEOREN              KOCAELI       1            228621  OSMANGAZI     1.017456
8748    EIH:   221621  221721          GORUKLE               AKCALAR       1            219321  HASANAGA      1.017456
8749    EIH:   222921  223621          CIFTELER              KIRKA         1            228621  OSMANGAZI     1.017457
8750    EIH:   210910  215211          KBAKKALKOY            MALTEPEIST    1            210223  PASAKOY       1.017458
8751    EIH:   210910  215211          KBAKKALKOY            MALTEPEIST    1            210221  PASAKOY       1.017458
8752    OTR:   222811  222821    ESKISEHIR3 B-OTR-4    ESKISEHIR3 B-OTR-4  1            228621  OSMANGAZI     1.017458
8753    EIH:   211022  211222          BBAKKALKOY            KARTAL        1            228621  OSMANGAZI     1.017458
8754   BANK:   220111  220122         BURSASANAYI B         BURSASANAYI B  1            225521  MERYEMRES     1.017458
8755    EIH:   210122  212122          TEPEOREN              YARIMCA1      1            228621  OSMANGAZI     1.017458
8756    EIH:   210222  211022          PASAKOY               BBAKKALKOY    1            228621  OSMANGAZI     1.017459
8757    EIH:   210222  211022          PASAKOY               BBAKKALKOY    2            228621  OSMANGAZI     1.017459
8758    EIH:   214822  217221          MAKINAOSB             SIDDIK        1            228621  OSMANGAZI     1.017460
8759    EIH:   210121  211821          TEPEOREN              GEBZEOSB      2            228621  OSMANGAZI     1.017460
8760   BANK:   220111  220122         BURSASANAYI B         BURSASANAYI B  1            219321  HASANAGA      1.017461
8761    EIH:   210121  211821          TEPEOREN              GEBZEOSB      1            228621  OSMANGAZI     1.017461
8762    EIH:   220111  220210          BURSASANAYI           GURAGAC       1            226221  KUMBET        1.017461
8763    OTR:   211210  211222        KARTAL A-OTR-2        KARTAL A-OTR-2  1            228621  OSMANGAZI     1.017461
8764    EIH:   211221  211921          KARTAL                KURTKOY       2            228621  OSMANGAZI     1.017462
8765    EIH:   211221  211921          KARTAL                KURTKOY       1            228621  OSMANGAZI     1.017462
8766    EIH:   220021  221822          BURSADG               DEMIRTAS      1            228621  OSMANGAZI     1.017463
8767    EIH:   220022  221822          BURSADG               DEMIRTAS      1            228621  OSMANGAZI     1.017464
8768    EIH:   221421  228722          ORHANELITES           ORHANELI      1            228621  OSMANGAZI     1.017464
8769    EIH:   221421  228721          ORHANELITES           ORHANELI      1            228621  OSMANGAZI     1.017464
8770    EIH:   225221  228722          POYRAZRES_SU          ORHANELI      1            228621  OSMANGAZI     1.017464
8771    EIH:   223321  291321          KUTAHYA               KUTAHYASANAL  1            228621  OSMANGAZI     1.017465
8772    EIH:   220921  228221          OTOSANSIT             RBKARESI      1            221321  BESEVLER      1.017465
8773    EIH:   220921  228221          OTOSANSIT             RBKARESI      1            221322  BESEVLER      1.017465
8774    EIH:   222721  222821          ESKISEHIR2            ESKISEHIR3    1            228621  OSMANGAZI     1.017465
8775    EIH:   221121  228621          YILDIRIM              OSMANGAZI     1            221322  BESEVLER      1.017465
8776    EIH:   221121  228621          YILDIRIM              OSMANGAZI     1            221321  BESEVLER      1.017465
8777    EIH:   220321  220421          TUNCBILEK-A           TUNCBILEK-B   1            228621  OSMANGAZI     1.017465
8778    EIH:   220322  220421          TUNCBILEK-A           TUNCBILEK-B   1            228621  OSMANGAZI     1.017465
8779    EIH:   222821  227921          ESKISEHIR3            ESKISEHIROSB  1            228621  OSMANGAZI     1.017466
8780    EIH:   222822  227922          ESKISEHIR3            ESKISEHIROSB  1            228621  OSMANGAZI     1.017466
8781    EIH:   220921  228221          OTOSANSIT             RBKARESI      1            221121  YILDIRIM      1.017466
8782    EIH:   210110  214710          TEPEOREN              YENIDGKC      1            228621  OSMANGAZI     1.017467
8783    EIH:   222721  227921          ESKISEHIR2            ESKISEHIROSB  1            228621  OSMANGAZI     1.017468
8784    EIH:   210122  212021          TEPEOREN              DUDULLU       2            228621  OSMANGAZI     1.017468
8785    EIH:   210122  212021          TEPEOREN              DUDULLU       1            228621  OSMANGAZI     1.017468
8786    EIH:   214421  220821          AKSAYALOVA            ORHANGAZI     1            219921  GOLPAZARI     1.017469
8787    EIH:   214510  216910          BEYKOZ                KAVACIK       1            211822  GEBZEOSB      1.017469
8788    EIH:   211622  214322          ICMELER               DILISKELESIG  1            228621  OSMANGAZI     1.017472
8789    EIH:   120911  210210          ZEKERIYAKOY           PASAKOY       1            211822  GEBZEOSB      1.017472
8790    EIH:   214321  214821          DILISKELESIG          MAKINAOSB     1            228621  OSMANGAZI     1.017477
8791    EIH:   211822  216721          GEBZEOSB              GEBZEKIMYA    1            228621  OSMANGAZI     1.017478
8792    EIH:   211521  214321          COLAKOGLU             DILISKELESIG  1            228621  OSMANGAZI     1.017479
8793    EIH:   220121  221821          BURSASANAYI           DEMIRTAS      1            221121  YILDIRIM      1.017481
8794    EIH:   214822  216722          MAKINAOSB             GEBZEKIMYA    1            228621  OSMANGAZI     1.017482
8795    EIH:   210010  210110          UMRANIYE              TEPEOREN      1            228621  OSMANGAZI     1.017485
8796    EIH:   210111  217711          TEPEOREN              ATASEHIR      1            228621  OSMANGAZI     1.017486
8797    EIH:   220121  291821          BURSASANAYI           BSANAYISANAL  1            221821  DEMIRTAS      1.017486
8798    EIH:   220321  222321          TUNCBILEK-A           BILORSA       1            226221  KUMBET        1.017487
8799    EIH:   220024  220821          BURSADG               ORHANGAZI     1            228621  OSMANGAZI     1.017488
8800    OTR:   222811  222821    ESKISEHIR3 B-OTR-4    ESKISEHIR3 B-OTR-4  1            225521  MERYEMRES     1.017489
8801    EIH:   120311  214510          ALIBEYKOY             BEYKOZ        1            228621  OSMANGAZI     1.017490
8802    EIH:   215821  220621          ASILDEMIRCLK          KARSAK        1            228621  OSMANGAZI     1.017491
8803    EIH:   214510  216910          BEYKOZ                KAVACIK       1            228621  OSMANGAZI     1.017491
8804    EIH:   220321  222822          TUNCBILEK-A           ESKISEHIR3    1            225521  MERYEMRES     1.017493
8805    EIH:   220024  220621          BURSADG               KARSAK        1            228621  OSMANGAZI     1.017495
8806    EIH:   211211  214711          KARTAL                YENIDGKC      1            228621  OSMANGAZI     1.017495
8807    EIH:   215521  222121          ULURES                INEGOL        1            221121  YILDIRIM      1.017497
8808    EIH:   214711  214810          YENIDGKC              MAKINAOSB     1            214711  YENIDGKC      1.017500
8809    EIH:   214711  214810          YENIDGKC              MAKINAOSB     1            214710  YENIDGKC      1.017500
8810    EIH:   211211  214711          KARTAL                YENIDGKC      1            210223  PASAKOY       1.017504
8811    EIH:   211211  214711          KARTAL                YENIDGKC      1            210221  PASAKOY       1.017504
8812    EIH:   220221  220421          GURAGAC               TUNCBILEK-B   1            222321  BILORSA       1.017505
8813    EIH:   220221  220421          GURAGAC               TUNCBILEK-B   1            222322  BILORSA       1.017505
8814    EIH:   210010  217710          UMRANIYE              ATASEHIR      1            228621  OSMANGAZI     1.017505
8815    EIH:   120310  216911          ALIBEYKOY             KAVACIK       1            228621  OSMANGAZI     1.017507
8816    EIH:   210211  231111          PASAKOY               OSMANCA       1            217522  CUMHURIYET    1.017509
8817    EIH:   210211  231111          PASAKOY               OSMANCA       1            217521  CUMHURIYET    1.017509
8818    EIH:   227121  311121          DEVECIKONAGI          GOBEL         1            228621  OSMANGAZI     1.017510
8819    EIH:   222721  222821          ESKISEHIR2            ESKISEHIR3    1            225521  MERYEMRES     1.017510
8820    EIH:   213621  213721          KARAMURSEL            YALOVA        1            228621  OSMANGAZI     1.017510
8821    EIH:   210111  214811          TEPEOREN              MAKINAOSB     1            228621  OSMANGAZI     1.017510
8822    EIH:   210010  210911          UMRANIYE              KBAKKALKOY    1            219121  COLAKOGLU400  1.017512
8823    EIH:   214421  220821          AKSAYALOVA            ORHANGAZI     1            228621  OSMANGAZI     1.017515
8824    EIH:   223321  291321          KUTAHYA               KUTAHYASANAL  1            220521  SEYITOMER     1.017515
8825    EIH:   220321  222321          TUNCBILEK-A           BILORSA       1            221321  BESEVLER      1.017517
8826    EIH:   220321  222321          TUNCBILEK-A           BILORSA       1            221322  BESEVLER      1.017517
8827    EIH:   220510  520011          SEYITOMER             AFYON2        1            225921  METRISTEPE    1.017518
8828   BANK:   210210  210221             PASAKOY A             PASAKOY A  1            217522  CUMHURIYET    1.017519
8829   BANK:   210210  210221             PASAKOY A             PASAKOY A  1            217521  CUMHURIYET    1.017519
8830    EIH:   210111  214310          TEPEOREN              DILISKELESIG  1            221321  BESEVLER      1.017521
8831    EIH:   210111  214310          TEPEOREN              DILISKELESIG  1            221322  BESEVLER      1.017521
8832    EIH:   223621  227522          KIRKA                 KUMAS         1            225521  MERYEMRES     1.017522
8833    EIH:   210110  214710          TEPEOREN              YENIDGKC      1            211822  GEBZEOSB      1.017524
8834   BANK:   210110  210121            TEPEOREN A            TEPEOREN A  2            225521  MERYEMRES     1.017527
8835    EIH:   210010  210911          UMRANIYE              KBAKKALKOY    1            211521  COLAKOGLU     1.017528
8836    OTR:   222811  222821    ESKISEHIR3 B-OTR-3    ESKISEHIR3 B-OTR-3  2            225521  MERYEMRES     1.017528
8837    EIH:   220210  329711          GURAGAC               KOLINTES      1            222221  PASALAR       1.017533
8838    EIH:   222822  227922          ESKISEHIR3            ESKISEHIROSB  1            225521  MERYEMRES     1.017535
8839    EIH:   222821  227921          ESKISEHIR3            ESKISEHIROSB  1            225521  MERYEMRES     1.017535
8840    EIH:   210111  210311          TEPEOREN              ADAPAZARI     1            221322  BESEVLER      1.017537
8841    EIH:   210111  210311          TEPEOREN              ADAPAZARI     1            221321  BESEVLER      1.017537
8842    EIH:   221621  221721          GORUKLE               AKCALAR       1            227321  TASPINARRES   1.017539
8843    EIH:   120310  216911          ALIBEYKOY             KAVACIK       1            219121  COLAKOGLU400  1.017540
8844   BANK:   210210  210221             PASAKOY A             PASAKOY A  1            225521  MERYEMRES     1.017540
8845    EIH:   220221  220421          GURAGAC               TUNCBILEK-B   1            221321  BESEVLER      1.017541
8846    EIH:   220221  220421          GURAGAC               TUNCBILEK-B   1            221322  BESEVLER      1.017541
8847    EIH:   220321  222822          TUNCBILEK-A           ESKISEHIR3    1            222621  ESKISEHIR1    1.017543
8848   BANK:   220111  220122         BURSASANAYI B         BURSASANAYI B  1            227321  TASPINARRES   1.017543
8849    EIH:   210510  216911          ADA2DGKC              KAVACIK       1            221121  YILDIRIM      1.017543
8850    EIH:   210211  231111          PASAKOY               OSMANCA       1            221121  YILDIRIM      1.017544
8851    EIH:   213721  220721          YALOVA                GEMLIK        1            228621  OSMANGAZI     1.017550
8852    EIH:   210110  214211          TEPEOREN              KOCAELI       1            225521  MERYEMRES     1.017554
8853    EIH:   120310  216911          ALIBEYKOY             KAVACIK       1            211521  COLAKOGLU     1.017555
8854    EIH:   220321  222822          TUNCBILEK-A           ESKISEHIR3    1            226221  KUMBET        1.017556
8855    EIH:   214210  214810          KOCAELI               MAKINAOSB     1            228621  OSMANGAZI     1.017558
8856    EIH:   214210  214810          KOCAELI               MAKINAOSB     1            225521  MERYEMRES     1.017558
8857    EIH:   222421  225521          SOGUT                 MERYEMRES     1            222621  ESKISEHIR1    1.017560
8858    EIH:   211222  211621          KARTAL                ICMELER       1            225521  MERYEMRES     1.017562
8859    EIH:   221921  225422          KESTEL                TURANKOY      1            228621  OSMANGAZI     1.017563
8860    EIH:   210010  210911          UMRANIYE              KBAKKALKOY    1            225521  MERYEMRES     1.017566
8861    EIH:   210910  215211          KBAKKALKOY            MALTEPEIST    1            225521  MERYEMRES     1.017568
8862    EIH:   222921  223621          CIFTELER              KIRKA         1            220521  SEYITOMER     1.017568
8863    OTR:   211210  211221        KARTAL C-OTR-6        KARTAL C-OTR-6  1            219121  COLAKOGLU400  1.017570
8864    EIH:   210111  214811          TEPEOREN              MAKINAOSB     1            211822  GEBZEOSB      1.017573
8865   BANK:   210010  210021           UMRANIYE B-           UMRANIYE B-  2            219121  COLAKOGLU400  1.017574
8866    EIH:   220111  220210          BURSASANAYI           GURAGAC       1            222621  ESKISEHIR1    1.017576
8867    EIH:   227221  292021          ULUDAG                KESTELSANAL   1            228621  OSMANGAZI     1.017576
8868    EIH:   211210  215210          KARTAL                MALTEPEIST    1            225521  MERYEMRES     1.017576
8869    EIH:   120311  214510          ALIBEYKOY             BEYKOZ        1            211822  GEBZEOSB      1.017581
8870    EIH:   221121  228622          YILDIRIM              OSMANGAZI     1            221321  BESEVLER      1.017585
8871    EIH:   221121  228622          YILDIRIM              OSMANGAZI     1            221322  BESEVLER      1.017585
8872    OTR:   211210  211221        KARTAL C-OTR-6        KARTAL C-OTR-6  1            211521  COLAKOGLU     1.017586
8873   BANK:   210010  210021           UMRANIYE B-           UMRANIYE B-  2            211521  COLAKOGLU     1.017587
8874    EIH:   220511  222811          SEYITOMER             ESKISEHIR3    1            221221  BOSEN         1.017589
8875   BANK:   210211  210222             PASAKOY B             PASAKOY B  1            225521  MERYEMRES     1.017595
8876    EIH:   211321  211621          TUZLA                 ICMELER       1            214321  DILISKELESIG  1.017596
8877    EIH:   220210  329711          GURAGAC               KOLINTES      1            220521  SEYITOMER     1.017597
8878    EIH:   211221  211622          KARTAL                ICMELER       1            225521  MERYEMRES     1.017599
8879    EIH:   214310  290310          DILISKELESIG          DCELIKSANAL   1            225521  MERYEMRES     1.017601
8880    EIH:   220521  225321          SEYITOMER             BOZUYUKRES    1            222221  PASALAR       1.017601
8881    EIH:   220511  222811          SEYITOMER             ESKISEHIR3    1            220521  SEYITOMER     1.017602
8882    EIH:   222421  222521          SOGUT                 BOZUYUK       1            221321  BESEVLER      1.017602
8883    EIH:   222421  222521          SOGUT                 BOZUYUK       1            221322  BESEVLER      1.017602
8884    EIH:   224021  227621          KARACABEY             HARMANLIKRES  1            221322  BESEVLER      1.017604
8885    EIH:   224021  227621          KARACABEY             HARMANLIKRES  1            221321  BESEVLER      1.017604
8886    EIH:   210221  212021          PASAKOY               DUDULLU       1            225521  MERYEMRES     1.017604
8887    OTR:   227211  227221        ULUDAG B-OTR-4        ULUDAG B-OTR-4  2            221221  BOSEN         1.017607
8888    OTR:   220111  220121   BURSASANAYI C-OTR-5   BURSASANAYI C-OTR-5  1            221821  DEMIRTAS      1.017607
8889   BANK:   210111  210122            TEPEOREN B            TEPEOREN B  1            225521  MERYEMRES     1.017609
8890    EIH:   220023  220922          BURSADG               OTOSANSIT     1            221821  DEMIRTAS      1.017610
8891   BANK:   210010  210022           UMRANIYE A-           UMRANIYE A-  2            211822  GEBZEOSB      1.017612
8892    EIH:   214711  214810          YENIDGKC              MAKINAOSB     1            221121  YILDIRIM      1.017613
8893    EIH:   211022  211122          BBAKKALKOY            SOGANLIK      1            211822  GEBZEOSB      1.017613
8894    EIH:   220511  222811          SEYITOMER             ESKISEHIR3    1            228622  OSMANGAZI     1.017616
8895    EIH:   210111  210311          TEPEOREN              ADAPAZARI     1            212021  DUDULLU       1.017616
8896    EIH:   210211  231111          PASAKOY               OSMANCA       1            221821  DEMIRTAS      1.017617
8897    EIH:   222921  223621          CIFTELER              KIRKA         1            225521  MERYEMRES     1.017617
8898    OTR:   227211  227221        ULUDAG A-OTR-1        ULUDAG A-OTR-1  1            221221  BOSEN         1.017617
8899    EIH:   228621  291821          OSMANGAZI             BSANAYISANAL  1            225521  MERYEMRES     1.017617
8900    EIH:   221721  229421          AKCALAR               GUNEY-1RES    1            225521  MERYEMRES     1.017617
8901    EIH:   220121  291821          BURSASANAYI           BSANAYISANAL  1            225521  MERYEMRES     1.017618
8902    EIH:   222822  225621          ESKISEHIR3            KARTALRES     1            225521  MERYEMRES     1.017618
8903    OTR:   211211  211221        KARTAL B-OTR-4        KARTAL B-OTR-4  1            211822  GEBZEOSB      1.017619
8904    OTR:   211210  211221        KARTAL C-OTR-6        KARTAL C-OTR-6  1            225521  MERYEMRES     1.017622
8905    EIH:   220121  221322          BURSASANAYI           BESEVLER      1            228621  OSMANGAZI     1.017622
8906    EIH:   221521  311121          MKEMALPASA            GOBEL         1            225521  MERYEMRES     1.017622
8907   BANK:   220111  220121         BURSASANAYI A         BURSASANAYI A  2            225521  MERYEMRES     1.017624
8908    EIH:   211321  211621          TUZLA                 ICMELER       1            225521  MERYEMRES     1.017624
8909    EIH:   224022  311121          KARACABEY             GOBEL         1            225521  MERYEMRES     1.017624
8910    EIH:   216121  225521          DINCERCIM             MERYEMRES     1            221322  BESEVLER      1.017624
8911    EIH:   216121  225521          DINCERCIM             MERYEMRES     1            221321  BESEVLER      1.017624
8912   BANK:   210110  210121            TEPEOREN A            TEPEOREN A  2            221321  BESEVLER      1.017624
8913   BANK:   210110  210121            TEPEOREN A            TEPEOREN A  2            221322  BESEVLER      1.017624
8914    EIH:   214711  214810          YENIDGKC              MAKINAOSB     1            210223  PASAKOY       1.017626
8915    EIH:   214711  214810          YENIDGKC              MAKINAOSB     1            210221  PASAKOY       1.017626
8916    EIH:   219110  290310          COLAKOGLU400          DCELIKSANAL   1            225521  MERYEMRES     1.017626
8917    EIH:   211521  219121          COLAKOGLU             COLAKOGLU400  1            225521  MERYEMRES     1.017626
8918   BANK:   210010  210021           UMRANIYE B-           UMRANIYE B-  2            225521  MERYEMRES     1.017627
8919    EIH:   220122  228622          BURSASANAYI           OSMANGAZI     1            225521  MERYEMRES     1.017628
8920    EIH:   227121  228721          DEVECIKONAGI          ORHANELI      1            225521  MERYEMRES     1.017628
8921    EIH:   220023  228221          BURSADG               RBKARESI      1            221821  DEMIRTAS      1.017628
8922    EIH:   215521  222121          ULURES                INEGOL        1            225521  MERYEMRES     1.017628
8923    EIH:   213721  214421          YALOVA                AKSAYALOVA    1            222221  PASALAR       1.017628
8924    EIH:   211522  214322          COLAKOGLU             DILISKELESIG  1            225521  MERYEMRES     1.017628
8925    EIH:   227621  229421          HARMANLIKRES          GUNEY-1RES    1            225521  MERYEMRES     1.017629
8926    EIH:   210510  216911          ADA2DGKC              KAVACIK       1            221821  DEMIRTAS      1.017629
8927    EIH:   220221  290821          GURAGAC               KUMBETSANAL   1            220521  SEYITOMER     1.017630
8928   BANK:   210210  210221             PASAKOY A             PASAKOY A  1            221322  BESEVLER      1.017630
8929   BANK:   210210  210221             PASAKOY A             PASAKOY A  1            221321  BESEVLER      1.017630
8930    EIH:   222121  228721          INEGOL                ORHANELI      1            225521  MERYEMRES     1.017630
8931    EIH:   225421  227221          TURANKOY              ULUDAG        1            228621  OSMANGAZI     1.017633
8932    EIH:   120911  210210          ZEKERIYAKOY           PASAKOY       1            228621  OSMANGAZI     1.017635
8933    EIH:   227121  311121          DEVECIKONAGI          GOBEL         1            225521  MERYEMRES     1.017636
8934    EIH:   223621  227522          KIRKA                 KUMAS         1            220521  SEYITOMER     1.017636
8935    EIH:   210122  211822          TEPEOREN              GEBZEOSB      1            225521  MERYEMRES     1.017636
8936    EIH:   210021  217621          UMRANIYE              DUDULLUMETRO  1            219121  COLAKOGLU400  1.017638
8937    OTR:   214811  214822     MAKINAOSB B-OTR-3     MAKINAOSB B-OTR-3  1            225521  MERYEMRES     1.017638
8938    OTR:   214310  214322    DILISKELESIG OTR-1    DILISKELESIG OTR-1  1            225521  MERYEMRES     1.017638
8939    OTR:   214311  214322    DILISKELESIG OTR-2    DILISKELESIG OTR-2  1            225521  MERYEMRES     1.017638
8940    EIH:   211321  211822          TUZLA                 GEBZEOSB      1            225521  MERYEMRES     1.017638
8941    EIH:   210010  210911          UMRANIYE              KBAKKALKOY    1            221321  BESEVLER      1.017639
8942    EIH:   210010  210911          UMRANIYE              KBAKKALKOY    1            221322  BESEVLER      1.017639
8943    EIH:   210021  217621          UMRANIYE              DUDULLUMETRO  1            225521  MERYEMRES     1.017639
8944    OTR:   211211  211221        KARTAL B-OTR-4        KARTAL B-OTR-4  1            225521  MERYEMRES     1.017640
8945   BANK:   210010  210022           UMRANIYE A-           UMRANIYE A-  2            225521  MERYEMRES     1.017641
8946    EIH:   211222  211621          KARTAL                ICMELER       1            221322  BESEVLER      1.017642
8947    EIH:   211222  211621          KARTAL                ICMELER       1            221321  BESEVLER      1.017642
8948    EIH:   224021  227621          KARACABEY             HARMANLIKRES  1            225521  MERYEMRES     1.017643
8949    EIH:   210922  216622          KBAKKALKOY            KADIKOY       1            225521  MERYEMRES     1.017643
8950    EIH:   215521  228722          ULURES                ORHANELI      1            225521  MERYEMRES     1.017644
8951    EIH:   210110  214710          TEPEOREN              YENIDGKC      1            225521  MERYEMRES     1.017645
8952    OTR:   210910  210922    KBAKKALKOY B-OTR-4    KBAKKALKOY B-OTR-4  1            225521  MERYEMRES     1.017645
8953    OTR:   210911  210921    KBAKKALKOY A-OTR-2    KBAKKALKOY A-OTR-2  1            225521  MERYEMRES     1.017645
8954    EIH:   221621  221721          GORUKLE               AKCALAR       1            225521  MERYEMRES     1.017646
8955    EIH:   221521  225221          MKEMALPASA            POYRAZRES_SU  1            225521  MERYEMRES     1.017646
8956    EIH:   225221  228722          POYRAZRES_SU          ORHANELI      1            225521  MERYEMRES     1.017646
8957    EIH:   210022  210721          UMRANIYE              SELIMIYE      1            225521  MERYEMRES     1.017647
8958    EIH:   221121  228621          YILDIRIM              OSMANGAZI     1            225521  MERYEMRES     1.017647
8959   BANK:   220010  220021             BURSADG A             BURSADG A  1            228621  OSMANGAZI     1.017648
8960    EIH:   220022  220721          BURSADG               GEMLIK        1            221321  BESEVLER      1.017648
8961    EIH:   220022  220721          BURSADG               GEMLIK        1            221322  BESEVLER      1.017648
8962    OTR:   220111  220121   BURSASANAYI C-OTR-5   BURSASANAYI C-OTR-5  1            225521  MERYEMRES     1.017648
8963    EIH:   214821  216721          MAKINAOSB             GEBZEKIMYA    1            225521  MERYEMRES     1.017649
8964    OTR:   220510  220521       SEYITOMER OTR-1       SEYITOMER OTR-1  1            222221  PASALAR       1.017649
8965    EIH:   210821  210922          GOZTEPE               KBAKKALKOY    1            225521  MERYEMRES     1.017649
8966    OTR:   214810  214821     MAKINAOSB A-OTR-1     MAKINAOSB A-OTR-1  1            225521  MERYEMRES     1.017649
8967    EIH:   210022  210922          UMRANIYE              KBAKKALKOY    1            225521  MERYEMRES     1.017650
8968    EIH:   210121  211921          TEPEOREN              KURTKOY       1            225521  MERYEMRES     1.017650
8969    EIH:   211321  211422          TUZLA                 KROMANCELIK   1            225521  MERYEMRES     1.017650
8970    EIH:   220023  220922          BURSADG               OTOSANSIT     1            225521  MERYEMRES     1.017650
8971    EIH:   221321  228722          BESEVLER              ORHANELI      1            225521  MERYEMRES     1.017650
8972    OTR:   219110  219121  COLAKOGLU400 A-OTR-1  COLAKOGLU400 A-OTR-1  1            225521  MERYEMRES     1.017651
8973    OTR:   219110  219121  COLAKOGLU400 A-OTR-2  COLAKOGLU400 A-OTR-2  2            225521  MERYEMRES     1.017651
8974    EIH:   220023  228221          BURSADG               RBKARESI      1            225521  MERYEMRES     1.017651
8975    EIH:   220121  221821          BURSASANAYI           DEMIRTAS      1            225521  MERYEMRES     1.017651
8976    EIH:   210021  217621          UMRANIYE              DUDULLUMETRO  1            211521  COLAKOGLU     1.017651
8977    EIH:   221921  292021          KESTEL                KESTELSANAL   1            221322  BESEVLER      1.017652
8978    EIH:   221921  292021          KESTEL                KESTELSANAL   1            221321  BESEVLER      1.017652
8979    EIH:   211022  211122          BBAKKALKOY            SOGANLIK      1            225521  MERYEMRES     1.017652
8980    EIH:   214822  217221          MAKINAOSB             SIDDIK        1            225521  MERYEMRES     1.017652
8981    EIH:   210122  212122          TEPEOREN              YARIMCA1      1            225521  MERYEMRES     1.017653
8982    EIH:   211211  214711          KARTAL                YENIDGKC      1            225521  MERYEMRES     1.017653
8983    OTR:   227211  227221        ULUDAG B-OTR-4        ULUDAG B-OTR-4  2            225521  MERYEMRES     1.017653
8984    EIH:   211421  211521          KROMANCELIK           COLAKOGLU     1            225521  MERYEMRES     1.017653
8985    OTR:   227211  227221        ULUDAG A-OTR-1        ULUDAG A-OTR-1  1            225521  MERYEMRES     1.017654
8986    EIH:   220121  228721          BURSASANAYI           ORHANELI      1            225521  MERYEMRES     1.017654
8987    EIH:   220921  228221          OTOSANSIT             RBKARESI      1            225521  MERYEMRES     1.017654
8988    EIH:   211022  211222          BBAKKALKOY            KARTAL        1            225521  MERYEMRES     1.017655
8989    EIH:   219321  224221          HASANAGA              ULUABATHES    1            225521  MERYEMRES     1.017655
8990    EIH:   221121  228622          YILDIRIM              OSMANGAZI     1            225521  MERYEMRES     1.017655
8991    EIH:   210222  211022          PASAKOY               BBAKKALKOY    1            225521  MERYEMRES     1.017656
8992    EIH:   210222  211022          PASAKOY               BBAKKALKOY    2            225521  MERYEMRES     1.017656
8993    EIH:   210121  211821          TEPEOREN              GEBZEOSB      2            225521  MERYEMRES     1.017656
8994    OTR:   211210  211222        KARTAL A-OTR-2        KARTAL A-OTR-2  1            225521  MERYEMRES     1.017657
8995    EIH:   213621  213721          KARAMURSEL            YALOVA        1            225521  MERYEMRES     1.017657
8996    EIH:   222721  290821          ESKISEHIR2            KUMBETSANAL   1            220521  SEYITOMER     1.017657
8997    EIH:   210121  211821          TEPEOREN              GEBZEOSB      1            225521  MERYEMRES     1.017657
8998    EIH:   210910  215211          KBAKKALKOY            MALTEPEIST    1            221321  BESEVLER      1.017658
8999    EIH:   210910  215211          KBAKKALKOY            MALTEPEIST    1            221322  BESEVLER      1.017658
9000    EIH:   220321  220421          TUNCBILEK-A           TUNCBILEK-B   1            225521  MERYEMRES     1.017659
9001    EIH:   211221  211921          KARTAL                KURTKOY       1            225521  MERYEMRES     1.017659
9002    EIH:   211221  211921          KARTAL                KURTKOY       2            225521  MERYEMRES     1.017659
9003    EIH:   221921  292021          KESTEL                KESTELSANAL   1            225521  MERYEMRES     1.017659
9004    EIH:   222421  225521          SOGUT                 MERYEMRES     1            221322  BESEVLER      1.017660
9005    EIH:   222421  225521          SOGUT                 MERYEMRES     1            221321  BESEVLER      1.017660
9006    EIH:   221221  221821          BOSEN                 DEMIRTAS      1            225521  MERYEMRES     1.017660
9007    EIH:   222121  228721          INEGOL                ORHANELI      1            221121  YILDIRIM      1.017661
9008    EIH:   220121  221322          BURSASANAYI           BESEVLER      1            225521  MERYEMRES     1.017662
9009    EIH:   220021  221822          BURSADG               DEMIRTAS      1            225521  MERYEMRES     1.017662
9010    EIH:   220022  221822          BURSADG               DEMIRTAS      1            225521  MERYEMRES     1.017662
9011    EIH:   219321  224221          HASANAGA              ULUABATHES    1            221821  DEMIRTAS      1.017663
9012    EIH:   221421  228722          ORHANELITES           ORHANELI      1            225521  MERYEMRES     1.017663
9013    EIH:   221421  228721          ORHANELITES           ORHANELI      1            225521  MERYEMRES     1.017663
9014    EIH:   220322  220421          TUNCBILEK-A           TUNCBILEK-B   1            225521  MERYEMRES     1.017663
9015    EIH:   220122  228622          BURSASANAYI           OSMANGAZI     1            221821  DEMIRTAS      1.017664
9016    EIH:   210122  212021          TEPEOREN              DUDULLU       2            225521  MERYEMRES     1.017665
9017    EIH:   210122  212021          TEPEOREN              DUDULLU       1            225521  MERYEMRES     1.017665
9018    EIH:   221921  225422          KESTEL                TURANKOY      1            225521  MERYEMRES     1.017665
9019    EIH:   227221  292021          ULUDAG                KESTELSANAL   1            225521  MERYEMRES     1.017666
9020    EIH:   211822  216721          GEBZEOSB              GEBZEKIMYA    1            225521  MERYEMRES     1.017666
9021    EIH:   225421  227221          TURANKOY              ULUDAG        1            225521  MERYEMRES     1.017666
9022   BANK:   210211  210222             PASAKOY B             PASAKOY B  1            221321  BESEVLER      1.017667
9023   BANK:   210211  210222             PASAKOY B             PASAKOY B  1            221322  BESEVLER      1.017667
9024    EIH:   210111  217711          TEPEOREN              ATASEHIR      1            225521  MERYEMRES     1.017667
9025    EIH:   211210  215210          KARTAL                MALTEPEIST    1            221321  BESEVLER      1.017668
9026    EIH:   211210  215210          KARTAL                MALTEPEIST    1            221322  BESEVLER      1.017668
9027    EIH:   214822  216722          MAKINAOSB             GEBZEKIMYA    1            225521  MERYEMRES     1.017668
9028    EIH:   222721  227921          ESKISEHIR2            ESKISEHIROSB  1            225521  MERYEMRES     1.017668
9029    EIH:   216121  222221          DINCERCIM             PASALAR       1            221322  BESEVLER      1.017669
9030    EIH:   216121  222221          DINCERCIM             PASALAR       1            221321  BESEVLER      1.017669
9031    EIH:   220122  221221          BURSASANAYI           BOSEN         1            225521  MERYEMRES     1.017670
9032    EIH:   214510  216910          BEYKOZ                KAVACIK       1            225521  MERYEMRES     1.017670
9033    EIH:   210111  214811          TEPEOREN              MAKINAOSB     1            225521  MERYEMRES     1.017670
9034    EIH:   211622  214322          ICMELER               DILISKELESIG  1            225521  MERYEMRES     1.017670
9035    EIH:   214321  214821          DILISKELESIG          MAKINAOSB     1            225521  MERYEMRES     1.017670
9036    EIH:   224022  311121          KARACABEY             GOBEL         1            221821  DEMIRTAS      1.017671
9037    EIH:   120310  216911          ALIBEYKOY             KAVACIK       1            225521  MERYEMRES     1.017671
9038    EIH:   214310  290310          DILISKELESIG          DCELIKSANAL   1            221322  BESEVLER      1.017672
9039    EIH:   214310  290310          DILISKELESIG          DCELIKSANAL   1            221321  BESEVLER      1.017672
9040    EIH:   211521  214321          COLAKOGLU             DILISKELESIG  1            225521  MERYEMRES     1.017672
9041    EIH:   210111  210311          TEPEOREN              ADAPAZARI     1            225521  MERYEMRES     1.017673
9042    EIH:   120311  214510          ALIBEYKOY             BEYKOZ        1            225521  MERYEMRES     1.017673
9043    EIH:   211221  211622          KARTAL                ICMELER       1            221321  BESEVLER      1.017674
9044    EIH:   211221  211622          KARTAL                ICMELER       1            221322  BESEVLER      1.017674
9045    EIH:   210010  210110          UMRANIYE              TEPEOREN      1            225521  MERYEMRES     1.017674
9046    EIH:   222221  222321          PASALAR               BILORSA       1            221321  BESEVLER      1.017675
9047    EIH:   222221  222321          PASALAR               BILORSA       1            221322  BESEVLER      1.017675
9048   BANK:   210111  210122            TEPEOREN B            TEPEOREN B  1            221321  BESEVLER      1.017676
9049   BANK:   210111  210122            TEPEOREN B            TEPEOREN B  1            221322  BESEVLER      1.017676
9050    EIH:   223321  291321          KUTAHYA               KUTAHYASANAL  1            225521  MERYEMRES     1.017677
9051    OTR:   220510  220521       SEYITOMER OTR-1       SEYITOMER OTR-1  1            221321  BESEVLER      1.017678
9052    EIH:   210221  212021          PASAKOY               DUDULLU       1            221322  BESEVLER      1.017678
9053    OTR:   220510  220521       SEYITOMER OTR-1       SEYITOMER OTR-1  1            221322  BESEVLER      1.017678
9054    EIH:   210221  212021          PASAKOY               DUDULLU       1            221321  BESEVLER      1.017678
9055    EIH:   224022  311121          KARACABEY             GOBEL         1            221121  YILDIRIM      1.017681
9056    EIH:   220521  225321          SEYITOMER             BOZUYUKRES    1            221321  BESEVLER      1.017683
9057    EIH:   220521  225321          SEYITOMER             BOZUYUKRES    1            221322  BESEVLER      1.017683
9058    EIH:   210221  212021          PASAKOY               DUDULLU       1            211822  GEBZEOSB      1.017685
9059    EIH:   222721  222821          ESKISEHIR2            ESKISEHIR3    1            222621  ESKISEHIR1    1.017686
9060    EIH:   210122  212122          TEPEOREN              YARIMCA1      1            219121  COLAKOGLU400  1.017687
9061    EIH:   220321  222321          TUNCBILEK-A           BILORSA       1            222621  ESKISEHIR1    1.017687
9062    EIH:   221121  228621          YILDIRIM              OSMANGAZI     1            221821  DEMIRTAS      1.017687
9063    EIH:   222821  224121          ESKISEHIR3            ESKISEHIRCIM  1            221321  BESEVLER      1.017688
9064    EIH:   222821  224121          ESKISEHIR3            ESKISEHIRCIM  1            221322  BESEVLER      1.017688
9065    EIH:   211321  211621          TUZLA                 ICMELER       1            221322  BESEVLER      1.017689
9066    EIH:   211321  211621          TUZLA                 ICMELER       1            221321  BESEVLER      1.017689
9067    EIH:   214711  214810          YENIDGKC              MAKINAOSB     1            221821  DEMIRTAS      1.017690
9068    OTR:   211210  211221        KARTAL C-OTR-6        KARTAL C-OTR-6  1            221321  BESEVLER      1.017692
9069    OTR:   211210  211221        KARTAL C-OTR-6        KARTAL C-OTR-6  1            221322  BESEVLER      1.017692
9070    EIH:   210010  217710          UMRANIYE              ATASEHIR      1            225521  MERYEMRES     1.017692
9071    EIH:   219110  290310          COLAKOGLU400          DCELIKSANAL   1            221321  BESEVLER      1.017692
9072    EIH:   219110  290310          COLAKOGLU400          DCELIKSANAL   1            221322  BESEVLER      1.017692
9073    EIH:   211521  219121          COLAKOGLU             COLAKOGLU400  1            221322  BESEVLER      1.017692
9074    EIH:   211521  219121          COLAKOGLU             COLAKOGLU400  1            221321  BESEVLER      1.017692
9075    EIH:   213721  214421          YALOVA                AKSAYALOVA    1            221322  BESEVLER      1.017692
9076    EIH:   213721  214421          YALOVA                AKSAYALOVA    1            221321  BESEVLER      1.017692
9077    EIH:   222121  227221          INEGOL                ULUDAG        1            225521  MERYEMRES     1.017692
9078    EIH:   211522  214322          COLAKOGLU             DILISKELESIG  1            221321  BESEVLER      1.017693
9079    EIH:   211522  214322          COLAKOGLU             DILISKELESIG  1            221322  BESEVLER      1.017693
9080   BANK:   210010  210021           UMRANIYE B-           UMRANIYE B-  2            221321  BESEVLER      1.017695
9081   BANK:   210010  210021           UMRANIYE B-           UMRANIYE B-  2            221322  BESEVLER      1.017695
9082    EIH:   224121  225121          ESKISEHIRCIM          BOZUYUKOSB    1            221321  BESEVLER      1.017695
9083    EIH:   224121  225121          ESKISEHIRCIM          BOZUYUKOSB    1            221322  BESEVLER      1.017695
9084    EIH:   220022  220721          BURSADG               GEMLIK        1            211822  GEBZEOSB      1.017699
9085    OTR:   220011  220024       BURSADG B-OTR-3       BURSADG B-OTR-3  1            221321  BESEVLER      1.017700
9086    OTR:   220011  220024       BURSADG B-OTR-3       BURSADG B-OTR-3  1            221322  BESEVLER      1.017700
9087    EIH:   210122  211822          TEPEOREN              GEBZEOSB      1            221321  BESEVLER      1.017701
9088    EIH:   210122  211822          TEPEOREN              GEBZEOSB      1            221322  BESEVLER      1.017701
9089    EIH:   210122  212122          TEPEOREN              YARIMCA1      1            211521  COLAKOGLU     1.017701
9090    EIH:   220022  220821          BURSADG               ORHANGAZI     1            221321  BESEVLER      1.017702
9091    EIH:   220022  220821          BURSADG               ORHANGAZI     1            221322  BESEVLER      1.017702
9092    OTR:   214310  214322    DILISKELESIG OTR-1    DILISKELESIG OTR-1  1            221321  BESEVLER      1.017703
9093    OTR:   214310  214322    DILISKELESIG OTR-1    DILISKELESIG OTR-1  1            221322  BESEVLER      1.017703
9094    OTR:   214311  214322    DILISKELESIG OTR-2    DILISKELESIG OTR-2  1            221322  BESEVLER      1.017703
9095    OTR:   214311  214322    DILISKELESIG OTR-2    DILISKELESIG OTR-2  1            221321  BESEVLER      1.017703
9096    OTR:   211211  211221        KARTAL B-OTR-4        KARTAL B-OTR-4  1            221322  BESEVLER      1.017705
9097    OTR:   211211  211221        KARTAL B-OTR-4        KARTAL B-OTR-4  1            221321  BESEVLER      1.017705
9098    EIH:   210021  217621          UMRANIYE              DUDULLUMETRO  1            221322  BESEVLER      1.017705
9099    EIH:   210021  217621          UMRANIYE              DUDULLUMETRO  1            221321  BESEVLER      1.017705
9100   BANK:   210010  210022           UMRANIYE A-           UMRANIYE A-  2            221322  BESEVLER      1.017706
9101    OTR:   214811  214822     MAKINAOSB B-OTR-3     MAKINAOSB B-OTR-3  1            221321  BESEVLER      1.017706
9102   BANK:   210010  210022           UMRANIYE A-           UMRANIYE A-  2            221321  BESEVLER      1.017706
9103    OTR:   214811  214822     MAKINAOSB B-OTR-3     MAKINAOSB B-OTR-3  1            221322  BESEVLER      1.017706
9104    EIH:   220521  227521          SEYITOMER             KUMAS         1            221321  BESEVLER      1.017708
9105    EIH:   220521  227521          SEYITOMER             KUMAS         1            221322  BESEVLER      1.017708
9106   BANK:   222810  222822          ESKISEHIR3 A          ESKISEHIR3 A  2            221321  BESEVLER      1.017708
9107   BANK:   222810  222822          ESKISEHIR3 A          ESKISEHIR3 A  2            221322  BESEVLER      1.017708
9108    EIH:   211022  211222          BBAKKALKOY            KARTAL        1            211822  GEBZEOSB      1.017709
9109    EIH:   211321  211822          TUZLA                 GEBZEOSB      1            221322  BESEVLER      1.017709
9110    EIH:   211321  211822          TUZLA                 GEBZEOSB      1            221321  BESEVLER      1.017709
9111    EIH:   214821  216721          MAKINAOSB             GEBZEKIMYA    1            221322  BESEVLER      1.017711
9112    EIH:   214821  216721          MAKINAOSB             GEBZEKIMYA    1            221321  BESEVLER      1.017711
9113    EIH:   222821  224121          ESKISEHIR3            ESKISEHIRCIM  1            220521  SEYITOMER     1.017713
9114    EIH:   210922  216622          KBAKKALKOY            KADIKOY       1            221322  BESEVLER      1.017713
9115    EIH:   210922  216622          KBAKKALKOY            KADIKOY       1            221321  BESEVLER      1.017713
9116    EIH:   220221  290821          GURAGAC               KUMBETSANAL   1            221322  BESEVLER      1.017713
9117    EIH:   220221  290821          GURAGAC               KUMBETSANAL   1            221321  BESEVLER      1.017713
9118    EIH:   210121  211921          TEPEOREN              KURTKOY       1            221322  BESEVLER      1.017714
9119    EIH:   210121  211921          TEPEOREN              KURTKOY       1            221321  BESEVLER      1.017714
9120    EIH:   223621  227522          KIRKA                 KUMAS         1            221321  BESEVLER      1.017714
9121    EIH:   223621  227522          KIRKA                 KUMAS         1            221322  BESEVLER      1.017714
9122    EIH:   210121  211921          TEPEOREN              KURTKOY       1            211822  GEBZEOSB      1.017714
9123    OTR:   210910  210922    KBAKKALKOY B-OTR-4    KBAKKALKOY B-OTR-4  1            221321  BESEVLER      1.017715
9124    OTR:   210910  210922    KBAKKALKOY B-OTR-4    KBAKKALKOY B-OTR-4  1            221322  BESEVLER      1.017715
9125    OTR:   210911  210921    KBAKKALKOY A-OTR-2    KBAKKALKOY A-OTR-2  1            221322  BESEVLER      1.017715
9126    OTR:   210911  210921    KBAKKALKOY A-OTR-2    KBAKKALKOY A-OTR-2  1            221321  BESEVLER      1.017715
9127    EIH:   210022  210721          UMRANIYE              SELIMIYE      1            221321  BESEVLER      1.017716
9128    EIH:   210022  210721          UMRANIYE              SELIMIYE      1            221322  BESEVLER      1.017716
9129    EIH:   211421  211521          KROMANCELIK           COLAKOGLU     1            221322  BESEVLER      1.017716
9130    EIH:   222721  290821          ESKISEHIR2            KUMBETSANAL   1            221322  BESEVLER      1.017716
9131    EIH:   211421  211521          KROMANCELIK           COLAKOGLU     1            221321  BESEVLER      1.017716
9132    EIH:   222721  290821          ESKISEHIR2            KUMBETSANAL   1            221321  BESEVLER      1.017716
9133    EIH:   222521  225621          BOZUYUK               KARTALRES     1            221321  BESEVLER      1.017717
9134    EIH:   222521  225621          BOZUYUK               KARTALRES     1            221322  BESEVLER      1.017717
9135    EIH:   219321  224221          HASANAGA              ULUABATHES    1            221121  YILDIRIM      1.017717
9136    EIH:   210111  210311          TEPEOREN              ADAPAZARI     1            217521  CUMHURIYET    1.017717
9137    EIH:   210111  210311          TEPEOREN              ADAPAZARI     1            217522  CUMHURIYET    1.017717
9138    EIH:   222822  225621          ESKISEHIR3            KARTALRES     1            221321  BESEVLER      1.017717
9139    EIH:   222822  225621          ESKISEHIR3            KARTALRES     1            221322  BESEVLER      1.017717
9140    EIH:   210821  210922          GOZTEPE               KBAKKALKOY    1            221321  BESEVLER      1.017717
9141    EIH:   210821  210922          GOZTEPE               KBAKKALKOY    1            221322  BESEVLER      1.017717
9142    OTR:   219110  219121  COLAKOGLU400 A-OTR-2  COLAKOGLU400 A-OTR-2  2            221322  BESEVLER      1.017717
9143    OTR:   219110  219121  COLAKOGLU400 A-OTR-2  COLAKOGLU400 A-OTR-2  2            221321  BESEVLER      1.017717
9144    OTR:   219110  219121  COLAKOGLU400 A-OTR-1  COLAKOGLU400 A-OTR-1  1            221321  BESEVLER      1.017717
9145    OTR:   219110  219121  COLAKOGLU400 A-OTR-1  COLAKOGLU400 A-OTR-1  1            221322  BESEVLER      1.017717
9146    EIH:   211321  211422          TUZLA                 KROMANCELIK   1            221321  BESEVLER      1.017718
9147    EIH:   211321  211422          TUZLA                 KROMANCELIK   1            221322  BESEVLER      1.017718
9148    EIH:   210022  210922          UMRANIYE              KBAKKALKOY    1            221321  BESEVLER      1.017718
9149    EIH:   210022  210922          UMRANIYE              KBAKKALKOY    1            221322  BESEVLER      1.017718
9150    EIH:   220321  222822          TUNCBILEK-A           ESKISEHIR3    1            221321  BESEVLER      1.017718
9151    EIH:   220321  222822          TUNCBILEK-A           ESKISEHIR3    1            221322  BESEVLER      1.017718
9152    OTR:   222811  222821    ESKISEHIR3 B-OTR-3    ESKISEHIR3 B-OTR-3  2            221321  BESEVLER      1.017718
9153    OTR:   222811  222821    ESKISEHIR3 B-OTR-3    ESKISEHIR3 B-OTR-3  2            221322  BESEVLER      1.017718
9154    OTR:   214810  214821     MAKINAOSB A-OTR-1     MAKINAOSB A-OTR-1  1            221321  BESEVLER      1.017718
9155    OTR:   214810  214821     MAKINAOSB A-OTR-1     MAKINAOSB A-OTR-1  1            221322  BESEVLER      1.017718
9156    EIH:   211022  211122          BBAKKALKOY            SOGANLIK      1            221321  BESEVLER      1.017719
9157    EIH:   211022  211122          BBAKKALKOY            SOGANLIK      1            221322  BESEVLER      1.017719
9158    EIH:   222921  223621          CIFTELER              KIRKA         1            221322  BESEVLER      1.017719
9159    EIH:   220110  310010          BURSASANAYI           KOYLUKOY      1            221621  GORUKLE       1.017719
9160    EIH:   220110  310010          BURSASANAYI           KOYLUKOY      1            221622  GORUKLE       1.017719
9161    EIH:   222921  223621          CIFTELER              KIRKA         1            221321  BESEVLER      1.017719
9162    OTR:   222811  222821    ESKISEHIR3 B-OTR-4    ESKISEHIR3 B-OTR-4  1            221321  BESEVLER      1.017720
9163    OTR:   222811  222821    ESKISEHIR3 B-OTR-4    ESKISEHIR3 B-OTR-4  1            221322  BESEVLER      1.017720
9164    EIH:   211022  211222          BBAKKALKOY            KARTAL        1            221322  BESEVLER      1.017721
9165    EIH:   211022  211222          BBAKKALKOY            KARTAL        1            221321  BESEVLER      1.017721
9166    EIH:   210122  212122          TEPEOREN              YARIMCA1      1            221321  BESEVLER      1.017721
9167    EIH:   210122  212122          TEPEOREN              YARIMCA1      1            221322  BESEVLER      1.017721
9168    EIH:   210222  211022          PASAKOY               BBAKKALKOY    2            221321  BESEVLER      1.017722
9169    EIH:   210222  211022          PASAKOY               BBAKKALKOY    1            221322  BESEVLER      1.017722
9170    EIH:   210222  211022          PASAKOY               BBAKKALKOY    1            221321  BESEVLER      1.017722
9171    EIH:   210222  211022          PASAKOY               BBAKKALKOY    2            221322  BESEVLER      1.017722
9172    EIH:   214822  217221          MAKINAOSB             SIDDIK        1            221321  BESEVLER      1.017722
9173    EIH:   214822  217221          MAKINAOSB             SIDDIK        1            221322  BESEVLER      1.017722
9174    EIH:   210121  211821          TEPEOREN              GEBZEOSB      2            221321  BESEVLER      1.017723
9175    EIH:   210121  211821          TEPEOREN              GEBZEOSB      2            221322  BESEVLER      1.017723
9176    EIH:   210121  211821          TEPEOREN              GEBZEOSB      1            221321  BESEVLER      1.017723
9177    EIH:   210121  211821          TEPEOREN              GEBZEOSB      1            221322  BESEVLER      1.017723
9178    OTR:   211210  211222        KARTAL A-OTR-2        KARTAL A-OTR-2  1            221322  BESEVLER      1.017723
9179    OTR:   211210  211222        KARTAL A-OTR-2        KARTAL A-OTR-2  1            221321  BESEVLER      1.017723
9180    EIH:   220921  228221          OTOSANSIT             RBKARESI      1            221821  DEMIRTAS      1.017724
9181    EIH:   222821  227921          ESKISEHIR3            ESKISEHIROSB  1            220521  SEYITOMER     1.017724
9182    EIH:   222822  227922          ESKISEHIR3            ESKISEHIROSB  1            220521  SEYITOMER     1.017724
9183    EIH:   211221  211921          KARTAL                KURTKOY       2            221322  BESEVLER      1.017724
9184    EIH:   211221  211921          KARTAL                KURTKOY       2            221321  BESEVLER      1.017724
9185    EIH:   211221  211921          KARTAL                KURTKOY       1            221321  BESEVLER      1.017724
9186    EIH:   211221  211921          KARTAL                KURTKOY       1            221322  BESEVLER      1.017724
9187    EIH:   210111  214310          TEPEOREN              DILISKELESIG  1            221121  YILDIRIM      1.017725
9188    EIH:   221421  228722          ORHANELITES           ORHANELI      1            221322  BESEVLER      1.017725
9189    EIH:   221421  228722          ORHANELITES           ORHANELI      1            221321  BESEVLER      1.017725
9190    EIH:   221421  228721          ORHANELITES           ORHANELI      1            221321  BESEVLER      1.017725
9191    EIH:   221421  228721          ORHANELITES           ORHANELI      1            221322  BESEVLER      1.017725
9192    EIH:   220021  221822          BURSADG               DEMIRTAS      1            221321  BESEVLER      1.017725
9193    EIH:   220021  221822          BURSADG               DEMIRTAS      1            221322  BESEVLER      1.017725
9194    EIH:   220022  221822          BURSADG               DEMIRTAS      1            221321  BESEVLER      1.017725
9195    EIH:   220022  221822          BURSADG               DEMIRTAS      1            221322  BESEVLER      1.017725
9196    EIH:   220022  220721          BURSADG               GEMLIK        1            221121  YILDIRIM      1.017726
9197    EIH:   225221  228722          POYRAZRES_SU          ORHANELI      1            221322  BESEVLER      1.017726
9198    EIH:   225221  228722          POYRAZRES_SU          ORHANELI      1            221321  BESEVLER      1.017726
9199    EIH:   223321  291321          KUTAHYA               KUTAHYASANAL  1            221321  BESEVLER      1.017726
9200    EIH:   223321  291321          KUTAHYA               KUTAHYASANAL  1            221322  BESEVLER      1.017726
9201    EIH:   222721  222821          ESKISEHIR2            ESKISEHIR3    1            221322  BESEVLER      1.017727
9202    EIH:   222721  222821          ESKISEHIR2            ESKISEHIR3    1            221321  BESEVLER      1.017727
9203    EIH:   220321  220421          TUNCBILEK-A           TUNCBILEK-B   1            221322  BESEVLER      1.017727
9204    EIH:   220321  220421          TUNCBILEK-A           TUNCBILEK-B   1            221321  BESEVLER      1.017727
9205    EIH:   220322  220421          TUNCBILEK-A           TUNCBILEK-B   1            221321  BESEVLER      1.017727
9206    EIH:   220322  220421          TUNCBILEK-A           TUNCBILEK-B   1            221322  BESEVLER      1.017727
9207    EIH:   222822  227922          ESKISEHIR3            ESKISEHIROSB  1            221322  BESEVLER      1.017727
9208    EIH:   222822  227922          ESKISEHIR3            ESKISEHIROSB  1            221321  BESEVLER      1.017727
9209    EIH:   222821  227921          ESKISEHIR3            ESKISEHIROSB  1            221322  BESEVLER      1.017727
9210    EIH:   222821  227921          ESKISEHIR3            ESKISEHIROSB  1            221321  BESEVLER      1.017727
9211    EIH:   220110  310010          BURSASANAYI           KOYLUKOY      1            220521  SEYITOMER     1.017728
9212    EIH:   210110  214710          TEPEOREN              YENIDGKC      1            221322  BESEVLER      1.017729
9213    EIH:   210110  214710          TEPEOREN              YENIDGKC      1            221321  BESEVLER      1.017729
9214    EIH:   222721  227921          ESKISEHIR2            ESKISEHIROSB  1            221322  BESEVLER      1.017729
9215    EIH:   222721  227921          ESKISEHIR2            ESKISEHIROSB  1            221321  BESEVLER      1.017729
9216    EIH:   210122  212021          TEPEOREN              DUDULLU       2            221322  BESEVLER      1.017730
9217    EIH:   210122  212021          TEPEOREN              DUDULLU       1            221321  BESEVLER      1.017730
9218    EIH:   210122  212021          TEPEOREN              DUDULLU       1            221322  BESEVLER      1.017730
9219    EIH:   210122  212021          TEPEOREN              DUDULLU       2            221321  BESEVLER      1.017730
9220    EIH:   220321  222321          TUNCBILEK-A           BILORSA       1            220521  SEYITOMER     1.017730
9221    EIH:   210110  214211          TEPEOREN              KOCAELI       1            221322  BESEVLER      1.017732
9222    EIH:   210110  214211          TEPEOREN              KOCAELI       1            221321  BESEVLER      1.017732
9223    OTR:   220111  220121   BURSASANAYI C-OTR-5   BURSASANAYI C-OTR-5  1            221121  YILDIRIM      1.017733
9224    EIH:   211622  214322          ICMELER               DILISKELESIG  1            221322  BESEVLER      1.017733
9225    EIH:   211622  214322          ICMELER               DILISKELESIG  1            221321  BESEVLER      1.017733
9226    EIH:   214321  214821          DILISKELESIG          MAKINAOSB     1            221321  BESEVLER      1.017736
9227    EIH:   214321  214821          DILISKELESIG          MAKINAOSB     1            221322  BESEVLER      1.017736
9228   BANK:   222810  222822          ESKISEHIR3 A          ESKISEHIR3 A  2            220521  SEYITOMER     1.017737
9229    EIH:   211822  216721          GEBZEOSB              GEBZEKIMYA    1            221321  BESEVLER      1.017738
9230    EIH:   211822  216721          GEBZEOSB              GEBZEKIMYA    1            221322  BESEVLER      1.017738
9231    EIH:   210111  210311          TEPEOREN              ADAPAZARI     1            221121  YILDIRIM      1.017738
9232    EIH:   211521  214321          COLAKOGLU             DILISKELESIG  1            221322  BESEVLER      1.017738
9233    EIH:   211521  214321          COLAKOGLU             DILISKELESIG  1            221321  BESEVLER      1.017738
9234    EIH:   214822  216722          MAKINAOSB             GEBZEKIMYA    1            221322  BESEVLER      1.017741
9235    EIH:   214822  216722          MAKINAOSB             GEBZEKIMYA    1            221321  BESEVLER      1.017741
9236    OTR:   214811  214822     MAKINAOSB B-OTR-3     MAKINAOSB B-OTR-3  1            211622  ICMELER       1.017741
9237    EIH:   227621  229421          HARMANLIKRES          GUNEY-1RES    1            221121  YILDIRIM      1.017744
9238    EIH:   221321  228722          BESEVLER              ORHANELI      1            228622  OSMANGAZI     1.017746
9239    OTR:   220011  220024       BURSADG B-OTR-3       BURSADG B-OTR-3  1            221121  YILDIRIM      1.017746
9240    EIH:   227621  229421          HARMANLIKRES          GUNEY-1RES    1            221821  DEMIRTAS      1.017746
9241    EIH:   210010  210110          UMRANIYE              TEPEOREN      1            221321  BESEVLER      1.017747
9242    EIH:   210010  210110          UMRANIYE              TEPEOREN      1            221322  BESEVLER      1.017747
9243    EIH:   214822  217221          MAKINAOSB             SIDDIK        1            211822  GEBZEOSB      1.017747
9244    EIH:   210111  217711          TEPEOREN              ATASEHIR      1            221322  BESEVLER      1.017747
9245    EIH:   210111  217711          TEPEOREN              ATASEHIR      1            221321  BESEVLER      1.017747
9246    EIH:   220024  220821          BURSADG               ORHANGAZI     1            221321  BESEVLER      1.017748
9247    EIH:   220024  220821          BURSADG               ORHANGAZI     1            221322  BESEVLER      1.017748
9248    EIH:   120311  214510          ALIBEYKOY             BEYKOZ        1            221321  BESEVLER      1.017751
9249    EIH:   120311  214510          ALIBEYKOY             BEYKOZ        1            221322  BESEVLER      1.017751
9250    EIH:   215821  220621          ASILDEMIRCLK          KARSAK        1            221322  BESEVLER      1.017751
9251    EIH:   215821  220621          ASILDEMIRCLK          KARSAK        1            221321  BESEVLER      1.017751
9252    EIH:   220111  220210          BURSASANAYI           GURAGAC       1            219121  COLAKOGLU400  1.017752
9253    EIH:   214510  216910          BEYKOZ                KAVACIK       1            221322  BESEVLER      1.017753
9254    EIH:   214510  216910          BEYKOZ                KAVACIK       1            221321  BESEVLER      1.017753
9255    EIH:   220321  222321          TUNCBILEK-A           BILORSA       1            221121  YILDIRIM      1.017754
9256    EIH:   220110  310010          BURSASANAYI           KOYLUKOY      1            211822  GEBZEOSB      1.017754
9257    EIH:   220024  220621          BURSADG               KARSAK        1            221321  BESEVLER      1.017755
9258    EIH:   220024  220621          BURSADG               KARSAK        1            221322  BESEVLER      1.017755
9259    EIH:   211211  214711          KARTAL                YENIDGKC      1            221322  BESEVLER      1.017756
9260    EIH:   211211  214711          KARTAL                YENIDGKC      1            221321  BESEVLER      1.017756
9261    EIH:   210110  214710          TEPEOREN              YENIDGKC      1            219121  COLAKOGLU400  1.017756
9262   BANK:   210111  210122            TEPEOREN B            TEPEOREN B  1            214321  DILISKELESIG  1.017758
9263    EIH:   120911  210210          ZEKERIYAKOY           PASAKOY       1            225521  MERYEMRES     1.017760
9264    EIH:   210922  216622          KBAKKALKOY            KADIKOY       1            211822  GEBZEOSB      1.017760
9265    EIH:   210010  217710          UMRANIYE              ATASEHIR      1            221321  BESEVLER      1.017763
9266    EIH:   210010  217710          UMRANIYE              ATASEHIR      1            221322  BESEVLER      1.017763
9267    EIH:   220111  220210          BURSASANAYI           GURAGAC       1            221621  GORUKLE       1.017764
9268    EIH:   220111  220210          BURSASANAYI           GURAGAC       1            221622  GORUKLE       1.017764
9269    EIH:   220111  220210          BURSASANAYI           GURAGAC       1            211521  COLAKOGLU     1.017767
9270    EIH:   210111  214811          TEPEOREN              MAKINAOSB     1            221322  BESEVLER      1.017767
9271    EIH:   210111  214811          TEPEOREN              MAKINAOSB     1            221321  BESEVLER      1.017767
9272    EIH:   120310  216911          ALIBEYKOY             KAVACIK       1            221322  BESEVLER      1.017769
9273    EIH:   120310  216911          ALIBEYKOY             KAVACIK       1            221321  BESEVLER      1.017769
9274    EIH:   213621  213721          KARAMURSEL            YALOVA        1            221322  BESEVLER      1.017772
9275    EIH:   213621  213721          KARAMURSEL            YALOVA        1            221321  BESEVLER      1.017772
9276    EIH:   210110  214710          TEPEOREN              YENIDGKC      1            211521  COLAKOGLU     1.017773
9277    EIH:   223621  227522          KIRKA                 KUMAS         1            222621  ESKISEHIR1    1.017773
9278    EIH:   214421  220821          AKSAYALOVA            ORHANGAZI     1            221322  BESEVLER      1.017777
9279    EIH:   214421  220821          AKSAYALOVA            ORHANGAZI     1            221321  BESEVLER      1.017777
9280    EIH:   221921  225422          KESTEL                TURANKOY      1            221322  BESEVLER      1.017779
9281    EIH:   221921  225422          KESTEL                TURANKOY      1            221321  BESEVLER      1.017779
9282    EIH:   210010  217710          UMRANIYE              ATASEHIR      1            211822  GEBZEOSB      1.017783
9283    EIH:   220122  221221          BURSASANAYI           BOSEN         1            221621  GORUKLE       1.017784
9284    EIH:   220122  221221          BURSASANAYI           BOSEN         1            221622  GORUKLE       1.017784
9285    EIH:   221321  228722          BESEVLER              ORHANELI      1            221221  BOSEN         1.017785
9286    EIH:   227221  292021          ULUDAG                KESTELSANAL   1            221321  BESEVLER      1.017785
9287    EIH:   227221  292021          ULUDAG                KESTELSANAL   1            221322  BESEVLER      1.017785
9288    EIH:   211210  215210          KARTAL                MALTEPEIST    1            210221  PASAKOY       1.017786
9289    EIH:   211210  215210          KARTAL                MALTEPEIST    1            210223  PASAKOY       1.017786
9290    EIH:   210111  214310          TEPEOREN              DILISKELESIG  1            221821  DEMIRTAS      1.017786
9291    EIH:   220321  222321          TUNCBILEK-A           BILORSA       1            221821  DEMIRTAS      1.017787
9292    EIH:   224121  225121          ESKISEHIRCIM          BOZUYUKOSB    1            220521  SEYITOMER     1.017787
9293    EIH:   220521  225321          SEYITOMER             BOZUYUKRES    1            226221  KUMBET        1.017788
9294    OTR:   210910  210922    KBAKKALKOY B-OTR-4    KBAKKALKOY B-OTR-4  1            211822  GEBZEOSB      1.017788
9295    OTR:   210911  210921    KBAKKALKOY A-OTR-2    KBAKKALKOY A-OTR-2  1            211822  GEBZEOSB      1.017789
9296    EIH:   210111  214811          TEPEOREN              MAKINAOSB     1            219121  COLAKOGLU400  1.017789
9297    EIH:   220221  220421          GURAGAC               TUNCBILEK-B   1            221121  YILDIRIM      1.017790
9298    EIH:   221321  228722          BESEVLER              ORHANELI      1            220121  BURSASANAYI   1.017790
9299    EIH:   210222  211022          PASAKOY               BBAKKALKOY    2            211822  GEBZEOSB      1.017795
9300    EIH:   210222  211022          PASAKOY               BBAKKALKOY    1            211822  GEBZEOSB      1.017795
9301    EIH:   227121  311121          DEVECIKONAGI          GOBEL         1            221321  BESEVLER      1.017799
9302    EIH:   227121  311121          DEVECIKONAGI          GOBEL         1            221322  BESEVLER      1.017799
9303    EIH:   210111  210311          TEPEOREN              ADAPAZARI     1            221821  DEMIRTAS      1.017802
9304    EIH:   220321  222822          TUNCBILEK-A           ESKISEHIR3    1            220521  SEYITOMER     1.017802
9305   BANK:   210210  210221             PASAKOY A             PASAKOY A  1            211622  ICMELER       1.017805
9306    EIH:   214421  220821          AKSAYALOVA            ORHANGAZI     1            222221  PASALAR       1.017805
9307    EIH:   222822  227922          ESKISEHIR3            ESKISEHIROSB  1            222621  ESKISEHIR1    1.017805
9308    EIH:   222821  227921          ESKISEHIR3            ESKISEHIROSB  1            222621  ESKISEHIR1    1.017805
9309    EIH:   210111  214811          TEPEOREN              MAKINAOSB     1            211521  COLAKOGLU     1.017806
9310    EIH:   210022  210721          UMRANIYE              SELIMIYE      1            211822  GEBZEOSB      1.017812
9311    EIH:   220221  220421          GURAGAC               TUNCBILEK-B   1            221821  DEMIRTAS      1.017812
9312    EIH:   211222  211621          KARTAL                ICMELER       1            210221  PASAKOY       1.017812
9313    EIH:   211222  211621          KARTAL                ICMELER       1            210223  PASAKOY       1.017812
9314    EIH:   213721  220721          YALOVA                GEMLIK        1            221321  BESEVLER      1.017813
9315    EIH:   213721  220721          YALOVA                GEMLIK        1            221322  BESEVLER      1.017813
9316    EIH:   227121  228721          DEVECIKONAGI          ORHANELI      1            221121  YILDIRIM      1.017813
9317    EIH:   221521  311121          MKEMALPASA            GOBEL         1            221121  YILDIRIM      1.017815
9318    EIH:   221721  229421          AKCALAR               GUNEY-1RES    1            221622  GORUKLE       1.017816
9319    EIH:   221721  229421          AKCALAR               GUNEY-1RES    1            221621  GORUKLE       1.017816
9320    EIH:   225421  227221          TURANKOY              ULUDAG        1            221321  BESEVLER      1.017816
9321    EIH:   225421  227221          TURANKOY              ULUDAG        1            221322  BESEVLER      1.017816
9322    EIH:   220110  310010          BURSASANAYI           KOYLUKOY      1            222621  ESKISEHIR1    1.017816
9323    EIH:   221521  225221          MKEMALPASA            POYRAZRES_SU  1            221821  DEMIRTAS      1.017819
9324    EIH:   221521  225221          MKEMALPASA            POYRAZRES_SU  1            221121  YILDIRIM      1.017820
9325    EIH:   227121  228721          DEVECIKONAGI          ORHANELI      1            221821  DEMIRTAS      1.017825
9326    EIH:   214210  214810          KOCAELI               MAKINAOSB     1            221321  BESEVLER      1.017826
9327    EIH:   214210  214810          KOCAELI               MAKINAOSB     1            221322  BESEVLER      1.017826
9328    EIH:   120911  210210          ZEKERIYAKOY           PASAKOY       1            219121  COLAKOGLU400  1.017827
9329    EIH:   214510  216910          BEYKOZ                KAVACIK       1            219121  COLAKOGLU400  1.017829
9330    EIH:   221521  311121          MKEMALPASA            GOBEL         1            221821  DEMIRTAS      1.017832
9331    EIH:   211522  214322          COLAKOGLU             DILISKELESIG  1            219121  COLAKOGLU400  1.017832
9332    EIH:   211822  216721          GEBZEOSB              GEBZEKIMYA    1            210221  PASAKOY       1.017836
9333    EIH:   211822  216721          GEBZEOSB              GEBZEKIMYA    1            210223  PASAKOY       1.017836
9334    EIH:   210010  210110          UMRANIYE              TEPEOREN      1            219121  COLAKOGLU400  1.017838
9335    EIH:   210821  210922          GOZTEPE               KBAKKALKOY    1            211822  GEBZEOSB      1.017838
9336    EIH:   120911  210210          ZEKERIYAKOY           PASAKOY       1            211521  COLAKOGLU     1.017842
9337    EIH:   214510  216910          BEYKOZ                KAVACIK       1            211521  COLAKOGLU     1.017844
9338    EIH:   211522  214322          COLAKOGLU             DILISKELESIG  1            211521  COLAKOGLU     1.017844
9339    EIH:   210022  210922          UMRANIYE              KBAKKALKOY    1            211822  GEBZEOSB      1.017845
9340    EIH:   210510  216911          ADA2DGKC              KAVACIK       1            214122  VANIKOY       1.017846
9341    EIH:   210510  216911          ADA2DGKC              KAVACIK       1            214121  VANIKOY       1.017846
9342    EIH:   222721  222821          ESKISEHIR2            ESKISEHIR3    1            220521  SEYITOMER     1.017847
9343    EIH:   222421  222521          SOGUT                 BOZUYUK       1            221121  YILDIRIM      1.017847
9344    EIH:   222221  222321          PASALAR               BILORSA       1            220521  SEYITOMER     1.017851
9345   BANK:   210110  210121            TEPEOREN A            TEPEOREN A  2            221121  YILDIRIM      1.017852
9346    EIH:   210010  210110          UMRANIYE              TEPEOREN      1            211521  COLAKOGLU     1.017852
9347    EIH:   210111  214310          TEPEOREN              DILISKELESIG  1            211621  ICMELER       1.017855
9348    EIH:   222721  227921          ESKISEHIR2            ESKISEHIROSB  1            220521  SEYITOMER     1.017857
9349    OTR:   211211  211221        KARTAL B-OTR-4        KARTAL B-OTR-4  1            219121  COLAKOGLU400  1.017858
9350    EIH:   210111  217711          TEPEOREN              ATASEHIR      1            219121  COLAKOGLU400  1.017859
9351    EIH:   221921  292021          KESTEL                KESTELSANAL   1            221121  YILDIRIM      1.017862
9352   BANK:   210210  210221             PASAKOY A             PASAKOY A  1            221121  YILDIRIM      1.017862
9353    EIH:   220011  220110          BURSADG               BURSASANAYI   1            226221  KUMBET        1.017870
9354    EIH:   216121  225521          DINCERCIM             MERYEMRES     1            221121  YILDIRIM      1.017870
9355    EIH:   220210  329711          GURAGAC               KOLINTES      1            225521  MERYEMRES     1.017871
9356    OTR:   211211  211221        KARTAL B-OTR-4        KARTAL B-OTR-4  1            211521  COLAKOGLU     1.017873
9357    EIH:   210111  217711          TEPEOREN              ATASEHIR      1            211521  COLAKOGLU     1.017874
9358    EIH:   210010  210911          UMRANIYE              KBAKKALKOY    1            221121  YILDIRIM      1.017874
9359    EIH:   211222  211621          KARTAL                ICMELER       1            221121  YILDIRIM      1.017876
9360    OTR:   222811  222821    ESKISEHIR3 B-OTR-3    ESKISEHIR3 B-OTR-3  2            220521  SEYITOMER     1.017878
9361    EIH:   222421  222521          SOGUT                 BOZUYUK       1            221821  DEMIRTAS      1.017878
9362   BANK:   220111  220122         BURSASANAYI B         BURSASANAYI B  1            211822  GEBZEOSB      1.017881
9363    OTR:   222811  222821    ESKISEHIR3 B-OTR-4    ESKISEHIR3 B-OTR-4  1            220521  SEYITOMER     1.017883
9364    EIH:   120911  210210          ZEKERIYAKOY           PASAKOY       1            221322  BESEVLER      1.017883
9365    EIH:   120911  210210          ZEKERIYAKOY           PASAKOY       1            221321  BESEVLER      1.017883
9366    EIH:   210211  231111          PASAKOY               OSMANCA       1            217622  DUDULLUMETRO  1.017884
9367    EIH:   210211  231111          PASAKOY               OSMANCA       1            217621  DUDULLUMETRO  1.017884
9368    EIH:   220510  520011          SEYITOMER             AFYON2        1            219921  GOLPAZARI     1.017884
9369    EIH:   220510  520011          SEYITOMER             AFYON2        1            224121  ESKISEHIRCIM  1.017887
9370    EIH:   220010  314911          BURSADG               BANDIRMA1DG   1            221622  GORUKLE       1.017889
9371    EIH:   220010  314911          BURSADG               BANDIRMA1DG   1            221621  GORUKLE       1.017889
9372    EIH:   210910  215211          KBAKKALKOY            MALTEPEIST    1            221121  YILDIRIM      1.017893
9373   BANK:   210210  210221             PASAKOY A             PASAKOY A  1            210121  TEPEOREN      1.017894
9374   BANK:   220010  220021             BURSADG A             BURSADG A  1            211822  GEBZEOSB      1.017894
9375    EIH:   224021  227621          KARACABEY             HARMANLIKRES  1            221121  YILDIRIM      1.017895
9376    EIH:   210221  212021          PASAKOY               DUDULLU       1            219121  COLAKOGLU400  1.017896
9377    EIH:   220510  520011          SEYITOMER             AFYON2        1            211822  GEBZEOSB      1.017897
9378    EIH:   222822  225621          ESKISEHIR3            KARTALRES     1            220521  SEYITOMER     1.017898
9379   BANK:   210110  210121            TEPEOREN A            TEPEOREN A  2            221821  DEMIRTAS      1.017900
9380    EIH:   222521  225621          BOZUYUK               KARTALRES     1            220521  SEYITOMER     1.017901
9381    EIH:   216121  225521          DINCERCIM             MERYEMRES     1            221821  DEMIRTAS      1.017902
9382    EIH:   214822  217221          MAKINAOSB             SIDDIK        1            219121  COLAKOGLU400  1.017902
9383    EIH:   211210  215210          KARTAL                MALTEPEIST    1            221121  YILDIRIM      1.017904
9384    EIH:   213721  214421          YALOVA                AKSAYALOVA    1            225521  MERYEMRES     1.017904
9385    EIH:   211221  211622          KARTAL                ICMELER       1            214321  DILISKELESIG  1.017905
9386    EIH:   220022  220821          BURSADG               ORHANGAZI     1            221121  YILDIRIM      1.017907
9387   BANK:   210211  210222             PASAKOY B             PASAKOY B  1            221121  YILDIRIM      1.017907
9388   BANK:   210210  210221             PASAKOY A             PASAKOY A  1            221821  DEMIRTAS      1.017907
9389    EIH:   220210  329711          GURAGAC               KOLINTES      1            226221  KUMBET        1.017908
9390    EIH:   222421  225521          SOGUT                 MERYEMRES     1            221121  YILDIRIM      1.017909
9391    EIH:   220010  314911          BURSADG               BANDIRMA1DG   1            220521  SEYITOMER     1.017910
9392    EIH:   210221  212021          PASAKOY               DUDULLU       1            211521  COLAKOGLU     1.017911
9393    EIH:   214310  290310          DILISKELESIG          DCELIKSANAL   1            221121  YILDIRIM      1.017912
9394    EIH:   220210  220510          GURAGAC               SEYITOMER     1            211822  GEBZEOSB      1.017913
9395    EIH:   222421  225521          SOGUT                 MERYEMRES     1            226221  KUMBET        1.017914
9396    EIH:   211221  211622          KARTAL                ICMELER       1            221121  YILDIRIM      1.017915
9397    EIH:   210010  210911          UMRANIYE              KBAKKALKOY    1            221821  DEMIRTAS      1.017917
9398   BANK:   210111  210122            TEPEOREN B            TEPEOREN B  1            221121  YILDIRIM      1.017917
9399    EIH:   214822  217221          MAKINAOSB             SIDDIK        1            211521  COLAKOGLU     1.017918
9400    EIH:   220321  222321          TUNCBILEK-A           BILORSA       1            211822  GEBZEOSB      1.017918
9401    EIH:   216121  222221          DINCERCIM             PASALAR       1            221121  YILDIRIM      1.017919
9402    EIH:   214210  227211          KOCAELI               ULUDAG        1            228622  OSMANGAZI     1.017919
9403    EIH:   214210  214810          KOCAELI               MAKINAOSB     1            210223  PASAKOY       1.017920
9404    EIH:   214210  214810          KOCAELI               MAKINAOSB     1            210221  PASAKOY       1.017920
9405    EIH:   211222  211621          KARTAL                ICMELER       1            221821  DEMIRTAS      1.017920
9406    EIH:   220022  220721          BURSADG               GEMLIK        1            221821  DEMIRTAS      1.017920
9407    EIH:   210221  212021          PASAKOY               DUDULLU       1            221121  YILDIRIM      1.017921
9408    EIH:   214210  227211          KOCAELI               ULUDAG        1            226221  KUMBET        1.017922
9409    EIH:   220510  520011          SEYITOMER             AFYON2        1            220521  SEYITOMER     1.017925
9410    EIH:   220010  314911          BURSADG               BANDIRMA1DG   1            226221  KUMBET        1.017925
9411    EIH:   224021  227621          KARACABEY             HARMANLIKRES  1            221821  DEMIRTAS      1.017926
9412    EIH:   210510  216911          ADA2DGKC              KAVACIK       1            210021  UMRANIYE      1.017926
9413    EIH:   222221  222321          PASALAR               BILORSA       1            221121  YILDIRIM      1.017926
9414    OTR:   220510  220521       SEYITOMER OTR-1       SEYITOMER OTR-1  1            221121  YILDIRIM      1.017928
9415    EIH:   228621  291821          OSMANGAZI             BSANAYISANAL  1            220122  BURSASANAYI   1.017931
9416    EIH:   220510  520011          SEYITOMER             AFYON2        1            216121  DINCERCIM     1.017933
9417    EIH:   214421  220821          AKSAYALOVA            ORHANGAZI     1            211822  GEBZEOSB      1.017933
9418    EIH:   211321  211621          TUZLA                 ICMELER       1            221121  YILDIRIM      1.017934
9419    EIH:   220521  225321          SEYITOMER             BOZUYUKRES    1            221121  YILDIRIM      1.017934
9420    EIH:   221921  292021          KESTEL                KESTELSANAL   1            221821  DEMIRTAS      1.017936
9421    EIH:   220210  329711          GURAGAC               KOLINTES      1            228622  OSMANGAZI     1.017936
9422    OTR:   211210  211221        KARTAL C-OTR-6        KARTAL C-OTR-6  1            221121  YILDIRIM      1.017937
9423    EIH:   219110  290310          COLAKOGLU400          DCELIKSANAL   1            221121  YILDIRIM      1.017937
9424    EIH:   211521  219121          COLAKOGLU             COLAKOGLU400  1            221121  YILDIRIM      1.017938
9425    EIH:   210121  211821          TEPEOREN              GEBZEOSB      2            211822  GEBZEOSB      1.017938
9426    EIH:   210910  215211          KBAKKALKOY            MALTEPEIST    1            221821  DEMIRTAS      1.017938
9427    EIH:   120311  214510          ALIBEYKOY             BEYKOZ        1            219121  COLAKOGLU400  1.017939
9428    EIH:   211522  214322          COLAKOGLU             DILISKELESIG  1            221121  YILDIRIM      1.017939
9429    EIH:   222821  224121          ESKISEHIR3            ESKISEHIRCIM  1            221121  YILDIRIM      1.017939
9430    EIH:   220210  329711          GURAGAC               KOLINTES      1            221221  BOSEN         1.017940
9431    OTR:   211210  211222        KARTAL A-OTR-2        KARTAL A-OTR-2  1            219121  COLAKOGLU400  1.017941
9432    EIH:   222421  225521          SOGUT                 MERYEMRES     1            221821  DEMIRTAS      1.017941
9433   BANK:   210010  210021           UMRANIYE B-           UMRANIYE B-  2            221121  YILDIRIM      1.017941
9434   BANK:   220111  220121         BURSASANAYI A         BURSASANAYI A  2            228622  OSMANGAZI     1.017942
9435    EIH:   213721  214421          YALOVA                AKSAYALOVA    1            221121  YILDIRIM      1.017943
9436   BANK:   210211  210222             PASAKOY B             PASAKOY B  1            211622  ICMELER       1.017944
9437    EIH:   210121  211821          TEPEOREN              GEBZEOSB      1            211822  GEBZEOSB      1.017945
9438   BANK:   220111  220121         BURSASANAYI A         BURSASANAYI A  2            211822  GEBZEOSB      1.017945
9439    EIH:   220210  220510          GURAGAC               SEYITOMER     1            223523  AZOT          1.017947
9440    EIH:   224121  225121          ESKISEHIRCIM          BOZUYUKOSB    1            221121  YILDIRIM      1.017947
9441   BANK:   210211  210222             PASAKOY B             PASAKOY B  1            221821  DEMIRTAS      1.017948
9442    EIH:   211210  215210          KARTAL                MALTEPEIST    1            221821  DEMIRTAS      1.017948
9443    EIH:   210122  211822          TEPEOREN              GEBZEOSB      1            221121  YILDIRIM      1.017949
9444    OTR:   214310  214322    DILISKELESIG OTR-1    DILISKELESIG OTR-1  1            221121  YILDIRIM      1.017950
9445    OTR:   214311  214322    DILISKELESIG OTR-2    DILISKELESIG OTR-2  1            221121  YILDIRIM      1.017950
9446    EIH:   216121  222221          DINCERCIM             PASALAR       1            221821  DEMIRTAS      1.017951
9447    EIH:   222921  223621          CIFTELER              KIRKA         1            226221  KUMBET        1.017952
9448    EIH:   213721  220721          YALOVA                GEMLIK        1            211822  GEBZEOSB      1.017952
9449    EIH:   222121  228721          INEGOL                ORHANELI      1            221821  DEMIRTAS      1.017952
9450    OTR:   211211  211221        KARTAL B-OTR-4        KARTAL B-OTR-4  1            221121  YILDIRIM      1.017953
9451    EIH:   214310  290310          DILISKELESIG          DCELIKSANAL   1            221821  DEMIRTAS      1.017953
9452    EIH:   120311  214510          ALIBEYKOY             BEYKOZ        1            211521  COLAKOGLU     1.017954
9453    EIH:   210021  217621          UMRANIYE              DUDULLUMETRO  1            221121  YILDIRIM      1.017954
9454    EIH:   220521  225321          SEYITOMER             BOZUYUKRES    1            222621  ESKISEHIR1    1.017954
9455    OTR:   214811  214822     MAKINAOSB B-OTR-3     MAKINAOSB B-OTR-3  1            221121  YILDIRIM      1.017954
9456   BANK:   210010  210022           UMRANIYE A-           UMRANIYE A-  2            221121  YILDIRIM      1.017954
9457    OTR:   211210  211222        KARTAL A-OTR-2        KARTAL A-OTR-2  1            211521  COLAKOGLU     1.017954
9458    EIH:   211221  211622          KARTAL                ICMELER       1            221821  DEMIRTAS      1.017955
9459    OTR:   214310  214322    DILISKELESIG OTR-1    DILISKELESIG OTR-1  1            219121  COLAKOGLU400  1.017958
9460   BANK:   210111  210122            TEPEOREN B            TEPEOREN B  1            221821  DEMIRTAS      1.017958
9461    EIH:   222221  222321          PASALAR               BILORSA       1            221821  DEMIRTAS      1.017958
9462    EIH:   211321  211822          TUZLA                 GEBZEOSB      1            221121  YILDIRIM      1.017959
9463    EIH:   220521  227521          SEYITOMER             KUMAS         1            221121  YILDIRIM      1.017960
9464    OTR:   220510  220521       SEYITOMER OTR-1       SEYITOMER OTR-1  1            221821  DEMIRTAS      1.017960
9465   BANK:   222810  222822          ESKISEHIR3 A          ESKISEHIR3 A  2            221121  YILDIRIM      1.017960
9466    EIH:   214821  216721          MAKINAOSB             GEBZEKIMYA    1            221121  YILDIRIM      1.017960
9467    EIH:   210221  212021          PASAKOY               DUDULLU       1            221821  DEMIRTAS      1.017960
9468    OTR:   214311  214322    DILISKELESIG OTR-2    DILISKELESIG OTR-2  1            219121  COLAKOGLU400  1.017960
9469    EIH:   213621  213721          KARAMURSEL            YALOVA        1            211822  GEBZEOSB      1.017961
9470    EIH:   220011  220110          BURSADG               BURSASANAYI   1            222621  ESKISEHIR1    1.017962
9471    EIH:   220122  228622          BURSASANAYI           OSMANGAZI     1            211822  GEBZEOSB      1.017962
9472    EIH:   228621  291821          OSMANGAZI             BSANAYISANAL  1            211822  GEBZEOSB      1.017963
9473    EIH:   210922  216622          KBAKKALKOY            KADIKOY       1            221121  YILDIRIM      1.017963
9474    EIH:   210010  210911          UMRANIYE              KBAKKALKOY    1            210223  PASAKOY       1.017964
9475    EIH:   210010  210911          UMRANIYE              KBAKKALKOY    1            210221  PASAKOY       1.017964
9476    EIH:   210121  211921          TEPEOREN              KURTKOY       1            221121  YILDIRIM      1.017964
9477    EIH:   220121  291821          BURSASANAYI           BSANAYISANAL  1            211822  GEBZEOSB      1.017964
9478    EIH:   210110  214211          TEPEOREN              KOCAELI       1            221121  YILDIRIM      1.017965
9479    EIH:   220221  290821          GURAGAC               KUMBETSANAL   1            221121  YILDIRIM      1.017965
9480    OTR:   210910  210922    KBAKKALKOY B-OTR-4    KBAKKALKOY B-OTR-4  1            221121  YILDIRIM      1.017965
9481    OTR:   210911  210921    KBAKKALKOY A-OTR-2    KBAKKALKOY A-OTR-2  1            221121  YILDIRIM      1.017965
9482    EIH:   222121  228721          INEGOL                ORHANELI      1            221321  BESEVLER      1.017967
9483    EIH:   222121  228721          INEGOL                ORHANELI      1            221322  BESEVLER      1.017967
9484    EIH:   210022  210721          UMRANIYE              SELIMIYE      1            221121  YILDIRIM      1.017967
9485    EIH:   211421  211521          KROMANCELIK           COLAKOGLU     1            221121  YILDIRIM      1.017967
9486    EIH:   220521  225321          SEYITOMER             BOZUYUKRES    1            221821  DEMIRTAS      1.017967
9487    EIH:   223621  227522          KIRKA                 KUMAS         1            221121  YILDIRIM      1.017967
9488    EIH:   222121  227221          INEGOL                ULUDAG        1            221321  BESEVLER      1.017968
9489    EIH:   222121  227221          INEGOL                ULUDAG        1            221322  BESEVLER      1.017968
9490    EIH:   222721  290821          ESKISEHIR2            KUMBETSANAL   1            221121  YILDIRIM      1.017968
9491    EIH:   210821  210922          GOZTEPE               KBAKKALKOY    1            221121  YILDIRIM      1.017969
9492    EIH:   210211  231111          PASAKOY               OSMANCA       1            222621  ESKISEHIR1    1.017969
9493    OTR:   219110  219121  COLAKOGLU400 A-OTR-2  COLAKOGLU400 A-OTR-2  2            221121  YILDIRIM      1.017969
9494    OTR:   219110  219121  COLAKOGLU400 A-OTR-1  COLAKOGLU400 A-OTR-1  1            221121  YILDIRIM      1.017969
9495    EIH:   210022  210922          UMRANIYE              KBAKKALKOY    1            221121  YILDIRIM      1.017969
9496    EIH:   221721  229421          AKCALAR               GUNEY-1RES    1            220521  SEYITOMER     1.017969
9497    EIH:   211321  211422          TUZLA                 KROMANCELIK   1            221121  YILDIRIM      1.017969
9498    OTR:   214810  214821     MAKINAOSB A-OTR-1     MAKINAOSB A-OTR-1  1            221121  YILDIRIM      1.017970
9499    EIH:   222521  225621          BOZUYUK               KARTALRES     1            221121  YILDIRIM      1.017970
9500    EIH:   222822  225621          ESKISEHIR3            KARTALRES     1            221121  YILDIRIM      1.017970
9501    EIH:   211022  211122          BBAKKALKOY            SOGANLIK      1            221121  YILDIRIM      1.017970
9502    OTR:   214310  214322    DILISKELESIG OTR-1    DILISKELESIG OTR-1  1            211521  COLAKOGLU     1.017971
9503    EIH:   220321  222822          TUNCBILEK-A           ESKISEHIR3    1            221121  YILDIRIM      1.017971
9504    OTR:   222811  222821    ESKISEHIR3 B-OTR-3    ESKISEHIR3 B-OTR-3  2            221121  YILDIRIM      1.017971
9505    EIH:   224022  311121          KARACABEY             GOBEL         1            220521  SEYITOMER     1.017971
9506    EIH:   222821  224121          ESKISEHIR3            ESKISEHIRCIM  1            221821  DEMIRTAS      1.017971
9507   BANK:   210211  210222             PASAKOY B             PASAKOY B  1            211621  ICMELER       1.017972
9508    EIH:   214210  227211          KOCAELI               ULUDAG        1            222621  ESKISEHIR1    1.017972
9509   BANK:   210010  210022           UMRANIYE A-           UMRANIYE A-  2            219121  COLAKOGLU400  1.017972
9510    EIH:   211321  211621          TUZLA                 ICMELER       1            221821  DEMIRTAS      1.017972
9511    EIH:   221521  311121          MKEMALPASA            GOBEL         1            220521  SEYITOMER     1.017972
9512    EIH:   220023  220922          BURSADG               OTOSANSIT     1            211822  GEBZEOSB      1.017973
9513    EIH:   222921  223621          CIFTELER              KIRKA         1            221121  YILDIRIM      1.017973
9514    EIH:   227621  229421          HARMANLIKRES          GUNEY-1RES    1            220521  SEYITOMER     1.017973
9515    EIH:   211022  211222          BBAKKALKOY            KARTAL        1            221121  YILDIRIM      1.017973
9516    EIH:   210122  212122          TEPEOREN              YARIMCA1      1            221121  YILDIRIM      1.017973
9517    OTR:   222811  222821    ESKISEHIR3 B-OTR-4    ESKISEHIR3 B-OTR-4  1            221121  YILDIRIM      1.017973
9518    OTR:   214311  214322    DILISKELESIG OTR-2    DILISKELESIG OTR-2  1            211521  COLAKOGLU     1.017973
9519    EIH:   225221  228722          POYRAZRES_SU          ORHANELI      1            221121  YILDIRIM      1.017974
9520    EIH:   227121  228721          DEVECIKONAGI          ORHANELI      1            220521  SEYITOMER     1.017974
9521    EIH:   210222  211022          PASAKOY               BBAKKALKOY    1            221121  YILDIRIM      1.017974
9522    EIH:   220023  228221          BURSADG               RBKARESI      1            211822  GEBZEOSB      1.017974
9523    EIH:   210222  211022          PASAKOY               BBAKKALKOY    2            221121  YILDIRIM      1.017974
9524    EIH:   221721  229421          AKCALAR               GUNEY-1RES    1            211822  GEBZEOSB      1.017974
9525    EIH:   216121  225521          DINCERCIM             MERYEMRES     1            211822  GEBZEOSB      1.017974
9526    EIH:   214711  214810          YENIDGKC              MAKINAOSB     1            210121  TEPEOREN      1.017974
9527    EIH:   214822  217221          MAKINAOSB             SIDDIK        1            221121  YILDIRIM      1.017975
9528    OTR:   211210  211221        KARTAL C-OTR-6        KARTAL C-OTR-6  1            221821  DEMIRTAS      1.017975
9529    EIH:   210121  211821          TEPEOREN              GEBZEOSB      2            221121  YILDIRIM      1.017975
9530    EIH:   219110  290310          COLAKOGLU400          DCELIKSANAL   1            221821  DEMIRTAS      1.017975
9531    EIH:   211521  219121          COLAKOGLU             COLAKOGLU400  1            221821  DEMIRTAS      1.017976
9532    EIH:   210121  211821          TEPEOREN              GEBZEOSB      1            221121  YILDIRIM      1.017976
9533    EIH:   220022  220821          BURSADG               ORHANGAZI     1            220521  SEYITOMER     1.017976
9534    EIH:   211522  214322          COLAKOGLU             DILISKELESIG  1            221821  DEMIRTAS      1.017976
9535   BANK:   222810  222822          ESKISEHIR3 A          ESKISEHIR3 A  2            211822  GEBZEOSB      1.017976
9536    OTR:   211210  211222        KARTAL A-OTR-2        KARTAL A-OTR-2  1            221121  YILDIRIM      1.017976
9537    EIH:   227121  311121          DEVECIKONAGI          GOBEL         1            220521  SEYITOMER     1.017976
9538    EIH:   220121  228721          BURSASANAYI           ORHANELI      1            228622  OSMANGAZI     1.017977
9539    EIH:   213721  214421          YALOVA                AKSAYALOVA    1            221821  DEMIRTAS      1.017977
9540    OTR:   220011  220024       BURSADG B-OTR-3       BURSADG B-OTR-3  1            221821  DEMIRTAS      1.017977
9541    OTR:   220011  220024       BURSADG B-OTR-3       BURSADG B-OTR-3  1            220521  SEYITOMER     1.017977
9542    EIH:   211221  211921          KARTAL                KURTKOY       1            221121  YILDIRIM      1.017977
9543    EIH:   211221  211921          KARTAL                KURTKOY       2            221121  YILDIRIM      1.017977
9544    EIH:   220022  220821          BURSADG               ORHANGAZI     1            211822  GEBZEOSB      1.017978
9545    EIH:   222121  228721          INEGOL                ORHANELI      1            211822  GEBZEOSB      1.017978
9546    EIH:   224021  227621          KARACABEY             HARMANLIKRES  1            220521  SEYITOMER     1.017978
9547    EIH:   220024  220621          BURSADG               KARSAK        1            220521  SEYITOMER     1.017978
9548    EIH:   228621  291821          OSMANGAZI             BSANAYISANAL  1            220521  SEYITOMER     1.017979
9549   BANK:   210010  210021           UMRANIYE B-           UMRANIYE B-  2            221821  DEMIRTAS      1.017979
9550    EIH:   215821  220621          ASILDEMIRCLK          KARSAK        1            220521  SEYITOMER     1.017979
9551    EIH:   211522  214322          COLAKOGLU             DILISKELESIG  1            211622  ICMELER       1.017979
9552    EIH:   215521  222121          ULURES                INEGOL        1            211822  GEBZEOSB      1.017979
9553    EIH:   220121  291821          BURSASANAYI           BSANAYISANAL  1            220521  SEYITOMER     1.017979
9554    EIH:   220021  221822          BURSADG               DEMIRTAS      1            221121  YILDIRIM      1.017979
9555    EIH:   215521  222121          ULURES                INEGOL        1            220521  SEYITOMER     1.017979
9556    EIH:   220022  221822          BURSADG               DEMIRTAS      1            221121  YILDIRIM      1.017979
9557    EIH:   222421  222521          SOGUT                 BOZUYUK       1            211822  GEBZEOSB      1.017979
9558    EIH:   224121  225121          ESKISEHIRCIM          BOZUYUKOSB    1            221821  DEMIRTAS      1.017979
9559    OTR:   220011  220024       BURSADG B-OTR-3       BURSADG B-OTR-3  1            211822  GEBZEOSB      1.017979
9560    EIH:   221421  228721          ORHANELITES           ORHANELI      1            221121  YILDIRIM      1.017980
9561    EIH:   221421  228722          ORHANELITES           ORHANELI      1            221121  YILDIRIM      1.017980
9562    EIH:   225221  228722          POYRAZRES_SU          ORHANELI      1            220521  SEYITOMER     1.017980
9563    EIH:   221321  228722          BESEVLER              ORHANELI      1            220521  SEYITOMER     1.017980
9564    EIH:   221321  228722          BESEVLER              ORHANELI      1            211822  GEBZEOSB      1.017980
9565    EIH:   221521  225221          MKEMALPASA            POYRAZRES_SU  1            220521  SEYITOMER     1.017980
9566    EIH:   221621  221721          GORUKLE               AKCALAR       1            220521  SEYITOMER     1.017980
9567    EIH:   211221  211921          KARTAL                KURTKOY       1            211822  GEBZEOSB      1.017980
9568    EIH:   211221  211921          KARTAL                KURTKOY       2            211822  GEBZEOSB      1.017980
9569    EIH:   222121  228721          INEGOL                ORHANELI      1            220521  SEYITOMER     1.017980
9570    EIH:   223321  291321          KUTAHYA               KUTAHYASANAL  1            221121  YILDIRIM      1.017980
9571    EIH:   210910  215211          KBAKKALKOY            MALTEPEIST    1            210121  TEPEOREN      1.017980
9572    EIH:   222721  222821          ESKISEHIR2            ESKISEHIR3    1            221121  YILDIRIM      1.017980
9573    EIH:   220024  220821          BURSADG               ORHANGAZI     1            220521  SEYITOMER     1.017981
9574    EIH:   220321  220421          TUNCBILEK-A           TUNCBILEK-B   1            221121  YILDIRIM      1.017981
9575    EIH:   220322  220421          TUNCBILEK-A           TUNCBILEK-B   1            221121  YILDIRIM      1.017981
9576    EIH:   222821  227921          ESKISEHIR3            ESKISEHIROSB  1            221121  YILDIRIM      1.017981
9577    EIH:   222822  227922          ESKISEHIR3            ESKISEHIROSB  1            221121  YILDIRIM      1.017981
9578    EIH:   220121  228721          BURSASANAYI           ORHANELI      1            220521  SEYITOMER     1.017981
9579    EIH:   210110  214710          TEPEOREN              YENIDGKC      1            221121  YILDIRIM      1.017982
9580    EIH:   220121  221821          BURSASANAYI           DEMIRTAS      1            220521  SEYITOMER     1.017982
9581    EIH:   215521  228722          ULURES                ORHANELI      1            220521  SEYITOMER     1.017982
9582    EIH:   220921  228221          OTOSANSIT             RBKARESI      1            211822  GEBZEOSB      1.017982
9583    EIH:   220122  228622          BURSASANAYI           OSMANGAZI     1            220521  SEYITOMER     1.017982
9584    EIH:   219321  224221          HASANAGA              ULUABATHES    1            220521  SEYITOMER     1.017982
9585    EIH:   213621  213721          KARAMURSEL            YALOVA        1            220521  SEYITOMER     1.017983
9586    EIH:   221121  228621          YILDIRIM              OSMANGAZI     1            220521  SEYITOMER     1.017983
9587    EIH:   222721  227921          ESKISEHIR2            ESKISEHIROSB  1            221121  YILDIRIM      1.017983
9588    OTR:   220111  220121   BURSASANAYI C-OTR-5   BURSASANAYI C-OTR-5  1            211822  GEBZEOSB      1.017983
9589    EIH:   220022  220821          BURSADG               ORHANGAZI     1            221821  DEMIRTAS      1.017984
9590   BANK:   220210  220221             GURAGAC A             GURAGAC A  1            211822  GEBZEOSB      1.017984
9591    EIH:   220321  220421          TUNCBILEK-A           TUNCBILEK-B   1            220521  SEYITOMER     1.017984
9592    EIH:   210122  212021          TEPEOREN              DUDULLU       2            221121  YILDIRIM      1.017984
9593    EIH:   210122  212021          TEPEOREN              DUDULLU       1            221121  YILDIRIM      1.017984
9594    OTR:   210910  210922    KBAKKALKOY B-OTR-4    KBAKKALKOY B-OTR-4  1            220521  SEYITOMER     1.017984
9595    EIH:   211321  211422          TUZLA                 KROMANCELIK   1            220521  SEYITOMER     1.017984
9596    OTR:   210911  210921    KBAKKALKOY A-OTR-2    KBAKKALKOY A-OTR-2  1            220521  SEYITOMER     1.017984
9597    EIH:   210922  216622          KBAKKALKOY            KADIKOY       1            220521  SEYITOMER     1.017984
9598    EIH:   210022  210721          UMRANIYE              SELIMIYE      1            220521  SEYITOMER     1.017984
9599    EIH:   221921  292021          KESTEL                KESTELSANAL   1            220521  SEYITOMER     1.017984
9600    EIH:   220023  220922          BURSADG               OTOSANSIT     1            220521  SEYITOMER     1.017984
9601    EIH:   221221  221821          BOSEN                 DEMIRTAS      1            220521  SEYITOMER     1.017984
9602    EIH:   220023  228221          BURSADG               RBKARESI      1            220521  SEYITOMER     1.017984
9603    EIH:   211022  211122          BBAKKALKOY            SOGANLIK      1            220521  SEYITOMER     1.017984
9604    EIH:   211822  216721          GEBZEOSB              GEBZEKIMYA    1            220521  SEYITOMER     1.017984
9605    EIH:   210821  210922          GOZTEPE               KBAKKALKOY    1            220521  SEYITOMER     1.017984
9606    EIH:   210022  210922          UMRANIYE              KBAKKALKOY    1            220521  SEYITOMER     1.017984
9607    EIH:   210121  211821          TEPEOREN              GEBZEOSB      1            220521  SEYITOMER     1.017984
9608    EIH:   210222  211022          PASAKOY               BBAKKALKOY    2            220521  SEYITOMER     1.017984
9609    EIH:   210121  211821          TEPEOREN              GEBZEOSB      2            220521  SEYITOMER     1.017984
9610    OTR:   219110  219121  COLAKOGLU400 A-OTR-1  COLAKOGLU400 A-OTR-1  1            220521  SEYITOMER     1.017984
9611    EIH:   211022  211222          BBAKKALKOY            KARTAL        1            220521  SEYITOMER     1.017984
9612    EIH:   221621  221721          GORUKLE               AKCALAR       1            211822  GEBZEOSB      1.017984
9613    EIH:   214822  217221          MAKINAOSB             SIDDIK        1            220521  SEYITOMER     1.017984
9614    EIH:   220921  228221          OTOSANSIT             RBKARESI      1            220521  SEYITOMER     1.017984
9615    EIH:   210222  211022          PASAKOY               BBAKKALKOY    1            220521  SEYITOMER     1.017984
9616    EIH:   220021  221822          BURSADG               DEMIRTAS      1            220521  SEYITOMER     1.017985
9617    EIH:   220022  221822          BURSADG               DEMIRTAS      1            220521  SEYITOMER     1.017985
9618    EIH:   214822  216722          MAKINAOSB             GEBZEKIMYA    1            220521  SEYITOMER     1.017985
9619    OTR:   219110  219121  COLAKOGLU400 A-OTR-2  COLAKOGLU400 A-OTR-2  2            220521  SEYITOMER     1.017985
9620    EIH:   211221  211921          KARTAL                KURTKOY       2            220521  SEYITOMER     1.017985
9621    OTR:   211210  211222        KARTAL A-OTR-2        KARTAL A-OTR-2  1            220521  SEYITOMER     1.017985
9622    EIH:   211221  211921          KARTAL                KURTKOY       1            220521  SEYITOMER     1.017985
9623    EIH:   220322  220421          TUNCBILEK-A           TUNCBILEK-B   1            220521  SEYITOMER     1.017985
9624    EIH:   222421  225521          SOGUT                 MERYEMRES     1            211822  GEBZEOSB      1.017985
9625    EIH:   227221  292021          ULUDAG                KESTELSANAL   1            220521  SEYITOMER     1.017985
9626    EIH:   221421  228722          ORHANELITES           ORHANELI      1            220521  SEYITOMER     1.017985
9627    EIH:   221421  228721          ORHANELITES           ORHANELI      1            220521  SEYITOMER     1.017985
9628    EIH:   225421  227221          TURANKOY              ULUDAG        1            220521  SEYITOMER     1.017985
9629    EIH:   210122  212021          TEPEOREN              DUDULLU       1            220521  SEYITOMER     1.017985
9630    EIH:   224022  311121          KARACABEY             GOBEL         1            211822  GEBZEOSB      1.017985
9631    EIH:   221921  225422          KESTEL                TURANKOY      1            220521  SEYITOMER     1.017985
9632    EIH:   210122  212021          TEPEOREN              DUDULLU       2            220521  SEYITOMER     1.017985
9633    EIH:   221121  228622          YILDIRIM              OSMANGAZI     1            220521  SEYITOMER     1.017985
9634    EIH:   211521  214321          COLAKOGLU             DILISKELESIG  1            220521  SEYITOMER     1.017985
9635    EIH:   211622  214322          ICMELER               DILISKELESIG  1            220521  SEYITOMER     1.017985
9636    EIH:   214321  214821          DILISKELESIG          MAKINAOSB     1            220521  SEYITOMER     1.017985
9637    EIH:   210122  211822          TEPEOREN              GEBZEOSB      1            221821  DEMIRTAS      1.017985
9638    OTR:   220111  220121   BURSASANAYI C-OTR-5   BURSASANAYI C-OTR-5  1            220521  SEYITOMER     1.017985
9639    EIH:   220521  225321          SEYITOMER             BOZUYUKRES    1            223523  AZOT          1.017985
9640    EIH:   220122  221221          BURSASANAYI           BOSEN         1            220521  SEYITOMER     1.017986
9641    EIH:   210111  217711          TEPEOREN              ATASEHIR      1            220521  SEYITOMER     1.017986
9642    EIH:   213721  214421          YALOVA                AKSAYALOVA    1            220521  SEYITOMER     1.017986
9643   BANK:   220111  220121         BURSASANAYI A         BURSASANAYI A  2            220521  SEYITOMER     1.017987
9644    EIH:   210010  217710          UMRANIYE              ATASEHIR      1            220521  SEYITOMER     1.017987
9645   BANK:   210010  210022           UMRANIYE A-           UMRANIYE A-  2            211521  COLAKOGLU     1.017987
9646    EIH:   220121  228721          BURSASANAYI           ORHANELI      1            211822  GEBZEOSB      1.017987
9647    OTR:   214310  214322    DILISKELESIG OTR-1    DILISKELESIG OTR-1  1            221821  DEMIRTAS      1.017987
9648    OTR:   214311  214322    DILISKELESIG OTR-2    DILISKELESIG OTR-2  1            221821  DEMIRTAS      1.017987
9649    EIH:   213721  214421          YALOVA                AKSAYALOVA    1            211822  GEBZEOSB      1.017987
9650    EIH:   221521  311121          MKEMALPASA            GOBEL         1            211822  GEBZEOSB      1.017988
9651    OTR:   227211  227221        ULUDAG B-OTR-4        ULUDAG B-OTR-4  2            220521  SEYITOMER     1.017988
9652    OTR:   227211  227221        ULUDAG A-OTR-1        ULUDAG A-OTR-1  1            220521  SEYITOMER     1.017988
9653    EIH:   220121  221322          BURSASANAYI           BESEVLER      1            220521  SEYITOMER     1.017988
9654    EIH:   222121  227221          INEGOL                ULUDAG        1            220521  SEYITOMER     1.017988
9655    EIH:   211622  214322          ICMELER               DILISKELESIG  1            221121  YILDIRIM      1.017988
9656    EIH:   227621  229421          HARMANLIKRES          GUNEY-1RES    1            211822  GEBZEOSB      1.017989
9657    OTR:   211211  211221        KARTAL B-OTR-4        KARTAL B-OTR-4  1            221821  DEMIRTAS      1.017990
9658    EIH:   227121  228721          DEVECIKONAGI          ORHANELI      1            211822  GEBZEOSB      1.017990
9659    EIH:   220024  220621          BURSADG               KARSAK        1            211822  GEBZEOSB      1.017990
9660    EIH:   210021  217621          UMRANIYE              DUDULLUMETRO  1            221821  DEMIRTAS      1.017990
9661    OTR:   214811  214822     MAKINAOSB B-OTR-3     MAKINAOSB B-OTR-3  1            221821  DEMIRTAS      1.017991
9662   BANK:   210010  210022           UMRANIYE A-           UMRANIYE A-  2            221821  DEMIRTAS      1.017991
9663    EIH:   220521  227521          SEYITOMER             KUMAS         1            211822  GEBZEOSB      1.017991
9664    EIH:   222821  224121          ESKISEHIR3            ESKISEHIRCIM  1            211822  GEBZEOSB      1.017991
9665    EIH:   220121  221821          BURSASANAYI           DEMIRTAS      1            211822  GEBZEOSB      1.017992
9666    OTR:   222811  222821    ESKISEHIR3 B-OTR-3    ESKISEHIR3 B-OTR-3  2            211822  GEBZEOSB      1.017992
9667    EIH:   215821  220621          ASILDEMIRCLK          KARSAK        1            211822  GEBZEOSB      1.017992
9668    EIH:   214321  214821          DILISKELESIG          MAKINAOSB     1            221121  YILDIRIM      1.017992
9669   BANK:   222810  222822          ESKISEHIR3 A          ESKISEHIR3 A  2            221821  DEMIRTAS      1.017993
9670    EIH:   220521  227521          SEYITOMER             KUMAS         1            221821  DEMIRTAS      1.017993
9671    EIH:   211822  216721          GEBZEOSB              GEBZEKIMYA    1            221121  YILDIRIM      1.017994
9672    EIH:   211321  211822          TUZLA                 GEBZEOSB      1            221821  DEMIRTAS      1.017995
9673    EIH:   220521  225321          SEYITOMER             BOZUYUKRES    1            225521  MERYEMRES     1.017995
9674    EIH:   211521  214321          COLAKOGLU             DILISKELESIG  1            221121  YILDIRIM      1.017995
9675    OTR:   222811  222821    ESKISEHIR3 B-OTR-4    ESKISEHIR3 B-OTR-4  1            211822  GEBZEOSB      1.017996
9676    EIH:   220521  225321          SEYITOMER             BOZUYUKRES    1            211822  GEBZEOSB      1.017996
9677    OTR:   214810  214821     MAKINAOSB A-OTR-1     MAKINAOSB A-OTR-1  1            211622  ICMELER       1.017996
9678    EIH:   214821  216721          MAKINAOSB             GEBZEKIMYA    1            221821  DEMIRTAS      1.017996
9679    EIH:   224121  225121          ESKISEHIRCIM          BOZUYUKOSB    1            211822  GEBZEOSB      1.017996
9680    OTR:   220510  220521       SEYITOMER OTR-1       SEYITOMER OTR-1  1            211822  GEBZEOSB      1.017996
9681    EIH:   221521  225221          MKEMALPASA            POYRAZRES_SU  1            211822  GEBZEOSB      1.017997
9682    EIH:   219321  224221          HASANAGA              ULUABATHES    1            211822  GEBZEOSB      1.017997
9683    EIH:   220024  220821          BURSADG               ORHANGAZI     1            211822  GEBZEOSB      1.017997
9684   BANK:   220010  220021             BURSADG A             BURSADG A  1            221321  BESEVLER      1.017998
9685   BANK:   220010  220021             BURSADG A             BURSADG A  1            221322  BESEVLER      1.017998
9686    EIH:   214822  216722          MAKINAOSB             GEBZEKIMYA    1            221121  YILDIRIM      1.017998
9687    EIH:   216121  222221          DINCERCIM             PASALAR       1            211822  GEBZEOSB      1.017998
9688    EIH:   224021  227621          KARACABEY             HARMANLIKRES  1            211822  GEBZEOSB      1.017998
9689    EIH:   227121  311121          DEVECIKONAGI          GOBEL         1            211822  GEBZEOSB      1.017998
9690    EIH:   210922  216622          KBAKKALKOY            KADIKOY       1            221821  DEMIRTAS      1.017999
9691    EIH:   222721  290821          ESKISEHIR2            KUMBETSANAL   1            211822  GEBZEOSB      1.017999
9692    EIH:   210121  211921          TEPEOREN              KURTKOY       1            221821  DEMIRTAS      1.017999
9693    EIH:   220221  290821          GURAGAC               KUMBETSANAL   1            221821  DEMIRTAS      1.018000
9694    EIH:   220221  290821          GURAGAC               KUMBETSANAL   1            211822  GEBZEOSB      1.018000
9695    EIH:   210010  210110          UMRANIYE              TEPEOREN      1            221121  YILDIRIM      1.018000
9696    EIH:   222721  222821          ESKISEHIR2            ESKISEHIR3    1            211822  GEBZEOSB      1.018000
9697    EIH:   223621  227522          KIRKA                 KUMAS         1            221821  DEMIRTAS      1.018000
9698    EIH:   222521  225621          BOZUYUK               KARTALRES     1            211822  GEBZEOSB      1.018000
9699    EIH:   223621  227522          KIRKA                 KUMAS         1            211822  GEBZEOSB      1.018001
9700    OTR:   210911  210921    KBAKKALKOY A-OTR-2    KBAKKALKOY A-OTR-2  1            221821  DEMIRTAS      1.018001
9701    EIH:   221121  228621          YILDIRIM              OSMANGAZI     1            211822  GEBZEOSB      1.018001
9702    OTR:   210910  210922    KBAKKALKOY B-OTR-4    KBAKKALKOY B-OTR-4  1            221821  DEMIRTAS      1.018001
9703    EIH:   210111  217711          TEPEOREN              ATASEHIR      1            221121  YILDIRIM      1.018001
9704    EIH:   221921  292021          KESTEL                KESTELSANAL   1            211822  GEBZEOSB      1.018001
9705    EIH:   225221  228722          POYRAZRES_SU          ORHANELI      1            211822  GEBZEOSB      1.018001
9706    EIH:   222822  227922          ESKISEHIR3            ESKISEHIROSB  1            211822  GEBZEOSB      1.018001
9707    EIH:   222821  227921          ESKISEHIR3            ESKISEHIROSB  1            211822  GEBZEOSB      1.018001
9708    EIH:   222822  225621          ESKISEHIR3            KARTALRES     1            211822  GEBZEOSB      1.018002
9709    EIH:   210022  210721          UMRANIYE              SELIMIYE      1            221821  DEMIRTAS      1.018002
9710    EIH:   211421  211521          KROMANCELIK           COLAKOGLU     1            221821  DEMIRTAS      1.018002
9711    EIH:   220121  221322          BURSASANAYI           BESEVLER      1            211822  GEBZEOSB      1.018002
9712    EIH:   220024  220821          BURSADG               ORHANGAZI     1            221121  YILDIRIM      1.018002
9713    EIH:   223321  291321          KUTAHYA               KUTAHYASANAL  1            211822  GEBZEOSB      1.018002
9714    EIH:   222721  290821          ESKISEHIR2            KUMBETSANAL   1            221821  DEMIRTAS      1.018003
9715    EIH:   222521  225621          BOZUYUK               KARTALRES     1            221821  DEMIRTAS      1.018003
9716    EIH:   220321  222822          TUNCBILEK-A           ESKISEHIR3    1            211822  GEBZEOSB      1.018003
9717    EIH:   210821  210922          GOZTEPE               KBAKKALKOY    1            221821  DEMIRTAS      1.018003
9718    EIH:   222822  225621          ESKISEHIR3            KARTALRES     1            221821  DEMIRTAS      1.018004
9719    EIH:   221121  228622          YILDIRIM              OSMANGAZI     1            211822  GEBZEOSB      1.018004
9720    OTR:   220510  220521       SEYITOMER OTR-1       SEYITOMER OTR-1  1            225521  MERYEMRES     1.018004
9721    OTR:   219110  219121  COLAKOGLU400 A-OTR-2  COLAKOGLU400 A-OTR-2  2            221821  DEMIRTAS      1.018004
9722    OTR:   219110  219121  COLAKOGLU400 A-OTR-1  COLAKOGLU400 A-OTR-1  1            221821  DEMIRTAS      1.018004
9723    EIH:   210022  210922          UMRANIYE              KBAKKALKOY    1            221821  DEMIRTAS      1.018004
9724    EIH:   211321  211422          TUZLA                 KROMANCELIK   1            221821  DEMIRTAS      1.018004
9725    EIH:   220221  220421          GURAGAC               TUNCBILEK-B   1            211822  GEBZEOSB      1.018004
9726    OTR:   222811  222821    ESKISEHIR3 B-OTR-3    ESKISEHIR3 B-OTR-3  2            221821  DEMIRTAS      1.018004
9727    OTR:   214810  214821     MAKINAOSB A-OTR-1     MAKINAOSB A-OTR-1  1            221821  DEMIRTAS      1.018005
9728    EIH:   222921  223621          CIFTELER              KIRKA         1            211822  GEBZEOSB      1.018005
9729    EIH:   211022  211122          BBAKKALKOY            SOGANLIK      1            221821  DEMIRTAS      1.018005
9730    EIH:   215821  220621          ASILDEMIRCLK          KARSAK        1            221121  YILDIRIM      1.018005
9731    EIH:   220321  222822          TUNCBILEK-A           ESKISEHIR3    1            221821  DEMIRTAS      1.018005
9732    EIH:   120311  214510          ALIBEYKOY             BEYKOZ        1            221121  YILDIRIM      1.018005
9733    EIH:   222921  223621          CIFTELER              KIRKA         1            221821  DEMIRTAS      1.018006
9734    EIH:   220021  221822          BURSADG               DEMIRTAS      1            211822  GEBZEOSB      1.018006
9735    OTR:   222811  222821    ESKISEHIR3 B-OTR-4    ESKISEHIR3 B-OTR-4  1            221821  DEMIRTAS      1.018006
9736    EIH:   220022  221822          BURSADG               DEMIRTAS      1            211822  GEBZEOSB      1.018006
9737    EIH:   214510  216910          BEYKOZ                KAVACIK       1            221121  YILDIRIM      1.018006
9738    EIH:   222721  227921          ESKISEHIR2            ESKISEHIROSB  1            211822  GEBZEOSB      1.018007
9739    EIH:   221221  221821          BOSEN                 DEMIRTAS      1            211822  GEBZEOSB      1.018007
9740    EIH:   221421  228722          ORHANELITES           ORHANELI      1            211822  GEBZEOSB      1.018007
9741    EIH:   221421  228721          ORHANELITES           ORHANELI      1            211822  GEBZEOSB      1.018007
9742    EIH:   220321  220421          TUNCBILEK-A           TUNCBILEK-B   1            211822  GEBZEOSB      1.018007
9743    EIH:   220322  220421          TUNCBILEK-A           TUNCBILEK-B   1            211822  GEBZEOSB      1.018007
9744    EIH:   211022  211222          BBAKKALKOY            KARTAL        1            221821  DEMIRTAS      1.018007
9745    EIH:   210122  212122          TEPEOREN              YARIMCA1      1            221821  DEMIRTAS      1.018008
9746    EIH:   220024  220621          BURSADG               KARSAK        1            221121  YILDIRIM      1.018008
9747    EIH:   210222  211022          PASAKOY               BBAKKALKOY    1            221821  DEMIRTAS      1.018008
9748    EIH:   210222  211022          PASAKOY               BBAKKALKOY    2            221821  DEMIRTAS      1.018008
9749    EIH:   214822  217221          MAKINAOSB             SIDDIK        1            221821  DEMIRTAS      1.018009
9750    EIH:   227121  311121          DEVECIKONAGI          GOBEL         1            221121  YILDIRIM      1.018009
9751    EIH:   210121  211821          TEPEOREN              GEBZEOSB      2            221821  DEMIRTAS      1.018009
9752    EIH:   211211  214711          KARTAL                YENIDGKC      1            221121  YILDIRIM      1.018010
9753    EIH:   210121  211821          TEPEOREN              GEBZEOSB      1            221821  DEMIRTAS      1.018010
9754    OTR:   211210  211222        KARTAL A-OTR-2        KARTAL A-OTR-2  1            221821  DEMIRTAS      1.018010
9755    EIH:   211221  211921          KARTAL                KURTKOY       1            221821  DEMIRTAS      1.018011
9756    EIH:   211221  211921          KARTAL                KURTKOY       2            221821  DEMIRTAS      1.018011
9757    EIH:   214210  227211          KOCAELI               ULUDAG        1            221221  BOSEN         1.018012
9758    EIH:   220021  221822          BURSADG               DEMIRTAS      1            221821  DEMIRTAS      1.018012
9759    EIH:   221421  228722          ORHANELITES           ORHANELI      1            221821  DEMIRTAS      1.018013
9760    EIH:   221421  228721          ORHANELITES           ORHANELI      1            221821  DEMIRTAS      1.018013
9761    EIH:   221921  225422          KESTEL                TURANKOY      1            211822  GEBZEOSB      1.018013
9762    EIH:   220022  221822          BURSADG               DEMIRTAS      1            221821  DEMIRTAS      1.018013
9763    EIH:   220122  221221          BURSASANAYI           BOSEN         1            211822  GEBZEOSB      1.018013
9764    EIH:   215521  228722          ULURES                ORHANELI      1            211822  GEBZEOSB      1.018013
9765    EIH:   227221  292021          ULUDAG                KESTELSANAL   1            211822  GEBZEOSB      1.018013
9766    EIH:   223321  291321          KUTAHYA               KUTAHYASANAL  1            221821  DEMIRTAS      1.018013
9767    EIH:   220121  291821          BURSASANAYI           BSANAYISANAL  1            220122  BURSASANAYI   1.018013
9768    EIH:   222721  222821          ESKISEHIR2            ESKISEHIR3    1            221821  DEMIRTAS      1.018014
9769    EIH:   220321  220421          TUNCBILEK-A           TUNCBILEK-B   1            221821  DEMIRTAS      1.018014
9770    EIH:   220322  220421          TUNCBILEK-A           TUNCBILEK-B   1            221821  DEMIRTAS      1.018014
9771    EIH:   222221  222321          PASALAR               BILORSA       1            211822  GEBZEOSB      1.018014
9772    EIH:   222822  227922          ESKISEHIR3            ESKISEHIROSB  1            221821  DEMIRTAS      1.018015
9773    EIH:   222821  227921          ESKISEHIR3            ESKISEHIROSB  1            221821  DEMIRTAS      1.018015
9774    EIH:   210110  214211          TEPEOREN              KOCAELI       1            221821  DEMIRTAS      1.018016
9775    EIH:   220121  228721          BURSASANAYI           ORHANELI      1            221221  BOSEN         1.018016
9776    EIH:   210110  214710          TEPEOREN              YENIDGKC      1            221821  DEMIRTAS      1.018016
9777    EIH:   225421  227221          TURANKOY              ULUDAG        1            211822  GEBZEOSB      1.018016
9778    EIH:   222721  227921          ESKISEHIR2            ESKISEHIROSB  1            221821  DEMIRTAS      1.018017
9779    EIH:   210122  212021          TEPEOREN              DUDULLU       1            221821  DEMIRTAS      1.018017
9780    EIH:   210122  212021          TEPEOREN              DUDULLU       2            221821  DEMIRTAS      1.018017
9781    EIH:   225221  228722          POYRAZRES_SU          ORHANELI      1            221821  DEMIRTAS      1.018019
9782    EIH:   211622  214322          ICMELER               DILISKELESIG  1            221821  DEMIRTAS      1.018021
9783    EIH:   210010  217710          UMRANIYE              ATASEHIR      1            221121  YILDIRIM      1.018021
9784    EIH:   120310  216911          ALIBEYKOY             KAVACIK       1            221121  YILDIRIM      1.018022
9785    EIH:   213621  213721          KARAMURSEL            YALOVA        1            221121  YILDIRIM      1.018024
9786    EIH:   214321  214821          DILISKELESIG          MAKINAOSB     1            221821  DEMIRTAS      1.018025
9787    EIH:   211822  216721          GEBZEOSB              GEBZEKIMYA    1            221821  DEMIRTAS      1.018026
9788    EIH:   211521  214321          COLAKOGLU             DILISKELESIG  1            221821  DEMIRTAS      1.018027
9789    EIH:   214421  220821          AKSAYALOVA            ORHANGAZI     1            221121  YILDIRIM      1.018027
9790    EIH:   210111  214811          TEPEOREN              MAKINAOSB     1            221121  YILDIRIM      1.018027
9791    EIH:   214822  216722          MAKINAOSB             GEBZEKIMYA    1            221821  DEMIRTAS      1.018030
9792    EIH:   211222  211621          KARTAL                ICMELER       1            211622  ICMELER       1.018030
9793    EIH:   222421  222521          SOGUT                 BOZUYUK       1            219921  GOLPAZARI     1.018034
9794    EIH:   210010  210110          UMRANIYE              TEPEOREN      1            221821  DEMIRTAS      1.018035
9795    EIH:   210111  217711          TEPEOREN              ATASEHIR      1            221821  DEMIRTAS      1.018036
9796    EIH:   222421  222521          SOGUT                 BOZUYUK       1            222621  ESKISEHIR1    1.018037
9797    OTR:   214310  214322    DILISKELESIG OTR-1    DILISKELESIG OTR-1  1            210121  TEPEOREN      1.018037
9798    EIH:   220024  220821          BURSADG               ORHANGAZI     1            221821  DEMIRTAS      1.018038
9799    EIH:   120311  214510          ALIBEYKOY             BEYKOZ        1            221821  DEMIRTAS      1.018040
9800    EIH:   215821  220621          ASILDEMIRCLK          KARSAK        1            221821  DEMIRTAS      1.018041
9801    EIH:   214510  216910          BEYKOZ                KAVACIK       1            221821  DEMIRTAS      1.018042
9802    EIH:   210121  211921          TEPEOREN              KURTKOY       1            219121  COLAKOGLU400  1.018044
9803    EIH:   220511  222811          SEYITOMER             ESKISEHIR3    1            211822  GEBZEOSB      1.018044
9804    OTR:   214311  214322    DILISKELESIG OTR-2    DILISKELESIG OTR-2  1            210121  TEPEOREN      1.018044
9805    OTR:   214810  214821     MAKINAOSB A-OTR-1     MAKINAOSB A-OTR-1  1            210223  PASAKOY       1.018045
9806    OTR:   214810  214821     MAKINAOSB A-OTR-1     MAKINAOSB A-OTR-1  1            210221  PASAKOY       1.018045
9807    EIH:   220024  220621          BURSADG               KARSAK        1            221821  DEMIRTAS      1.018045
9808    EIH:   211211  214711          KARTAL                YENIDGKC      1            221821  DEMIRTAS      1.018045
9809    EIH:   220022  220721          BURSADG               GEMLIK        1            219121  COLAKOGLU400  1.018046
9810    EIH:   221621  221721          GORUKLE               AKCALAR       1            228622  OSMANGAZI     1.018048
9811    EIH:   222421  222521          SOGUT                 BOZUYUK       1            216121  DINCERCIM     1.018050
9812    EIH:   220122  228622          BURSASANAYI           OSMANGAZI     1            220121  BURSASANAYI   1.018050
9813    EIH:   210010  217710          UMRANIYE              ATASEHIR      1            221821  DEMIRTAS      1.018054
9814    EIH:   120310  216911          ALIBEYKOY             KAVACIK       1            211622  ICMELER       1.018057
9815    EIH:   214421  220821          AKSAYALOVA            ORHANGAZI     1            225521  MERYEMRES     1.018057
9816    EIH:   210111  214811          TEPEOREN              MAKINAOSB     1            221821  DEMIRTAS      1.018058
9817    EIH:   120310  216911          ALIBEYKOY             KAVACIK       1            221821  DEMIRTAS      1.018058
9818    EIH:   220210  329711          GURAGAC               KOLINTES      1            211822  GEBZEOSB      1.018059
9819    EIH:   215521  228722          ULURES                ORHANELI      1            228621  OSMANGAZI     1.018059
9820    EIH:   210121  211921          TEPEOREN              KURTKOY       1            211521  COLAKOGLU     1.018059
9821    EIH:   222121  227221          INEGOL                ULUDAG        1            211822  GEBZEOSB      1.018061
9822    EIH:   220022  220721          BURSADG               GEMLIK        1            211521  COLAKOGLU     1.018061
9823    EIH:   213621  213721          KARAMURSEL            YALOVA        1            221821  DEMIRTAS      1.018063
9824    EIH:   210211  231111          PASAKOY               OSMANCA       1            226221  KUMBET        1.018064
9825    EIH:   213721  220721          YALOVA                GEMLIK        1            221121  YILDIRIM      1.018064
9826    EIH:   210111  210311          TEPEOREN              ADAPAZARI     1            217622  DUDULLUMETRO  1.018067
9827    EIH:   210111  210311          TEPEOREN              ADAPAZARI     1            217621  DUDULLUMETRO  1.018067
9828    EIH:   214210  214810          KOCAELI               MAKINAOSB     1            221121  YILDIRIM      1.018067
9829   BANK:   220210  220221             GURAGAC A             GURAGAC A  1            221221  BOSEN         1.018069
9830    OTR:   227211  227221        ULUDAG A-OTR-1        ULUDAG A-OTR-1  1            211822  GEBZEOSB      1.018069
9831    EIH:   214421  220821          AKSAYALOVA            ORHANGAZI     1            221821  DEMIRTAS      1.018069
9832    OTR:   227211  227221        ULUDAG B-OTR-4        ULUDAG B-OTR-4  2            211822  GEBZEOSB      1.018069
9833    EIH:   222421  225521          SOGUT                 MERYEMRES     1            220521  SEYITOMER     1.018071
9834   BANK:   220210  220221             GURAGAC A             GURAGAC A  1            228622  OSMANGAZI     1.018073
9835    EIH:   220121  221322          BURSASANAYI           BESEVLER      1            221121  YILDIRIM      1.018074
9836    EIH:   221721  229421          AKCALAR               GUNEY-1RES    1            228622  OSMANGAZI     1.018074
9837    EIH:   227121  311121          DEVECIKONAGI          GOBEL         1            221821  DEMIRTAS      1.018074
9838    EIH:   210510  216911          ADA2DGKC              KAVACIK       1            222621  ESKISEHIR1    1.018078
9839    EIH:   211822  216721          GEBZEOSB              GEBZEKIMYA    1            219121  COLAKOGLU400  1.018079
9840    EIH:   221921  225422          KESTEL                TURANKOY      1            221821  DEMIRTAS      1.018081
9841    EIH:   220023  220922          BURSADG               OTOSANSIT     1            228622  OSMANGAZI     1.018081
9842    EIH:   221621  221721          GORUKLE               AKCALAR       1            221221  BOSEN         1.018089
9843    EIH:   227221  292021          ULUDAG                KESTELSANAL   1            221821  DEMIRTAS      1.018090
9844    EIH:   216121  222221          DINCERCIM             PASALAR       1            222621  ESKISEHIR1    1.018091
9845    EIH:   216121  222221          DINCERCIM             PASALAR       1            220521  SEYITOMER     1.018092
9846    EIH:   211822  216721          GEBZEOSB              GEBZEKIMYA    1            211521  COLAKOGLU     1.018093
9847    EIH:   221921  225422          KESTEL                TURANKOY      1            221121  YILDIRIM      1.018094
9848    EIH:   220110  310010          BURSASANAYI           KOYLUKOY      1            219121  COLAKOGLU400  1.018101
9849    EIH:   214210  227211          KOCAELI               ULUDAG        1            211822  GEBZEOSB      1.018102
9850    EIH:   220022  220721          BURSADG               GEMLIK        1            226221  KUMBET        1.018103
9851    EIH:   210910  215211          KBAKKALKOY            MALTEPEIST    1            211622  ICMELER       1.018106
9852    EIH:   220011  220110          BURSADG               BURSASANAYI   1            220521  SEYITOMER     1.018107
9853    EIH:   213721  220721          YALOVA                GEMLIK        1            221821  DEMIRTAS      1.018107
9854    EIH:   220023  228221          BURSADG               RBKARESI      1            228622  OSMANGAZI     1.018107
9855    EIH:   227221  292021          ULUDAG                KESTELSANAL   1            221121  YILDIRIM      1.018109
9856    EIH:   210922  216622          KBAKKALKOY            KADIKOY       1            219121  COLAKOGLU400  1.018110
9857   BANK:   220111  220121         BURSASANAYI A         BURSASANAYI A  2            221221  BOSEN         1.018111
9858    EIH:   221721  229421          AKCALAR               GUNEY-1RES    1            221221  BOSEN         1.018114
9859    EIH:   220110  310010          BURSASANAYI           KOYLUKOY      1            211521  COLAKOGLU     1.018116
9860    EIH:   222221  222321          PASALAR               BILORSA       1            226221  KUMBET        1.018116
9861    EIH:   214210  214810          KOCAELI               MAKINAOSB     1            221821  DEMIRTAS      1.018118
9862    EIH:   228621  291821          OSMANGAZI             BSANAYISANAL  1            221321  BESEVLER      1.018119
9863    EIH:   228621  291821          OSMANGAZI             BSANAYISANAL  1            221322  BESEVLER      1.018119
9864    EIH:   214210  227211          KOCAELI               ULUDAG        1            220521  SEYITOMER     1.018120
9865    EIH:   211022  211122          BBAKKALKOY            SOGANLIK      1            219121  COLAKOGLU400  1.018122
9866   BANK:   210110  210121            TEPEOREN A            TEPEOREN A  2            212021  DUDULLU       1.018124
9867   BANK:   220010  220021             BURSADG A             BURSADG A  1            221121  YILDIRIM      1.018124
9868    EIH:   220022  220721          BURSADG               GEMLIK        1            222621  ESKISEHIR1    1.018125
9869    EIH:   210922  216622          KBAKKALKOY            KADIKOY       1            211521  COLAKOGLU     1.018125
9870   BANK:   220010  220021             BURSADG A             BURSADG A  1            226221  KUMBET        1.018126
9871    EIH:   211211  214711          KARTAL                YENIDGKC      1            211221  KARTAL        1.018128
9872    EIH:   225421  227221          TURANKOY              ULUDAG        1            221821  DEMIRTAS      1.018129
9873    EIH:   220011  220110          BURSADG               BURSASANAYI   1            211822  GEBZEOSB      1.018132
9874    EIH:   210211  231111          PASAKOY               OSMANCA       1            220521  SEYITOMER     1.018134
9875    EIH:   210510  216911          ADA2DGKC              KAVACIK       1            226221  KUMBET        1.018134
9876    OTR:   214811  214822     MAKINAOSB B-OTR-3     MAKINAOSB B-OTR-3  1            210221  PASAKOY       1.018135
9877    OTR:   214811  214822     MAKINAOSB B-OTR-3     MAKINAOSB B-OTR-3  1            210223  PASAKOY       1.018135
9878    EIH:   221221  221821          BOSEN                 DEMIRTAS      1            221121  YILDIRIM      1.018136
9879    OTR:   210910  210922    KBAKKALKOY B-OTR-4    KBAKKALKOY B-OTR-4  1            219121  COLAKOGLU400  1.018137
9880    EIH:   211022  211122          BBAKKALKOY            SOGANLIK      1            211521  COLAKOGLU     1.018137
9881    OTR:   210911  210921    KBAKKALKOY A-OTR-2    KBAKKALKOY A-OTR-2  1            219121  COLAKOGLU400  1.018137
9882    EIH:   220121  291821          BURSASANAYI           BSANAYISANAL  1            221321  BESEVLER      1.018144
9883    EIH:   220121  291821          BURSASANAYI           BSANAYISANAL  1            221322  BESEVLER      1.018144
9884    EIH:   220110  310010          BURSASANAYI           KOYLUKOY      1            219321  HASANAGA      1.018146
9885    EIH:   220210  220510          GURAGAC               SEYITOMER     1            223321  KUTAHYA       1.018146
9886    EIH:   219321  224221          HASANAGA              ULUABATHES    1            221622  GORUKLE       1.018147
9887    EIH:   219321  224221          HASANAGA              ULUABATHES    1            221621  GORUKLE       1.018147
9888   BANK:   220010  220021             BURSADG A             BURSADG A  1            220521  SEYITOMER     1.018148
9889    EIH:   220022  220721          BURSADG               GEMLIK        1            220521  SEYITOMER     1.018148
9890    OTR:   210910  210922    KBAKKALKOY B-OTR-4    KBAKKALKOY B-OTR-4  1            211521  COLAKOGLU     1.018152
9891    OTR:   210911  210921    KBAKKALKOY A-OTR-2    KBAKKALKOY A-OTR-2  1            211521  COLAKOGLU     1.018152
9892    EIH:   120911  210210          ZEKERIYAKOY           PASAKOY       1            221121  YILDIRIM      1.018154
9893    EIH:   210122  212122          TEPEOREN              YARIMCA1      1            210221  PASAKOY       1.018155
9894    EIH:   210122  212122          TEPEOREN              YARIMCA1      1            210223  PASAKOY       1.018155
9895    EIH:   210510  216911          ADA2DGKC              KAVACIK       1            220521  SEYITOMER     1.018155
9896    EIH:   211222  211621          KARTAL                ICMELER       1            210121  TEPEOREN      1.018158
9897    EIH:   220121  228721          BURSASANAYI           ORHANELI      1            220121  BURSASANAYI   1.018160
9898    EIH:   210022  210721          UMRANIYE              SELIMIYE      1            219121  COLAKOGLU400  1.018161
9899   BANK:   220010  220021             BURSADG A             BURSADG A  1            222621  ESKISEHIR1    1.018162
9900    EIH:   210111  214310          TEPEOREN              DILISKELESIG  1            220521  SEYITOMER     1.018164
9901    EIH:   214711  214810          YENIDGKC              MAKINAOSB     1            220521  SEYITOMER     1.018165
9902    EIH:   210110  214211          TEPEOREN              KOCAELI       1            211622  ICMELER       1.018165
9903    EIH:   214711  214810          YENIDGKC              MAKINAOSB     1            226221  KUMBET        1.018165
9904   BANK:   210110  210121            TEPEOREN A            TEPEOREN A  2            220521  SEYITOMER     1.018170
9905   BANK:   210210  210221             PASAKOY A             PASAKOY A  1            220521  SEYITOMER     1.018170
9906    EIH:   222921  223621          CIFTELER              KIRKA         1            222621  ESKISEHIR1    1.018171
9907    EIH:   213721  220721          YALOVA                GEMLIK        1            220521  SEYITOMER     1.018171
9908    EIH:   211222  211621          KARTAL                ICMELER       1            220521  SEYITOMER     1.018173
9909    EIH:   210010  210911          UMRANIYE              KBAKKALKOY    1            220521  SEYITOMER     1.018173
9910    EIH:   220111  220210          BURSASANAYI           GURAGAC       1            219321  HASANAGA      1.018173
9911   BANK:   220111  220122         BURSASANAYI B         BURSASANAYI B  1            220521  SEYITOMER     1.018173
9912    EIH:   211221  211622          KARTAL                ICMELER       1            220521  SEYITOMER     1.018174
9913   BANK:   210211  210222             PASAKOY B             PASAKOY B  1            220521  SEYITOMER     1.018174
9914    EIH:   210221  212021          PASAKOY               DUDULLU       1            220521  SEYITOMER     1.018174
9915    EIH:   210910  215211          KBAKKALKOY            MALTEPEIST    1            220521  SEYITOMER     1.018174
9916   BANK:   210111  210122            TEPEOREN B            TEPEOREN B  1            220521  SEYITOMER     1.018174
9917    EIH:   214310  290310          DILISKELESIG          DCELIKSANAL   1            220521  SEYITOMER     1.018175
9918    EIH:   211210  215210          KARTAL                MALTEPEIST    1            220521  SEYITOMER     1.018175
9919    EIH:   211522  214322          COLAKOGLU             DILISKELESIG  1            220521  SEYITOMER     1.018175
9920    EIH:   210122  211822          TEPEOREN              GEBZEOSB      1            220521  SEYITOMER     1.018175
9921    EIH:   211321  211621          TUZLA                 ICMELER       1            220521  SEYITOMER     1.018176
9922    EIH:   219110  290310          COLAKOGLU400          DCELIKSANAL   1            220521  SEYITOMER     1.018176
9923    EIH:   211521  219121          COLAKOGLU             COLAKOGLU400  1            220521  SEYITOMER     1.018176
9924    OTR:   211210  211221        KARTAL C-OTR-6        KARTAL C-OTR-6  1            220521  SEYITOMER     1.018176
9925    EIH:   214210  214810          KOCAELI               MAKINAOSB     1            220521  SEYITOMER     1.018176
9926    EIH:   211321  211822          TUZLA                 GEBZEOSB      1            220521  SEYITOMER     1.018176
9927   BANK:   210010  210021           UMRANIYE B-           UMRANIYE B-  2            220521  SEYITOMER     1.018176
9928    EIH:   225421  227221          TURANKOY              ULUDAG        1            221121  YILDIRIM      1.018176
9929    EIH:   210110  214211          TEPEOREN              KOCAELI       1            220521  SEYITOMER     1.018176
9930    OTR:   214311  214322    DILISKELESIG OTR-2    DILISKELESIG OTR-2  1            220521  SEYITOMER     1.018176
9931    OTR:   214310  214322    DILISKELESIG OTR-1    DILISKELESIG OTR-1  1            220521  SEYITOMER     1.018176
9932    OTR:   214811  214822     MAKINAOSB B-OTR-3     MAKINAOSB B-OTR-3  1            220521  SEYITOMER     1.018176
9933    EIH:   210022  210721          UMRANIYE              SELIMIYE      1            211521  COLAKOGLU     1.018176
9934    EIH:   214821  216721          MAKINAOSB             GEBZEKIMYA    1            220521  SEYITOMER     1.018177
9935    OTR:   211211  211221        KARTAL B-OTR-4        KARTAL B-OTR-4  1            220521  SEYITOMER     1.018177
9936    EIH:   210021  217621          UMRANIYE              DUDULLUMETRO  1            220521  SEYITOMER     1.018177
9937    OTR:   214810  214821     MAKINAOSB A-OTR-1     MAKINAOSB A-OTR-1  1            220521  SEYITOMER     1.018177
9938   BANK:   210010  210022           UMRANIYE A-           UMRANIYE A-  2            220521  SEYITOMER     1.018177
9939    EIH:   211421  211521          KROMANCELIK           COLAKOGLU     1            220521  SEYITOMER     1.018177
9940    EIH:   210121  211921          TEPEOREN              KURTKOY       1            220521  SEYITOMER     1.018177
9941    EIH:   210110  214710          TEPEOREN              YENIDGKC      1            220521  SEYITOMER     1.018177
9942    EIH:   214711  214810          YENIDGKC              MAKINAOSB     1            222621  ESKISEHIR1    1.018177
9943    EIH:   210122  212122          TEPEOREN              YARIMCA1      1            220521  SEYITOMER     1.018177
9944    EIH:   211211  214711          KARTAL                YENIDGKC      1            220521  SEYITOMER     1.018177
9945    EIH:   214421  220821          AKSAYALOVA            ORHANGAZI     1            220521  SEYITOMER     1.018178
9946    EIH:   210111  214811          TEPEOREN              MAKINAOSB     1            220521  SEYITOMER     1.018178
9947    EIH:   120310  216911          ALIBEYKOY             KAVACIK       1            210121  TEPEOREN      1.018178
9948   BANK:   210211  210222             PASAKOY B             PASAKOY B  1            210121  TEPEOREN      1.018178
9949    EIH:   210010  210110          UMRANIYE              TEPEOREN      1            220521  SEYITOMER     1.018179
9950    EIH:   120311  214510          ALIBEYKOY             BEYKOZ        1            220521  SEYITOMER     1.018179
9951    EIH:   214510  216910          BEYKOZ                KAVACIK       1            220521  SEYITOMER     1.018180
9952    EIH:   120310  216911          ALIBEYKOY             KAVACIK       1            220521  SEYITOMER     1.018181
9953    EIH:   120911  210210          ZEKERIYAKOY           PASAKOY       1            221821  DEMIRTAS      1.018183
9954    EIH:   211022  211222          BBAKKALKOY            KARTAL        1            219121  COLAKOGLU400  1.018184
9955    EIH:   220521  225321          SEYITOMER             BOZUYUKRES    1            223321  KUTAHYA       1.018185
9956    EIH:   120911  210210          ZEKERIYAKOY           PASAKOY       1            220521  SEYITOMER     1.018186
9957    EIH:   210111  210311          TEPEOREN              ADAPAZARI     1            220521  SEYITOMER     1.018186
9958    EIH:   220122  221221          BURSASANAYI           BOSEN         1            219321  HASANAGA      1.018186
9959    EIH:   210821  210922          GOZTEPE               KBAKKALKOY    1            219121  COLAKOGLU400  1.018186
9960    EIH:   220210  220510          GURAGAC               SEYITOMER     1            222621  ESKISEHIR1    1.018188
9961   BANK:   210211  210222             PASAKOY B             PASAKOY B  1            211122  SOGANLIK      1.018189
9962   BANK:   210211  210222             PASAKOY B             PASAKOY B  1            211121  SOGANLIK      1.018189
9963    EIH:   210111  214310          TEPEOREN              DILISKELESIG  1            226221  KUMBET        1.018190
9964    EIH:   220510  520011          SEYITOMER             AFYON2        1            228621  OSMANGAZI     1.018193
9965    EIH:   120310  216911          ALIBEYKOY             KAVACIK       1            210221  PASAKOY       1.018193
9966    EIH:   120310  216911          ALIBEYKOY             KAVACIK       1            210223  PASAKOY       1.018193
9967    EIH:   210022  210922          UMRANIYE              KBAKKALKOY    1            219121  COLAKOGLU400  1.018194
9968    EIH:   211022  211222          BBAKKALKOY            KARTAL        1            211521  COLAKOGLU     1.018199
9969    EIH:   210010  217710          UMRANIYE              ATASEHIR      1            219121  COLAKOGLU400  1.018199
9970    EIH:   210010  210110          UMRANIYE              TEPEOREN      1            211622  ICMELER       1.018200
9971    EIH:   222822  225621          ESKISEHIR3            KARTALRES     1            222621  ESKISEHIR1    1.018201
9972    EIH:   210821  210922          GOZTEPE               KBAKKALKOY    1            211521  COLAKOGLU     1.018202
9973    EIH:   214711  214810          YENIDGKC              MAKINAOSB     1            211622  ICMELER       1.018204
9974    EIH:   210110  214211          TEPEOREN              KOCAELI       1            210221  PASAKOY       1.018206
9975    EIH:   210110  214211          TEPEOREN              KOCAELI       1            210223  PASAKOY       1.018206
9976    EIH:   210022  210922          UMRANIYE              KBAKKALKOY    1            211521  COLAKOGLU     1.018209
9977    EIH:   210122  212021          TEPEOREN              DUDULLU       2            210221  PASAKOY       1.018209
9978    EIH:   210122  212021          TEPEOREN              DUDULLU       2            210223  PASAKOY       1.018209
9979    EIH:   210122  212021          TEPEOREN              DUDULLU       1            210221  PASAKOY       1.018209
9980    EIH:   210122  212021          TEPEOREN              DUDULLU       1            210223  PASAKOY       1.018209
9981    EIH:   220121  221821          BURSASANAYI           DEMIRTAS      1            228622  OSMANGAZI     1.018209
9982    EIH:   214210  214810          KOCAELI               MAKINAOSB     1            210121  TEPEOREN      1.018211
9983    EIH:   215521  222121          ULURES                INEGOL        1            228622  OSMANGAZI     1.018212
9984    EIH:   220022  220821          BURSADG               ORHANGAZI     1            226221  KUMBET        1.018212
9985    EIH:   214210  214810          KOCAELI               MAKINAOSB     1            211622  ICMELER       1.018213
9986    EIH:   216121  222221          DINCERCIM             PASALAR       1            226221  KUMBET        1.018214
9987    EIH:   210010  217710          UMRANIYE              ATASEHIR      1            211521  COLAKOGLU     1.018214
9988    EIH:   220024  220621          BURSADG               KARSAK        1            226221  KUMBET        1.018214
9989    EIH:   215821  220621          ASILDEMIRCLK          KARSAK        1            226221  KUMBET        1.018218
9990    OTR:   220011  220024       BURSADG B-OTR-3       BURSADG B-OTR-3  1            226221  KUMBET        1.018220
9991    EIH:   220510  520011          SEYITOMER             AFYON2        1            222221  PASALAR       1.018220
9992    EIH:   210111  214310          TEPEOREN              DILISKELESIG  1            222621  ESKISEHIR1    1.018220
9993    EIH:   221721  229421          AKCALAR               GUNEY-1RES    1            226221  KUMBET        1.018221
9994    EIH:   221721  229421          AKCALAR               GUNEY-1RES    1            219321  HASANAGA      1.018223
9995    EIH:   224022  311121          KARACABEY             GOBEL         1            226221  KUMBET        1.018225
9996    EIH:   210111  217711          TEPEOREN              ATASEHIR      1            211622  ICMELER       1.018225
9997    EIH:   221521  311121          MKEMALPASA            GOBEL         1            226221  KUMBET        1.018226
9998   BANK:   220111  220122         BURSASANAYI B         BURSASANAYI B  1            226221  KUMBET        1.018227
9999   BANK:   220111  220122         BURSASANAYI B         BURSASANAYI B  1            219121  COLAKOGLU400  1.018227
10000   EIH:   213721  220721          YALOVA                GEMLIK        1            226221  KUMBET        1.018228
10001  BANK:   210110  210121            TEPEOREN A            TEPEOREN A  2            226221  KUMBET        1.018228
10002   EIH:   220110  310010          BURSASANAYI           KOYLUKOY      1            227321  TASPINARRES   1.018228
10003   EIH:   227621  229421          HARMANLIKRES          GUNEY-1RES    1            226221  KUMBET        1.018228
10004   EIH:   227121  228721          DEVECIKONAGI          ORHANELI      1            226221  KUMBET        1.018229
10005   EIH:   228621  291821          OSMANGAZI             BSANAYISANAL  1            226221  KUMBET        1.018229
10006   EIH:   220121  291821          BURSASANAYI           BSANAYISANAL  1            226221  KUMBET        1.018229
10007   EIH:   220024  220821          BURSADG               ORHANGAZI     1            226221  KUMBET        1.018230
10008   EIH:   220010  314911          BURSADG               BANDIRMA1DG   1            219321  HASANAGA      1.018230
10009   EIH:   210222  211022          PASAKOY               BBAKKALKOY    2            219121  COLAKOGLU400  1.018230
10010   EIH:   210222  211022          PASAKOY               BBAKKALKOY    1            219121  COLAKOGLU400  1.018230
10011  BANK:   210210  210221             PASAKOY A             PASAKOY A  1            226221  KUMBET        1.018231
10012   EIH:   215521  222121          ULURES                INEGOL        1            226221  KUMBET        1.018233
10013   EIH:   227121  311121          DEVECIKONAGI          GOBEL         1            226221  KUMBET        1.018234
10014   EIH:   213621  213721          KARAMURSEL            YALOVA        1            226221  KUMBET        1.018234
10015   EIH:   222121  228721          INEGOL                ORHANELI      1            226221  KUMBET        1.018235
10016   EIH:   210110  214211          TEPEOREN              KOCAELI       1            226221  KUMBET        1.018235
10017   EIH:   214210  214810          KOCAELI               MAKINAOSB     1            226221  KUMBET        1.018236
10018   EIH:   220122  228622          BURSASANAYI           OSMANGAZI     1            226221  KUMBET        1.018237
10019  BANK:   220111  220121         BURSASANAYI A         BURSASANAYI A  2            226221  KUMBET        1.018237
10020   EIH:   215521  222121          ULURES                INEGOL        1            221221  BOSEN         1.018237
10021   EIH:   211222  211621          KARTAL                ICMELER       1            226221  KUMBET        1.018238
10022   EIH:   210010  210911          UMRANIYE              KBAKKALKOY    1            226221  KUMBET        1.018238
10023   EIH:   224021  227621          KARACABEY             HARMANLIKRES  1            226221  KUMBET        1.018238
10024   EIH:   214822  216722          MAKINAOSB             GEBZEKIMYA    1            210223  PASAKOY       1.018239
10025   EIH:   214822  216722          MAKINAOSB             GEBZEKIMYA    1            210221  PASAKOY       1.018239
10026  BANK:   220010  220021             BURSADG A             BURSADG A  1            219121  COLAKOGLU400  1.018239
10027   EIH:   222822  225621          ESKISEHIR3            KARTALRES     1            226221  KUMBET        1.018240
10028   EIH:   225221  228722          POYRAZRES_SU          ORHANELI      1            226221  KUMBET        1.018241
10029   EIH:   210910  215211          KBAKKALKOY            MALTEPEIST    1            226221  KUMBET        1.018241
10030   EIH:   221521  225221          MKEMALPASA            POYRAZRES_SU  1            226221  KUMBET        1.018241
10031   EIH:   220023  220922          BURSADG               OTOSANSIT     1            221221  BOSEN         1.018241
10032   EIH:   221621  221721          GORUKLE               AKCALAR       1            226221  KUMBET        1.018242
10033   EIH:   210211  231111          PASAKOY               OSMANCA       1            228622  OSMANGAZI     1.018242
10034  BANK:   220111  220122         BURSASANAYI B         BURSASANAYI B  1            211521  COLAKOGLU     1.018242
10035   EIH:   215521  228722          ULURES                ORHANELI      1            226221  KUMBET        1.018242
10036   EIH:   221121  228621          YILDIRIM              OSMANGAZI     1            226221  KUMBET        1.018244
10037   EIH:   221321  228722          BESEVLER              ORHANELI      1            226221  KUMBET        1.018244
10038   EIH:   211210  215210          KARTAL                MALTEPEIST    1            226221  KUMBET        1.018244
