10039   EIH:   222121  227221          INEGOL                ULUDAG        1            228621  OSMANGAZI     1.018244
10040   EIH:   210222  211022          PASAKOY               BBAKKALKOY    1            211521  COLAKOGLU     1.018245
10041   EIH:   220121  221821          BURSASANAYI           DEMIRTAS      1            226221  KUMBET        1.018245
10042   EIH:   210222  211022          PASAKOY               BBAKKALKOY    2            211521  COLAKOGLU     1.018245
10043   EIH:   222521  225621          BOZUYUK               KARTALRES     1            222621  ESKISEHIR1    1.018245
10044   EIH:   220121  228721          BURSASANAYI           ORHANELI      1            226221  KUMBET        1.018246
10045   EIH:   210510  216911          ADA2DGKC              KAVACIK       1            228622  OSMANGAZI     1.018246
10046   OTR:   220111  220121   BURSASANAYI C-OTR-5   BURSASANAYI C-OTR-5  1            226221  KUMBET        1.018246
10047   EIH:   210922  216622          KBAKKALKOY            KADIKOY       1            226221  KUMBET        1.018246
10048   OTR:   210911  210921    KBAKKALKOY A-OTR-2    KBAKKALKOY A-OTR-2  1            226221  KUMBET        1.018247
10049   OTR:   210910  210922    KBAKKALKOY B-OTR-4    KBAKKALKOY B-OTR-4  1            226221  KUMBET        1.018247
10050   EIH:   219321  224221          HASANAGA              ULUABATHES    1            226221  KUMBET        1.018247
10051   EIH:   210022  210721          UMRANIYE              SELIMIYE      1            226221  KUMBET        1.018247
10052   EIH:   220510  520011          SEYITOMER             AFYON2        1            219121  COLAKOGLU400  1.018248
10053   EIH:   210821  210922          GOZTEPE               KBAKKALKOY    1            226221  KUMBET        1.018248
10054   EIH:   211321  211422          TUZLA                 KROMANCELIK   1            226221  KUMBET        1.018248
10055  BANK:   210211  210222             PASAKOY B             PASAKOY B  1            226221  KUMBET        1.018248
10056   EIH:   210022  210922          UMRANIYE              KBAKKALKOY    1            226221  KUMBET        1.018248
10057   OTR:   219110  219121  COLAKOGLU400 A-OTR-1  COLAKOGLU400 A-OTR-1  1            226221  KUMBET        1.018249
10058   OTR:   219110  219121  COLAKOGLU400 A-OTR-2  COLAKOGLU400 A-OTR-2  2            226221  KUMBET        1.018249
10059   EIH:   211022  211122          BBAKKALKOY            SOGANLIK      1            226221  KUMBET        1.018249
10060   EIH:   211221  211622          KARTAL                ICMELER       1            226221  KUMBET        1.018249
10061   EIH:   214822  217221          MAKINAOSB             SIDDIK        1            226221  KUMBET        1.018249
10062   EIH:   220023  228221          BURSADG               RBKARESI      1            226221  KUMBET        1.018249
10063   EIH:   220023  220922          BURSADG               OTOSANSIT     1            226221  KUMBET        1.018249
10064   EIH:   221121  228622          YILDIRIM              OSMANGAZI     1            226221  KUMBET        1.018250
10065   EIH:   211022  211222          BBAKKALKOY            KARTAL        1            226221  KUMBET        1.018250
10066   EIH:   220321  220421          TUNCBILEK-A           TUNCBILEK-B   1            226221  KUMBET        1.018250
10067   EIH:   221921  292021          KESTEL                KESTELSANAL   1            226221  KUMBET        1.018250
10068   EIH:   210222  211022          PASAKOY               BBAKKALKOY    2            226221  KUMBET        1.018250
10069   EIH:   210222  211022          PASAKOY               BBAKKALKOY    1            226221  KUMBET        1.018250
10070   EIH:   210121  211821          TEPEOREN              GEBZEOSB      2            226221  KUMBET        1.018250
10071   EIH:   214310  290310          DILISKELESIG          DCELIKSANAL   1            226221  KUMBET        1.018250
10072   EIH:   220921  228221          OTOSANSIT             RBKARESI      1            226221  KUMBET        1.018250
10073   EIH:   210121  211821          TEPEOREN              GEBZEOSB      1            226221  KUMBET        1.018250
10074   OTR:   211210  211222        KARTAL A-OTR-2        KARTAL A-OTR-2  1            226221  KUMBET        1.018251
10075   EIH:   221221  221821          BOSEN                 DEMIRTAS      1            226221  KUMBET        1.018251
10076   EIH:   211221  211921          KARTAL                KURTKOY       2            226221  KUMBET        1.018251
10077   EIH:   211221  211921          KARTAL                KURTKOY       1            226221  KUMBET        1.018251
10078   EIH:   210221  212021          PASAKOY               DUDULLU       1            226221  KUMBET        1.018251
10079   EIH:   222421  225521          SOGUT                 MERYEMRES     1            219921  GOLPAZARI     1.018251
10080   EIH:   220921  228221          OTOSANSIT             RBKARESI      1            228622  OSMANGAZI     1.018252
10081   EIH:   220021  221822          BURSADG               DEMIRTAS      1            226221  KUMBET        1.018252
10082   EIH:   220022  221822          BURSADG               DEMIRTAS      1            226221  KUMBET        1.018252
10083   EIH:   221421  228721          ORHANELITES           ORHANELI      1            226221  KUMBET        1.018252
10084   EIH:   221421  228722          ORHANELITES           ORHANELI      1            226221  KUMBET        1.018252
10085   EIH:   220322  220421          TUNCBILEK-A           TUNCBILEK-B   1            226221  KUMBET        1.018252
10086   EIH:   221921  225422          KESTEL                TURANKOY      1            226221  KUMBET        1.018253
10087   EIH:   210122  212021          TEPEOREN              DUDULLU       2            226221  KUMBET        1.018253
10088   EIH:   210122  212021          TEPEOREN              DUDULLU       1            226221  KUMBET        1.018253
10089  BANK:   210111  210122            TEPEOREN B            TEPEOREN B  1            226221  KUMBET        1.018253
10090   EIH:   227221  292021          ULUDAG                KESTELSANAL   1            226221  KUMBET        1.018253
10091   EIH:   225421  227221          TURANKOY              ULUDAG        1            226221  KUMBET        1.018253
10092   EIH:   211822  216721          GEBZEOSB              GEBZEKIMYA    1            226221  KUMBET        1.018253
10093   EIH:   214822  216722          MAKINAOSB             GEBZEKIMYA    1            226221  KUMBET        1.018254
10094   EIH:   211622  214322          ICMELER               DILISKELESIG  1            226221  KUMBET        1.018255
10095  BANK:   220010  220021             BURSADG A             BURSADG A  1            211521  COLAKOGLU     1.018255
10096   EIH:   214321  214821          DILISKELESIG          MAKINAOSB     1            226221  KUMBET        1.018255
10097   EIH:   220010  314911          BURSADG               BANDIRMA1DG   1            222621  ESKISEHIR1    1.018255
10098   EIH:   220111  220210          BURSASANAYI           GURAGAC       1            227321  TASPINARRES   1.018255
10099   EIH:   211521  214321          COLAKOGLU             DILISKELESIG  1            226221  KUMBET        1.018255
10100   EIH:   220121  221322          BURSASANAYI           BESEVLER      1            226221  KUMBET        1.018256
10101   EIH:   220121  221322          BURSASANAYI           BESEVLER      1            221821  DEMIRTAS      1.018256
10102   OTR:   211210  211221        KARTAL C-OTR-6        KARTAL C-OTR-6  1            226221  KUMBET        1.018256
10103   EIH:   211321  211621          TUZLA                 ICMELER       1            226221  KUMBET        1.018257
10104   EIH:   220122  221221          BURSASANAYI           BOSEN         1            226221  KUMBET        1.018257
10105   EIH:   210111  217711          TEPEOREN              ATASEHIR      1            226221  KUMBET        1.018257
10106   EIH:   211522  214322          COLAKOGLU             DILISKELESIG  1            226221  KUMBET        1.018258
10107  BANK:   210010  210021           UMRANIYE B-           UMRANIYE B-  2            226221  KUMBET        1.018258
10108   EIH:   219110  290310          COLAKOGLU400          DCELIKSANAL   1            226221  KUMBET        1.018258
10109   EIH:   211521  219121          COLAKOGLU             COLAKOGLU400  1            226221  KUMBET        1.018258
10110   EIH:   214421  220821          AKSAYALOVA            ORHANGAZI     1            226221  KUMBET        1.018260
10111   EIH:   220210  220510          GURAGAC               SEYITOMER     1            219121  COLAKOGLU400  1.018260
10112   EIH:   210122  211822          TEPEOREN              GEBZEOSB      1            226221  KUMBET        1.018261
10113   OTR:   222811  222821    ESKISEHIR3 B-OTR-3    ESKISEHIR3 B-OTR-3  2            225621  KARTALRES     1.018261
10114   EIH:   213721  214421          YALOVA                AKSAYALOVA    1            226221  KUMBET        1.018262
10115   OTR:   214811  214822     MAKINAOSB B-OTR-3     MAKINAOSB B-OTR-3  1            226221  KUMBET        1.018262
10116   OTR:   214310  214322    DILISKELESIG OTR-1    DILISKELESIG OTR-1  1            226221  KUMBET        1.018262
10117   EIH:   211321  211822          TUZLA                 GEBZEOSB      1            226221  KUMBET        1.018262
10118   OTR:   214311  214322    DILISKELESIG OTR-2    DILISKELESIG OTR-2  1            226221  KUMBET        1.018262
10119   OTR:   211211  211221        KARTAL B-OTR-4        KARTAL B-OTR-4  1            226221  KUMBET        1.018262
10120   EIH:   210021  217621          UMRANIYE              DUDULLUMETRO  1            226221  KUMBET        1.018262
10121  BANK:   210010  210022           UMRANIYE A-           UMRANIYE A-  2            226221  KUMBET        1.018263
10122   EIH:   220510  520011          SEYITOMER             AFYON2        1            211521  COLAKOGLU     1.018263
10123   EIH:   220321  222321          TUNCBILEK-A           BILORSA       1            219121  COLAKOGLU400  1.018263
10124   EIH:   220023  228221          BURSADG               RBKARESI      1            221221  BOSEN         1.018263
10125  BANK:   210111  210122            TEPEOREN B            TEPEOREN B  1            211622  ICMELER       1.018264
10126   EIH:   210110  214710          TEPEOREN              YENIDGKC      1            226221  KUMBET        1.018264
10127   EIH:   210010  217710          UMRANIYE              ATASEHIR      1            226221  KUMBET        1.018265
10128   EIH:   214821  216721          MAKINAOSB             GEBZEKIMYA    1            226221  KUMBET        1.018265
10129   EIH:   222521  225621          BOZUYUK               KARTALRES     1            226221  KUMBET        1.018265
10130   OTR:   214810  214821     MAKINAOSB A-OTR-1     MAKINAOSB A-OTR-1  1            226221  KUMBET        1.018265
10131   EIH:   210121  211921          TEPEOREN              KURTKOY       1            226221  KUMBET        1.018266
10132   EIH:   211421  211521          KROMANCELIK           COLAKOGLU     1            226221  KUMBET        1.018266
10133   EIH:   222121  227221          INEGOL                ULUDAG        1            226221  KUMBET        1.018266
10134   EIH:   210122  212122          TEPEOREN              YARIMCA1      1            226221  KUMBET        1.018266
10135   EIH:   220122  221221          BURSASANAYI           BOSEN         1            227321  TASPINARRES   1.018268
10136   EIH:   210122  212021          TEPEOREN              DUDULLU       1            211822  GEBZEOSB      1.018269
10137   EIH:   210122  212021          TEPEOREN              DUDULLU       2            211822  GEBZEOSB      1.018269
10138   EIH:   211211  214711          KARTAL                YENIDGKC      1            226221  KUMBET        1.018270
10139   EIH:   210111  214811          TEPEOREN              MAKINAOSB     1            226221  KUMBET        1.018271
10140   EIH:   220022  220721          BURSADG               GEMLIK        1            220821  ORHANGAZI     1.018273
10141   EIH:   220210  220510          GURAGAC               SEYITOMER     1            211521  COLAKOGLU     1.018275
10142   OTR:   227211  227221        ULUDAG B-OTR-4        ULUDAG B-OTR-4  2            226221  KUMBET        1.018276
10143   OTR:   227211  227221        ULUDAG A-OTR-1        ULUDAG A-OTR-1  1            226221  KUMBET        1.018276
10144   EIH:   210010  210110          UMRANIYE              TEPEOREN      1            226221  KUMBET        1.018276
10145   EIH:   120311  214510          ALIBEYKOY             BEYKOZ        1            226221  KUMBET        1.018278
10146   EIH:   214510  216910          BEYKOZ                KAVACIK       1            226221  KUMBET        1.018278
10147   EIH:   220321  222321          TUNCBILEK-A           BILORSA       1            211521  COLAKOGLU     1.018278
10148   EIH:   214421  220821          AKSAYALOVA            ORHANGAZI     1            219121  COLAKOGLU400  1.018279
10149   EIH:   220022  220821          BURSADG               ORHANGAZI     1            222621  ESKISEHIR1    1.018280
10150   EIH:   210110  214211          TEPEOREN              KOCAELI       1            210121  TEPEOREN      1.018281
10151   EIH:   220024  220621          BURSADG               KARSAK        1            222621  ESKISEHIR1    1.018281
10152   EIH:   210121  211821          TEPEOREN              GEBZEOSB      2            219121  COLAKOGLU400  1.018281
10153  BANK:   210110  210121            TEPEOREN A            TEPEOREN A  2            222621  ESKISEHIR1    1.018282
10154   EIH:   120310  216911          ALIBEYKOY             KAVACIK       1            226221  KUMBET        1.018283
10155   EIH:   222421  222521          SOGUT                 BOZUYUK       1            226221  KUMBET        1.018283
10156   EIH:   210211  231111          PASAKOY               OSMANCA       1            221221  BOSEN         1.018285
10157   EIH:   215821  220621          ASILDEMIRCLK          KARSAK        1            222621  ESKISEHIR1    1.018287
10158   EIH:   210121  211821          TEPEOREN              GEBZEOSB      1            219121  COLAKOGLU400  1.018288
10159  BANK:   210210  210221             PASAKOY A             PASAKOY A  1            222621  ESKISEHIR1    1.018288
10160   EIH:   214310  290310          DILISKELESIG          DCELIKSANAL   1            214321  DILISKELESIG  1.018290
10161  BANK:   220111  220121         BURSASANAYI A         BURSASANAYI A  2            219121  COLAKOGLU400  1.018291
10162  BANK:   220111  220122         BURSASANAYI B         BURSASANAYI B  1            222621  ESKISEHIR1    1.018293
10163   EIH:   214421  220821          AKSAYALOVA            ORHANGAZI     1            211521  COLAKOGLU     1.018294
10164   EIH:   210510  216911          ADA2DGKC              KAVACIK       1            221221  BOSEN         1.018295
10165   OTR:   220011  220024       BURSADG B-OTR-3       BURSADG B-OTR-3  1            222621  ESKISEHIR1    1.018295
10166   EIH:   210110  214211          TEPEOREN              KOCAELI       1            222621  ESKISEHIR1    1.018296
10167   EIH:   210121  211821          TEPEOREN              GEBZEOSB      2            211521  COLAKOGLU     1.018296
10168   EIH:   214210  214810          KOCAELI               MAKINAOSB     1            222621  ESKISEHIR1    1.018297
10169   OTR:   214310  214322    DILISKELESIG OTR-1    DILISKELESIG OTR-1  1            211921  KURTKOY       1.018297
10170   EIH:   222421  225521          SOGUT                 MERYEMRES     1            225621  KARTALRES     1.018297
10171   EIH:   213721  220721          YALOVA                GEMLIK        1            219121  COLAKOGLU400  1.018298
10172   OTR:   222811  222821    ESKISEHIR3 B-OTR-4    ESKISEHIR3 B-OTR-4  1            225621  KARTALRES     1.018300
10173   EIH:   213721  220721          YALOVA                GEMLIK        1            222621  ESKISEHIR1    1.018300
10174   EIH:   211222  211621          KARTAL                ICMELER       1            222621  ESKISEHIR1    1.018300
10175  BANK:   220010  220021             BURSADG A             BURSADG A  1            221821  DEMIRTAS      1.018303
10176   EIH:   210010  210911          UMRANIYE              KBAKKALKOY    1            222621  ESKISEHIR1    1.018303
10177   EIH:   223321  291321          KUTAHYA               KUTAHYASANAL  1            226221  KUMBET        1.018303
10178   EIH:   210121  211821          TEPEOREN              GEBZEOSB      1            211521  COLAKOGLU     1.018304
10179   EIH:   210910  215211          KBAKKALKOY            MALTEPEIST    1            222621  ESKISEHIR1    1.018305
10180   EIH:   220024  220821          BURSADG               ORHANGAZI     1            222621  ESKISEHIR1    1.018305
10181   EIH:   221721  229421          AKCALAR               GUNEY-1RES    1            227321  TASPINARRES   1.018306
10182  BANK:   220111  220121         BURSASANAYI A         BURSASANAYI A  2            211521  COLAKOGLU     1.018306
10183   EIH:   210910  215211          KBAKKALKOY            MALTEPEIST    1            212021  DUDULLU       1.018306
10184   EIH:   213621  213721          KARAMURSEL            YALOVA        1            219121  COLAKOGLU400  1.018307
10185   OTR:   214311  214322    DILISKELESIG OTR-2    DILISKELESIG OTR-2  1            211921  KURTKOY       1.018307
10186   EIH:   220122  228622          BURSASANAYI           OSMANGAZI     1            219121  COLAKOGLU400  1.018308
10187   EIH:   228621  291821          OSMANGAZI             BSANAYISANAL  1            219121  COLAKOGLU400  1.018308
10188   EIH:   210111  210311          TEPEOREN              ADAPAZARI     1            226221  KUMBET        1.018309
10189   EIH:   211210  215210          KARTAL                MALTEPEIST    1            222621  ESKISEHIR1    1.018309
10190   EIH:   210111  214811          TEPEOREN              MAKINAOSB     1            210121  TEPEOREN      1.018309
10191   EIH:   220121  291821          BURSASANAYI           BSANAYISANAL  1            219121  COLAKOGLU400  1.018310
10192   EIH:   221721  229421          AKCALAR               GUNEY-1RES    1            222621  ESKISEHIR1    1.018311
10193   EIH:   228621  291821          OSMANGAZI             BSANAYISANAL  1            222621  ESKISEHIR1    1.018312
10194   EIH:   220010  314911          BURSADG               BANDIRMA1DG   1            227321  TASPINARRES   1.018312
10195   EIH:   220121  291821          BURSASANAYI           BSANAYISANAL  1            222621  ESKISEHIR1    1.018312
10196   EIH:   213721  220721          YALOVA                GEMLIK        1            211521  COLAKOGLU     1.018313
10197   EIH:   221521  311121          MKEMALPASA            GOBEL         1            222621  ESKISEHIR1    1.018314
10198   EIH:   224022  311121          KARACABEY             GOBEL         1            222621  ESKISEHIR1    1.018315
10199   EIH:   213621  213721          KARAMURSEL            YALOVA        1            222621  ESKISEHIR1    1.018316
10200   EIH:   214711  214810          YENIDGKC              MAKINAOSB     1            228622  OSMANGAZI     1.018316
10201  BANK:   220111  220121         BURSASANAYI A         BURSASANAYI A  2            222621  ESKISEHIR1    1.018317
10202   EIH:   227121  228721          DEVECIKONAGI          ORHANELI      1            222621  ESKISEHIR1    1.018317
10203  BANK:   210211  210222             PASAKOY B             PASAKOY B  1            222621  ESKISEHIR1    1.018317
10204   EIH:   227621  229421          HARMANLIKRES          GUNEY-1RES    1            222621  ESKISEHIR1    1.018318
10205   EIH:   215521  222121          ULURES                INEGOL        1            222621  ESKISEHIR1    1.018318
10206   EIH:   220023  220922          BURSADG               OTOSANSIT     1            219121  COLAKOGLU400  1.018318
10207   EIH:   220122  228622          BURSASANAYI           OSMANGAZI     1            222621  ESKISEHIR1    1.018319
10208   EIH:   222121  228721          INEGOL                ORHANELI      1            222621  ESKISEHIR1    1.018319
10209   EIH:   211221  211622          KARTAL                ICMELER       1            222621  ESKISEHIR1    1.018320
10210   EIH:   220023  228221          BURSADG               RBKARESI      1            219121  COLAKOGLU400  1.018320
10211   EIH:   216121  225521          DINCERCIM             MERYEMRES     1            219121  COLAKOGLU400  1.018320
10212   EIH:   221721  229421          AKCALAR               GUNEY-1RES    1            219121  COLAKOGLU400  1.018320
10213   EIH:   214310  290310          DILISKELESIG          DCELIKSANAL   1            222621  ESKISEHIR1    1.018321
10214  BANK:   222810  222822          ESKISEHIR3 A          ESKISEHIR3 A  2            219121  COLAKOGLU400  1.018322
10215   EIH:   227121  311121          DEVECIKONAGI          GOBEL         1            222621  ESKISEHIR1    1.018322
10216   EIH:   213621  213721          KARAMURSEL            YALOVA        1            211521  COLAKOGLU     1.018322
10217   EIH:   120911  210210          ZEKERIYAKOY           PASAKOY       1            226221  KUMBET        1.018322
10218   EIH:   210221  212021          PASAKOY               DUDULLU       1            222621  ESKISEHIR1    1.018322
10219   EIH:   220122  228622          BURSASANAYI           OSMANGAZI     1            211521  COLAKOGLU     1.018323
10220   EIH:   220022  220821          BURSADG               ORHANGAZI     1            219121  COLAKOGLU400  1.018323
10221   EIH:   222121  228721          INEGOL                ORHANELI      1            219121  COLAKOGLU400  1.018323
10222   EIH:   228621  291821          OSMANGAZI             BSANAYISANAL  1            211521  COLAKOGLU     1.018323
10223   EIH:   211221  211921          KARTAL                KURTKOY       1            219121  COLAKOGLU400  1.018324
10224   EIH:   211221  211921          KARTAL                KURTKOY       2            219121  COLAKOGLU400  1.018324
10225   EIH:   215521  222121          ULURES                INEGOL        1            219121  COLAKOGLU400  1.018324
10226   EIH:   120911  210210          ZEKERIYAKOY           PASAKOY       1            211622  ICMELER       1.018325
10227   EIH:   222421  222521          SOGUT                 BOZUYUK       1            219121  COLAKOGLU400  1.018325
10228   OTR:   220011  220024       BURSADG B-OTR-3       BURSADG B-OTR-3  1            219121  COLAKOGLU400  1.018325
10229   EIH:   220121  291821          BURSASANAYI           BSANAYISANAL  1            211521  COLAKOGLU     1.018325
10230  BANK:   210111  210122            TEPEOREN B            TEPEOREN B  1            222621  ESKISEHIR1    1.018325
10231   EIH:   221321  228722          BESEVLER              ORHANELI      1            219121  COLAKOGLU400  1.018326
10232   EIH:   224021  227621          KARACABEY             HARMANLIKRES  1            222621  ESKISEHIR1    1.018326
10233   EIH:   215521  228722          ULURES                ORHANELI      1            222621  ESKISEHIR1    1.018327
10234   EIH:   210922  216622          KBAKKALKOY            KADIKOY       1            222621  ESKISEHIR1    1.018328
10235   EIH:   220921  228221          OTOSANSIT             RBKARESI      1            219121  COLAKOGLU400  1.018328
10236   EIH:   221621  221721          GORUKLE               AKCALAR       1            222621  ESKISEHIR1    1.018328
10237   EIH:   225221  228722          POYRAZRES_SU          ORHANELI      1            222621  ESKISEHIR1    1.018328
10238   EIH:   221521  225221          MKEMALPASA            POYRAZRES_SU  1            222621  ESKISEHIR1    1.018328
10239   OTR:   210911  210921    KBAKKALKOY A-OTR-2    KBAKKALKOY A-OTR-2  1            222621  ESKISEHIR1    1.018329
10240   OTR:   210910  210922    KBAKKALKOY B-OTR-4    KBAKKALKOY B-OTR-4  1            222621  ESKISEHIR1    1.018329
10241   OTR:   220111  220121   BURSASANAYI C-OTR-5   BURSASANAYI C-OTR-5  1            219121  COLAKOGLU400  1.018329
10242  BANK:   220210  220221             GURAGAC A             GURAGAC A  1            219121  COLAKOGLU400  1.018329
10243   EIH:   221121  228621          YILDIRIM              OSMANGAZI     1            222621  ESKISEHIR1    1.018329
10244   EIH:   221621  221721          GORUKLE               AKCALAR       1            219121  COLAKOGLU400  1.018330
10245   EIH:   210022  210721          UMRANIYE              SELIMIYE      1            222621  ESKISEHIR1    1.018330
10246   OTR:   220111  220121   BURSASANAYI C-OTR-5   BURSASANAYI C-OTR-5  1            222621  ESKISEHIR1    1.018330
10247   EIH:   222421  225521          SOGUT                 MERYEMRES     1            219121  COLAKOGLU400  1.018330
10248   EIH:   224022  311121          KARACABEY             GOBEL         1            219121  COLAKOGLU400  1.018330
10249   EIH:   221321  228722          BESEVLER              ORHANELI      1            222621  ESKISEHIR1    1.018331
10250   EIH:   210821  210922          GOZTEPE               KBAKKALKOY    1            222621  ESKISEHIR1    1.018331
10251   EIH:   211321  211422          TUZLA                 KROMANCELIK   1            222621  ESKISEHIR1    1.018331
10252   EIH:   220121  221821          BURSASANAYI           DEMIRTAS      1            222621  ESKISEHIR1    1.018331
10253   EIH:   210010  210110          UMRANIYE              TEPEOREN      1            210223  PASAKOY       1.018331
10254   EIH:   210010  210110          UMRANIYE              TEPEOREN      1            210221  PASAKOY       1.018331
10255   EIH:   210022  210922          UMRANIYE              KBAKKALKOY    1            222621  ESKISEHIR1    1.018332
10256   OTR:   219110  219121  COLAKOGLU400 A-OTR-1  COLAKOGLU400 A-OTR-1  1            222621  ESKISEHIR1    1.018332
10257   OTR:   219110  219121  COLAKOGLU400 A-OTR-2  COLAKOGLU400 A-OTR-2  2            222621  ESKISEHIR1    1.018332
10258   OTR:   211210  211221        KARTAL C-OTR-6        KARTAL C-OTR-6  1            222621  ESKISEHIR1    1.018332
10259   EIH:   211022  211122          BBAKKALKOY            SOGANLIK      1            222621  ESKISEHIR1    1.018332
10260   EIH:   214310  290310          DILISKELESIG          DCELIKSANAL   1            211622  ICMELER       1.018332
10261   EIH:   214822  217221          MAKINAOSB             SIDDIK        1            222621  ESKISEHIR1    1.018333
10262   EIH:   220121  228721          BURSASANAYI           ORHANELI      1            219121  COLAKOGLU400  1.018333
10263   EIH:   211321  211621          TUZLA                 ICMELER       1            222621  ESKISEHIR1    1.018333
10264   EIH:   220121  228721          BURSASANAYI           ORHANELI      1            222621  ESKISEHIR1    1.018333
10265   EIH:   220023  220922          BURSADG               OTOSANSIT     1            222621  ESKISEHIR1    1.018333
10266   EIH:   213721  214421          YALOVA                AKSAYALOVA    1            219121  COLAKOGLU400  1.018333
10267   EIH:   220023  228221          BURSADG               RBKARESI      1            222621  ESKISEHIR1    1.018333
10268   EIH:   221521  311121          MKEMALPASA            GOBEL         1            219121  COLAKOGLU400  1.018333
10269   EIH:   220023  220922          BURSADG               OTOSANSIT     1            211521  COLAKOGLU     1.018333
10270   EIH:   219321  224221          HASANAGA              ULUABATHES    1            222621  ESKISEHIR1    1.018334
10271   EIH:   211022  211222          BBAKKALKOY            KARTAL        1            222621  ESKISEHIR1    1.018334
10272   EIH:   221121  228622          YILDIRIM              OSMANGAZI     1            222621  ESKISEHIR1    1.018334
10273   EIH:   227621  229421          HARMANLIKRES          GUNEY-1RES    1            219121  COLAKOGLU400  1.018334
10274   EIH:   210222  211022          PASAKOY               BBAKKALKOY    1            222621  ESKISEHIR1    1.018334
10275   EIH:   219110  290310          COLAKOGLU400          DCELIKSANAL   1            222621  ESKISEHIR1    1.018334
10276   EIH:   210222  211022          PASAKOY               BBAKKALKOY    2            222621  ESKISEHIR1    1.018334
10277   EIH:   211521  219121          COLAKOGLU             COLAKOGLU400  1            222621  ESKISEHIR1    1.018335
10278   EIH:   210121  211821          TEPEOREN              GEBZEOSB      2            222621  ESKISEHIR1    1.018335
10279   EIH:   220921  228221          OTOSANSIT             RBKARESI      1            222621  ESKISEHIR1    1.018335
10280   EIH:   211522  214322          COLAKOGLU             DILISKELESIG  1            222621  ESKISEHIR1    1.018335
10281   EIH:   220023  228221          BURSADG               RBKARESI      1            211521  COLAKOGLU     1.018335
10282   EIH:   216121  225521          DINCERCIM             MERYEMRES     1            211521  COLAKOGLU     1.018335
10283   EIH:   221721  229421          AKCALAR               GUNEY-1RES    1            211521  COLAKOGLU     1.018335
10284   EIH:   210121  211821          TEPEOREN              GEBZEOSB      1            222621  ESKISEHIR1    1.018335
10285   OTR:   211210  211222        KARTAL A-OTR-2        KARTAL A-OTR-2  1            222621  ESKISEHIR1    1.018335
10286   EIH:   220024  220621          BURSADG               KARSAK        1            219121  COLAKOGLU400  1.018335
10287   EIH:   227121  228721          DEVECIKONAGI          ORHANELI      1            219121  COLAKOGLU400  1.018336
10288  BANK:   210010  210021           UMRANIYE B-           UMRANIYE B-  2            222621  ESKISEHIR1    1.018336
10289   EIH:   221921  292021          KESTEL                KESTELSANAL   1            222621  ESKISEHIR1    1.018336
10290   EIH:   211221  211921          KARTAL                KURTKOY       1            222621  ESKISEHIR1    1.018336
10291   EIH:   220321  220421          TUNCBILEK-A           TUNCBILEK-B   1            222621  ESKISEHIR1    1.018336
10292   EIH:   211221  211921          KARTAL                KURTKOY       2            222621  ESKISEHIR1    1.018336
10293   EIH:   220521  227521          SEYITOMER             KUMAS         1            219121  COLAKOGLU400  1.018336
10294   EIH:   221221  221821          BOSEN                 DEMIRTAS      1            222621  ESKISEHIR1    1.018337
10295  BANK:   222810  222822          ESKISEHIR3 A          ESKISEHIR3 A  2            211521  COLAKOGLU     1.018337
10296   EIH:   222821  224121          ESKISEHIR3            ESKISEHIRCIM  1            219121  COLAKOGLU400  1.018337
10297   EIH:   220121  221821          BURSASANAYI           DEMIRTAS      1            219121  COLAKOGLU400  1.018337
10298   OTR:   222811  222821    ESKISEHIR3 B-OTR-3    ESKISEHIR3 B-OTR-3  2            219121  COLAKOGLU400  1.018337
10299   EIH:   220121  221322          BURSASANAYI           BESEVLER      1            222621  ESKISEHIR1    1.018337
10300   EIH:   215821  220621          ASILDEMIRCLK          KARSAK        1            219121  COLAKOGLU400  1.018337
10301   EIH:   220021  221822          BURSADG               DEMIRTAS      1            222621  ESKISEHIR1    1.018337
10302   EIH:   220022  221822          BURSADG               DEMIRTAS      1            222621  ESKISEHIR1    1.018338
10303   EIH:   220022  220821          BURSADG               ORHANGAZI     1            211521  COLAKOGLU     1.018338
10304   EIH:   221421  228721          ORHANELITES           ORHANELI      1            222621  ESKISEHIR1    1.018338
10305   EIH:   221421  228722          ORHANELITES           ORHANELI      1            222621  ESKISEHIR1    1.018338
10306   EIH:   220322  220421          TUNCBILEK-A           TUNCBILEK-B   1            222621  ESKISEHIR1    1.018338
10307   EIH:   222121  228721          INEGOL                ORHANELI      1            211521  COLAKOGLU     1.018338
10308   EIH:   211221  211921          KARTAL                KURTKOY       2            211521  COLAKOGLU     1.018339
10309   EIH:   211221  211921          KARTAL                KURTKOY       1            211521  COLAKOGLU     1.018339
10310   EIH:   210122  211822          TEPEOREN              GEBZEOSB      1            222621  ESKISEHIR1    1.018339
10311   EIH:   221921  225422          KESTEL                TURANKOY      1            222621  ESKISEHIR1    1.018339
10312   EIH:   210122  212021          TEPEOREN              DUDULLU       1            222621  ESKISEHIR1    1.018339
10313   EIH:   210122  212021          TEPEOREN              DUDULLU       2            222621  ESKISEHIR1    1.018339
10314   EIH:   227221  292021          ULUDAG                KESTELSANAL   1            222621  ESKISEHIR1    1.018339
10315   EIH:   215521  222121          ULURES                INEGOL        1            211521  COLAKOGLU     1.018339
10316   EIH:   225421  227221          TURANKOY              ULUDAG        1            222621  ESKISEHIR1    1.018340
10317   EIH:   222421  222521          SOGUT                 BOZUYUK       1            211521  COLAKOGLU     1.018340
10318   OTR:   220011  220024       BURSADG B-OTR-3       BURSADG B-OTR-3  1            211521  COLAKOGLU     1.018340
10319   EIH:   211822  216721          GEBZEOSB              GEBZEKIMYA    1            222621  ESKISEHIR1    1.018340
10320   OTR:   214310  214322    DILISKELESIG OTR-1    DILISKELESIG OTR-1  1            222621  ESKISEHIR1    1.018340
10321   OTR:   214811  214822     MAKINAOSB B-OTR-3     MAKINAOSB B-OTR-3  1            222621  ESKISEHIR1    1.018340
10322   OTR:   214311  214322    DILISKELESIG OTR-2    DILISKELESIG OTR-2  1            222621  ESKISEHIR1    1.018340
10323   EIH:   221321  228722          BESEVLER              ORHANELI      1            211521  COLAKOGLU     1.018341
10324   EIH:   211321  211822          TUZLA                 GEBZEOSB      1            222621  ESKISEHIR1    1.018341
10325   EIH:   214822  216722          MAKINAOSB             GEBZEKIMYA    1            222621  ESKISEHIR1    1.018341
10326   EIH:   220521  225321          SEYITOMER             BOZUYUKRES    1            219121  COLAKOGLU400  1.018341
10327   EIH:   210111  217711          TEPEOREN              ATASEHIR      1            222621  ESKISEHIR1    1.018341
10328   OTR:   211211  211221        KARTAL B-OTR-4        KARTAL B-OTR-4  1            222621  ESKISEHIR1    1.018341
10329   OTR:   222811  222821    ESKISEHIR3 B-OTR-4    ESKISEHIR3 B-OTR-4  1            219121  COLAKOGLU400  1.018341
10330   EIH:   210021  217621          UMRANIYE              DUDULLUMETRO  1            222621  ESKISEHIR1    1.018342
10331   EIH:   220122  221221          BURSASANAYI           BOSEN         1            222621  ESKISEHIR1    1.018342
10332   EIH:   211622  214322          ICMELER               DILISKELESIG  1            222621  ESKISEHIR1    1.018342
10333   EIH:   224121  225121          ESKISEHIRCIM          BOZUYUKOSB    1            219121  COLAKOGLU400  1.018342
10334   OTR:   220510  220521       SEYITOMER OTR-1       SEYITOMER OTR-1  1            219121  COLAKOGLU400  1.018342
10335   EIH:   214321  214821          DILISKELESIG          MAKINAOSB     1            222621  ESKISEHIR1    1.018342
10336   EIH:   211321  211822          TUZLA                 GEBZEOSB      1            211622  ICMELER       1.018342
10337  BANK:   210010  210022           UMRANIYE A-           UMRANIYE A-  2            222621  ESKISEHIR1    1.018342
10338   EIH:   221521  225221          MKEMALPASA            POYRAZRES_SU  1            219121  COLAKOGLU400  1.018343
10339   EIH:   220024  220821          BURSADG               ORHANGAZI     1            219121  COLAKOGLU400  1.018343
10340   EIH:   219321  224221          HASANAGA              ULUABATHES    1            219121  COLAKOGLU400  1.018343
10341   EIH:   220921  228221          OTOSANSIT             RBKARESI      1            211521  COLAKOGLU     1.018343
10342   EIH:   211521  214321          COLAKOGLU             DILISKELESIG  1            222621  ESKISEHIR1    1.018343
10343   EIH:   224021  227621          KARACABEY             HARMANLIKRES  1            219121  COLAKOGLU400  1.018344
10344   EIH:   216121  222221          DINCERCIM             PASALAR       1            219121  COLAKOGLU400  1.018344
10345   EIH:   227121  311121          DEVECIKONAGI          GOBEL         1            219121  COLAKOGLU400  1.018344
10346   OTR:   220111  220121   BURSASANAYI C-OTR-5   BURSASANAYI C-OTR-5  1            211521  COLAKOGLU     1.018344
10347  BANK:   220210  220221             GURAGAC A             GURAGAC A  1            211521  COLAKOGLU     1.018344
10348   EIH:   210110  214710          TEPEOREN              YENIDGKC      1            222621  ESKISEHIR1    1.018344
10349   EIH:   222721  290821          ESKISEHIR2            KUMBETSANAL   1            219121  COLAKOGLU400  1.018344
10350   EIH:   221621  221721          GORUKLE               AKCALAR       1            211521  COLAKOGLU     1.018345
10351   EIH:   222421  225521          SOGUT                 MERYEMRES     1            211521  COLAKOGLU     1.018345
10352   EIH:   224022  311121          KARACABEY             GOBEL         1            211521  COLAKOGLU     1.018345
10353   EIH:   221621  221721          GORUKLE               AKCALAR       1            220121  BURSASANAYI   1.018346
10354   EIH:   220221  290821          GURAGAC               KUMBETSANAL   1            219121  COLAKOGLU400  1.018346
10355   EIH:   222721  222821          ESKISEHIR2            ESKISEHIR3    1            219121  COLAKOGLU400  1.018346
10356   EIH:   214821  216721          MAKINAOSB             GEBZEKIMYA    1            222621  ESKISEHIR1    1.018346
10357   EIH:   222521  225621          BOZUYUK               KARTALRES     1            219121  COLAKOGLU400  1.018346
10358   EIH:   221121  228621          YILDIRIM              OSMANGAZI     1            219121  COLAKOGLU400  1.018346
10359   EIH:   223621  227522          KIRKA                 KUMAS         1            219121  COLAKOGLU400  1.018346
10360   EIH:   223321  291321          KUTAHYA               KUTAHYASANAL  1            222621  ESKISEHIR1    1.018346
10361   EIH:   221921  292021          KESTEL                KESTELSANAL   1            219121  COLAKOGLU400  1.018346
10362   OTR:   214810  214821     MAKINAOSB A-OTR-1     MAKINAOSB A-OTR-1  1            222621  ESKISEHIR1    1.018346
10363   EIH:   225221  228722          POYRAZRES_SU          ORHANELI      1            219121  COLAKOGLU400  1.018346
10364   EIH:   222822  227922          ESKISEHIR3            ESKISEHIROSB  1            219121  COLAKOGLU400  1.018346
10365   EIH:   222821  227921          ESKISEHIR3            ESKISEHIROSB  1            219121  COLAKOGLU400  1.018346
10366   EIH:   210121  211921          TEPEOREN              KURTKOY       1            222621  ESKISEHIR1    1.018347
10367   EIH:   220511  222811          SEYITOMER             ESKISEHIR3    1            220121  BURSASANAYI   1.018347
10368   EIH:   222822  225621          ESKISEHIR3            KARTALRES     1            219121  COLAKOGLU400  1.018347
10369   EIH:   220121  221322          BURSASANAYI           BESEVLER      1            219121  COLAKOGLU400  1.018348
10370   EIH:   220121  228721          BURSASANAYI           ORHANELI      1            211521  COLAKOGLU     1.018348
10371   EIH:   223321  291321          KUTAHYA               KUTAHYASANAL  1            219121  COLAKOGLU400  1.018348
10372   EIH:   213721  214421          YALOVA                AKSAYALOVA    1            211521  COLAKOGLU     1.018348
10373   EIH:   221521  311121          MKEMALPASA            GOBEL         1            211521  COLAKOGLU     1.018348
10374   EIH:   210122  212122          TEPEOREN              YARIMCA1      1            222621  ESKISEHIR1    1.018348
10375   EIH:   211421  211521          KROMANCELIK           COLAKOGLU     1            222621  ESKISEHIR1    1.018348
10376   EIH:   220321  222822          TUNCBILEK-A           ESKISEHIR3    1            219121  COLAKOGLU400  1.018348
10377   EIH:   211211  214711          KARTAL                YENIDGKC      1            222621  ESKISEHIR1    1.018349
10378   EIH:   214421  220821          AKSAYALOVA            ORHANGAZI     1            222621  ESKISEHIR1    1.018349
10379   EIH:   221121  228622          YILDIRIM              OSMANGAZI     1            219121  COLAKOGLU400  1.018349
10380   EIH:   210111  217711          TEPEOREN              ATASEHIR      1            210223  PASAKOY       1.018349
10381   EIH:   210111  217711          TEPEOREN              ATASEHIR      1            210221  PASAKOY       1.018349
10382   EIH:   227621  229421          HARMANLIKRES          GUNEY-1RES    1            211521  COLAKOGLU     1.018349
10383   EIH:   220221  220421          GURAGAC               TUNCBILEK-B   1            219121  COLAKOGLU400  1.018350
10384   EIH:   222921  223621          CIFTELER              KIRKA         1            219121  COLAKOGLU400  1.018350
10385   EIH:   222221  222321          PASALAR               BILORSA       1            222621  ESKISEHIR1    1.018350
10386   EIH:   220024  220621          BURSADG               KARSAK        1            211521  COLAKOGLU     1.018351
10387   EIH:   227121  228721          DEVECIKONAGI          ORHANELI      1            211521  COLAKOGLU     1.018351
10388   EIH:   220521  227521          SEYITOMER             KUMAS         1            211521  COLAKOGLU     1.018352
10389   EIH:   213721  214421          YALOVA                AKSAYALOVA    1            222621  ESKISEHIR1    1.018352
10390   EIH:   220021  221822          BURSADG               DEMIRTAS      1            219121  COLAKOGLU400  1.018352
10391   EIH:   220022  221822          BURSADG               DEMIRTAS      1            219121  COLAKOGLU400  1.018352
10392   EIH:   222821  224121          ESKISEHIR3            ESKISEHIRCIM  1            211521  COLAKOGLU     1.018352
10393   EIH:   222721  227921          ESKISEHIR2            ESKISEHIROSB  1            219121  COLAKOGLU400  1.018352
10394   EIH:   220121  221821          BURSASANAYI           DEMIRTAS      1            211521  COLAKOGLU     1.018352
10395   EIH:   221221  221821          BOSEN                 DEMIRTAS      1            219121  COLAKOGLU400  1.018352
10396   OTR:   222811  222821    ESKISEHIR3 B-OTR-3    ESKISEHIR3 B-OTR-3  2            211521  COLAKOGLU     1.018352
10397   EIH:   221421  228722          ORHANELITES           ORHANELI      1            219121  COLAKOGLU400  1.018353
10398   EIH:   220321  220421          TUNCBILEK-A           TUNCBILEK-B   1            219121  COLAKOGLU400  1.018353
10399   EIH:   221421  228721          ORHANELITES           ORHANELI      1            219121  COLAKOGLU400  1.018353
10400   EIH:   215821  220621          ASILDEMIRCLK          KARSAK        1            211521  COLAKOGLU     1.018353
10401   EIH:   220322  220421          TUNCBILEK-A           TUNCBILEK-B   1            219121  COLAKOGLU400  1.018353
10402  BANK:   220111  220122         BURSASANAYI B         BURSASANAYI B  1            221921  KESTEL        1.018353
10403   EIH:   210010  217710          UMRANIYE              ATASEHIR      1            222621  ESKISEHIR1    1.018354
10404   EIH:   222121  227221          INEGOL                ULUDAG        1            222621  ESKISEHIR1    1.018354
10405   OTR:   222811  222821    ESKISEHIR3 B-OTR-4    ESKISEHIR3 B-OTR-4  1            211521  COLAKOGLU     1.018356
10406   EIH:   220521  225321          SEYITOMER             BOZUYUKRES    1            211521  COLAKOGLU     1.018356
10407   OTR:   220510  220521       SEYITOMER OTR-1       SEYITOMER OTR-1  1            211521  COLAKOGLU     1.018357
10408   EIH:   224121  225121          ESKISEHIRCIM          BOZUYUKOSB    1            211521  COLAKOGLU     1.018357
10409   EIH:   210111  214811          TEPEOREN              MAKINAOSB     1            222621  ESKISEHIR1    1.018357
10410   EIH:   216121  225521          DINCERCIM             MERYEMRES     1            220521  SEYITOMER     1.018358
10411   EIH:   221521  225221          MKEMALPASA            POYRAZRES_SU  1            211521  COLAKOGLU     1.018358
10412   EIH:   220024  220821          BURSADG               ORHANGAZI     1            211521  COLAKOGLU     1.018358
10413   EIH:   219321  224221          HASANAGA              ULUABATHES    1            211521  COLAKOGLU     1.018358
10414   EIH:   221921  225422          KESTEL                TURANKOY      1            219121  COLAKOGLU400  1.018358
10415   EIH:   220122  221221          BURSASANAYI           BOSEN         1            219121  COLAKOGLU400  1.018358
10416   EIH:   215521  228722          ULURES                ORHANELI      1            219121  COLAKOGLU400  1.018358
10417   EIH:   214510  216910          BEYKOZ                KAVACIK       1            222621  ESKISEHIR1    1.018358
10418   EIH:   216121  222221          DINCERCIM             PASALAR       1            211521  COLAKOGLU     1.018359
10419   EIH:   227121  311121          DEVECIKONAGI          GOBEL         1            211521  COLAKOGLU     1.018359
10420   EIH:   224021  227621          KARACABEY             HARMANLIKRES  1            211521  COLAKOGLU     1.018359
10421   EIH:   227221  292021          ULUDAG                KESTELSANAL   1            219121  COLAKOGLU400  1.018359
10422  BANK:   220210  220221             GURAGAC A             GURAGAC A  1            223521  AZOT          1.018359
10423   EIH:   222721  290821          ESKISEHIR2            KUMBETSANAL   1            211521  COLAKOGLU     1.018360
10424   EIH:   120311  214510          ALIBEYKOY             BEYKOZ        1            222621  ESKISEHIR1    1.018360
10425   EIH:   210010  210110          UMRANIYE              TEPEOREN      1            222621  ESKISEHIR1    1.018360
10426   EIH:   222221  222321          PASALAR               BILORSA       1            219121  COLAKOGLU400  1.018360
10427   EIH:   120310  216911          ALIBEYKOY             KAVACIK       1            222621  ESKISEHIR1    1.018360
10428   EIH:   220221  290821          GURAGAC               KUMBETSANAL   1            211521  COLAKOGLU     1.018361
10429   EIH:   222721  222821          ESKISEHIR2            ESKISEHIR3    1            211521  COLAKOGLU     1.018361
10430   EIH:   221121  228621          YILDIRIM              OSMANGAZI     1            211521  COLAKOGLU     1.018361
10431   EIH:   222521  225621          BOZUYUK               KARTALRES     1            211521  COLAKOGLU     1.018361
10432   EIH:   223621  227522          KIRKA                 KUMAS         1            211521  COLAKOGLU     1.018361
10433   EIH:   221921  292021          KESTEL                KESTELSANAL   1            211521  COLAKOGLU     1.018361
10434   EIH:   222821  227921          ESKISEHIR3            ESKISEHIROSB  1            211521  COLAKOGLU     1.018362
10435   EIH:   225221  228722          POYRAZRES_SU          ORHANELI      1            211521  COLAKOGLU     1.018362
10436   EIH:   222822  227922          ESKISEHIR3            ESKISEHIROSB  1            211521  COLAKOGLU     1.018362
10437   EIH:   220210  329711          GURAGAC               KOLINTES      1            222621  ESKISEHIR1    1.018362
10438   EIH:   225421  227221          TURANKOY              ULUDAG        1            219121  COLAKOGLU400  1.018362
10439   EIH:   222822  225621          ESKISEHIR3            KARTALRES     1            211521  COLAKOGLU     1.018362
10440   EIH:   220121  221322          BURSASANAYI           BESEVLER      1            211521  COLAKOGLU     1.018363
10441   EIH:   223321  291321          KUTAHYA               KUTAHYASANAL  1            211521  COLAKOGLU     1.018363
10442   EIH:   220321  222822          TUNCBILEK-A           ESKISEHIR3    1            211521  COLAKOGLU     1.018364
10443   EIH:   221121  228622          YILDIRIM              OSMANGAZI     1            211521  COLAKOGLU     1.018364
10444   EIH:   220221  220421          GURAGAC               TUNCBILEK-B   1            211521  COLAKOGLU     1.018365
10445   EIH:   214711  214810          YENIDGKC              MAKINAOSB     1            221221  BOSEN         1.018365
10446   EIH:   222921  223621          CIFTELER              KIRKA         1            211521  COLAKOGLU     1.018365
10447   OTR:   227211  227221        ULUDAG A-OTR-1        ULUDAG A-OTR-1  1            222621  ESKISEHIR1    1.018366
10448   OTR:   227211  227221        ULUDAG B-OTR-4        ULUDAG B-OTR-4  2            222621  ESKISEHIR1    1.018366
10449   EIH:   216121  225521          DINCERCIM             MERYEMRES     1            222621  ESKISEHIR1    1.018366
10450   EIH:   220021  221822          BURSADG               DEMIRTAS      1            211521  COLAKOGLU     1.018367
10451   EIH:   220022  221822          BURSADG               DEMIRTAS      1            211521  COLAKOGLU     1.018367
10452   EIH:   222721  227921          ESKISEHIR2            ESKISEHIROSB  1            211521  COLAKOGLU     1.018367
10453   EIH:   221221  221821          BOSEN                 DEMIRTAS      1            211521  COLAKOGLU     1.018367
10454   EIH:   220321  220421          TUNCBILEK-A           TUNCBILEK-B   1            211521  COLAKOGLU     1.018368
10455   EIH:   220322  220421          TUNCBILEK-A           TUNCBILEK-B   1            211521  COLAKOGLU     1.018368
10456   EIH:   221421  228721          ORHANELITES           ORHANELI      1            211521  COLAKOGLU     1.018368
10457   EIH:   221421  228722          ORHANELITES           ORHANELI      1            211521  COLAKOGLU     1.018368
10458   EIH:   222421  222521          SOGUT                 BOZUYUK       1            222221  PASALAR       1.018370
10459   EIH:   210111  210311          TEPEOREN              ADAPAZARI     1            222621  ESKISEHIR1    1.018372
10460   EIH:   221921  225422          KESTEL                TURANKOY      1            211521  COLAKOGLU     1.018373
10461   EIH:   220122  221221          BURSASANAYI           BOSEN         1            211521  COLAKOGLU     1.018373
10462   EIH:   215521  228722          ULURES                ORHANELI      1            211521  COLAKOGLU     1.018373
10463   EIH:   227221  292021          ULUDAG                KESTELSANAL   1            211521  COLAKOGLU     1.018374
10464   EIH:   210111  214811          TEPEOREN              MAKINAOSB     1            210223  PASAKOY       1.018374
10465   EIH:   210111  214811          TEPEOREN              MAKINAOSB     1            210221  PASAKOY       1.018374
10466   EIH:   222221  222321          PASALAR               BILORSA       1            211521  COLAKOGLU     1.018375
10467   EIH:   214310  290310          DILISKELESIG          DCELIKSANAL   1            210121  TEPEOREN      1.018376
10468   EIH:   225421  227221          TURANKOY              ULUDAG        1            211521  COLAKOGLU     1.018377
10469   EIH:   219110  290310          COLAKOGLU400          DCELIKSANAL   1            211822  GEBZEOSB      1.018379
10470   EIH:   220921  228221          OTOSANSIT             RBKARESI      1            221221  BOSEN         1.018379
10471   EIH:   224022  311121          KARACABEY             GOBEL         1            228622  OSMANGAZI     1.018381
10472   EIH:   222421  222521          SOGUT                 BOZUYUK       1            220521  SEYITOMER     1.018381
10473   EIH:   211211  214711          KARTAL                YENIDGKC      1            212021  DUDULLU       1.018385
10474   EIH:   222721  227921          ESKISEHIR2            ESKISEHIROSB  1            222621  ESKISEHIR1    1.018387
10475   EIH:   222421  225521          SOGUT                 MERYEMRES     1            216121  DINCERCIM     1.018388
10476   EIH:   220511  222811          SEYITOMER             ESKISEHIR3    1            219121  COLAKOGLU400  1.018389
10477  BANK:   210110  210121            TEPEOREN A            TEPEOREN A  2            217521  CUMHURIYET    1.018389
10478  BANK:   210110  210121            TEPEOREN A            TEPEOREN A  2            217522  CUMHURIYET    1.018389
10479   EIH:   221121  228622          YILDIRIM              OSMANGAZI     1            221821  DEMIRTAS      1.018391
10480   EIH:   220521  227521          SEYITOMER             KUMAS         1            225621  KARTALRES     1.018394
10481   OTR:   214811  214822     MAKINAOSB B-OTR-3     MAKINAOSB B-OTR-3  1            210121  TEPEOREN      1.018394
10482  BANK:   210211  210222             PASAKOY B             PASAKOY B  1            211022  BBAKKALKOY    1.018397
10483   EIH:   214510  216910          BEYKOZ                KAVACIK       1            211622  ICMELER       1.018402
10484   EIH:   211521  219121          COLAKOGLU             COLAKOGLU400  1            211822  GEBZEOSB      1.018402
10485   EIH:   220210  329711          GURAGAC               KOLINTES      1            219121  COLAKOGLU400  1.018403
10486   EIH:   220011  220110          BURSADG               BURSASANAYI   1            221622  GORUKLE       1.018404
10487   EIH:   220011  220110          BURSADG               BURSASANAYI   1            221621  GORUKLE       1.018404
10488   EIH:   220510  520011          SEYITOMER             AFYON2        1            221321  BESEVLER      1.018404
10489   EIH:   220510  520011          SEYITOMER             AFYON2        1            221322  BESEVLER      1.018404
10490   EIH:   220511  222811          SEYITOMER             ESKISEHIR3    1            211521  COLAKOGLU     1.018404
10491   EIH:   120911  210210          ZEKERIYAKOY           PASAKOY       1            222621  ESKISEHIR1    1.018406
10492   EIH:   222121  227221          INEGOL                ULUDAG        1            219121  COLAKOGLU400  1.018406
10493   EIH:   210110  214710          TEPEOREN              YENIDGKC      1            210121  TEPEOREN      1.018410
10494  BANK:   220111  220121         BURSASANAYI A         BURSASANAYI A  2            221622  GORUKLE       1.018413
10495  BANK:   220111  220121         BURSASANAYI A         BURSASANAYI A  2            221621  GORUKLE       1.018413
10496   OTR:   227211  227221        ULUDAG A-OTR-1        ULUDAG A-OTR-1  1            219121  COLAKOGLU400  1.018414
10497   OTR:   227211  227221        ULUDAG B-OTR-4        ULUDAG B-OTR-4  2            219121  COLAKOGLU400  1.018414
10498   EIH:   210010  210110          UMRANIYE              TEPEOREN      1            210121  TEPEOREN      1.018415
10499   EIH:   210111  214310          TEPEOREN              DILISKELESIG  1            216722  GEBZEKIMYA    1.018418
10500   EIH:   210111  214310          TEPEOREN              DILISKELESIG  1            216721  GEBZEKIMYA    1.018418
10501   EIH:   220210  329711          GURAGAC               KOLINTES      1            211521  COLAKOGLU     1.018418
10502   EIH:   220121  221821          BURSASANAYI           DEMIRTAS      1            221221  BOSEN         1.018419
10503   EIH:   210111  214811          TEPEOREN              MAKINAOSB     1            211622  ICMELER       1.018419
10504   EIH:   222121  227221          INEGOL                ULUDAG        1            211521  COLAKOGLU     1.018421
10505  BANK:   210211  210222             PASAKOY B             PASAKOY B  1            210222  PASAKOY       1.018422
10506   EIH:   222121  228721          INEGOL                ORHANELI      1            228622  OSMANGAZI     1.018423
10507   EIH:   224022  311121          KARACABEY             GOBEL         1            221221  BOSEN         1.018425
10508   EIH:   219321  224221          HASANAGA              ULUABATHES    1            228622  OSMANGAZI     1.018427
10509   EIH:   210111  214310          TEPEOREN              DILISKELESIG  1            228622  OSMANGAZI     1.018428
10510   OTR:   227211  227221        ULUDAG A-OTR-1        ULUDAG A-OTR-1  1            211521  COLAKOGLU     1.018429
10511   OTR:   227211  227221        ULUDAG B-OTR-4        ULUDAG B-OTR-4  2            211521  COLAKOGLU     1.018429
10512  BANK:   210010  210022           UMRANIYE A-           UMRANIYE A-  2            211622  ICMELER       1.018430
10513   EIH:   216121  225521          DINCERCIM             MERYEMRES     1            226221  KUMBET        1.018430
10514   EIH:   211221  211921          KARTAL                KURTKOY       1            210121  TEPEOREN      1.018433
10515   EIH:   211221  211921          KARTAL                KURTKOY       2            210121  TEPEOREN      1.018433
10516  BANK:   220210  220221             GURAGAC A             GURAGAC A  1            216121  DINCERCIM     1.018434
10517  BANK:   220111  220122         BURSASANAYI B         BURSASANAYI B  1            222022  YENISEHIR     1.018434
10518   EIH:   210110  214710          TEPEOREN              YENIDGKC      1            210221  PASAKOY       1.018436
10519   EIH:   210110  214710          TEPEOREN              YENIDGKC      1            210223  PASAKOY       1.018436
10520   EIH:   210122  212021          TEPEOREN              DUDULLU       2            219121  COLAKOGLU400  1.018438
10521   EIH:   210122  212021          TEPEOREN              DUDULLU       1            219121  COLAKOGLU400  1.018438
10522   EIH:   210221  212021          PASAKOY               DUDULLU       1            211622  ICMELER       1.018440
10523   EIH:   210111  217711          TEPEOREN              ATASEHIR      1            210121  TEPEOREN      1.018440
10524   EIH:   210111  210311          TEPEOREN              ADAPAZARI     1            228622  OSMANGAZI     1.018442
10525   EIH:   214210  227211          KOCAELI               ULUDAG        1            219121  COLAKOGLU400  1.018443
10526   EIH:   227621  229421          HARMANLIKRES          GUNEY-1RES    1            228622  OSMANGAZI     1.018444
10527   EIH:   221721  229421          AKCALAR               GUNEY-1RES    1            220121  BURSASANAYI   1.018446
10528   EIH:   220321  222321          TUNCBILEK-A           BILORSA       1            228622  OSMANGAZI     1.018448
10529   EIH:   211221  211622          KARTAL                ICMELER       1            210223  PASAKOY       1.018451
10530   EIH:   211221  211622          KARTAL                ICMELER       1            210221  PASAKOY       1.018451
10531   EIH:   210122  212021          TEPEOREN              DUDULLU       1            211521  COLAKOGLU     1.018454
10532   EIH:   210122  212021          TEPEOREN              DUDULLU       2            211521  COLAKOGLU     1.018454
10533   EIH:   214210  227211          KOCAELI               ULUDAG        1            211521  COLAKOGLU     1.018458
10534   OTR:   219110  219121  COLAKOGLU400 A-OTR-1  COLAKOGLU400 A-OTR-1  1            211822  GEBZEOSB      1.018463
10535   OTR:   219110  219121  COLAKOGLU400 A-OTR-2  COLAKOGLU400 A-OTR-2  2            211822  GEBZEOSB      1.018465
10536   OTR:   214810  214821     MAKINAOSB A-OTR-1     MAKINAOSB A-OTR-1  1            210121  TEPEOREN      1.018471
10537   EIH:   219321  224221          HASANAGA              ULUABATHES    1            221221  BOSEN         1.018471
10538   EIH:   220111  220210          BURSASANAYI           GURAGAC       1            211622  ICMELER       1.018472
10539   EIH:   222121  227221          INEGOL                ULUDAG        1            221821  DEMIRTAS      1.018474
10540   EIH:   210111  214310          TEPEOREN              DILISKELESIG  1            221221  BOSEN         1.018475
10541   OTR:   220510  220521       SEYITOMER OTR-1       SEYITOMER OTR-1  1            222621  ESKISEHIR1    1.018476
10542   EIH:   220011  220110          BURSADG               BURSASANAYI   1            219121  COLAKOGLU400  1.018477
10543   EIH:   220221  220421          GURAGAC               TUNCBILEK-B   1            228622  OSMANGAZI     1.018479
10544  BANK:   220111  220121         BURSASANAYI A         BURSASANAYI A  2            219321  HASANAGA      1.018479
10545   EIH:   220321  222321          TUNCBILEK-A           BILORSA       1            221221  BOSEN         1.018481
10546   EIH:   220011  220110          BURSADG               BURSASANAYI   1            219321  HASANAGA      1.018481
10547   EIH:   227621  229421          HARMANLIKRES          GUNEY-1RES    1            221221  BOSEN         1.018488
10548   EIH:   210122  211822          TEPEOREN              GEBZEOSB      1            211622  ICMELER       1.018489
10549   EIH:   210111  210311          TEPEOREN              ADAPAZARI     1            221221  BOSEN         1.018491
10550   EIH:   220011  220110          BURSADG               BURSASANAYI   1            211521  COLAKOGLU     1.018492
10551  BANK:   210210  210221             PASAKOY A             PASAKOY A  1            211921  KURTKOY       1.018492
10552   EIH:   220022  220721          BURSADG               GEMLIK        1            228622  OSMANGAZI     1.018493
10553   EIH:   215521  228722          ULURES                ORHANELI      1            221121  YILDIRIM      1.018497
10554   OTR:   220111  220121   BURSASANAYI C-OTR-5   BURSASANAYI C-OTR-5  1            228622  OSMANGAZI     1.018497
10555   EIH:   120911  210210          ZEKERIYAKOY           PASAKOY       1            210121  TEPEOREN      1.018502
10556   EIH:   210121  211921          TEPEOREN              KURTKOY       1            211622  ICMELER       1.018503
10557  BANK:   210111  210122            TEPEOREN B            TEPEOREN B  1            210121  TEPEOREN      1.018503
10558   EIH:   214510  216910          BEYKOZ                KAVACIK       1            210223  PASAKOY       1.018503
10559   EIH:   214510  216910          BEYKOZ                KAVACIK       1            210221  PASAKOY       1.018503
10560  BANK:   220210  220221             GURAGAC A             GURAGAC A  1            223522  AZOT          1.018505
10561  BANK:   220210  220221             GURAGAC A             GURAGAC A  1            219921  GOLPAZARI     1.018507
10562   EIH:   211210  215210          KARTAL                MALTEPEIST    1            214321  DILISKELESIG  1.018509
10563   EIH:   227121  228721          DEVECIKONAGI          ORHANELI      1            228622  OSMANGAZI     1.018510
10564   EIH:   220221  220421          GURAGAC               TUNCBILEK-B   1            221221  BOSEN         1.018510
10565   EIH:   221521  311121          MKEMALPASA            GOBEL         1            228622  OSMANGAZI     1.018510
10566   EIH:   210221  212021          PASAKOY               DUDULLU       1            210121  TEPEOREN      1.018511
10567   EIH:   214510  216910          BEYKOZ                KAVACIK       1            210121  TEPEOREN      1.018511
10568   EIH:   211421  211521          KROMANCELIK           COLAKOGLU     1            219121  COLAKOGLU400  1.018512
10569   EIH:   220221  220421          GURAGAC               TUNCBILEK-B   1            216121  DINCERCIM     1.018517
10570   EIH:   211321  211822          TUZLA                 GEBZEOSB      1            210121  TEPEOREN      1.018518
10571   EIH:   222121  228721          INEGOL                ORHANELI      1            221221  BOSEN         1.018519
10572   EIH:   220111  220210          BURSASANAYI           GURAGAC       1            220521  SEYITOMER     1.018524
10573  BANK:   210110  210121            TEPEOREN A            TEPEOREN A  2            217621  DUDULLUMETRO  1.018525
10574  BANK:   210110  210121            TEPEOREN A            TEPEOREN A  2            217622  DUDULLUMETRO  1.018525
10575   EIH:   221521  225221          MKEMALPASA            POYRAZRES_SU  1            228622  OSMANGAZI     1.018525
10576   EIH:   211421  211521          KROMANCELIK           COLAKOGLU     1            211521  COLAKOGLU     1.018531
10577   EIH:   220111  220210          BURSASANAYI           GURAGAC       1            210223  PASAKOY       1.018533
10578   EIH:   220111  220210          BURSASANAYI           GURAGAC       1            210221  PASAKOY       1.018533
10579   EIH:   120311  214510          ALIBEYKOY             BEYKOZ        1            211622  ICMELER       1.018534
10580   OTR:   220011  220024       BURSADG B-OTR-3       BURSADG B-OTR-3  1            228622  OSMANGAZI     1.018538
10581   EIH:   211321  211621          TUZLA                 ICMELER       1            210221  PASAKOY       1.018538
10582   EIH:   211321  211621          TUZLA                 ICMELER       1            210223  PASAKOY       1.018538
10583   EIH:   210110  214710          TEPEOREN              YENIDGKC      1            211622  ICMELER       1.018543
10584   EIH:   220111  220210          BURSASANAYI           GURAGAC       1            210121  TEPEOREN      1.018543
10585   EIH:   221521  311121          MKEMALPASA            GOBEL         1            221221  BOSEN         1.018544
10586   EIH:   222421  222521          SOGUT                 BOZUYUK       1            228622  OSMANGAZI     1.018545
10587   EIH:   227121  228721          DEVECIKONAGI          ORHANELI      1            221221  BOSEN         1.018545
10588   EIH:   211522  214322          COLAKOGLU             DILISKELESIG  1            210121  TEPEOREN      1.018552
10589   EIH:   214310  290310          DILISKELESIG          DCELIKSANAL   1            210223  PASAKOY       1.018555
10590   EIH:   214310  290310          DILISKELESIG          DCELIKSANAL   1            210221  PASAKOY       1.018555
10591  BANK:   210110  210121            TEPEOREN A            TEPEOREN A  2            228622  OSMANGAZI     1.018557
10592   EIH:   220210  329711          GURAGAC               KOLINTES      1            220121  BURSASANAYI   1.018558
10593  BANK:   220111  220121         BURSASANAYI A         BURSASANAYI A  2            227321  TASPINARRES   1.018562
10594   EIH:   210010  217710          UMRANIYE              ATASEHIR      1            211622  ICMELER       1.018563
10595   EIH:   220011  220110          BURSADG               BURSASANAYI   1            227321  TASPINARRES   1.018564
10596  BANK:   210210  210221             PASAKOY A             PASAKOY A  1            228622  OSMANGAZI     1.018566
10597   EIH:   221521  225221          MKEMALPASA            POYRAZRES_SU  1            221221  BOSEN         1.018568
10598   EIH:   216121  225521          DINCERCIM             MERYEMRES     1            228622  OSMANGAZI     1.018569
10599   EIH:   210910  215211          KBAKKALKOY            MALTEPEIST    1            217521  CUMHURIYET    1.018571
10600   EIH:   210910  215211          KBAKKALKOY            MALTEPEIST    1            217522  CUMHURIYET    1.018571
10601   EIH:   210010  210911          UMRANIYE              KBAKKALKOY    1            228622  OSMANGAZI     1.018578
10602   EIH:   222721  290821          ESKISEHIR2            KUMBETSANAL   1            225621  KARTALRES     1.018579
10603   EIH:   211222  211621          KARTAL                ICMELER       1            228622  OSMANGAZI     1.018580
10604   EIH:   222421  222521          SOGUT                 BOZUYUK       1            221221  BOSEN         1.018581
10605   EIH:   221921  292021          KESTEL                KESTELSANAL   1            228622  OSMANGAZI     1.018583
10606   OTR:   227211  227221        ULUDAG B-OTR-4        ULUDAG B-OTR-4  2            220121  BURSASANAYI   1.018584
10607   EIH:   120911  210210          ZEKERIYAKOY           PASAKOY       1            210221  PASAKOY       1.018584
10608   EIH:   120911  210210          ZEKERIYAKOY           PASAKOY       1            210223  PASAKOY       1.018584
10609   OTR:   220111  220121   BURSASANAYI C-OTR-5   BURSASANAYI C-OTR-5  1            221221  BOSEN         1.018586
10610   EIH:   222421  225521          SOGUT                 MERYEMRES     1            222221  PASALAR       1.018587
10611   OTR:   227211  227221        ULUDAG A-OTR-1        ULUDAG A-OTR-1  1            220121  BURSASANAYI   1.018591
10612   OTR:   220510  220521       SEYITOMER OTR-1       SEYITOMER OTR-1  1            226221  KUMBET        1.018596
10613   EIH:   224021  227621          KARACABEY             HARMANLIKRES  1            228622  OSMANGAZI     1.018596
10614   EIH:   210910  215211          KBAKKALKOY            MALTEPEIST    1            228622  OSMANGAZI     1.018599
10615  BANK:   210010  210022           UMRANIYE A-           UMRANIYE A-  2            210121  TEPEOREN      1.018600
10616   EIH:   221321  228722          BESEVLER              ORHANELI      1            219321  HASANAGA      1.018600
10617   EIH:   220022  220721          BURSADG               GEMLIK        1            221221  BOSEN         1.018601
10618   EIH:   211822  216721          GEBZEOSB              GEBZEKIMYA    1            212021  DUDULLU       1.018601
10619   EIH:   210122  212122          TEPEOREN              YARIMCA1      1            211622  ICMELER       1.018602
10620   EIH:   214711  214810          YENIDGKC              MAKINAOSB     1            212021  DUDULLU       1.018603
10621  BANK:   210110  210121            TEPEOREN A            TEPEOREN A  2            221221  BOSEN         1.018604
10622   EIH:   211222  211621          KARTAL                ICMELER       1            212021  DUDULLU       1.018607
10623   EIH:   216121  225521          DINCERCIM             MERYEMRES     1            221221  BOSEN         1.018608
10624   EIH:   211210  215210          KARTAL                MALTEPEIST    1            228622  OSMANGAZI     1.018610
10625   EIH:   222421  225521          SOGUT                 MERYEMRES     1            228622  OSMANGAZI     1.018610
10626   EIH:   210111  210311          TEPEOREN              ADAPAZARI     1            211221  KARTAL        1.018612
10627  BANK:   210211  210222             PASAKOY B             PASAKOY B  1            228622  OSMANGAZI     1.018612
10628  BANK:   210210  210221             PASAKOY A             PASAKOY A  1            221221  BOSEN         1.018613
10629   EIH:   120311  214510          ALIBEYKOY             BEYKOZ        1            210221  PASAKOY       1.018615
10630   EIH:   120311  214510          ALIBEYKOY             BEYKOZ        1            210223  PASAKOY       1.018615
10631   EIH:   214310  290310          DILISKELESIG          DCELIKSANAL   1            228622  OSMANGAZI     1.018618
10632   EIH:   211211  214711          KARTAL                YENIDGKC      1            217521  CUMHURIYET    1.018618
10633   EIH:   211211  214711          KARTAL                YENIDGKC      1            217522  CUMHURIYET    1.018618
10634   EIH:   211221  211622          KARTAL                ICMELER       1            228622  OSMANGAZI     1.018620
10635   EIH:   216121  222221          DINCERCIM             PASALAR       1            228622  OSMANGAZI     1.018621
10636  BANK:   210111  210122            TEPEOREN B            TEPEOREN B  1            228622  OSMANGAZI     1.018623
10637   EIH:   210010  210911          UMRANIYE              KBAKKALKOY    1            221221  BOSEN         1.018624
10638   EIH:   219110  290310          COLAKOGLU400          DCELIKSANAL   1            211622  ICMELER       1.018625
10639   EIH:   210221  212021          PASAKOY               DUDULLU       1            228622  OSMANGAZI     1.018626
10640   EIH:   211222  211621          KARTAL                ICMELER       1            221221  BOSEN         1.018627
10641   EIH:   211521  219121          COLAKOGLU             COLAKOGLU400  1            211622  ICMELER       1.018628
10642   EIH:   222221  222321          PASALAR               BILORSA       1            228622  OSMANGAZI     1.018629
10643   EIH:   210910  215211          KBAKKALKOY            MALTEPEIST    1            214321  DILISKELESIG  1.018629
10644   EIH:   220022  220821          BURSADG               ORHANGAZI     1            228622  OSMANGAZI     1.018630
10645   OTR:   220510  220521       SEYITOMER OTR-1       SEYITOMER OTR-1  1            228622  OSMANGAZI     1.018630
10646   EIH:   211622  214322          ICMELER               DILISKELESIG  1            211822  GEBZEOSB      1.018634
10647   EIH:   210010  217710          UMRANIYE              ATASEHIR      1            210221  PASAKOY       1.018636
10648   EIH:   210010  217710          UMRANIYE              ATASEHIR      1            210223  PASAKOY       1.018636
10649   EIH:   220521  225321          SEYITOMER             BOZUYUKRES    1            228622  OSMANGAZI     1.018637
10650   EIH:   120311  214510          ALIBEYKOY             BEYKOZ        1            210121  TEPEOREN      1.018638
10651   EIH:   211321  211621          TUZLA                 ICMELER       1            228622  OSMANGAZI     1.018639
10652   EIH:   219110  290310          COLAKOGLU400          DCELIKSANAL   1            210121  TEPEOREN      1.018640
10653   EIH:   224021  227621          KARACABEY             HARMANLIKRES  1            221221  BOSEN         1.018642
10654   EIH:   222821  224121          ESKISEHIR3            ESKISEHIRCIM  1            228622  OSMANGAZI     1.018642
10655   EIH:   211521  219121          COLAKOGLU             COLAKOGLU400  1            210121  TEPEOREN      1.018642
10656   OTR:   211210  211221        KARTAL C-OTR-6        KARTAL C-OTR-6  1            228622  OSMANGAZI     1.018642
10657   EIH:   219110  290310          COLAKOGLU400          DCELIKSANAL   1            228622  OSMANGAZI     1.018643
10658   EIH:   211521  219121          COLAKOGLU             COLAKOGLU400  1            228622  OSMANGAZI     1.018643
10659  BANK:   210211  210222             PASAKOY B             PASAKOY B  1            210221  PASAKOY       1.018643
10660  BANK:   210211  210222             PASAKOY B             PASAKOY B  1            210223  PASAKOY       1.018643
10661   EIH:   220221  220421          GURAGAC               TUNCBILEK-B   1            219921  GOLPAZARI     1.018644
10662   EIH:   211522  214322          COLAKOGLU             DILISKELESIG  1            228622  OSMANGAZI     1.018644
10663   EIH:   220221  290821          GURAGAC               KUMBETSANAL   1            225621  KARTALRES     1.018644
10664   OTR:   220011  220024       BURSADG B-OTR-3       BURSADG B-OTR-3  1            221221  BOSEN         1.018645
10665   EIH:   210211  231111          PASAKOY               OSMANCA       1            211221  KARTAL        1.018646
10666   EIH:   210910  215211          KBAKKALKOY            MALTEPEIST    1            221221  BOSEN         1.018646
10667   EIH:   213721  214421          YALOVA                AKSAYALOVA    1            228622  OSMANGAZI     1.018646
10668  BANK:   210010  210021           UMRANIYE B-           UMRANIYE B-  2            228622  OSMANGAZI     1.018646
10669   EIH:   221921  292021          KESTEL                KESTELSANAL   1            221221  BOSEN         1.018649
10670   EIH:   220511  222811          SEYITOMER             ESKISEHIR3    1            220122  BURSASANAYI   1.018649
10671   EIH:   224121  225121          ESKISEHIRCIM          BOZUYUKOSB    1            228622  OSMANGAZI     1.018650
10672   EIH:   222421  225521          SOGUT                 MERYEMRES     1            221221  BOSEN         1.018652
10673   EIH:   221521  311121          MKEMALPASA            GOBEL         1            221521  MKEMALPASA    1.018653
10674  BANK:   220010  220021             BURSADG A             BURSADG A  1            220021  BURSADG       1.018654
10675  BANK:   220010  220021             BURSADG A             BURSADG A  1            220022  BURSADG       1.018654
10676   EIH:   210122  211822          TEPEOREN              GEBZEOSB      1            228622  OSMANGAZI     1.018654
10677   OTR:   227211  227221        ULUDAG B-OTR-4        ULUDAG B-OTR-4  2            220122  BURSASANAYI   1.018655
10678   OTR:   214310  214322    DILISKELESIG OTR-1    DILISKELESIG OTR-1  1            228622  OSMANGAZI     1.018656
10679   OTR:   214311  214322    DILISKELESIG OTR-2    DILISKELESIG OTR-2  1            228622  OSMANGAZI     1.018656
10680   EIH:   220122  228622          BURSASANAYI           OSMANGAZI     1            219321  HASANAGA      1.018657
10681   EIH:   211210  215210          KARTAL                MALTEPEIST    1            221221  BOSEN         1.018658
10682  BANK:   210211  210222             PASAKOY B             PASAKOY B  1            221221  BOSEN         1.018658
10683   OTR:   211211  211221        KARTAL B-OTR-4        KARTAL B-OTR-4  1            228622  OSMANGAZI     1.018659
10684   EIH:   210021  217621          UMRANIYE              DUDULLUMETRO  1            228622  OSMANGAZI     1.018659
10685   OTR:   214811  214822     MAKINAOSB B-OTR-3     MAKINAOSB B-OTR-3  1            228622  OSMANGAZI     1.018660
10686  BANK:   210010  210022           UMRANIYE A-           UMRANIYE A-  2            228622  OSMANGAZI     1.018660
10687   EIH:   221321  228722          BESEVLER              ORHANELI      1            221622  GORUKLE       1.018663
10688   EIH:   221321  228722          BESEVLER              ORHANELI      1            221621  GORUKLE       1.018663
10689   EIH:   216121  222221          DINCERCIM             PASALAR       1            221221  BOSEN         1.018663
10690   EIH:   211321  211822          TUZLA                 GEBZEOSB      1            228622  OSMANGAZI     1.018664
10691  BANK:   222810  222822          ESKISEHIR3 A          ESKISEHIR3 A  2            228622  OSMANGAZI     1.018664
10692   EIH:   220521  227521          SEYITOMER             KUMAS         1            228622  OSMANGAZI     1.018664
10693   EIH:   214310  290310          DILISKELESIG          DCELIKSANAL   1            221221  BOSEN         1.018664
10694   OTR:   227211  227221        ULUDAG A-OTR-1        ULUDAG A-OTR-1  1            220122  BURSASANAYI   1.018665
10695   EIH:   214821  216721          MAKINAOSB             GEBZEKIMYA    1            228622  OSMANGAZI     1.018666
10696   EIH:   220210  220510          GURAGAC               SEYITOMER     1            228621  OSMANGAZI     1.018666
10697   OTR:   220111  220121   BURSASANAYI C-OTR-5   BURSASANAYI C-OTR-5  1            220121  BURSASANAYI   1.018667
10698   EIH:   211221  211622          KARTAL                ICMELER       1            221221  BOSEN         1.018667
10699   EIH:   210922  216622          KBAKKALKOY            KADIKOY       1            228622  OSMANGAZI     1.018669
10700   EIH:   210121  211921          TEPEOREN              KURTKOY       1            228622  OSMANGAZI     1.018669
10701  BANK:   210111  210122            TEPEOREN B            TEPEOREN B  1            221221  BOSEN         1.018670
10702   OTR:   210911  210921    KBAKKALKOY A-OTR-2    KBAKKALKOY A-OTR-2  1            228622  OSMANGAZI     1.018671
10703   OTR:   210910  210922    KBAKKALKOY B-OTR-4    KBAKKALKOY B-OTR-4  1            228622  OSMANGAZI     1.018671
10704   EIH:   220221  290821          GURAGAC               KUMBETSANAL   1            228622  OSMANGAZI     1.018671
10705   EIH:   222221  222321          PASALAR               BILORSA       1            221221  BOSEN         1.018672
10706   EIH:   225221  228722          POYRAZRES_SU          ORHANELI      1            228622  OSMANGAZI     1.018672
10707   EIH:   223621  227522          KIRKA                 KUMAS         1            228622  OSMANGAZI     1.018672
10708   EIH:   210022  210721          UMRANIYE              SELIMIYE      1            228622  OSMANGAZI     1.018672
10709   OTR:   220510  220521       SEYITOMER OTR-1       SEYITOMER OTR-1  1            221221  BOSEN         1.018672
10710   EIH:   211421  211521          KROMANCELIK           COLAKOGLU     1            228622  OSMANGAZI     1.018672
10711   EIH:   210221  212021          PASAKOY               DUDULLU       1            221221  BOSEN         1.018673
10712   EIH:   220121  228721          BURSASANAYI           ORHANELI      1            219321  HASANAGA      1.018673
10713   EIH:   210821  210922          GOZTEPE               KBAKKALKOY    1            228622  OSMANGAZI     1.018674
10714   EIH:   222721  290821          ESKISEHIR2            KUMBETSANAL   1            228622  OSMANGAZI     1.018674
10715   OTR:   219110  219121  COLAKOGLU400 A-OTR-2  COLAKOGLU400 A-OTR-2  2            228622  OSMANGAZI     1.018675
10716   OTR:   219110  219121  COLAKOGLU400 A-OTR-1  COLAKOGLU400 A-OTR-1  1            228622  OSMANGAZI     1.018675
10717   EIH:   222521  225621          BOZUYUK               KARTALRES     1            228622  OSMANGAZI     1.018675
10718   EIH:   210022  210922          UMRANIYE              KBAKKALKOY    1            228622  OSMANGAZI     1.018675
10719   EIH:   211321  211422          TUZLA                 KROMANCELIK   1            228622  OSMANGAZI     1.018675
10720   OTR:   214810  214821     MAKINAOSB A-OTR-1     MAKINAOSB A-OTR-1  1            228622  OSMANGAZI     1.018675
10721   EIH:   222822  225621          ESKISEHIR3            KARTALRES     1            228622  OSMANGAZI     1.018675
10722   EIH:   210110  214211          TEPEOREN              KOCAELI       1            228622  OSMANGAZI     1.018676
10723  BANK:   210211  210222             PASAKOY B             PASAKOY B  1            211921  KURTKOY       1.018676
10724   OTR:   222811  222821    ESKISEHIR3 B-OTR-3    ESKISEHIR3 B-OTR-3  2            228622  OSMANGAZI     1.018676
10725   EIH:   211022  211122          BBAKKALKOY            SOGANLIK      1            228622  OSMANGAZI     1.018676
10726   EIH:   220321  222822          TUNCBILEK-A           ESKISEHIR3    1            228622  OSMANGAZI     1.018677
10727   EIH:   222921  223621          CIFTELER              KIRKA         1            228622  OSMANGAZI     1.018678
10728   OTR:   222811  222821    ESKISEHIR3 B-OTR-4    ESKISEHIR3 B-OTR-4  1            228622  OSMANGAZI     1.018678
10729   EIH:   211022  211222          BBAKKALKOY            KARTAL        1            228622  OSMANGAZI     1.018679
10730   EIH:   210122  212122          TEPEOREN              YARIMCA1      1            228622  OSMANGAZI     1.018679
10731   EIH:   210222  211022          PASAKOY               BBAKKALKOY    1            228622  OSMANGAZI     1.018680
10732   EIH:   210222  211022          PASAKOY               BBAKKALKOY    2            228622  OSMANGAZI     1.018680
10733   EIH:   211421  211521          KROMANCELIK           COLAKOGLU     1            210221  PASAKOY       1.018680
10734   EIH:   211421  211521          KROMANCELIK           COLAKOGLU     1            210223  PASAKOY       1.018680
10735   EIH:   214822  217221          MAKINAOSB             SIDDIK        1            228622  OSMANGAZI     1.018681
10736   EIH:   220521  225321          SEYITOMER             BOZUYUKRES    1            221221  BOSEN         1.018681
10737   EIH:   210121  211821          TEPEOREN              GEBZEOSB      2            228622  OSMANGAZI     1.018681
10738   EIH:   214321  214821          DILISKELESIG          MAKINAOSB     1            211822  GEBZEOSB      1.018682
10739   EIH:   210121  211821          TEPEOREN              GEBZEOSB      1            228622  OSMANGAZI     1.018682
10740   OTR:   211210  211222        KARTAL A-OTR-2        KARTAL A-OTR-2  1            228622  OSMANGAZI     1.018682
10741   EIH:   221321  228722          BESEVLER              ORHANELI      1            227321  TASPINARRES   1.018683
10742   EIH:   211221  211921          KARTAL                KURTKOY       1            228622  OSMANGAZI     1.018683
10743   EIH:   211221  211921          KARTAL                KURTKOY       2            228622  OSMANGAZI     1.018683
10744   EIH:   220021  221822          BURSADG               DEMIRTAS      1            228622  OSMANGAZI     1.018685
10745   EIH:   220022  221822          BURSADG               DEMIRTAS      1            228622  OSMANGAZI     1.018685
10746   EIH:   221421  228721          ORHANELITES           ORHANELI      1            228622  OSMANGAZI     1.018685
10747   EIH:   221421  228722          ORHANELITES           ORHANELI      1            228622  OSMANGAZI     1.018685
10748   EIH:   222821  224121          ESKISEHIR3            ESKISEHIRCIM  1            221221  BOSEN         1.018686
10749   EIH:   223321  291321          KUTAHYA               KUTAHYASANAL  1            228622  OSMANGAZI     1.018686
10750   EIH:   211321  211621          TUZLA                 ICMELER       1            221221  BOSEN         1.018686
10751   EIH:   222721  222821          ESKISEHIR2            ESKISEHIR3    1            228622  OSMANGAZI     1.018686
10752   EIH:   220321  220421          TUNCBILEK-A           TUNCBILEK-B   1            228622  OSMANGAZI     1.018686
10753   EIH:   215521  228722          ULURES                ORHANELI      1            221821  DEMIRTAS      1.018687
10754   EIH:   222822  227922          ESKISEHIR3            ESKISEHIROSB  1            228622  OSMANGAZI     1.018687
10755   EIH:   220322  220421          TUNCBILEK-A           TUNCBILEK-B   1            228622  OSMANGAZI     1.018687
10756   EIH:   220022  220821          BURSADG               ORHANGAZI     1            221221  BOSEN         1.018687
10757   EIH:   222821  227921          ESKISEHIR3            ESKISEHIROSB  1            228622  OSMANGAZI     1.018687
10758   EIH:   210110  214710          TEPEOREN              YENIDGKC      1            228622  OSMANGAZI     1.018688
10759   EIH:   210910  215211          KBAKKALKOY            MALTEPEIST    1            217622  DUDULLUMETRO  1.018689
10760   EIH:   210910  215211          KBAKKALKOY            MALTEPEIST    1            217621  DUDULLUMETRO  1.018689
10761   EIH:   222721  227921          ESKISEHIR2            ESKISEHIROSB  1            228622  OSMANGAZI     1.018689
10762   OTR:   211210  211221        KARTAL C-OTR-6        KARTAL C-OTR-6  1            221221  BOSEN         1.018689
10763   EIH:   219110  290310          COLAKOGLU400          DCELIKSANAL   1            221221  BOSEN         1.018690
10764   EIH:   210122  212021          TEPEOREN              DUDULLU       1            228622  OSMANGAZI     1.018690
10765   EIH:   210122  212021          TEPEOREN              DUDULLU       2            228622  OSMANGAZI     1.018690
10766   EIH:   211521  219121          COLAKOGLU             COLAKOGLU400  1            221221  BOSEN         1.018690
10767   EIH:   211522  214322          COLAKOGLU             DILISKELESIG  1            221221  BOSEN         1.018690
10768   OTR:   222811  222821    ESKISEHIR3 B-OTR-3    ESKISEHIR3 B-OTR-3  2            222821  ESKISEHIR3    1.018692
10769   OTR:   222811  222821    ESKISEHIR3 B-OTR-3    ESKISEHIR3 B-OTR-3  2            222822  ESKISEHIR3    1.018692
10770   EIH:   211321  211621          TUZLA                 ICMELER       1            211622  ICMELER       1.018693
10771  BANK:   210010  210021           UMRANIYE B-           UMRANIYE B-  2            221221  BOSEN         1.018693
10772   EIH:   211622  214322          ICMELER               DILISKELESIG  1            228622  OSMANGAZI     1.018694
10773   EIH:   213721  214421          YALOVA                AKSAYALOVA    1            221221  BOSEN         1.018694
10774   EIH:   224121  225121          ESKISEHIRCIM          BOZUYUKOSB    1            221221  BOSEN         1.018695
10775   EIH:   210122  212122          TEPEOREN              YARIMCA1      1            210121  TEPEOREN      1.018695
10776   EIH:   214321  214821          DILISKELESIG          MAKINAOSB     1            228622  OSMANGAZI     1.018698
10777   EIH:   211822  216721          GEBZEOSB              GEBZEKIMYA    1            228622  OSMANGAZI     1.018700
10778   EIH:   210122  211822          TEPEOREN              GEBZEOSB      1            221221  BOSEN         1.018701
10779   EIH:   211521  214321          COLAKOGLU             DILISKELESIG  1            228622  OSMANGAZI     1.018701
10780   EIH:   227121  311121          DEVECIKONAGI          GOBEL         1            228622  OSMANGAZI     1.018702
10781   OTR:   214310  214322    DILISKELESIG OTR-1    DILISKELESIG OTR-1  1            221221  BOSEN         1.018703
10782   OTR:   214311  214322    DILISKELESIG OTR-2    DILISKELESIG OTR-2  1            221221  BOSEN         1.018703
10783   EIH:   214822  216722          MAKINAOSB             GEBZEKIMYA    1            228622  OSMANGAZI     1.018704
10784   OTR:   211211  211221        KARTAL B-OTR-4        KARTAL B-OTR-4  1            221221  BOSEN         1.018705
10785   EIH:   210021  217621          UMRANIYE              DUDULLUMETRO  1            221221  BOSEN         1.018706
10786   OTR:   214811  214822     MAKINAOSB B-OTR-3     MAKINAOSB B-OTR-3  1            221221  BOSEN         1.018707
10787  BANK:   210010  210022           UMRANIYE A-           UMRANIYE A-  2            221221  BOSEN         1.018707
10788   EIH:   210010  210110          UMRANIYE              TEPEOREN      1            228622  OSMANGAZI     1.018708
10789   EIH:   210111  217711          TEPEOREN              ATASEHIR      1            228622  OSMANGAZI     1.018708
10790   OTR:   211210  211221        KARTAL C-OTR-6        KARTAL C-OTR-6  1            210223  PASAKOY       1.018709
10791   OTR:   211210  211221        KARTAL C-OTR-6        KARTAL C-OTR-6  1            210221  PASAKOY       1.018709
10792  BANK:   222810  222822          ESKISEHIR3 A          ESKISEHIR3 A  2            221221  BOSEN         1.018710
10793   EIH:   220024  220821          BURSADG               ORHANGAZI     1            228622  OSMANGAZI     1.018710
10794   EIH:   220510  520011          SEYITOMER             AFYON2        1            221121  YILDIRIM      1.018710
10795   EIH:   220521  227521          SEYITOMER             KUMAS         1            221221  BOSEN         1.018710
10796   EIH:   221121  228621          YILDIRIM              OSMANGAZI     1            221221  BOSEN         1.018710
10797   EIH:   211321  211822          TUZLA                 GEBZEOSB      1            221221  BOSEN         1.018711
10798   EIH:   214821  216721          MAKINAOSB             GEBZEKIMYA    1            210221  PASAKOY       1.018711
10799   EIH:   214821  216721          MAKINAOSB             GEBZEKIMYA    1            210223  PASAKOY       1.018711
10800   EIH:   220511  222811          SEYITOMER             ESKISEHIR3    1            219321  HASANAGA      1.018712
10801   EIH:   225221  228722          POYRAZRES_SU          ORHANELI      1            221221  BOSEN         1.018712
10802   EIH:   120311  214510          ALIBEYKOY             BEYKOZ        1            228622  OSMANGAZI     1.018712
10803   EIH:   214821  216721          MAKINAOSB             GEBZEKIMYA    1            221221  BOSEN         1.018713
10804   EIH:   215821  220621          ASILDEMIRCLK          KARSAK        1            228622  OSMANGAZI     1.018713
10805   EIH:   211210  215210          KARTAL                MALTEPEIST    1            212021  DUDULLU       1.018713
10806   EIH:   214510  216910          BEYKOZ                KAVACIK       1            228622  OSMANGAZI     1.018714
10807   EIH:   210922  216622          KBAKKALKOY            KADIKOY       1            221221  BOSEN         1.018716
10808   EIH:   210122  211822          TEPEOREN              GEBZEOSB      1            210121  TEPEOREN      1.018716
10809   EIH:   210121  211921          TEPEOREN              KURTKOY       1            221221  BOSEN         1.018716
10810   EIH:   220024  220621          BURSADG               KARSAK        1            228622  OSMANGAZI     1.018717
10811   EIH:   211211  214711          KARTAL                YENIDGKC      1            228622  OSMANGAZI     1.018718
10812   EIH:   220221  290821          GURAGAC               KUMBETSANAL   1            221221  BOSEN         1.018718
10813   OTR:   210910  210922    KBAKKALKOY B-OTR-4    KBAKKALKOY B-OTR-4  1            221221  BOSEN         1.018718
10814   OTR:   210911  210921    KBAKKALKOY A-OTR-2    KBAKKALKOY A-OTR-2  1            221221  BOSEN         1.018718
10815   EIH:   223621  227522          KIRKA                 KUMAS         1            221221  BOSEN         1.018718
10816   EIH:   211421  211521          KROMANCELIK           COLAKOGLU     1            221221  BOSEN         1.018719
10817   EIH:   210022  210721          UMRANIYE              SELIMIYE      1            221221  BOSEN         1.018719
10818   EIH:   222521  225621          BOZUYUK               KARTALRES     1            221221  BOSEN         1.018721
10819   EIH:   222721  290821          ESKISEHIR2            KUMBETSANAL   1            221221  BOSEN         1.018721
10820   EIH:   210821  210922          GOZTEPE               KBAKKALKOY    1            221221  BOSEN         1.018721
10821   OTR:   219110  219121  COLAKOGLU400 A-OTR-1  COLAKOGLU400 A-OTR-1  1            221221  BOSEN         1.018722
10822   EIH:   222822  225621          ESKISEHIR3            KARTALRES     1            221221  BOSEN         1.018722
10823   OTR:   219110  219121  COLAKOGLU400 A-OTR-2  COLAKOGLU400 A-OTR-2  2            221221  BOSEN         1.018722
10824   OTR:   214310  214322    DILISKELESIG OTR-1    DILISKELESIG OTR-1  1            210221  PASAKOY       1.018722
10825   OTR:   214310  214322    DILISKELESIG OTR-1    DILISKELESIG OTR-1  1            210223  PASAKOY       1.018722
10826   EIH:   210022  210922          UMRANIYE              KBAKKALKOY    1            221221  BOSEN         1.018722
10827   EIH:   211321  211422          TUZLA                 KROMANCELIK   1            221221  BOSEN         1.018722
10828   OTR:   222811  222821    ESKISEHIR3 B-OTR-3    ESKISEHIR3 B-OTR-3  2            221221  BOSEN         1.018722
10829   OTR:   222811  222821    ESKISEHIR3 B-OTR-4    ESKISEHIR3 B-OTR-4  1            222821  ESKISEHIR3    1.018722
10830   OTR:   222811  222821    ESKISEHIR3 B-OTR-4    ESKISEHIR3 B-OTR-4  1            222822  ESKISEHIR3    1.018722
10831   OTR:   214810  214821     MAKINAOSB A-OTR-1     MAKINAOSB A-OTR-1  1            221221  BOSEN         1.018722
10832   EIH:   211022  211122          BBAKKALKOY            SOGANLIK      1            221221  BOSEN         1.018723
10833   EIH:   220321  222822          TUNCBILEK-A           ESKISEHIR3    1            221221  BOSEN         1.018724
10834   OTR:   214311  214322    DILISKELESIG OTR-2    DILISKELESIG OTR-2  1            210221  PASAKOY       1.018724
10835   OTR:   214311  214322    DILISKELESIG OTR-2    DILISKELESIG OTR-2  1            210223  PASAKOY       1.018724
10836  BANK:   210211  210222             PASAKOY B             PASAKOY B  1            214321  DILISKELESIG  1.018725
10837   OTR:   222811  222821    ESKISEHIR3 B-OTR-4    ESKISEHIR3 B-OTR-4  1            221221  BOSEN         1.018725
10838   EIH:   222921  223621          CIFTELER              KIRKA         1            221221  BOSEN         1.018725
10839   EIH:   211022  211222          BBAKKALKOY            KARTAL        1            221221  BOSEN         1.018726
10840   EIH:   210122  212122          TEPEOREN              YARIMCA1      1            221221  BOSEN         1.018726
10841   EIH:   210222  211022          PASAKOY               BBAKKALKOY    1            221221  BOSEN         1.018727
10842   EIH:   210222  211022          PASAKOY               BBAKKALKOY    2            221221  BOSEN         1.018727
10843   EIH:   214822  217221          MAKINAOSB             SIDDIK        1            221221  BOSEN         1.018728
10844   EIH:   210121  211821          TEPEOREN              GEBZEOSB      2            221221  BOSEN         1.018728
10845   EIH:   210010  217710          UMRANIYE              ATASEHIR      1            228622  OSMANGAZI     1.018728
10846   EIH:   210121  211821          TEPEOREN              GEBZEOSB      1            221221  BOSEN         1.018729
10847   OTR:   211210  211222        KARTAL A-OTR-2        KARTAL A-OTR-2  1            221221  BOSEN         1.018729
10848   EIH:   210110  214211          TEPEOREN              KOCAELI       1            221221  BOSEN         1.018730
10849   EIH:   211221  211921          KARTAL                KURTKOY       1            221221  BOSEN         1.018730
10850   EIH:   211221  211921          KARTAL                KURTKOY       2            221221  BOSEN         1.018730
10851   EIH:   120310  216911          ALIBEYKOY             KAVACIK       1            228622  OSMANGAZI     1.018731
10852   EIH:   220021  221822          BURSADG               DEMIRTAS      1            221221  BOSEN         1.018731
10853   EIH:   220022  221822          BURSADG               DEMIRTAS      1            221221  BOSEN         1.018732
10854   EIH:   221421  228721          ORHANELITES           ORHANELI      1            221221  BOSEN         1.018732
10855   EIH:   221421  228722          ORHANELITES           ORHANELI      1            221221  BOSEN         1.018732
10856   EIH:   223321  291321          KUTAHYA               KUTAHYASANAL  1            221221  BOSEN         1.018733
10857   EIH:   222721  222821          ESKISEHIR2            ESKISEHIR3    1            221221  BOSEN         1.018733
10858   EIH:   210121  211821          TEPEOREN              GEBZEOSB      2            210121  TEPEOREN      1.018733
10859   EIH:   220321  220421          TUNCBILEK-A           TUNCBILEK-B   1            221221  BOSEN         1.018734
10860   EIH:   220322  220421          TUNCBILEK-A           TUNCBILEK-B   1            221221  BOSEN         1.018734
10861   EIH:   222822  227922          ESKISEHIR3            ESKISEHIROSB  1            221221  BOSEN         1.018734
10862   EIH:   222821  227921          ESKISEHIR3            ESKISEHIROSB  1            221221  BOSEN         1.018734
10863   EIH:   210922  216622          KBAKKALKOY            KADIKOY       1            211622  ICMELER       1.018734
10864   EIH:   210111  214811          TEPEOREN              MAKINAOSB     1            228622  OSMANGAZI     1.018734
10865   EIH:   213621  213721          KARAMURSEL            YALOVA        1            228622  OSMANGAZI     1.018735
10866   EIH:   210110  214710          TEPEOREN              YENIDGKC      1            221221  BOSEN         1.018735
10867   EIH:   222721  227921          ESKISEHIR2            ESKISEHIROSB  1            221221  BOSEN         1.018736
10868   EIH:   210122  212021          TEPEOREN              DUDULLU       1            221221  BOSEN         1.018737
10869   EIH:   210122  212021          TEPEOREN              DUDULLU       2            221221  BOSEN         1.018737
10870   EIH:   227121  311121          DEVECIKONAGI          GOBEL         1            221221  BOSEN         1.018737
10871   EIH:   211211  214711          KARTAL                YENIDGKC      1            214321  DILISKELESIG  1.018737
10872   EIH:   214821  216721          MAKINAOSB             GEBZEKIMYA    1            211622  ICMELER       1.018738
10873   EIH:   214421  220821          AKSAYALOVA            ORHANGAZI     1            228622  OSMANGAZI     1.018739
10874   EIH:   214711  214810          YENIDGKC              MAKINAOSB     1            217521  CUMHURIYET    1.018739
10875   EIH:   214711  214810          YENIDGKC              MAKINAOSB     1            217522  CUMHURIYET    1.018739
10876   EIH:   220122  228622          BURSASANAYI           OSMANGAZI     1            227321  TASPINARRES   1.018740
10877   EIH:   120310  216911          ALIBEYKOY             KAVACIK       1            211921  KURTKOY       1.018740
10878   EIH:   211622  214322          ICMELER               DILISKELESIG  1            221221  BOSEN         1.018741
10879   EIH:   220210  329711          GURAGAC               KOLINTES      1            219321  HASANAGA      1.018742
10880   EIH:   211221  211921          KARTAL                KURTKOY       1            211921  KURTKOY       1.018742
10881   EIH:   211221  211921          KARTAL                KURTKOY       2            211921  KURTKOY       1.018742
10882   EIH:   215521  222121          ULURES                INEGOL        1            220121  BURSASANAYI   1.018745
10883   EIH:   214321  214821          DILISKELESIG          MAKINAOSB     1            221221  BOSEN         1.018745
10884   EIH:   211822  216721          GEBZEOSB              GEBZEKIMYA    1            221221  BOSEN         1.018747
10885   EIH:   211521  214321          COLAKOGLU             DILISKELESIG  1            221221  BOSEN         1.018748
10886   EIH:   214210  227211          KOCAELI               ULUDAG        1            220121  BURSASANAYI   1.018751
10887   EIH:   214822  216722          MAKINAOSB             GEBZEKIMYA    1            221221  BOSEN         1.018751
10888  BANK:   210010  210022           UMRANIYE A-           UMRANIYE A-  2            210221  PASAKOY       1.018751
10889  BANK:   210010  210022           UMRANIYE A-           UMRANIYE A-  2            210223  PASAKOY       1.018751
10890   EIH:   220510  520011          SEYITOMER             AFYON2        1            225521  MERYEMRES     1.018751
10891   EIH:   220521  227521          SEYITOMER             KUMAS         1            220521  SEYITOMER     1.018752
10892   EIH:   220022  220721          BURSADG               GEMLIK        1            211622  ICMELER       1.018754
10893   EIH:   220121  228721          BURSASANAYI           ORHANELI      1            227321  TASPINARRES   1.018756
10894   EIH:   210010  210110          UMRANIYE              TEPEOREN      1            221221  BOSEN         1.018756
10895   EIH:   210111  217711          TEPEOREN              ATASEHIR      1            221221  BOSEN         1.018757
10896   OTR:   227211  227221        ULUDAG B-OTR-4        ULUDAG B-OTR-4  2            219321  HASANAGA      1.018758
10897   OTR:   227211  227221        ULUDAG A-OTR-1        ULUDAG A-OTR-1  1            219321  HASANAGA      1.018759
10898   EIH:   120311  214510          ALIBEYKOY             BEYKOZ        1            221221  BOSEN         1.018761
10899   EIH:   220024  220821          BURSADG               ORHANGAZI     1            221221  BOSEN         1.018762
10900   EIH:   214510  216910          BEYKOZ                KAVACIK       1            221221  BOSEN         1.018763
10901  BANK:   220210  220221             GURAGAC A             GURAGAC A  1            220121  BURSASANAYI   1.018764
10902   EIH:   211521  214321          COLAKOGLU             DILISKELESIG  1            211822  GEBZEOSB      1.018765
10903   EIH:   215821  220621          ASILDEMIRCLK          KARSAK        1            221221  BOSEN         1.018766
10904   OTR:   220111  220121   BURSASANAYI C-OTR-5   BURSASANAYI C-OTR-5  1            219321  HASANAGA      1.018766
10905   EIH:   211211  214711          KARTAL                YENIDGKC      1            221221  BOSEN         1.018767
10906   EIH:   210910  215211          KBAKKALKOY            MALTEPEIST    1            211921  KURTKOY       1.018769
10907   EIH:   220024  220621          BURSADG               KARSAK        1            221221  BOSEN         1.018771
10908   EIH:   220510  520011          SEYITOMER             AFYON2        1            221821  DEMIRTAS      1.018771
10909   EIH:   220221  220421          GURAGAC               TUNCBILEK-B   1            222621  ESKISEHIR1    1.018772
10910   EIH:   210121  211821          TEPEOREN              GEBZEOSB      1            210121  TEPEOREN      1.018773
10911   EIH:   210010  217710          UMRANIYE              ATASEHIR      1            221221  BOSEN         1.018777
10912   EIH:   213721  220721          YALOVA                GEMLIK        1            228622  OSMANGAZI     1.018779
10913   EIH:   220122  228622          BURSASANAYI           OSMANGAZI     1            221621  GORUKLE       1.018780
10914   EIH:   220122  228622          BURSASANAYI           OSMANGAZI     1            221622  GORUKLE       1.018780
10915   EIH:   120310  216911          ALIBEYKOY             KAVACIK       1            221221  BOSEN         1.018781
10916   OTR:   210910  210922    KBAKKALKOY B-OTR-4    KBAKKALKOY B-OTR-4  1            211622  ICMELER       1.018781
10917   OTR:   210911  210921    KBAKKALKOY A-OTR-2    KBAKKALKOY A-OTR-2  1            211622  ICMELER       1.018782
10918   EIH:   210111  214811          TEPEOREN              MAKINAOSB     1            221221  BOSEN         1.018782
10919   EIH:   214210  214810          KOCAELI               MAKINAOSB     1            228622  OSMANGAZI     1.018783
10920   EIH:   221921  225422          KESTEL                TURANKOY      1            228622  OSMANGAZI     1.018783
10921   EIH:   211321  211621          TUZLA                 ICMELER       1            210121  TEPEOREN      1.018785
10922   EIH:   213621  213721          KARAMURSEL            YALOVA        1            221221  BOSEN         1.018787
10923   EIH:   215521  222121          ULURES                INEGOL        1            219321  HASANAGA      1.018789
10924   EIH:   211211  214711          KARTAL                YENIDGKC      1            217621  DUDULLUMETRO  1.018790
10925   EIH:   211211  214711          KARTAL                YENIDGKC      1            217622  DUDULLUMETRO  1.018790
10926   EIH:   210010  217710          UMRANIYE              ATASEHIR      1            210121  TEPEOREN      1.018790
10927   EIH:   211421  211521          KROMANCELIK           COLAKOGLU     1            211622  ICMELER       1.018790
10928   EIH:   210022  210721          UMRANIYE              SELIMIYE      1            211622  ICMELER       1.018792
10929   EIH:   220511  222811          SEYITOMER             ESKISEHIR3    1            227321  TASPINARRES   1.018794
10930  BANK:   220210  220221             GURAGAC A             GURAGAC A  1            219321  HASANAGA      1.018795
10931   EIH:   214210  227211          KOCAELI               ULUDAG        1            219321  HASANAGA      1.018796
10932   EIH:   227221  292021          ULUDAG                KESTELSANAL   1            228622  OSMANGAZI     1.018796
10933   EIH:   220121  221322          BURSASANAYI           BESEVLER      1            228622  OSMANGAZI     1.018796
10934   EIH:   214421  220821          AKSAYALOVA            ORHANGAZI     1            221221  BOSEN         1.018796
10935   EIH:   211210  215210          KARTAL                MALTEPEIST    1            211221  KARTAL        1.018803
10936   EIH:   211522  214322          COLAKOGLU             DILISKELESIG  1            210223  PASAKOY       1.018804
10937   EIH:   211522  214322          COLAKOGLU             DILISKELESIG  1            210221  PASAKOY       1.018804
10938   EIH:   210121  211921          TEPEOREN              KURTKOY       1            210223  PASAKOY       1.018806
10939   EIH:   210121  211921          TEPEOREN              KURTKOY       1            210221  PASAKOY       1.018806
10940   EIH:   210010  210911          UMRANIYE              KBAKKALKOY    1            210121  TEPEOREN      1.018808
10941   EIH:   220110  310010          BURSASANAYI           KOYLUKOY      1            211622  ICMELER       1.018809
10942   EIH:   220121  221821          BURSASANAYI           DEMIRTAS      1            219321  HASANAGA      1.018815
10943   EIH:   221221  221821          BOSEN                 DEMIRTAS      1            219321  HASANAGA      1.018815
10944   EIH:   220121  228721          BURSASANAYI           ORHANELI      1            221622  GORUKLE       1.018816
10945   EIH:   220121  228721          BURSASANAYI           ORHANELI      1            221621  GORUKLE       1.018816
10946   EIH:   221921  225422          KESTEL                TURANKOY      1            221221  BOSEN         1.018816
10947   EIH:   211222  211621          KARTAL                ICMELER       1            211921  KURTKOY       1.018823
10948   EIH:   210121  211821          TEPEOREN              GEBZEOSB      2            211622  ICMELER       1.018824
10949   EIH:   220210  329711          GURAGAC               KOLINTES      1            227321  TASPINARRES   1.018824
10950   EIH:   210022  210922          UMRANIYE              KBAKKALKOY    1            211622  ICMELER       1.018826
10951   EIH:   220022  220721          BURSADG               GEMLIK        1            210223  PASAKOY       1.018828
10952   EIH:   220022  220721          BURSADG               GEMLIK        1            210221  PASAKOY       1.018828
10953   EIH:   210211  231111          PASAKOY               OSMANCA       1            219321  HASANAGA      1.018828
10954   EIH:   227221  292021          ULUDAG                KESTELSANAL   1            221221  BOSEN         1.018828
10955   EIH:   221121  228621          YILDIRIM              OSMANGAZI     1            221121  YILDIRIM      1.018829
10956   EIH:   210922  216622          KBAKKALKOY            KADIKOY       1            210223  PASAKOY       1.018829
10957   EIH:   210922  216622          KBAKKALKOY            KADIKOY       1            210221  PASAKOY       1.018829
10958   EIH:   210821  210922          GOZTEPE               KBAKKALKOY    1            211622  ICMELER       1.018829
10959   EIH:   220023  220922          BURSADG               OTOSANSIT     1            219321  HASANAGA      1.018830
10960   OTR:   211211  211221        KARTAL B-OTR-4        KARTAL B-OTR-4  1            210221  PASAKOY       1.018831
10961   OTR:   211211  211221        KARTAL B-OTR-4        KARTAL B-OTR-4  1            210223  PASAKOY       1.018831
10962   EIH:   210510  216911          ADA2DGKC              KAVACIK       1            219321  HASANAGA      1.018831
10963   EIH:   211321  211422          TUZLA                 KROMANCELIK   1            211622  ICMELER       1.018831
10964   EIH:   220022  220721          BURSADG               GEMLIK        1            210121  TEPEOREN      1.018832
10965   EIH:   213721  220721          YALOVA                GEMLIK        1            221221  BOSEN         1.018832
10966   EIH:   220023  228221          BURSADG               RBKARESI      1            219321  HASANAGA      1.018833
10967   EIH:   221521  311121          MKEMALPASA            GOBEL         1            219321  HASANAGA      1.018836
10968   EIH:   210922  216622          KBAKKALKOY            KADIKOY       1            210121  TEPEOREN      1.018837
10969   EIH:   227121  228721          DEVECIKONAGI          ORHANELI      1            219321  HASANAGA      1.018839
10970   OTR:   227211  227221        ULUDAG B-OTR-4        ULUDAG B-OTR-4  2            227321  TASPINARRES   1.018841
10971   EIH:   214711  214810          YENIDGKC              MAKINAOSB     1            219321  HASANAGA      1.018842
10972   OTR:   227211  227221        ULUDAG A-OTR-1        ULUDAG A-OTR-1  1            227321  TASPINARRES   1.018842
10973   EIH:   214210  214810          KOCAELI               MAKINAOSB     1            221221  BOSEN         1.018842
10974  BANK:   220210  220221             GURAGAC A             GURAGAC A  1            222221  PASALAR       1.018843
10975  BANK:   220111  220122         BURSASANAYI B         BURSASANAYI B  1            225421  TURANKOY      1.018843
10976  BANK:   220111  220122         BURSASANAYI B         BURSASANAYI B  1            225422  TURANKOY      1.018843
10977   EIH:   210121  211821          TEPEOREN              GEBZEOSB      1            211622  ICMELER       1.018845
10978   OTR:   210910  210922    KBAKKALKOY B-OTR-4    KBAKKALKOY B-OTR-4  1            210223  PASAKOY       1.018847
10979   OTR:   210910  210922    KBAKKALKOY B-OTR-4    KBAKKALKOY B-OTR-4  1            210221  PASAKOY       1.018847
10980   EIH:   220121  221821          BURSASANAYI           DEMIRTAS      1            220121  BURSASANAYI   1.018847
10981   OTR:   210911  210921    KBAKKALKOY A-OTR-2    KBAKKALKOY A-OTR-2  1            210223  PASAKOY       1.018847
10982   OTR:   210911  210921    KBAKKALKOY A-OTR-2    KBAKKALKOY A-OTR-2  1            210221  PASAKOY       1.018847
10983   EIH:   221121  228621          YILDIRIM              OSMANGAZI     1            219321  HASANAGA      1.018849
10984  BANK:   210210  210221             PASAKOY A             PASAKOY A  1            214321  DILISKELESIG  1.018849
10985   OTR:   220111  220121   BURSASANAYI C-OTR-5   BURSASANAYI C-OTR-5  1            227321  TASPINARRES   1.018849
10986   EIH:   221521  225221          MKEMALPASA            POYRAZRES_SU  1            219321  HASANAGA      1.018849
10987   EIH:   220921  228221          OTOSANSIT             RBKARESI      1            219321  HASANAGA      1.018850
10988   EIH:   220121  221322          BURSASANAYI           BESEVLER      1            221221  BOSEN         1.018851
10989   EIH:   220210  220510          GURAGAC               SEYITOMER     1            221321  BESEVLER      1.018852
10990   EIH:   220210  220510          GURAGAC               SEYITOMER     1            221322  BESEVLER      1.018852
10991   EIH:   214822  217221          MAKINAOSB             SIDDIK        1            210223  PASAKOY       1.018852
10992   EIH:   214822  217221          MAKINAOSB             SIDDIK        1            210221  PASAKOY       1.018852
10993   OTR:   211210  211222        KARTAL A-OTR-2        KARTAL A-OTR-2  1            210223  PASAKOY       1.018853
10994   OTR:   211210  211222        KARTAL A-OTR-2        KARTAL A-OTR-2  1            210221  PASAKOY       1.018853
10995   EIH:   225421  227221          TURANKOY              ULUDAG        1            228622  OSMANGAZI     1.018853
10996   OTR:   214811  214822     MAKINAOSB B-OTR-3     MAKINAOSB B-OTR-3  1            211921  KURTKOY       1.018853
10997   EIH:   220110  310010          BURSASANAYI           KOYLUKOY      1            210221  PASAKOY       1.018856
10998   EIH:   220110  310010          BURSASANAYI           KOYLUKOY      1            210223  PASAKOY       1.018856
10999   EIH:   220321  222321          TUNCBILEK-A           BILORSA       1            219321  HASANAGA      1.018857
11000   EIH:   210111  214310          TEPEOREN              DILISKELESIG  1            219321  HASANAGA      1.018859
11001   EIH:   214822  217221          MAKINAOSB             SIDDIK        1            211622  ICMELER       1.018860
11002   EIH:   210111  210311          TEPEOREN              ADAPAZARI     1            219321  HASANAGA      1.018862
11003   EIH:   220221  220421          GURAGAC               TUNCBILEK-B   1            219321  HASANAGA      1.018863
11004   EIH:   210010  210911          UMRANIYE              KBAKKALKOY    1            212021  DUDULLU       1.018863
11005   EIH:   221221  221821          BOSEN                 DEMIRTAS      1            220121  BURSASANAYI   1.018865
11006   EIH:   120911  210210          ZEKERIYAKOY           PASAKOY       1            228622  OSMANGAZI     1.018866
11007   EIH:   215521  228722          ULURES                ORHANELI      1            221321  BESEVLER      1.018869
11008   EIH:   215521  228722          ULURES                ORHANELI      1            221322  BESEVLER      1.018869
11009   EIH:   215521  222121          ULURES                INEGOL        1            227321  TASPINARRES   1.018871
11010   EIH:   221121  228622          YILDIRIM              OSMANGAZI     1            219321  HASANAGA      1.018872
11011   EIH:   220521  227521          SEYITOMER             KUMAS         1            222821  ESKISEHIR3    1.018872
11012   EIH:   220521  227521          SEYITOMER             KUMAS         1            222822  ESKISEHIR3    1.018872
11013   EIH:   211022  211122          BBAKKALKOY            SOGANLIK      1            211622  ICMELER       1.018872
11014   EIH:   222421  222521          SOGUT                 BOZUYUK       1            219321  HASANAGA      1.018875
11015   OTR:   210910  210922    KBAKKALKOY B-OTR-4    KBAKKALKOY B-OTR-4  1            210121  TEPEOREN      1.018875
11016   OTR:   210911  210921    KBAKKALKOY A-OTR-2    KBAKKALKOY A-OTR-2  1            210121  TEPEOREN      1.018876
11017   EIH:   210021  217621          UMRANIYE              DUDULLUMETRO  1            211622  ICMELER       1.018876
11018   EIH:   225421  227221          TURANKOY              ULUDAG        1            221221  BOSEN         1.018876
11019  BANK:   220210  220221             GURAGAC A             GURAGAC A  1            227321  TASPINARRES   1.018878
11020   EIH:   214210  227211          KOCAELI               ULUDAG        1            227321  TASPINARRES   1.018878
11021   EIH:   216121  225521          DINCERCIM             MERYEMRES     1            219321  HASANAGA      1.018879
11022  BANK:   210110  210121            TEPEOREN A            TEPEOREN A  2            219321  HASANAGA      1.018879
11023   EIH:   210022  210721          UMRANIYE              SELIMIYE      1            210223  PASAKOY       1.018880
11024   EIH:   210022  210721          UMRANIYE              SELIMIYE      1            210221  PASAKOY       1.018880
11025   EIH:   221321  228722          BESEVLER              ORHANELI      1            220122  BURSASANAYI   1.018880
11026  BANK:   210210  210221             PASAKOY A             PASAKOY A  1            219321  HASANAGA      1.018880
11027  BANK:   210010  210021           UMRANIYE B-           UMRANIYE B-  2            210121  TEPEOREN      1.018881
11028   EIH:   210110  214211          TEPEOREN              KOCAELI       1            211921  KURTKOY       1.018882
11029   EIH:   210010  210911          UMRANIYE              KBAKKALKOY    1            219321  HASANAGA      1.018882
11030   OTR:   227211  227221        ULUDAG B-OTR-4        ULUDAG B-OTR-4  2            221921  KESTEL        1.018883
11031   EIH:   211222  211621          KARTAL                ICMELER       1            219321  HASANAGA      1.018883
11032   EIH:   220110  310010          BURSASANAYI           KOYLUKOY      1            210121  TEPEOREN      1.018884
11033   EIH:   221921  292021          KESTEL                KESTELSANAL   1            219321  HASANAGA      1.018885
11034   EIH:   220022  220721          BURSADG               GEMLIK        1            219321  HASANAGA      1.018885
11035   EIH:   210910  215211          KBAKKALKOY            MALTEPEIST    1            219321  HASANAGA      1.018886
11036   EIH:   224022  311121          KARACABEY             GOBEL         1            219321  HASANAGA      1.018886
11037   EIH:   222421  225521          SOGUT                 MERYEMRES     1            219321  HASANAGA      1.018886
11038  BANK:   210211  210222             PASAKOY B             PASAKOY B  1            219321  HASANAGA      1.018888
11039   EIH:   211210  215210          KARTAL                MALTEPEIST    1            219321  HASANAGA      1.018888
11040   EIH:   216121  222221          DINCERCIM             PASALAR       1            219321  HASANAGA      1.018888
11041   EIH:   214310  290310          DILISKELESIG          DCELIKSANAL   1            219321  HASANAGA      1.018889
11042   EIH:   211221  211622          KARTAL                ICMELER       1            219321  HASANAGA      1.018889
11043   EIH:   222221  222321          PASALAR               BILORSA       1            219321  HASANAGA      1.018889
11044  BANK:   210111  210122            TEPEOREN B            TEPEOREN B  1            219321  HASANAGA      1.018889
11045   EIH:   210221  212021          PASAKOY               DUDULLU       1            219321  HASANAGA      1.018890
11046   OTR:   220510  220521       SEYITOMER OTR-1       SEYITOMER OTR-1  1            219321  HASANAGA      1.018890
11047   EIH:   220521  225321          SEYITOMER             BOZUYUKRES    1            219321  HASANAGA      1.018891
11048   EIH:   225221  228722          POYRAZRES_SU          ORHANELI      1            219321  HASANAGA      1.018891
11049  BANK:   210010  210021           UMRANIYE B-           UMRANIYE B-  2            211622  ICMELER       1.018891
11050   EIH:   214821  216721          MAKINAOSB             GEBZEKIMYA    1            210121  TEPEOREN      1.018891
11051   EIH:   211421  211521          KROMANCELIK           COLAKOGLU     1            210121  TEPEOREN      1.018891
11052   EIH:   222821  224121          ESKISEHIR3            ESKISEHIRCIM  1            219321  HASANAGA      1.018892
11053   EIH:   211321  211621          TUZLA                 ICMELER       1            219321  HASANAGA      1.018892
11054   OTR:   211210  211221        KARTAL C-OTR-6        KARTAL C-OTR-6  1            219321  HASANAGA      1.018892
11055   EIH:   213721  214421          YALOVA                AKSAYALOVA    1            219321  HASANAGA      1.018892
11056   EIH:   211521  219121          COLAKOGLU             COLAKOGLU400  1            219321  HASANAGA      1.018893
11057   EIH:   219110  290310          COLAKOGLU400          DCELIKSANAL   1            219321  HASANAGA      1.018893
11058   EIH:   211522  214322          COLAKOGLU             DILISKELESIG  1            219321  HASANAGA      1.018893
11059  BANK:   210010  210021           UMRANIYE B-           UMRANIYE B-  2            219321  HASANAGA      1.018893
11060   EIH:   224121  225121          ESKISEHIRCIM          BOZUYUKOSB    1            219321  HASANAGA      1.018893
11061   EIH:   210022  210721          UMRANIYE              SELIMIYE      1            210121  TEPEOREN      1.018893
11062   EIH:   210122  211822          TEPEOREN              GEBZEOSB      1            219321  HASANAGA      1.018894
11063   OTR:   214311  214322    DILISKELESIG OTR-2    DILISKELESIG OTR-2  1            219321  HASANAGA      1.018895
11064   OTR:   214310  214322    DILISKELESIG OTR-1    DILISKELESIG OTR-1  1            219321  HASANAGA      1.018895
11065   EIH:   227121  311121          DEVECIKONAGI          GOBEL         1            219321  HASANAGA      1.018895
11066   OTR:   211211  211221        KARTAL B-OTR-4        KARTAL B-OTR-4  1            219321  HASANAGA      1.018895
11067   EIH:   210021  217621          UMRANIYE              DUDULLUMETRO  1            219321  HASANAGA      1.018895
11068   EIH:   220022  220821          BURSADG               ORHANGAZI     1            219321  HASANAGA      1.018895
11069   OTR:   214811  214822     MAKINAOSB B-OTR-3     MAKINAOSB B-OTR-3  1            219321  HASANAGA      1.018895
11070  BANK:   210010  210022           UMRANIYE A-           UMRANIYE A-  2            219321  HASANAGA      1.018895
11071   EIH:   220521  227521          SEYITOMER             KUMAS         1            219321  HASANAGA      1.018896
11072  BANK:   222810  222822          ESKISEHIR3 A          ESKISEHIR3 A  2            219321  HASANAGA      1.018896
11073   EIH:   211321  211822          TUZLA                 GEBZEOSB      1            219321  HASANAGA      1.018896
11074   EIH:   214821  216721          MAKINAOSB             GEBZEKIMYA    1            219321  HASANAGA      1.018896
11075   EIH:   220221  290821          GURAGAC               KUMBETSANAL   1            219321  HASANAGA      1.018897
11076   EIH:   210922  216622          KBAKKALKOY            KADIKOY       1            219321  HASANAGA      1.018897
11077   EIH:   220511  222811          SEYITOMER             ESKISEHIR3    1            221621  GORUKLE       1.018897
11078   EIH:   220511  222811          SEYITOMER             ESKISEHIR3    1            221622  GORUKLE       1.018897
11079   EIH:   210121  211921          TEPEOREN              KURTKOY       1            219321  HASANAGA      1.018897
11080   OTR:   220011  220024       BURSADG B-OTR-3       BURSADG B-OTR-3  1            219321  HASANAGA      1.018897
11081   EIH:   223621  227522          KIRKA                 KUMAS         1            219321  HASANAGA      1.018897
11082   OTR:   210911  210921    KBAKKALKOY A-OTR-2    KBAKKALKOY A-OTR-2  1            219321  HASANAGA      1.018897
11083   OTR:   210910  210922    KBAKKALKOY B-OTR-4    KBAKKALKOY B-OTR-4  1            219321  HASANAGA      1.018897
11084   EIH:   222721  290821          ESKISEHIR2            KUMBETSANAL   1            219321  HASANAGA      1.018897
11085   EIH:   210022  210721          UMRANIYE              SELIMIYE      1            219321  HASANAGA      1.018897
11086   EIH:   211421  211521          KROMANCELIK           COLAKOGLU     1            219321  HASANAGA      1.018897
11087   EIH:   220121  221821          BURSASANAYI           DEMIRTAS      1            227321  TASPINARRES   1.018897
11088   EIH:   222521  225621          BOZUYUK               KARTALRES     1            219321  HASANAGA      1.018897
11089   EIH:   222822  225621          ESKISEHIR3            KARTALRES     1            219321  HASANAGA      1.018898
11090   EIH:   210821  210922          GOZTEPE               KBAKKALKOY    1            219321  HASANAGA      1.018898
11091   OTR:   219110  219121  COLAKOGLU400 A-OTR-2  COLAKOGLU400 A-OTR-2  2            219321  HASANAGA      1.018898
11092   EIH:   220321  222822          TUNCBILEK-A           ESKISEHIR3    1            219321  HASANAGA      1.018898
11093   EIH:   211321  211422          TUZLA                 KROMANCELIK   1            219321  HASANAGA      1.018898
11094   OTR:   219110  219121  COLAKOGLU400 A-OTR-1  COLAKOGLU400 A-OTR-1  1            219321  HASANAGA      1.018898
11095   EIH:   210022  210922          UMRANIYE              KBAKKALKOY    1            219321  HASANAGA      1.018898
11096   EIH:   211022  211122          BBAKKALKOY            SOGANLIK      1            219321  HASANAGA      1.018898
11097   OTR:   214810  214821     MAKINAOSB A-OTR-1     MAKINAOSB A-OTR-1  1            219321  HASANAGA      1.018898
11098   OTR:   222811  222821    ESKISEHIR3 B-OTR-3    ESKISEHIR3 B-OTR-3  2            219321  HASANAGA      1.018898
11099   EIH:   221221  221821          BOSEN                 DEMIRTAS      1            227321  TASPINARRES   1.018898
11100   EIH:   222921  223621          CIFTELER              KIRKA         1            219321  HASANAGA      1.018898
11101   OTR:   222811  222821    ESKISEHIR3 B-OTR-4    ESKISEHIR3 B-OTR-4  1            219321  HASANAGA      1.018898
11102   EIH:   211022  211222          BBAKKALKOY            KARTAL        1            219321  HASANAGA      1.018898
11103   EIH:   210122  212122          TEPEOREN              YARIMCA1      1            219321  HASANAGA      1.018898
11104   EIH:   210222  211022          PASAKOY               BBAKKALKOY    1            219321  HASANAGA      1.018898
11105   EIH:   210222  211022          PASAKOY               BBAKKALKOY    2            219321  HASANAGA      1.018898
11106   EIH:   214822  217221          MAKINAOSB             SIDDIK        1            219321  HASANAGA      1.018899
11107   EIH:   210121  211821          TEPEOREN              GEBZEOSB      2            219321  HASANAGA      1.018899
11108   OTR:   211210  211222        KARTAL A-OTR-2        KARTAL A-OTR-2  1            219321  HASANAGA      1.018899
11109   EIH:   210121  211821          TEPEOREN              GEBZEOSB      1            219321  HASANAGA      1.018899
11110   EIH:   211221  211921          KARTAL                KURTKOY       2            219321  HASANAGA      1.018899
11111   EIH:   211221  211921          KARTAL                KURTKOY       1            219321  HASANAGA      1.018899
11112   EIH:   221421  228721          ORHANELITES           ORHANELI      1            219321  HASANAGA      1.018899
11113   EIH:   221421  228722          ORHANELITES           ORHANELI      1            219321  HASANAGA      1.018899
11114   EIH:   220021  221822          BURSADG               DEMIRTAS      1            219321  HASANAGA      1.018899
11115   EIH:   222421  222521          SOGUT                 BOZUYUK       1            225621  KARTALRES     1.018899
11116   EIH:   220022  221822          BURSADG               DEMIRTAS      1            219321  HASANAGA      1.018899
11117   EIH:   223321  291321          KUTAHYA               KUTAHYASANAL  1            219321  HASANAGA      1.018899
11118   EIH:   220322  220421          TUNCBILEK-A           TUNCBILEK-B   1            219321  HASANAGA      1.018899
11119   EIH:   220321  220421          TUNCBILEK-A           TUNCBILEK-B   1            219321  HASANAGA      1.018899
11120   EIH:   222721  222821          ESKISEHIR2            ESKISEHIR3    1            219321  HASANAGA      1.018899
11121   EIH:   222821  227921          ESKISEHIR3            ESKISEHIROSB  1            219321  HASANAGA      1.018900
11122   EIH:   222822  227922          ESKISEHIR3            ESKISEHIROSB  1            219321  HASANAGA      1.018900
11123   EIH:   211210  215210          KARTAL                MALTEPEIST    1            217521  CUMHURIYET    1.018900
11124   EIH:   211210  215210          KARTAL                MALTEPEIST    1            217522  CUMHURIYET    1.018900
11125   EIH:   210110  214710          TEPEOREN              YENIDGKC      1            219321  HASANAGA      1.018900
11126   EIH:   222721  227921          ESKISEHIR2            ESKISEHIROSB  1            219321  HASANAGA      1.018900
11127   EIH:   210122  212021          TEPEOREN              DUDULLU       1            219321  HASANAGA      1.018900
11128   EIH:   210122  212021          TEPEOREN              DUDULLU       2            219321  HASANAGA      1.018900
11129   EIH:   210110  214211          TEPEOREN              KOCAELI       1            219321  HASANAGA      1.018901
11130   EIH:   211622  214322          ICMELER               DILISKELESIG  1            219321  HASANAGA      1.018901
11131   OTR:   214810  214821     MAKINAOSB A-OTR-1     MAKINAOSB A-OTR-1  1            212021  DUDULLU       1.018901
11132   EIH:   227621  229421          HARMANLIKRES          GUNEY-1RES    1            219321  HASANAGA      1.018901
11133   EIH:   214321  214821          DILISKELESIG          MAKINAOSB     1            219321  HASANAGA      1.018901
11134   EIH:   211822  216721          GEBZEOSB              GEBZEKIMYA    1            219321  HASANAGA      1.018902
11135   EIH:   210821  210922          GOZTEPE               KBAKKALKOY    1            210223  PASAKOY       1.018902
11136   EIH:   210821  210922          GOZTEPE               KBAKKALKOY    1            210221  PASAKOY       1.018902
11137   EIH:   211521  214321          COLAKOGLU             DILISKELESIG  1            219321  HASANAGA      1.018902
11138   EIH:   214822  216722          MAKINAOSB             GEBZEKIMYA    1            219321  HASANAGA      1.018902
11139   EIH:   210111  217711          TEPEOREN              ATASEHIR      1            219321  HASANAGA      1.018903
11140   EIH:   210010  210110          UMRANIYE              TEPEOREN      1            219321  HASANAGA      1.018903
11141   EIH:   220024  220821          BURSADG               ORHANGAZI     1            219321  HASANAGA      1.018904
11142   EIH:   215821  220621          ASILDEMIRCLK          KARSAK        1            219321  HASANAGA      1.018904
11143   EIH:   120311  214510          ALIBEYKOY             BEYKOZ        1            219321  HASANAGA      1.018904
11144   EIH:   214510  216910          BEYKOZ                KAVACIK       1            219321  HASANAGA      1.018905
11145   EIH:   220024  220621          BURSADG               KARSAK        1            219321  HASANAGA      1.018905
11146   EIH:   211211  214711          KARTAL                YENIDGKC      1            219321  HASANAGA      1.018905
11147   EIH:   222121  228721          INEGOL                ORHANELI      1            219321  HASANAGA      1.018906
11148   EIH:   210010  217710          UMRANIYE              ATASEHIR      1            219321  HASANAGA      1.018907
11149   EIH:   210111  214811          TEPEOREN              MAKINAOSB     1            219321  HASANAGA      1.018907
11150   EIH:   120310  216911          ALIBEYKOY             KAVACIK       1            219321  HASANAGA      1.018908
11151   EIH:   213621  213721          KARAMURSEL            YALOVA        1            219321  HASANAGA      1.018908
11152   EIH:   214821  216721          MAKINAOSB             GEBZEKIMYA    1            219121  COLAKOGLU400  1.018909
11153   EIH:   214421  220821          AKSAYALOVA            ORHANGAZI     1            219321  HASANAGA      1.018909
11154   EIH:   220210  220510          GURAGAC               SEYITOMER     1            226221  KUMBET        1.018910
11155   EIH:   221921  225422          KESTEL                TURANKOY      1            219321  HASANAGA      1.018910
11156  BANK:   220010  220021             BURSADG A             BURSADG A  1            228622  OSMANGAZI     1.018911
11157   EIH:   210211  231111          PASAKOY               OSMANCA       1            227321  TASPINARRES   1.018911
11158   EIH:   211022  211222          BBAKKALKOY            KARTAL        1            211622  ICMELER       1.018911
11159   EIH:   227221  292021          ULUDAG                KESTELSANAL   1            219321  HASANAGA      1.018912
11160   EIH:   220023  220922          BURSADG               OTOSANSIT     1            227321  TASPINARRES   1.018913
11161   EIH:   210021  217621          UMRANIYE              DUDULLUMETRO  1            210121  TEPEOREN      1.018913
11162   EIH:   210510  216911          ADA2DGKC              KAVACIK       1            227321  TASPINARRES   1.018914
11163   EIH:   210022  210922          UMRANIYE              KBAKKALKOY    1            210221  PASAKOY       1.018914
11164   EIH:   210022  210922          UMRANIYE              KBAKKALKOY    1            210223  PASAKOY       1.018914
11165   OTR:   227211  227221        ULUDAG A-OTR-1        ULUDAG A-OTR-1  1            221921  KESTEL        1.018914
11166   EIH:   220023  228221          BURSADG               RBKARESI      1            227321  TASPINARRES   1.018916
11167   OTR:   219110  219121  COLAKOGLU400 A-OTR-2  COLAKOGLU400 A-OTR-2  2            211622  ICMELER       1.018916
11168   EIH:   214822  217221          MAKINAOSB             SIDDIK        1            210121  TEPEOREN      1.018916
11169   OTR:   219110  219121  COLAKOGLU400 A-OTR-1  COLAKOGLU400 A-OTR-1  1            211622  ICMELER       1.018916
11170   EIH:   213721  220721          YALOVA                GEMLIK        1            219321  HASANAGA      1.018917
11171   EIH:   224022  311121          KARACABEY             GOBEL         1            220121  BURSASANAYI   1.018917
11172   EIH:   225421  227221          TURANKOY              ULUDAG        1            219321  HASANAGA      1.018918
11173  BANK:   220111  220122         BURSASANAYI B         BURSASANAYI B  1            211622  ICMELER       1.018919
11174   EIH:   221521  311121          MKEMALPASA            GOBEL         1            227321  TASPINARRES   1.018919
11175   EIH:   214210  214810          KOCAELI               MAKINAOSB     1            219321  HASANAGA      1.018919
11176   EIH:   120911  210210          ZEKERIYAKOY           PASAKOY       1            221221  BOSEN         1.018919
11177   EIH:   219110  290310          COLAKOGLU400          DCELIKSANAL   1            210221  PASAKOY       1.018920
11178   EIH:   219110  290310          COLAKOGLU400          DCELIKSANAL   1            210223  PASAKOY       1.018920
11179   EIH:   227121  228721          DEVECIKONAGI          ORHANELI      1            227321  TASPINARRES   1.018921
11180   EIH:   220510  520011          SEYITOMER             AFYON2        1            210221  PASAKOY       1.018922
11181   EIH:   220510  520011          SEYITOMER             AFYON2        1            210223  PASAKOY       1.018922
11182   EIH:   214210  214810          KOCAELI               MAKINAOSB     1            211921  KURTKOY       1.018922
11183   EIH:   219321  224221          HASANAGA              ULUABATHES    1            220121  BURSASANAYI   1.018924
11184   EIH:   211521  219121          COLAKOGLU             COLAKOGLU400  1            210223  PASAKOY       1.018924
11185   EIH:   211521  219121          COLAKOGLU             COLAKOGLU400  1            210221  PASAKOY       1.018924
11186   EIH:   214711  214810          YENIDGKC              MAKINAOSB     1            227321  TASPINARRES   1.018924
11187   EIH:   210821  210922          GOZTEPE               KBAKKALKOY    1            210121  TEPEOREN      1.018925
11188   EIH:   211222  211621          KARTAL                ICMELER       1            217521  CUMHURIYET    1.018926
11189   EIH:   211222  211621          KARTAL                ICMELER       1            217522  CUMHURIYET    1.018926
11190   EIH:   210022  210922          UMRANIYE              KBAKKALKOY    1            210121  TEPEOREN      1.018927
11191   EIH:   224021  227621          KARACABEY             HARMANLIKRES  1            219321  HASANAGA      1.018928
11192   EIH:   214821  216721          MAKINAOSB             GEBZEKIMYA    1            211521  COLAKOGLU     1.018928
11193   EIH:   210110  214211          TEPEOREN              KOCAELI       1            214321  DILISKELESIG  1.018930
11194   EIH:   120911  210210          ZEKERIYAKOY           PASAKOY       1            219321  HASANAGA      1.018931
11195   EIH:   221121  228621          YILDIRIM              OSMANGAZI     1            227321  TASPINARRES   1.018931
11196   EIH:   221521  225221          MKEMALPASA            POYRAZRES_SU  1            227321  TASPINARRES   1.018932
11197   EIH:   220921  228221          OTOSANSIT             RBKARESI      1            227321  TASPINARRES   1.018932
11198   EIH:   220210  329711          GURAGAC               KOLINTES      1            224422  ETIGUMUS      1.018932
11199  BANK:   220010  220021             BURSADG A             BURSADG A  1            211622  ICMELER       1.018934
11200   EIH:   220510  520011          SEYITOMER             AFYON2        1            211622  ICMELER       1.018935
11201   EIH:   210222  211022          PASAKOY               BBAKKALKOY    2            211622  ICMELER       1.018937
11202   EIH:   210222  211022          PASAKOY               BBAKKALKOY    1            211622  ICMELER       1.018937
11203   EIH:   220221  220421          GURAGAC               TUNCBILEK-B   1            225521  MERYEMRES     1.018937
11204   EIH:   214210  214810          KOCAELI               MAKINAOSB     1            214321  DILISKELESIG  1.018938
11205   EIH:   220321  222321          TUNCBILEK-A           BILORSA       1            227321  TASPINARRES   1.018940
11206   EIH:   210111  214310          TEPEOREN              DILISKELESIG  1            227321  TASPINARRES   1.018941
11207   EIH:   220210  220510          GURAGAC               SEYITOMER     1            211622  ICMELER       1.018943
11208   EIH:   210111  210311          TEPEOREN              ADAPAZARI     1            227321  TASPINARRES   1.018945
11209   EIH:   210211  231111          PASAKOY               OSMANCA       1            220121  BURSASANAYI   1.018945
11210   EIH:   220221  220421          GURAGAC               TUNCBILEK-B   1            227321  TASPINARRES   1.018945
11211   EIH:   222121  227221          INEGOL                ULUDAG        1            221121  YILDIRIM      1.018946
11212   EIH:   211822  216721          GEBZEOSB              GEBZEKIMYA    1            217522  CUMHURIYET    1.018950
11213   EIH:   211822  216721          GEBZEOSB              GEBZEKIMYA    1            217521  CUMHURIYET    1.018950
11214   EIH:   210010  210110          UMRANIYE              TEPEOREN      1            211921  KURTKOY       1.018952
11215   EIH:   220321  222321          TUNCBILEK-A           BILORSA       1            211622  ICMELER       1.018953
11216   EIH:   220210  220510          GURAGAC               SEYITOMER     1            210221  PASAKOY       1.018954
11217   EIH:   220210  220510          GURAGAC               SEYITOMER     1            210223  PASAKOY       1.018954
11218   EIH:   221121  228622          YILDIRIM              OSMANGAZI     1            227321  TASPINARRES   1.018954
11219   EIH:   220023  220922          BURSADG               OTOSANSIT     1            220121  BURSASANAYI   1.018954
11220  BANK:   220010  220021             BURSADG A             BURSADG A  1            219321  HASANAGA      1.018956
11221   EIH:   222421  222521          SOGUT                 BOZUYUK       1            227321  TASPINARRES   1.018957
11222   EIH:   210510  216911          ADA2DGKC              KAVACIK       1            220121  BURSASANAYI   1.018957
11223   EIH:   211321  211422          TUZLA                 KROMANCELIK   1            210121  TEPEOREN      1.018958
11224   EIH:   216121  225521          DINCERCIM             MERYEMRES     1            227321  TASPINARRES   1.018962
11225  BANK:   210110  210121            TEPEOREN A            TEPEOREN A  2            227321  TASPINARRES   1.018962
11226  BANK:   210210  210221             PASAKOY A             PASAKOY A  1            227321  TASPINARRES   1.018963
11227  BANK:   220111  220122         BURSASANAYI B         BURSASANAYI B  1            210223  PASAKOY       1.018963
11228  BANK:   220111  220122         BURSASANAYI B         BURSASANAYI B  1            210221  PASAKOY       1.018963
11229   EIH:   220210  329711          GURAGAC               KOLINTES      1            221622  GORUKLE       1.018964
11230   EIH:   220210  329711          GURAGAC               KOLINTES      1            221621  GORUKLE       1.018964
11231   EIH:   210010  210911          UMRANIYE              KBAKKALKOY    1            227321  TASPINARRES   1.018965
11232   EIH:   211222  211621          KARTAL                ICMELER       1            227321  TASPINARRES   1.018965
11233   EIH:   214421  220821          AKSAYALOVA            ORHANGAZI     1            211622  ICMELER       1.018967
11234   EIH:   221921  292021          KESTEL                KESTELSANAL   1            227321  TASPINARRES   1.018968
11235   EIH:   220022  220721          BURSADG               GEMLIK        1            227321  TASPINARRES   1.018968
11236   EIH:   222121  227221          INEGOL                ULUDAG        1            219321  HASANAGA      1.018968
11237   EIH:   210910  215211          KBAKKALKOY            MALTEPEIST    1            227321  TASPINARRES   1.018968
11238   EIH:   224022  311121          KARACABEY             GOBEL         1            227321  TASPINARRES   1.018968
11239   EIH:   222421  225521          SOGUT                 MERYEMRES     1            227321  TASPINARRES   1.018969
11240   EIH:   220023  228221          BURSADG               RBKARESI      1            220121  BURSASANAYI   1.018970
11241  BANK:   220210  220221             GURAGAC A             GURAGAC A  1            225521  MERYEMRES     1.018970
11242  BANK:   210211  210222             PASAKOY B             PASAKOY B  1            227321  TASPINARRES   1.018970
11243   EIH:   211210  215210          KARTAL                MALTEPEIST    1            227321  TASPINARRES   1.018970
11244   EIH:   216121  222221          DINCERCIM             PASALAR       1            227321  TASPINARRES   1.018970
11245   EIH:   214310  290310          DILISKELESIG          DCELIKSANAL   1            227321  TASPINARRES   1.018971
11246   EIH:   211221  211622          KARTAL                ICMELER       1            227321  TASPINARRES   1.018972
11247   EIH:   222221  222321          PASALAR               BILORSA       1            227321  TASPINARRES   1.018972
11248  BANK:   210111  210122            TEPEOREN B            TEPEOREN B  1            227321  TASPINARRES   1.018972
11249   EIH:   210221  212021          PASAKOY               DUDULLU       1            227321  TASPINARRES   1.018972
11250   OTR:   220510  220521       SEYITOMER OTR-1       SEYITOMER OTR-1  1            227321  TASPINARRES   1.018973
11251   EIH:   225221  228722          POYRAZRES_SU          ORHANELI      1            227321  TASPINARRES   1.018973
11252   EIH:   220521  225321          SEYITOMER             BOZUYUKRES    1            227321  TASPINARRES   1.018973
11253   EIH:   220010  314911          BURSADG               BANDIRMA1DG   1            211822  GEBZEOSB      1.018973
11254   EIH:   222821  224121          ESKISEHIR3            ESKISEHIRCIM  1            227321  TASPINARRES   1.018974
11255   EIH:   211321  211621          TUZLA                 ICMELER       1            227321  TASPINARRES   1.018975
11256   OTR:   219110  219121  COLAKOGLU400 A-OTR-2  COLAKOGLU400 A-OTR-2  2            210121  TEPEOREN      1.018975
11257   OTR:   211210  211221        KARTAL C-OTR-6        KARTAL C-OTR-6  1            227321  TASPINARRES   1.018975
11258   EIH:   219110  290310          COLAKOGLU400          DCELIKSANAL   1            227321  TASPINARRES   1.018975
11259   EIH:   211521  219121          COLAKOGLU             COLAKOGLU400  1            227321  TASPINARRES   1.018975
11260   EIH:   213721  214421          YALOVA                AKSAYALOVA    1            227321  TASPINARRES   1.018975
11261   EIH:   211522  214322          COLAKOGLU             DILISKELESIG  1            227321  TASPINARRES   1.018975
11262   OTR:   219110  219121  COLAKOGLU400 A-OTR-1  COLAKOGLU400 A-OTR-1  1            210121  TEPEOREN      1.018976
11263  BANK:   210010  210021           UMRANIYE B-           UMRANIYE B-  2            227321  TASPINARRES   1.018976
11264   EIH:   224121  225121          ESKISEHIRCIM          BOZUYUKOSB    1            227321  TASPINARRES   1.018976
11265   EIH:   210122  211822          TEPEOREN              GEBZEOSB      1            227321  TASPINARRES   1.018977
11266   OTR:   227211  227221        ULUDAG B-OTR-4        ULUDAG B-OTR-4  2            222022  YENISEHIR     1.018977
11267   OTR:   214311  214322    DILISKELESIG OTR-2    DILISKELESIG OTR-2  1            227321  TASPINARRES   1.018977
11268   OTR:   214310  214322    DILISKELESIG OTR-1    DILISKELESIG OTR-1  1            227321  TASPINARRES   1.018977
11269  BANK:   220111  220121         BURSASANAYI A         BURSASANAYI A  2            211622  ICMELER       1.018977
11270   OTR:   211211  211221        KARTAL B-OTR-4        KARTAL B-OTR-4  1            227321  TASPINARRES   1.018978
11271   EIH:   220022  220821          BURSADG               ORHANGAZI     1            227321  TASPINARRES   1.018978
11272   EIH:   227121  311121          DEVECIKONAGI          GOBEL         1            227321  TASPINARRES   1.018978
11273   EIH:   210021  217621          UMRANIYE              DUDULLUMETRO  1            227321  TASPINARRES   1.018978
11274  BANK:   210010  210022           UMRANIYE A-           UMRANIYE A-  2            227321  TASPINARRES   1.018978
11275   OTR:   214811  214822     MAKINAOSB B-OTR-3     MAKINAOSB B-OTR-3  1            227321  TASPINARRES   1.018978
11276   EIH:   220521  227521          SEYITOMER             KUMAS         1            227321  TASPINARRES   1.018978
11277  BANK:   222810  222822          ESKISEHIR3 A          ESKISEHIR3 A  2            227321  TASPINARRES   1.018978
11278   EIH:   211321  211822          TUZLA                 GEBZEOSB      1            227321  TASPINARRES   1.018979
11279   EIH:   214821  216721          MAKINAOSB             GEBZEKIMYA    1            227321  TASPINARRES   1.018979
11280   EIH:   220221  290821          GURAGAC               KUMBETSANAL   1            227321  TASPINARRES   1.018979
11281   EIH:   210111  217711          TEPEOREN              ATASEHIR      1            211921  KURTKOY       1.018979
11282   EIH:   220221  220421          GURAGAC               TUNCBILEK-B   1            222221  PASALAR       1.018979
11283   EIH:   210922  216622          KBAKKALKOY            KADIKOY       1            227321  TASPINARRES   1.018979
11284   EIH:   210121  211921          TEPEOREN              KURTKOY       1            227321  TASPINARRES   1.018979
11285   OTR:   220011  220024       BURSADG B-OTR-3       BURSADG B-OTR-3  1            227321  TASPINARRES   1.018979
11286   EIH:   223621  227522          KIRKA                 KUMAS         1            227321  TASPINARRES   1.018980
11287   OTR:   210910  210922    KBAKKALKOY B-OTR-4    KBAKKALKOY B-OTR-4  1            227321  TASPINARRES   1.018980
11288   OTR:   210911  210921    KBAKKALKOY A-OTR-2    KBAKKALKOY A-OTR-2  1            227321  TASPINARRES   1.018980
11289   EIH:   210022  210721          UMRANIYE              SELIMIYE      1            227321  TASPINARRES   1.018980
11290   EIH:   211421  211521          KROMANCELIK           COLAKOGLU     1            227321  TASPINARRES   1.018980
11291   EIH:   222721  290821          ESKISEHIR2            KUMBETSANAL   1            227321  TASPINARRES   1.018980
11292   EIH:   222521  225621          BOZUYUK               KARTALRES     1            227321  TASPINARRES   1.018980
11293   EIH:   210821  210922          GOZTEPE               KBAKKALKOY    1            227321  TASPINARRES   1.018980
11294   EIH:   222822  225621          ESKISEHIR3            KARTALRES     1            227321  TASPINARRES   1.018980
11295   OTR:   219110  219121  COLAKOGLU400 A-OTR-1  COLAKOGLU400 A-OTR-1  1            227321  TASPINARRES   1.018980
11296   OTR:   219110  219121  COLAKOGLU400 A-OTR-2  COLAKOGLU400 A-OTR-2  2            227321  TASPINARRES   1.018980
11297   EIH:   211321  211422          TUZLA                 KROMANCELIK   1            227321  TASPINARRES   1.018980
11298   EIH:   210022  210922          UMRANIYE              KBAKKALKOY    1            227321  TASPINARRES   1.018980
11299   EIH:   220321  222822          TUNCBILEK-A           ESKISEHIR3    1            227321  TASPINARRES   1.018980
11300   OTR:   214810  214821     MAKINAOSB A-OTR-1     MAKINAOSB A-OTR-1  1            227321  TASPINARRES   1.018980
11301   OTR:   222811  222821    ESKISEHIR3 B-OTR-3    ESKISEHIR3 B-OTR-3  2            227321  TASPINARRES   1.018980
11302   EIH:   211022  211122          BBAKKALKOY            SOGANLIK      1            227321  TASPINARRES   1.018980
11303   EIH:   222921  223621          CIFTELER              KIRKA         1            227321  TASPINARRES   1.018981
11304   OTR:   222811  222821    ESKISEHIR3 B-OTR-4    ESKISEHIR3 B-OTR-4  1            227321  TASPINARRES   1.018981
11305   EIH:   214210  214810          KOCAELI               MAKINAOSB     1            212021  DUDULLU       1.018981
11306   EIH:   211022  211222          BBAKKALKOY            KARTAL        1            227321  TASPINARRES   1.018981
11307   EIH:   210122  212122          TEPEOREN              YARIMCA1      1            227321  TASPINARRES   1.018981
11308   EIH:   210222  211022          PASAKOY               BBAKKALKOY    1            227321  TASPINARRES   1.018981
11309   EIH:   210222  211022          PASAKOY               BBAKKALKOY    2            227321  TASPINARRES   1.018981
11310   EIH:   210121  211821          TEPEOREN              GEBZEOSB      2            227321  TASPINARRES   1.018981
11311  BANK:   220010  220021             BURSADG A             BURSADG A  1            210223  PASAKOY       1.018981
11312   EIH:   220121  221322          BURSASANAYI           BESEVLER      1            219321  HASANAGA      1.018981
11313  BANK:   220010  220021             BURSADG A             BURSADG A  1            210221  PASAKOY       1.018981
11314   EIH:   214822  217221          MAKINAOSB             SIDDIK        1            227321  TASPINARRES   1.018981
11315   EIH:   210121  211821          TEPEOREN              GEBZEOSB      1            227321  TASPINARRES   1.018981
11316   OTR:   211210  211222        KARTAL A-OTR-2        KARTAL A-OTR-2  1            227321  TASPINARRES   1.018981
11317   EIH:   211221  211921          KARTAL                KURTKOY       2            227321  TASPINARRES   1.018982
11318   EIH:   211221  211921          KARTAL                KURTKOY       1            227321  TASPINARRES   1.018982
11319   EIH:   221421  228721          ORHANELITES           ORHANELI      1            227321  TASPINARRES   1.018982
11320   EIH:   220021  221822          BURSADG               DEMIRTAS      1            227321  TASPINARRES   1.018982
11321   EIH:   221421  228722          ORHANELITES           ORHANELI      1            227321  TASPINARRES   1.018982
11322   EIH:   220022  221822          BURSADG               DEMIRTAS      1            227321  TASPINARRES   1.018982
11323   EIH:   211022  211122          BBAKKALKOY            SOGANLIK      1            210121  TEPEOREN      1.018982
11324   EIH:   223321  291321          KUTAHYA               KUTAHYASANAL  1            227321  TASPINARRES   1.018982
11325   EIH:   220321  220421          TUNCBILEK-A           TUNCBILEK-B   1            227321  TASPINARRES   1.018982
11326   EIH:   220322  220421          TUNCBILEK-A           TUNCBILEK-B   1            227321  TASPINARRES   1.018982
11327   EIH:   222721  222821          ESKISEHIR2            ESKISEHIR3    1            227321  TASPINARRES   1.018982
11328   EIH:   222821  227921          ESKISEHIR3            ESKISEHIROSB  1            227321  TASPINARRES   1.018982
11329   EIH:   222822  227922          ESKISEHIR3            ESKISEHIROSB  1            227321  TASPINARRES   1.018982
11330   EIH:   222721  227921          ESKISEHIR2            ESKISEHIROSB  1            227321  TASPINARRES   1.018983
11331   EIH:   210110  214710          TEPEOREN              YENIDGKC      1            227321  TASPINARRES   1.018983
11332   EIH:   210122  212021          TEPEOREN              DUDULLU       1            227321  TASPINARRES   1.018983
11333   EIH:   210122  212021          TEPEOREN              DUDULLU       2            227321  TASPINARRES   1.018983
11334   EIH:   211622  214322          ICMELER               DILISKELESIG  1            227321  TASPINARRES   1.018983
11335   EIH:   210110  214211          TEPEOREN              KOCAELI       1            227321  TASPINARRES   1.018983
11336   EIH:   227621  229421          HARMANLIKRES          GUNEY-1RES    1            227321  TASPINARRES   1.018984
11337   EIH:   214321  214821          DILISKELESIG          MAKINAOSB     1            227321  TASPINARRES   1.018984
11338   EIH:   211822  216721          GEBZEOSB              GEBZEKIMYA    1            227321  TASPINARRES   1.018984
11339   EIH:   211521  214321          COLAKOGLU             DILISKELESIG  1            227321  TASPINARRES   1.018984
11340   EIH:   228621  291821          OSMANGAZI             BSANAYISANAL  1            219321  HASANAGA      1.018984
11341   OTR:   214810  214821     MAKINAOSB A-OTR-1     MAKINAOSB A-OTR-1  1            211921  KURTKOY       1.018985
11342   EIH:   214822  216722          MAKINAOSB             GEBZEKIMYA    1            227321  TASPINARRES   1.018985
11343   EIH:   213721  220721          YALOVA                GEMLIK        1            211622  ICMELER       1.018985
11344   EIH:   210010  210110          UMRANIYE              TEPEOREN      1            227321  TASPINARRES   1.018986
11345   EIH:   220024  220821          BURSADG               ORHANGAZI     1            227321  TASPINARRES   1.018986
11346   EIH:   210111  217711          TEPEOREN              ATASEHIR      1            227321  TASPINARRES   1.018986
11347   EIH:   215821  220621          ASILDEMIRCLK          KARSAK        1            227321  TASPINARRES   1.018987
11348   EIH:   120311  214510          ALIBEYKOY             BEYKOZ        1            227321  TASPINARRES   1.018987
11349   EIH:   214510  216910          BEYKOZ                KAVACIK       1            227321  TASPINARRES   1.018987
11350   EIH:   220024  220621          BURSADG               KARSAK        1            227321  TASPINARRES   1.018988
11351   EIH:   211211  214711          KARTAL                YENIDGKC      1            227321  TASPINARRES   1.018988
11352   EIH:   222121  228721          INEGOL                ORHANELI      1            227321  TASPINARRES   1.018989
11353   EIH:   210010  217710          UMRANIYE              ATASEHIR      1            227321  TASPINARRES   1.018989
11354   EIH:   220121  291821          BURSASANAYI           BSANAYISANAL  1            219321  HASANAGA      1.018989
11355   EIH:   210111  214811          TEPEOREN              MAKINAOSB     1            227321  TASPINARRES   1.018990
11356   EIH:   120310  216911          ALIBEYKOY             KAVACIK       1            227321  TASPINARRES   1.018991
11357   EIH:   213621  213721          KARAMURSEL            YALOVA        1            227321  TASPINARRES   1.018991
11358   EIH:   214421  220821          AKSAYALOVA            ORHANGAZI     1            227321  TASPINARRES   1.018992
11359   EIH:   213621  213721          KARAMURSEL            YALOVA        1            211622  ICMELER       1.018993
11360   EIH:   221921  225422          KESTEL                TURANKOY      1            227321  TASPINARRES   1.018993
11361   EIH:   220122  228622          BURSASANAYI           OSMANGAZI     1            211622  ICMELER       1.018993
11362   EIH:   220321  222321          TUNCBILEK-A           BILORSA       1            210223  PASAKOY       1.018993
11363   EIH:   220321  222321          TUNCBILEK-A           BILORSA       1            210221  PASAKOY       1.018993
11364   EIH:   228621  291821          OSMANGAZI             BSANAYISANAL  1            211622  ICMELER       1.018994
11365   OTR:   227211  227221        ULUDAG B-OTR-4        ULUDAG B-OTR-4  2            221622  GORUKLE       1.018994
11366   OTR:   227211  227221        ULUDAG B-OTR-4        ULUDAG B-OTR-4  2            221621  GORUKLE       1.018994
11367   EIH:   227221  292021          ULUDAG                KESTELSANAL   1            227321  TASPINARRES   1.018995
11368   EIH:   211022  211122          BBAKKALKOY            SOGANLIK      1            210221  PASAKOY       1.018995
11369   EIH:   211022  211122          BBAKKALKOY            SOGANLIK      1            210223  PASAKOY       1.018995
11370   EIH:   220121  291821          BURSASANAYI           BSANAYISANAL  1            211622  ICMELER       1.018996
11371   OTR:   227211  227221        ULUDAG A-OTR-1        ULUDAG A-OTR-1  1            221621  GORUKLE       1.018997
11372   OTR:   227211  227221        ULUDAG A-OTR-1        ULUDAG A-OTR-1  1            221622  GORUKLE       1.018997
11373   EIH:   213721  220721          YALOVA                GEMLIK        1            227321  TASPINARRES   1.018999
11374  BANK:   220111  220122         BURSASANAYI B         BURSASANAYI B  1            210121  TEPEOREN      1.019000
11375   EIH:   225421  227221          TURANKOY              ULUDAG        1            227321  TASPINARRES   1.019001
11376   EIH:   214210  214810          KOCAELI               MAKINAOSB     1            227321  TASPINARRES   1.019002
11377   EIH:   227621  229421          HARMANLIKRES          GUNEY-1RES    1            220121  BURSASANAYI   1.019002
11378   EIH:   210122  212021          TEPEOREN              DUDULLU       2            212021  DUDULLU       1.019002
11379   EIH:   210122  212021          TEPEOREN              DUDULLU       1            212021  DUDULLU       1.019002
11380   EIH:   220023  220922          BURSADG               OTOSANSIT     1            211622  ICMELER       1.019003
11381   EIH:   220023  228221          BURSADG               RBKARESI      1            211622  ICMELER       1.019004
11382   OTR:   214811  214822     MAKINAOSB B-OTR-3     MAKINAOSB B-OTR-3  1            212021  DUDULLU       1.019004
11383   EIH:   216121  225521          DINCERCIM             MERYEMRES     1            211622  ICMELER       1.019004
11384   EIH:   221721  229421          AKCALAR               GUNEY-1RES    1            211622  ICMELER       1.019005
11385  BANK:   222810  222822          ESKISEHIR3 A          ESKISEHIR3 A  2            211622  ICMELER       1.019005
11386   EIH:   214421  220821          AKSAYALOVA            ORHANGAZI     1            210221  PASAKOY       1.019005
11387   EIH:   214421  220821          AKSAYALOVA            ORHANGAZI     1            210223  PASAKOY       1.019005
11388   EIH:   210121  211821          TEPEOREN              GEBZEOSB      2            210221  PASAKOY       1.019005
11389   EIH:   210121  211821          TEPEOREN              GEBZEOSB      2            210223  PASAKOY       1.019005
11390   EIH:   222121  228721          INEGOL                ORHANELI      1            211622  ICMELER       1.019008
11391   EIH:   220022  220821          BURSADG               ORHANGAZI     1            211622  ICMELER       1.019008
11392   EIH:   215521  222121          ULURES                INEGOL        1            211622  ICMELER       1.019009
11393   EIH:   222421  222521          SOGUT                 BOZUYUK       1            211622  ICMELER       1.019009
11394   EIH:   214310  290310          DILISKELESIG          DCELIKSANAL   1            211921  KURTKOY       1.019009
11395   EIH:   221321  228722          BESEVLER              ORHANELI      1            211622  ICMELER       1.019009
11396   OTR:   220011  220024       BURSADG B-OTR-3       BURSADG B-OTR-3  1            211622  ICMELER       1.019010
11397   EIH:   210122  212122          TEPEOREN              YARIMCA1      1            212021  DUDULLU       1.019010
11398   EIH:   224021  227621          KARACABEY             HARMANLIKRES  1            227321  TASPINARRES   1.019011
11399   EIH:   220210  329711          GURAGAC               KOLINTES      1            220122  BURSASANAYI   1.019011
11400   EIH:   210121  211821          TEPEOREN              GEBZEOSB      1            210223  PASAKOY       1.019011
11401   EIH:   210121  211821          TEPEOREN              GEBZEOSB      1            210221  PASAKOY       1.019011
11402   EIH:   220921  228221          OTOSANSIT             RBKARESI      1            211622  ICMELER       1.019012
11403  BANK:   220111  220121         BURSASANAYI A         BURSASANAYI A  2            210223  PASAKOY       1.019012
11404  BANK:   220111  220121         BURSASANAYI A         BURSASANAYI A  2            210221  PASAKOY       1.019012
11405   OTR:   220111  220121   BURSASANAYI C-OTR-5   BURSASANAYI C-OTR-5  1            211622  ICMELER       1.019013
11406   EIH:   120911  210210          ZEKERIYAKOY           PASAKOY       1            227321  TASPINARRES   1.019013
11407  BANK:   220210  220221             GURAGAC A             GURAGAC A  1            211622  ICMELER       1.019014
11408   EIH:   221621  221721          GORUKLE               AKCALAR       1            211622  ICMELER       1.019014
11409   EIH:   222421  225521          SOGUT                 MERYEMRES     1            211622  ICMELER       1.019014
11410   EIH:   214711  214810          YENIDGKC              MAKINAOSB     1            220121  BURSASANAYI   1.019014
11411   EIH:   210222  211022          PASAKOY               BBAKKALKOY    1            210223  PASAKOY       1.019014
11412   EIH:   210222  211022          PASAKOY               BBAKKALKOY    2            210221  PASAKOY       1.019014
11413   EIH:   210222  211022          PASAKOY               BBAKKALKOY    1            210221  PASAKOY       1.019014
11414   EIH:   210222  211022          PASAKOY               BBAKKALKOY    2            210223  PASAKOY       1.019014
11415   EIH:   211022  211222          BBAKKALKOY            KARTAL        1            210121  TEPEOREN      1.019015
11416   OTR:   220111  220121   BURSASANAYI C-OTR-5   BURSASANAYI C-OTR-5  1            221622  GORUKLE       1.019015
11417  BANK:   220010  220021             BURSADG A             BURSADG A  1            210121  TEPEOREN      1.019015
11418   OTR:   220111  220121   BURSASANAYI C-OTR-5   BURSASANAYI C-OTR-5  1            221621  GORUKLE       1.019015
11419   EIH:   224022  311121          KARACABEY             GOBEL         1            211622  ICMELER       1.019015
11420  BANK:   220010  220021             BURSADG A             BURSADG A  1            221221  BOSEN         1.019015
11421   EIH:   220510  520011          SEYITOMER             AFYON2        1            210121  TEPEOREN      1.019016
11422   EIH:   220121  228721          BURSASANAYI           ORHANELI      1            211622  ICMELER       1.019016
11423   OTR:   227211  227221        ULUDAG A-OTR-1        ULUDAG A-OTR-1  1            222022  YENISEHIR     1.019016
11424   EIH:   213721  214421          YALOVA                AKSAYALOVA    1            211622  ICMELER       1.019016
11425   EIH:   210122  212021          TEPEOREN              DUDULLU       2            211622  ICMELER       1.019017
11426   EIH:   210122  212021          TEPEOREN              DUDULLU       1            211622  ICMELER       1.019017
11427   EIH:   221521  311121          MKEMALPASA            GOBEL         1            211622  ICMELER       1.019017
11428   EIH:   211022  211222          BBAKKALKOY            KARTAL        1            210223  PASAKOY       1.019017
11429   EIH:   211022  211222          BBAKKALKOY            KARTAL        1            210221  PASAKOY       1.019017
11430   EIH:   227621  229421          HARMANLIKRES          GUNEY-1RES    1            211622  ICMELER       1.019018
11431   EIH:   220024  220621          BURSADG               KARSAK        1            211622  ICMELER       1.019019
11432   EIH:   227121  228721          DEVECIKONAGI          ORHANELI      1            211622  ICMELER       1.019019
11433   EIH:   220521  227521          SEYITOMER             KUMAS         1            211622  ICMELER       1.019020
11434   EIH:   222821  224121          ESKISEHIR3            ESKISEHIRCIM  1            211622  ICMELER       1.019020
11435   OTR:   222811  222821    ESKISEHIR3 B-OTR-3    ESKISEHIR3 B-OTR-3  2            211622  ICMELER       1.019020
11436   EIH:   220121  221821          BURSASANAYI           DEMIRTAS      1            211622  ICMELER       1.019020
11437   EIH:   214711  214810          YENIDGKC              MAKINAOSB     1            211921  KURTKOY       1.019020
11438   EIH:   215821  220621          ASILDEMIRCLK          KARSAK        1            211622  ICMELER       1.019021
11439   EIH:   213721  220721          YALOVA                GEMLIK        1            210223  PASAKOY       1.019021
11440   EIH:   213721  220721          YALOVA                GEMLIK        1            210221  PASAKOY       1.019021
11441   OTR:   222811  222821    ESKISEHIR3 B-OTR-4    ESKISEHIR3 B-OTR-4  1            211622  ICMELER       1.019024
11442   EIH:   220210  220510          GURAGAC               SEYITOMER     1            210121  TEPEOREN      1.019024
11443   OTR:   220510  220521       SEYITOMER OTR-1       SEYITOMER OTR-1  1            211622  ICMELER       1.019024
11444   EIH:   224121  225121          ESKISEHIRCIM          BOZUYUKOSB    1            211622  ICMELER       1.019024
11445   EIH:   220521  225321          SEYITOMER             BOZUYUKRES    1            211622  ICMELER       1.019024
11446   EIH:   220024  220821          BURSADG               ORHANGAZI     1            211622  ICMELER       1.019026
11447   EIH:   220122  228622          BURSASANAYI           OSMANGAZI     1            210221  PASAKOY       1.019026
11448   EIH:   220122  228622          BURSASANAYI           OSMANGAZI     1            210223  PASAKOY       1.019026
11449   EIH:   221521  225221          MKEMALPASA            POYRAZRES_SU  1            211622  ICMELER       1.019026
11450   EIH:   213621  213721          KARAMURSEL            YALOVA        1            210223  PASAKOY       1.019026
11451   EIH:   213621  213721          KARAMURSEL            YALOVA        1            210221  PASAKOY       1.019026
11452   EIH:   219321  224221          HASANAGA              ULUABATHES    1            211622  ICMELER       1.019026
11453   EIH:   211522  214322          COLAKOGLU             DILISKELESIG  1            211921  KURTKOY       1.019026
11454   EIH:   228621  291821          OSMANGAZI             BSANAYISANAL  1            210221  PASAKOY       1.019026
11455   EIH:   228621  291821          OSMANGAZI             BSANAYISANAL  1            210223  PASAKOY       1.019026
11456   EIH:   216121  222221          DINCERCIM             PASALAR       1            211622  ICMELER       1.019026
11457   EIH:   224021  227621          KARACABEY             HARMANLIKRES  1            211622  ICMELER       1.019027
11458   EIH:   227121  311121          DEVECIKONAGI          GOBEL         1            211622  ICMELER       1.019027
11459   EIH:   222721  290821          ESKISEHIR2            KUMBETSANAL   1            211622  ICMELER       1.019027
11460   EIH:   220121  291821          BURSASANAYI           BSANAYISANAL  1            210223  PASAKOY       1.019027
11461   EIH:   220121  291821          BURSASANAYI           BSANAYISANAL  1            210221  PASAKOY       1.019027
11462   EIH:   222721  222821          ESKISEHIR2            ESKISEHIR3    1            211622  ICMELER       1.019028
11463   EIH:   220221  290821          GURAGAC               KUMBETSANAL   1            211622  ICMELER       1.019028
11464   EIH:   222521  225621          BOZUYUK               KARTALRES     1            211622  ICMELER       1.019028
11465  BANK:   220010  220021             BURSADG A             BURSADG A  1            220821  ORHANGAZI     1.019028
11466   EIH:   223621  227522          KIRKA                 KUMAS         1            211622  ICMELER       1.019029
11467   EIH:   222821  227921          ESKISEHIR3            ESKISEHIROSB  1            211622  ICMELER       1.019029
11468   EIH:   221121  228621          YILDIRIM              OSMANGAZI     1            211622  ICMELER       1.019029
11469   EIH:   222822  227922          ESKISEHIR3            ESKISEHIROSB  1            211622  ICMELER       1.019029
11470   EIH:   221921  292021          KESTEL                KESTELSANAL   1            211622  ICMELER       1.019029
11471   EIH:   225221  228722          POYRAZRES_SU          ORHANELI      1            211622  ICMELER       1.019029
11472   EIH:   222822  225621          ESKISEHIR3            KARTALRES     1            211622  ICMELER       1.019029
11473   EIH:   220121  221322          BURSASANAYI           BESEVLER      1            211622  ICMELER       1.019029
11474  BANK:   210111  210122            TEPEOREN B            TEPEOREN B  1            211921  KURTKOY       1.019030
11475   EIH:   223321  291321          KUTAHYA               KUTAHYASANAL  1            211622  ICMELER       1.019030
11476   EIH:   220321  222822          TUNCBILEK-A           ESKISEHIR3    1            211622  ICMELER       1.019031
11477   EIH:   221121  228622          YILDIRIM              OSMANGAZI     1            211622  ICMELER       1.019031
11478   EIH:   220221  220421          GURAGAC               TUNCBILEK-B   1            211622  ICMELER       1.019032
11479   EIH:   222921  223621          CIFTELER              KIRKA         1            211622  ICMELER       1.019032
11480   EIH:   210222  211022          PASAKOY               BBAKKALKOY    1            210121  TEPEOREN      1.019033
11481   EIH:   210222  211022          PASAKOY               BBAKKALKOY    2            210121  TEPEOREN      1.019033
11482   EIH:   211221  211921          KARTAL                KURTKOY       1            210221  PASAKOY       1.019033
11483   EIH:   211221  211921          KARTAL                KURTKOY       2            210223  PASAKOY       1.019033
11484   EIH:   211221  211921          KARTAL                KURTKOY       2            210221  PASAKOY       1.019033
11485   EIH:   211221  211921          KARTAL                KURTKOY       1            210223  PASAKOY       1.019033
11486   EIH:   220023  220922          BURSADG               OTOSANSIT     1            210223  PASAKOY       1.019034
11487   EIH:   220023  220922          BURSADG               OTOSANSIT     1            210221  PASAKOY       1.019034
11488   EIH:   214210  214810          KOCAELI               MAKINAOSB     1            217521  CUMHURIYET    1.019034
11489   EIH:   214210  214810          KOCAELI               MAKINAOSB     1            217522  CUMHURIYET    1.019034
11490   EIH:   220021  221822          BURSADG               DEMIRTAS      1            211622  ICMELER       1.019034
11491   EIH:   220510  520011          SEYITOMER             AFYON2        1            219321  HASANAGA      1.019034
11492   EIH:   222721  227921          ESKISEHIR2            ESKISEHIROSB  1            211622  ICMELER       1.019034
11493   EIH:   220022  221822          BURSADG               DEMIRTAS      1            211622  ICMELER       1.019034
11494   EIH:   221221  221821          BOSEN                 DEMIRTAS      1            211622  ICMELER       1.019034
11495   EIH:   221121  228621          YILDIRIM              OSMANGAZI     1            220121  BURSASANAYI   1.019034
11496  BANK:   222810  222822          ESKISEHIR3 A          ESKISEHIR3 A  2            210221  PASAKOY       1.019034
11497  BANK:   222810  222822          ESKISEHIR3 A          ESKISEHIR3 A  2            210223  PASAKOY       1.019034
11498   EIH:   220321  220421          TUNCBILEK-A           TUNCBILEK-B   1            211622  ICMELER       1.019034
11499   EIH:   221421  228722          ORHANELITES           ORHANELI      1            211622  ICMELER       1.019034
11500   EIH:   221421  228721          ORHANELITES           ORHANELI      1            211622  ICMELER       1.019034
11501   EIH:   220321  222321          TUNCBILEK-A           BILORSA       1            210121  TEPEOREN      1.019035
11502   EIH:   220322  220421          TUNCBILEK-A           TUNCBILEK-B   1            211622  ICMELER       1.019035
11503   EIH:   220023  228221          BURSADG               RBKARESI      1            210223  PASAKOY       1.019035
11504   EIH:   220023  228221          BURSADG               RBKARESI      1            210221  PASAKOY       1.019035
11505   EIH:   221721  229421          AKCALAR               GUNEY-1RES    1            210223  PASAKOY       1.019035
11506   EIH:   221721  229421          AKCALAR               GUNEY-1RES    1            210221  PASAKOY       1.019035
11507   EIH:   216121  225521          DINCERCIM             MERYEMRES     1            210221  PASAKOY       1.019036
11508   EIH:   216121  225521          DINCERCIM             MERYEMRES     1            210223  PASAKOY       1.019036
11509   EIH:   222721  290821          ESKISEHIR2            KUMBETSANAL   1            222821  ESKISEHIR3    1.019036
11510   EIH:   222721  290821          ESKISEHIR2            KUMBETSANAL   1            222822  ESKISEHIR3    1.019036
11511   EIH:   210010  210911          UMRANIYE              KBAKKALKOY    1            211622  ICMELER       1.019036
11512   EIH:   222121  228721          INEGOL                ORHANELI      1            210221  PASAKOY       1.019038
11513   EIH:   222121  228721          INEGOL                ORHANELI      1            210223  PASAKOY       1.019038
11514   EIH:   216121  222221          DINCERCIM             PASALAR       1            219921  GOLPAZARI     1.019038
11515  BANK:   220010  220021             BURSADG A             BURSADG A  1            227321  TASPINARRES   1.019038
11516   EIH:   215521  222121          ULURES                INEGOL        1            210221  PASAKOY       1.019038
11517   EIH:   215521  222121          ULURES                INEGOL        1            210223  PASAKOY       1.019038
11518   EIH:   220022  220821          BURSADG               ORHANGAZI     1            210223  PASAKOY       1.019039
11519   EIH:   220022  220821          BURSADG               ORHANGAZI     1            210221  PASAKOY       1.019039
11520   EIH:   221321  228722          BESEVLER              ORHANELI      1            210221  PASAKOY       1.019039
11521   EIH:   221321  228722          BESEVLER              ORHANELI      1            210223  PASAKOY       1.019039
11522   EIH:   221921  225422          KESTEL                TURANKOY      1            211622  ICMELER       1.019040
11523   EIH:   220122  221221          BURSASANAYI           BOSEN         1            211622  ICMELER       1.019040
11524   EIH:   222421  222521          SOGUT                 BOZUYUK       1            210223  PASAKOY       1.019040
11525   EIH:   222421  222521          SOGUT                 BOZUYUK       1            210221  PASAKOY       1.019040
11526   EIH:   227221  292021          ULUDAG                KESTELSANAL   1            211622  ICMELER       1.019040
11527   EIH:   215521  228722          ULURES                ORHANELI      1            211622  ICMELER       1.019040
11528   EIH:   220921  228221          OTOSANSIT             RBKARESI      1            210223  PASAKOY       1.019041
11529   EIH:   220921  228221          OTOSANSIT             RBKARESI      1            210221  PASAKOY       1.019041
11530   OTR:   220011  220024       BURSADG B-OTR-3       BURSADG B-OTR-3  1            210221  PASAKOY       1.019041
11531   OTR:   220011  220024       BURSADG B-OTR-3       BURSADG B-OTR-3  1            210223  PASAKOY       1.019041
11532   EIH:   222221  222321          PASALAR               BILORSA       1            211622  ICMELER       1.019042
11533   OTR:   220111  220121   BURSASANAYI C-OTR-5   BURSASANAYI C-OTR-5  1            210221  PASAKOY       1.019042
11534   OTR:   220111  220121   BURSASANAYI C-OTR-5   BURSASANAYI C-OTR-5  1            210223  PASAKOY       1.019042
11535   EIH:   222421  225521          SOGUT                 MERYEMRES     1            210223  PASAKOY       1.019043
11536   EIH:   222421  225521          SOGUT                 MERYEMRES     1            210221  PASAKOY       1.019043
11537   EIH:   221621  221721          GORUKLE               AKCALAR       1            210223  PASAKOY       1.019043
11538   EIH:   221621  221721          GORUKLE               AKCALAR       1            210221  PASAKOY       1.019043
11539   EIH:   225421  227221          TURANKOY              ULUDAG        1            211622  ICMELER       1.019043
11540   EIH:   224022  311121          KARACABEY             GOBEL         1            210221  PASAKOY       1.019043
11541   EIH:   224022  311121          KARACABEY             GOBEL         1            210223  PASAKOY       1.019043
11542   EIH:   213721  214421          YALOVA                AKSAYALOVA    1            210221  PASAKOY       1.019045
11543   EIH:   213721  214421          YALOVA                AKSAYALOVA    1            210223  PASAKOY       1.019045
11544   EIH:   220121  228721          BURSASANAYI           ORHANELI      1            210221  PASAKOY       1.019045
11545   EIH:   220121  228721          BURSASANAYI           ORHANELI      1            210223  PASAKOY       1.019045
11546   EIH:   221521  311121          MKEMALPASA            GOBEL         1            210223  PASAKOY       1.019045
11547   EIH:   221521  311121          MKEMALPASA            GOBEL         1            210221  PASAKOY       1.019045
11548   EIH:   227621  229421          HARMANLIKRES          GUNEY-1RES    1            210221  PASAKOY       1.019046
11549  BANK:   220210  220221             GURAGAC A             GURAGAC A  1            210223  PASAKOY       1.019046
11550  BANK:   220210  220221             GURAGAC A             GURAGAC A  1            210221  PASAKOY       1.019046
11551   EIH:   227621  229421          HARMANLIKRES          GUNEY-1RES    1            210223  PASAKOY       1.019046
11552   EIH:   222821  224121          ESKISEHIR3            ESKISEHIRCIM  1            210221  PASAKOY       1.019047
11553   EIH:   222821  224121          ESKISEHIR3            ESKISEHIRCIM  1            210223  PASAKOY       1.019047
11554   EIH:   227121  228721          DEVECIKONAGI          ORHANELI      1            210221  PASAKOY       1.019047
11555   OTR:   222811  222821    ESKISEHIR3 B-OTR-3    ESKISEHIR3 B-OTR-3  2            210223  PASAKOY       1.019047
11556   OTR:   222811  222821    ESKISEHIR3 B-OTR-3    ESKISEHIR3 B-OTR-3  2            210221  PASAKOY       1.019047
11557   EIH:   227121  228721          DEVECIKONAGI          ORHANELI      1            210223  PASAKOY       1.019047
11558   EIH:   220024  220621          BURSADG               KARSAK        1            210221  PASAKOY       1.019048
11559   EIH:   220024  220621          BURSADG               KARSAK        1            210223  PASAKOY       1.019048
11560   EIH:   220521  227521          SEYITOMER             KUMAS         1            210221  PASAKOY       1.019048
11561   EIH:   220521  227521          SEYITOMER             KUMAS         1            210223  PASAKOY       1.019048
11562   EIH:   211822  216721          GEBZEOSB              GEBZEKIMYA    1            210121  TEPEOREN      1.019048
11563   EIH:   220121  221821          BURSASANAYI           DEMIRTAS      1            210221  PASAKOY       1.019048
11564   EIH:   220121  221821          BURSASANAYI           DEMIRTAS      1            210223  PASAKOY       1.019048
11565   EIH:   214321  214821          DILISKELESIG          MAKINAOSB     1            211622  ICMELER       1.019049
11566   EIH:   215821  220621          ASILDEMIRCLK          KARSAK        1            210221  PASAKOY       1.019049
11567   EIH:   215821  220621          ASILDEMIRCLK          KARSAK        1            210223  PASAKOY       1.019049
11568   EIH:   214421  220821          AKSAYALOVA            ORHANGAZI     1            210121  TEPEOREN      1.019050
11569   EIH:   215521  228722          ULURES                ORHANELI      1            219321  HASANAGA      1.019050
11570   OTR:   222811  222821    ESKISEHIR3 B-OTR-4    ESKISEHIR3 B-OTR-4  1            210221  PASAKOY       1.019051
11571   OTR:   222811  222821    ESKISEHIR3 B-OTR-4    ESKISEHIR3 B-OTR-4  1            210223  PASAKOY       1.019051
11572   EIH:   222121  227221          INEGOL                ULUDAG        1            227321  TASPINARRES   1.019051
11573   EIH:   224121  225121          ESKISEHIRCIM          BOZUYUKOSB    1            210223  PASAKOY       1.019051
11574   EIH:   224121  225121          ESKISEHIRCIM          BOZUYUKOSB    1            210221  PASAKOY       1.019051
11575   OTR:   220510  220521       SEYITOMER OTR-1       SEYITOMER OTR-1  1            210223  PASAKOY       1.019052
11576   OTR:   220510  220521       SEYITOMER OTR-1       SEYITOMER OTR-1  1            210221  PASAKOY       1.019052
11577   EIH:   220521  225321          SEYITOMER             BOZUYUKRES    1            210221  PASAKOY       1.019052
11578   EIH:   220521  225321          SEYITOMER             BOZUYUKRES    1            210223  PASAKOY       1.019052
11579   EIH:   219321  224221          HASANAGA              ULUABATHES    1            210223  PASAKOY       1.019053
11580   EIH:   219321  224221          HASANAGA              ULUABATHES    1            210221  PASAKOY       1.019053
11581   EIH:   221521  225221          MKEMALPASA            POYRAZRES_SU  1            210221  PASAKOY       1.019053
11582   EIH:   221521  225221          MKEMALPASA            POYRAZRES_SU  1            210223  PASAKOY       1.019053
11583   EIH:   220024  220821          BURSADG               ORHANGAZI     1            210223  PASAKOY       1.019053
11584   EIH:   220024  220821          BURSADG               ORHANGAZI     1            210221  PASAKOY       1.019053
11585   EIH:   216121  222221          DINCERCIM             PASALAR       1            210221  PASAKOY       1.019053
11586   EIH:   216121  222221          DINCERCIM             PASALAR       1            210223  PASAKOY       1.019053
11587   EIH:   224021  227621          KARACABEY             HARMANLIKRES  1            210223  PASAKOY       1.019054
11588   EIH:   224021  227621          KARACABEY             HARMANLIKRES  1            210221  PASAKOY       1.019054
11589   EIH:   227121  311121          DEVECIKONAGI          GOBEL         1            210221  PASAKOY       1.019054
11590   EIH:   227121  311121          DEVECIKONAGI          GOBEL         1            210223  PASAKOY       1.019054
11591   EIH:   222721  222821          ESKISEHIR2            ESKISEHIR3    1            210221  PASAKOY       1.019055
11592   EIH:   222721  222821          ESKISEHIR2            ESKISEHIR3    1            210223  PASAKOY       1.019055
11593   EIH:   222521  225621          BOZUYUK               KARTALRES     1            210223  PASAKOY       1.019055
11594   EIH:   222521  225621          BOZUYUK               KARTALRES     1            210221  PASAKOY       1.019055
11595   EIH:   222721  290821          ESKISEHIR2            KUMBETSANAL   1            210223  PASAKOY       1.019055
11596   EIH:   222821  227921          ESKISEHIR3            ESKISEHIROSB  1            210221  PASAKOY       1.019055
11597   EIH:   222821  227921          ESKISEHIR3            ESKISEHIROSB  1            210223  PASAKOY       1.019055
11598   EIH:   222822  227922          ESKISEHIR3            ESKISEHIROSB  1            210221  PASAKOY       1.019055
11599   EIH:   222822  227922          ESKISEHIR3            ESKISEHIROSB  1            210223  PASAKOY       1.019055
11600   EIH:   222721  290821          ESKISEHIR2            KUMBETSANAL   1            210221  PASAKOY       1.019055
11601   EIH:   221121  228621          YILDIRIM              OSMANGAZI     1            210221  PASAKOY       1.019055
11602   EIH:   221121  228621          YILDIRIM              OSMANGAZI     1            210223  PASAKOY       1.019055
11603   EIH:   223621  227522          KIRKA                 KUMAS         1            210223  PASAKOY       1.019055
11604   EIH:   223621  227522          KIRKA                 KUMAS         1            210221  PASAKOY       1.019055
11605   EIH:   221921  292021          KESTEL                KESTELSANAL   1            210221  PASAKOY       1.019055
11606   EIH:   221921  292021          KESTEL                KESTELSANAL   1            210223  PASAKOY       1.019055
11607   EIH:   220121  221322          BURSASANAYI           BESEVLER      1            210221  PASAKOY       1.019056
11608   EIH:   220121  221322          BURSASANAYI           BESEVLER      1            210223  PASAKOY       1.019056
11609   EIH:   225221  228722          POYRAZRES_SU          ORHANELI      1            210221  PASAKOY       1.019056
11610   EIH:   225221  228722          POYRAZRES_SU          ORHANELI      1            210223  PASAKOY       1.019056
11611   EIH:   223321  291321          KUTAHYA               KUTAHYASANAL  1            210221  PASAKOY       1.019056
11612   EIH:   223321  291321          KUTAHYA               KUTAHYASANAL  1            210223  PASAKOY       1.019056
11613   EIH:   222822  225621          ESKISEHIR3            KARTALRES     1            210221  PASAKOY       1.019056
11614   EIH:   222822  225621          ESKISEHIR3            KARTALRES     1            210223  PASAKOY       1.019056
11615   EIH:   120911  210210          ZEKERIYAKOY           PASAKOY       1            211921  KURTKOY       1.019056
11616   EIH:   220221  290821          GURAGAC               KUMBETSANAL   1            210223  PASAKOY       1.019056
11617   EIH:   220221  290821          GURAGAC               KUMBETSANAL   1            210221  PASAKOY       1.019056
11618   EIH:   220921  228221          OTOSANSIT             RBKARESI      1            220121  BURSASANAYI   1.019057
11619   EIH:   221121  228622          YILDIRIM              OSMANGAZI     1            210221  PASAKOY       1.019058
11620   EIH:   221121  228622          YILDIRIM              OSMANGAZI     1            210223  PASAKOY       1.019058
11621   EIH:   220321  222822          TUNCBILEK-A           ESKISEHIR3    1            210221  PASAKOY       1.019058
11622   EIH:   220321  222822          TUNCBILEK-A           ESKISEHIR3    1            210223  PASAKOY       1.019058
11623   EIH:   222921  223621          CIFTELER              KIRKA         1            210221  PASAKOY       1.019059
11624   EIH:   215521  222121          ULURES                INEGOL        1            221622  GORUKLE       1.019059
11625   EIH:   215521  222121          ULURES                INEGOL        1            221621  GORUKLE       1.019059
11626   EIH:   222921  223621          CIFTELER              KIRKA         1            210223  PASAKOY       1.019059
11627   EIH:   222721  227921          ESKISEHIR2            ESKISEHIROSB  1            210221  PASAKOY       1.019060
11628   EIH:   222721  227921          ESKISEHIR2            ESKISEHIROSB  1            210223  PASAKOY       1.019060
11629   EIH:   220021  221822          BURSADG               DEMIRTAS      1            210223  PASAKOY       1.019060
11630   EIH:   220021  221822          BURSADG               DEMIRTAS      1            210221  PASAKOY       1.019060
11631   EIH:   220022  221822          BURSADG               DEMIRTAS      1            210223  PASAKOY       1.019060
11632   EIH:   220022  221822          BURSADG               DEMIRTAS      1            210221  PASAKOY       1.019060
11633   EIH:   220221  220421          GURAGAC               TUNCBILEK-B   1            210221  PASAKOY       1.019060
11634   EIH:   220221  220421          GURAGAC               TUNCBILEK-B   1            210223  PASAKOY       1.019060
11635   EIH:   221221  221821          BOSEN                 DEMIRTAS      1            210223  PASAKOY       1.019060
11636   EIH:   221221  221821          BOSEN                 DEMIRTAS      1            210221  PASAKOY       1.019060
11637  BANK:   220111  220121         BURSASANAYI A         BURSASANAYI A  2            210121  TEPEOREN      1.019060
11638   EIH:   221421  228722          ORHANELITES           ORHANELI      1            210223  PASAKOY       1.019060
11639   EIH:   221421  228722          ORHANELITES           ORHANELI      1            210221  PASAKOY       1.019060
11640   EIH:   221421  228721          ORHANELITES           ORHANELI      1            210223  PASAKOY       1.019060
11641   EIH:   221421  228721          ORHANELITES           ORHANELI      1            210221  PASAKOY       1.019060
11642   EIH:   220321  220421          TUNCBILEK-A           TUNCBILEK-B   1            210223  PASAKOY       1.019060
11643   EIH:   220321  220421          TUNCBILEK-A           TUNCBILEK-B   1            210221  PASAKOY       1.019060
11644   EIH:   220322  220421          TUNCBILEK-A           TUNCBILEK-B   1            210223  PASAKOY       1.019060
11645   EIH:   220322  220421          TUNCBILEK-A           TUNCBILEK-B   1            210221  PASAKOY       1.019060
11646   EIH:   222421  222521          SOGUT                 BOZUYUK       1            225521  MERYEMRES     1.019061
11647   EIH:   220111  220210          BURSASANAYI           GURAGAC       1            225621  KARTALRES     1.019063
11648   EIH:   220121  221322          BURSASANAYI           BESEVLER      1            227321  TASPINARRES   1.019064
11649   EIH:   220122  221221          BURSASANAYI           BOSEN         1            210221  PASAKOY       1.019064
11650   EIH:   220122  221221          BURSASANAYI           BOSEN         1            210223  PASAKOY       1.019064
11651   EIH:   221921  225422          KESTEL                TURANKOY      1            210221  PASAKOY       1.019065
11652   EIH:   221921  225422          KESTEL                TURANKOY      1            210223  PASAKOY       1.019065
11653   EIH:   215521  228722          ULURES                ORHANELI      1            210221  PASAKOY       1.019065
11654   EIH:   215521  228722          ULURES                ORHANELI      1            210223  PASAKOY       1.019065
11655   EIH:   227221  292021          ULUDAG                KESTELSANAL   1            210223  PASAKOY       1.019065
11656   EIH:   227221  292021          ULUDAG                KESTELSANAL   1            210221  PASAKOY       1.019065
11657   EIH:   214321  214821          DILISKELESIG          MAKINAOSB     1            210121  TEPEOREN      1.019065
11658   EIH:   210111  214811          TEPEOREN              MAKINAOSB     1            211921  KURTKOY       1.019066
11659   OTR:   219110  219121  COLAKOGLU400 A-OTR-2  COLAKOGLU400 A-OTR-2  2            210221  PASAKOY       1.019067
11660   OTR:   219110  219121  COLAKOGLU400 A-OTR-2  COLAKOGLU400 A-OTR-2  2            210223  PASAKOY       1.019067
11661   OTR:   219110  219121  COLAKOGLU400 A-OTR-1  COLAKOGLU400 A-OTR-1  1            210221  PASAKOY       1.019067
11662   EIH:   228621  291821          OSMANGAZI             BSANAYISANAL  1            227321  TASPINARRES   1.019067
11663   OTR:   219110  219121  COLAKOGLU400 A-OTR-1  COLAKOGLU400 A-OTR-1  1            210223  PASAKOY       1.019067
11664   EIH:   222221  222321          PASALAR               BILORSA       1            210221  PASAKOY       1.019067
11665   EIH:   222221  222321          PASALAR               BILORSA       1            210223  PASAKOY       1.019067
11666   EIH:   213721  220721          YALOVA                GEMLIK        1            210121  TEPEOREN      1.019068
11667   EIH:   225421  227221          TURANKOY              ULUDAG        1            210223  PASAKOY       1.019068
11668   EIH:   225421  227221          TURANKOY              ULUDAG        1            210221  PASAKOY       1.019068
11669   EIH:   214210  227211          KOCAELI               ULUDAG        1            220122  BURSASANAYI   1.019070
11670   EIH:   214210  227211          KOCAELI               ULUDAG        1            221622  GORUKLE       1.019071
11671   EIH:   214210  227211          KOCAELI               ULUDAG        1            221621  GORUKLE       1.019071
11672  BANK:   220210  220221             GURAGAC A             GURAGAC A  1            221622  GORUKLE       1.019072
11673   EIH:   211321  211822          TUZLA                 GEBZEOSB      1            211921  KURTKOY       1.019072
11674  BANK:   220210  220221             GURAGAC A             GURAGAC A  1            221621  GORUKLE       1.019072
11675   EIH:   220121  291821          BURSASANAYI           BSANAYISANAL  1            227321  TASPINARRES   1.019072
11676   EIH:   220321  222822          TUNCBILEK-A           ESKISEHIR3    1            225621  KARTALRES     1.019073
11677   EIH:   220022  220721          BURSADG               GEMLIK        1            215821  ASILDEMIRCLK  1.019073
11678   EIH:   213621  213721          KARAMURSEL            YALOVA        1            210121  TEPEOREN      1.019076
11679   EIH:   220122  228622          BURSASANAYI           OSMANGAZI     1            210121  TEPEOREN      1.019076
11680   EIH:   228621  291821          OSMANGAZI             BSANAYISANAL  1            210121  TEPEOREN      1.019077
11681   EIH:   210010  210911          UMRANIYE              KBAKKALKOY    1            217522  CUMHURIYET    1.019078
11682   EIH:   210010  210911          UMRANIYE              KBAKKALKOY    1            217521  CUMHURIYET    1.019078
11683   EIH:   220121  291821          BURSASANAYI           BSANAYISANAL  1            210121  TEPEOREN      1.019078
11684   EIH:   211222  211621          KARTAL                ICMELER       1            217622  DUDULLUMETRO  1.019080
11685   EIH:   211222  211621          KARTAL                ICMELER       1            217621  DUDULLUMETRO  1.019080
11686   EIH:   220511  222811          SEYITOMER             ESKISEHIR3    1            211622  ICMELER       1.019081
11687   EIH:   211521  214321          COLAKOGLU             DILISKELESIG  1            211622  ICMELER       1.019081
11688   EIH:   214711  214810          YENIDGKC              MAKINAOSB     1            217622  DUDULLUMETRO  1.019083
11689   EIH:   214711  214810          YENIDGKC              MAKINAOSB     1            217621  DUDULLUMETRO  1.019083
11690   EIH:   222121  227221          INEGOL                ULUDAG        1            211622  ICMELER       1.019084
11691   EIH:   220023  220922          BURSADG               OTOSANSIT     1            210121  TEPEOREN      1.019086
11692   EIH:   220023  228221          BURSADG               RBKARESI      1            210121  TEPEOREN      1.019087
11693   EIH:   216121  225521          DINCERCIM             MERYEMRES     1            210121  TEPEOREN      1.019087
11694   EIH:   221721  229421          AKCALAR               GUNEY-1RES    1            210121  TEPEOREN      1.019088
11695   EIH:   210510  216911          ADA2DGKC              KAVACIK       1            211621  ICMELER       1.019088
11696  BANK:   222810  222822          ESKISEHIR3 A          ESKISEHIR3 A  2            210121  TEPEOREN      1.019088
11697   EIH:   220210  329711          GURAGAC               KOLINTES      1            211622  ICMELER       1.019089
11698   EIH:   222121  228721          INEGOL                ORHANELI      1            210121  TEPEOREN      1.019091
11699   OTR:   227211  227221        ULUDAG A-OTR-1        ULUDAG A-OTR-1  1            211622  ICMELER       1.019091
11700   EIH:   220022  220821          BURSADG               ORHANGAZI     1            210121  TEPEOREN      1.019091
11701   OTR:   227211  227221        ULUDAG B-OTR-4        ULUDAG B-OTR-4  2            211622  ICMELER       1.019091
11702   EIH:   214510  216910          BEYKOZ                KAVACIK       1            211921  KURTKOY       1.019091
11703   EIH:   215521  222121          ULURES                INEGOL        1            210121  TEPEOREN      1.019092
11704   EIH:   222421  222521          SOGUT                 BOZUYUK       1            210121  TEPEOREN      1.019092
11705   EIH:   221321  228722          BESEVLER              ORHANELI      1            210121  TEPEOREN      1.019093
11706   OTR:   220011  220024       BURSADG B-OTR-3       BURSADG B-OTR-3  1            210121  TEPEOREN      1.019093
11707   EIH:   211521  214321          COLAKOGLU             DILISKELESIG  1            210121  TEPEOREN      1.019093
11708   EIH:   211822  216721          GEBZEOSB              GEBZEKIMYA    1            217621  DUDULLUMETRO  1.019093
11709   EIH:   211822  216721          GEBZEOSB              GEBZEKIMYA    1            217622  DUDULLUMETRO  1.019093
11710   EIH:   220921  228221          OTOSANSIT             RBKARESI      1            210121  TEPEOREN      1.019095
11711   EIH:   214321  214821          DILISKELESIG          MAKINAOSB     1            210221  PASAKOY       1.019096
11712   EIH:   214321  214821          DILISKELESIG          MAKINAOSB     1            210223  PASAKOY       1.019096
11713   OTR:   220111  220121   BURSASANAYI C-OTR-5   BURSASANAYI C-OTR-5  1            210121  TEPEOREN      1.019096
11714  BANK:   220210  220221             GURAGAC A             GURAGAC A  1            210121  TEPEOREN      1.019097
11715   EIH:   221621  221721          GORUKLE               AKCALAR       1            210121  TEPEOREN      1.019097
11716   EIH:   222421  225521          SOGUT                 MERYEMRES     1            210121  TEPEOREN      1.019097
11717   EIH:   224022  311121          KARACABEY             GOBEL         1            210121  TEPEOREN      1.019098
11718   EIH:   220121  228721          BURSASANAYI           ORHANELI      1            210121  TEPEOREN      1.019099
11719   EIH:   213721  214421          YALOVA                AKSAYALOVA    1            210121  TEPEOREN      1.019100
11720   EIH:   221521  311121          MKEMALPASA            GOBEL         1            210121  TEPEOREN      1.019100
11721   EIH:   214822  216722          MAKINAOSB             GEBZEKIMYA    1            210121  TEPEOREN      1.019100
11722   EIH:   227621  229421          HARMANLIKRES          GUNEY-1RES    1            210121  TEPEOREN      1.019101
11723   EIH:   222121  227221          INEGOL                ULUDAG        1            210223  PASAKOY       1.019102
11724   EIH:   222121  227221          INEGOL                ULUDAG        1            210221  PASAKOY       1.019102
11725   EIH:   220024  220621          BURSADG               KARSAK        1            210121  TEPEOREN      1.019102
11726   EIH:   221521  225221          MKEMALPASA            POYRAZRES_SU  1            220121  BURSASANAYI   1.019102
11727   EIH:   227121  228721          DEVECIKONAGI          ORHANELI      1            210121  TEPEOREN      1.019102
11728   EIH:   220521  227521          SEYITOMER             KUMAS         1            210121  TEPEOREN      1.019103
11729   EIH:   210122  212021          TEPEOREN              DUDULLU       2            210121  TEPEOREN      1.019103
11730   EIH:   210122  212021          TEPEOREN              DUDULLU       1            210121  TEPEOREN      1.019103
11731   EIH:   222821  224121          ESKISEHIR3            ESKISEHIRCIM  1            210121  TEPEOREN      1.019103
11732   OTR:   222811  222821    ESKISEHIR3 B-OTR-3    ESKISEHIR3 B-OTR-3  2            210121  TEPEOREN      1.019103
11733   EIH:   220121  221821          BURSASANAYI           DEMIRTAS      1            210121  TEPEOREN      1.019104
11734   EIH:   215821  220621          ASILDEMIRCLK          KARSAK        1            210121  TEPEOREN      1.019104
11735   EIH:   220321  222321          TUNCBILEK-A           BILORSA       1            220121  BURSASANAYI   1.019104
11736   EIH:   210111  214310          TEPEOREN              DILISKELESIG  1            220121  BURSASANAYI   1.019104
11737   EIH:   220121  228721          BURSASANAYI           ORHANELI      1            220122  BURSASANAYI   1.019105
11738   EIH:   211321  211822          TUZLA                 GEBZEOSB      1            210221  PASAKOY       1.019106
11739   EIH:   211321  211822          TUZLA                 GEBZEOSB      1            210223  PASAKOY       1.019106
11740   OTR:   222811  222821    ESKISEHIR3 B-OTR-4    ESKISEHIR3 B-OTR-4  1            210121  TEPEOREN      1.019107
11741   EIH:   220521  225321          SEYITOMER             BOZUYUKRES    1            210121  TEPEOREN      1.019108
11742   OTR:   227211  227221        ULUDAG A-OTR-1        ULUDAG A-OTR-1  1            210221  PASAKOY       1.019108
11743   EIH:   220321  222321          TUNCBILEK-A           BILORSA       1            225621  KARTALRES     1.019108
11744   OTR:   220510  220521       SEYITOMER OTR-1       SEYITOMER OTR-1  1            210121  TEPEOREN      1.019108
11745   EIH:   224121  225121          ESKISEHIRCIM          BOZUYUKOSB    1            210121  TEPEOREN      1.019108
11746   OTR:   227211  227221        ULUDAG A-OTR-1        ULUDAG A-OTR-1  1            210223  PASAKOY       1.019108
11747   OTR:   227211  227221        ULUDAG B-OTR-4        ULUDAG B-OTR-4  2            210223  PASAKOY       1.019108
11748   OTR:   227211  227221        ULUDAG B-OTR-4        ULUDAG B-OTR-4  2            210221  PASAKOY       1.019108
11749   EIH:   221521  225221          MKEMALPASA            POYRAZRES_SU  1            210121  TEPEOREN      1.019109
11750   EIH:   220024  220821          BURSADG               ORHANGAZI     1            210121  TEPEOREN      1.019109
11751   EIH:   219321  224221          HASANAGA              ULUABATHES    1            210121  TEPEOREN      1.019109
11752   EIH:   220110  310010          BURSASANAYI           KOYLUKOY      1            224422  ETIGUMUS      1.019109
11753   EIH:   216121  222221          DINCERCIM             PASALAR       1            210121  TEPEOREN      1.019110
11754   EIH:   224021  227621          KARACABEY             HARMANLIKRES  1            210121  TEPEOREN      1.019110
11755   EIH:   227121  228721          DEVECIKONAGI          ORHANELI      1            220121  BURSASANAYI   1.019110
11756   EIH:   227121  311121          DEVECIKONAGI          GOBEL         1            210121  TEPEOREN      1.019110
11757   EIH:   222721  290821          ESKISEHIR2            KUMBETSANAL   1            210121  TEPEOREN      1.019111
11758   EIH:   220121  221821          BURSASANAYI           DEMIRTAS      1            221621  GORUKLE       1.019111
11759   EIH:   220121  221821          BURSASANAYI           DEMIRTAS      1            221622  GORUKLE       1.019111
11760   EIH:   220511  222811          SEYITOMER             ESKISEHIR3    1            210221  PASAKOY       1.019111
11761   EIH:   220511  222811          SEYITOMER             ESKISEHIR3    1            210223  PASAKOY       1.019111
11762   EIH:   222721  222821          ESKISEHIR2            ESKISEHIR3    1            210121  TEPEOREN      1.019112
11763   EIH:   220221  290821          GURAGAC               KUMBETSANAL   1            210121  TEPEOREN      1.019112
11764   EIH:   222521  225621          BOZUYUK               KARTALRES     1            210121  TEPEOREN      1.019112
11765   EIH:   221121  228621          YILDIRIM              OSMANGAZI     1            210121  TEPEOREN      1.019112
11766   EIH:   223621  227522          KIRKA                 KUMAS         1            210121  TEPEOREN      1.019112
11767   EIH:   222821  227921          ESKISEHIR3            ESKISEHIROSB  1            210121  TEPEOREN      1.019112
11768   EIH:   222822  227922          ESKISEHIR3            ESKISEHIROSB  1            210121  TEPEOREN      1.019112
11769   EIH:   221921  292021          KESTEL                KESTELSANAL   1            210121  TEPEOREN      1.019112
11770   EIH:   225221  228722          POYRAZRES_SU          ORHANELI      1            210121  TEPEOREN      1.019113
11771   EIH:   222822  225621          ESKISEHIR3            KARTALRES     1            210121  TEPEOREN      1.019113
11772   EIH:   220121  221322          BURSASANAYI           BESEVLER      1            210121  TEPEOREN      1.019113
11773   EIH:   221221  221821          BOSEN                 DEMIRTAS      1            221621  GORUKLE       1.019114
11774   EIH:   223321  291321          KUTAHYA               KUTAHYASANAL  1            210121  TEPEOREN      1.019114
11775   EIH:   221221  221821          BOSEN                 DEMIRTAS      1            221622  GORUKLE       1.019114
11776   EIH:   221221  221821          BOSEN                 DEMIRTAS      1            228622  OSMANGAZI     1.019114
11777   EIH:   220321  222822          TUNCBILEK-A           ESKISEHIR3    1            210121  TEPEOREN      1.019114
11778   EIH:   221121  228622          YILDIRIM              OSMANGAZI     1            210121  TEPEOREN      1.019115
11779   EIH:   221521  311121          MKEMALPASA            GOBEL         1            220121  BURSASANAYI   1.019116
11780   EIH:   220221  220421          GURAGAC               TUNCBILEK-B   1            210121  TEPEOREN      1.019116
11781   EIH:   222921  223621          CIFTELER              KIRKA         1            210121  TEPEOREN      1.019116
11782   EIH:   220210  329711          GURAGAC               KOLINTES      1            210221  PASAKOY       1.019116
11783   EIH:   220210  329711          GURAGAC               KOLINTES      1            210223  PASAKOY       1.019116
11784   EIH:   220510  520011          SEYITOMER             AFYON2        1            227321  TASPINARRES   1.019117
11785   EIH:   220021  221822          BURSADG               DEMIRTAS      1            210121  TEPEOREN      1.019117
11786   EIH:   220022  221822          BURSADG               DEMIRTAS      1            210121  TEPEOREN      1.019118
11787   EIH:   222721  227921          ESKISEHIR2            ESKISEHIROSB  1            210121  TEPEOREN      1.019118
11788   EIH:   221221  221821          BOSEN                 DEMIRTAS      1            210121  TEPEOREN      1.019118
11789   EIH:   221421  228722          ORHANELITES           ORHANELI      1            210121  TEPEOREN      1.019118
11790   EIH:   220321  220421          TUNCBILEK-A           TUNCBILEK-B   1            210121  TEPEOREN      1.019118
11791   EIH:   221421  228721          ORHANELITES           ORHANELI      1            210121  TEPEOREN      1.019118
11792   EIH:   220322  220421          TUNCBILEK-A           TUNCBILEK-B   1            210121  TEPEOREN      1.019118
11793   EIH:   211622  214322          ICMELER               DILISKELESIG  1            210223  PASAKOY       1.019119
11794   EIH:   211622  214322          ICMELER               DILISKELESIG  1            210221  PASAKOY       1.019119
11795   EIH:   214210  227211          KOCAELI               ULUDAG        1            210223  PASAKOY       1.019119
11796   EIH:   214210  227211          KOCAELI               ULUDAG        1            210221  PASAKOY       1.019119
11797   EIH:   210111  210311          TEPEOREN              ADAPAZARI     1            220121  BURSASANAYI   1.019120
11798   EIH:   220221  290821          GURAGAC               KUMBETSANAL   1            222821  ESKISEHIR3    1.019121
11799   EIH:   220221  290821          GURAGAC               KUMBETSANAL   1            222822  ESKISEHIR3    1.019121
11800   EIH:   214822  216722          MAKINAOSB             GEBZEKIMYA    1            212021  DUDULLU       1.019121
11801   EIH:   220210  220510          GURAGAC               SEYITOMER     1            219321  HASANAGA      1.019123
11802   EIH:   211521  214321          COLAKOGLU             DILISKELESIG  1            210221  PASAKOY       1.019123
11803   EIH:   211521  214321          COLAKOGLU             DILISKELESIG  1            210223  PASAKOY       1.019123
11804   EIH:   221921  225422          KESTEL                TURANKOY      1            210121  TEPEOREN      1.019123
11805   EIH:   220122  221221          BURSASANAYI           BOSEN         1            210121  TEPEOREN      1.019123
11806   EIH:   215521  228722          ULURES                ORHANELI      1            210121  TEPEOREN      1.019124
11807   EIH:   227221  292021          ULUDAG                KESTELSANAL   1            210121  TEPEOREN      1.019124
11808   EIH:   210221  212021          PASAKOY               DUDULLU       1            211921  KURTKOY       1.019125
11809   EIH:   222221  222321          PASALAR               BILORSA       1            210121  TEPEOREN      1.019126
11810   EIH:   220221  220421          GURAGAC               TUNCBILEK-B   1            220121  BURSASANAYI   1.019127
11811   EIH:   225421  227221          TURANKOY              ULUDAG        1            210121  TEPEOREN      1.019127
11812   EIH:   210010  210911          UMRANIYE              KBAKKALKOY    1            214321  DILISKELESIG  1.019127
11813  BANK:   220210  220221             GURAGAC A             GURAGAC A  1            220122  BURSASANAYI   1.019130
11814   EIH:   215521  228722          ULURES                ORHANELI      1            227321  TASPINARRES   1.019133
11815  BANK:   210010  210022           UMRANIYE A-           UMRANIYE A-  2            211921  KURTKOY       1.019134
11816   EIH:   220011  220110          BURSADG               BURSASANAYI   1            210221  PASAKOY       1.019136
11817   EIH:   220011  220110          BURSADG               BURSASANAYI   1            210223  PASAKOY       1.019136
11818   EIH:   211210  215210          KARTAL                MALTEPEIST    1            217621  DUDULLUMETRO  1.019138
11819   EIH:   211210  215210          KARTAL                MALTEPEIST    1            217622  DUDULLUMETRO  1.019138
11820   EIH:   210211  231111          PASAKOY               OSMANCA       1            221622  GORUKLE       1.019142
11821   EIH:   210211  231111          PASAKOY               OSMANCA       1            221621  GORUKLE       1.019142
11822   EIH:   214210  227211          KOCAELI               ULUDAG        1            211622  ICMELER       1.019142
11823   EIH:   220023  220922          BURSADG               OTOSANSIT     1            221622  GORUKLE       1.019146
11824   EIH:   220023  220922          BURSADG               OTOSANSIT     1            221621  GORUKLE       1.019146
11825   EIH:   210510  216911          ADA2DGKC              KAVACIK       1            221621  GORUKLE       1.019148
11826   EIH:   210510  216911          ADA2DGKC              KAVACIK       1            221622  GORUKLE       1.019148
11827   EIH:   120310  216911          ALIBEYKOY             KAVACIK       1            214321  DILISKELESIG  1.019148
11828  BANK:   220210  220221             GURAGAC A             GURAGAC A  1            223523  AZOT          1.019148
11829   EIH:   220011  220110          BURSADG               BURSASANAYI   1            211622  ICMELER       1.019151
11830   EIH:   220023  228221          BURSADG               RBKARESI      1            221622  GORUKLE       1.019152
11831   EIH:   220023  228221          BURSADG               RBKARESI      1            221621  GORUKLE       1.019152
11832   EIH:   211622  214322          ICMELER               DILISKELESIG  1            219121  COLAKOGLU400  1.019153
11833   EIH:   211822  216721          GEBZEOSB              GEBZEKIMYA    1            211622  ICMELER       1.019159
11834   OTR:   214810  214821     MAKINAOSB A-OTR-1     MAKINAOSB A-OTR-1  1            217522  CUMHURIYET    1.019159
11835   OTR:   214810  214821     MAKINAOSB A-OTR-1     MAKINAOSB A-OTR-1  1            217521  CUMHURIYET    1.019159
11836   EIH:   120310  216911          ALIBEYKOY             KAVACIK       1            212021  DUDULLU       1.019159
11837   EIH:   220511  222811          SEYITOMER             ESKISEHIR3    1            210121  TEPEOREN      1.019163
11838   EIH:   220022  220721          BURSADG               GEMLIK        1            220621  KARSAK        1.019166
11839  BANK:   220111  220121         BURSASANAYI A         BURSASANAYI A  2            220122  BURSASANAYI   1.019166
11840   EIH:   211622  214322          ICMELER               DILISKELESIG  1            211521  COLAKOGLU     1.019168
11841   EIH:   222121  227221          INEGOL                ULUDAG        1            210121  TEPEOREN      1.019168
11842   EIH:   221521  311121          MKEMALPASA            GOBEL         1            221621  GORUKLE       1.019169
11843   EIH:   221521  311121          MKEMALPASA            GOBEL         1            221622  GORUKLE       1.019169
11844   EIH:   214711  214810          YENIDGKC              MAKINAOSB     1            221621  GORUKLE       1.019170
11845   EIH:   214711  214810          YENIDGKC              MAKINAOSB     1            221622  GORUKLE       1.019170
11846   EIH:   220210  329711          GURAGAC               KOLINTES      1            210121  TEPEOREN      1.019172
11847   EIH:   220111  220210          BURSASANAYI           GURAGAC       1            211921  KURTKOY       1.019172
11848   EIH:   227121  228721          DEVECIKONAGI          ORHANELI      1            221622  GORUKLE       1.019173
11849   EIH:   227121  228721          DEVECIKONAGI          ORHANELI      1            221621  GORUKLE       1.019173
11850  BANK:   210010  210021           UMRANIYE B-           UMRANIYE B-  2            214321  DILISKELESIG  1.019174
11851   EIH:   221121  228622          YILDIRIM              OSMANGAZI     1            220121  BURSASANAYI   1.019174
11852   EIH:   221621  221721          GORUKLE               AKCALAR       1            220122  BURSASANAYI   1.019175
11853   EIH:   215521  228722          ULURES                ORHANELI      1            228622  OSMANGAZI     1.019175
11854   OTR:   227211  227221        ULUDAG A-OTR-1        ULUDAG A-OTR-1  1            210121  TEPEOREN      1.019176
11855   OTR:   227211  227221        ULUDAG B-OTR-4        ULUDAG B-OTR-4  2            210121  TEPEOREN      1.019176
11856   EIH:   216121  222221          DINCERCIM             PASALAR       1            225621  KARTALRES     1.019177
11857   OTR:   211210  211222        KARTAL A-OTR-2        KARTAL A-OTR-2  1            211622  ICMELER       1.019177
11858   EIH:   220210  220510          GURAGAC               SEYITOMER     1            221121  YILDIRIM      1.019181
11859   EIH:   221721  229421          AKCALAR               GUNEY-1RES    1            220122  BURSASANAYI   1.019184
11860   EIH:   221121  228621          YILDIRIM              OSMANGAZI     1            221622  GORUKLE       1.019184
11861   EIH:   221121  228621          YILDIRIM              OSMANGAZI     1            221621  GORUKLE       1.019184
11862   OTR:   211210  211221        KARTAL C-OTR-6        KARTAL C-OTR-6  1            214321  DILISKELESIG  1.019185
11863   EIH:   220921  228221          OTOSANSIT             RBKARESI      1            221622  GORUKLE       1.019187
11864   EIH:   220921  228221          OTOSANSIT             RBKARESI      1            221621  GORUKLE       1.019187
11865   OTR:   211210  211222        KARTAL A-OTR-2        KARTAL A-OTR-2  1            210121  TEPEOREN      1.019189
11866   EIH:   222421  222521          SOGUT                 BOZUYUK       1            220121  BURSASANAYI   1.019190
11867   EIH:   221521  225221          MKEMALPASA            POYRAZRES_SU  1            221621  GORUKLE       1.019190
11868   EIH:   221521  225221          MKEMALPASA            POYRAZRES_SU  1            221622  GORUKLE       1.019190
11869   EIH:   215521  228722          ULURES                ORHANELI      1            221221  BOSEN         1.019191
11870   EIH:   221121  228621          YILDIRIM              OSMANGAZI     1            228622  OSMANGAZI     1.019194
11871   EIH:   210110  214710          TEPEOREN              YENIDGKC      1            211921  KURTKOY       1.019196
11872   EIH:   210121  211921          TEPEOREN              KURTKOY       1            211921  KURTKOY       1.019203
11873   EIH:   220321  222321          TUNCBILEK-A           BILORSA       1            221621  GORUKLE       1.019204
11874   EIH:   220321  222321          TUNCBILEK-A           BILORSA       1            221622  GORUKLE       1.019204
11875   EIH:   220210  220510          GURAGAC               SEYITOMER     1            227321  TASPINARRES   1.019205
11876   EIH:   210111  214310          TEPEOREN              DILISKELESIG  1            221621  GORUKLE       1.019206
11877   EIH:   210111  214310          TEPEOREN              DILISKELESIG  1            221622  GORUKLE       1.019206
11878   EIH:   224021  227621          KARACABEY             HARMANLIKRES  1            220121  BURSASANAYI   1.019207
11879   EIH:   214210  227211          KOCAELI               ULUDAG        1            210121  TEPEOREN      1.019210
11880  BANK:   210110  210121            TEPEOREN A            TEPEOREN A  2            220121  BURSASANAYI   1.019212
11881   EIH:   216121  225521          DINCERCIM             MERYEMRES     1            220121  BURSASANAYI   1.019212
11882   EIH:   210111  210311          TEPEOREN              ADAPAZARI     1            221622  GORUKLE       1.019213
11883   EIH:   210111  210311          TEPEOREN              ADAPAZARI     1            221621  GORUKLE       1.019213
11884   EIH:   220221  220421          GURAGAC               TUNCBILEK-B   1            221621  GORUKLE       1.019215
11885   EIH:   220221  220421          GURAGAC               TUNCBILEK-B   1            221622  GORUKLE       1.019215
11886  BANK:   210210  210221             PASAKOY A             PASAKOY A  1            220121  BURSASANAYI   1.019218
11887   EIH:   210110  214211          TEPEOREN              KOCAELI       1            212021  DUDULLU       1.019218
11888   EIH:   224022  311121          KARACABEY             GOBEL         1            221621  GORUKLE       1.019221
11889   EIH:   224022  311121          KARACABEY             GOBEL         1            221622  GORUKLE       1.019221
11890   EIH:   120311  214510          ALIBEYKOY             BEYKOZ        1            211921  KURTKOY       1.019225
11891   EIH:   210010  210911          UMRANIYE              KBAKKALKOY    1            220121  BURSASANAYI   1.019227
11892   EIH:   211222  211621          KARTAL                ICMELER       1            220121  BURSASANAYI   1.019230
11893   EIH:   220011  220110          BURSADG               BURSASANAYI   1            210121  TEPEOREN      1.019234
11894   EIH:   221121  228622          YILDIRIM              OSMANGAZI     1            221621  GORUKLE       1.019234
11895   EIH:   221121  228622          YILDIRIM              OSMANGAZI     1            221622  GORUKLE       1.019234
11896   EIH:   210021  217621          UMRANIYE              DUDULLUMETRO  1            214321  DILISKELESIG  1.019236
11897   EIH:   222721  222821          ESKISEHIR2            ESKISEHIR3    1            225621  KARTALRES     1.019236
11898   EIH:   222421  222521          SOGUT                 BOZUYUK       1            221622  GORUKLE       1.019240
11899   EIH:   222421  222521          SOGUT                 BOZUYUK       1            221621  GORUKLE       1.019240
11900   EIH:   220022  220721          BURSADG               GEMLIK        1            220121  BURSASANAYI   1.019241
11901   EIH:   223621  227522          KIRKA                 KUMAS         1            225621  KARTALRES     1.019242
11902   EIH:   210010  210911          UMRANIYE              KBAKKALKOY    1            217622  DUDULLUMETRO  1.019244
11903   EIH:   210010  210911          UMRANIYE              KBAKKALKOY    1            217621  DUDULLUMETRO  1.019244
11904   EIH:   221921  292021          KESTEL                KESTELSANAL   1            220121  BURSASANAYI   1.019244
11905   EIH:   210910  215211          KBAKKALKOY            MALTEPEIST    1            220121  BURSASANAYI   1.019247
11906   OTR:   214811  214822     MAKINAOSB B-OTR-3     MAKINAOSB B-OTR-3  1            217521  CUMHURIYET    1.019249
11907   EIH:   216121  225521          DINCERCIM             MERYEMRES     1            221621  GORUKLE       1.019249
11908   EIH:   222421  225521          SOGUT                 MERYEMRES     1            220121  BURSASANAYI   1.019249
11909   EIH:   216121  225521          DINCERCIM             MERYEMRES     1            221622  GORUKLE       1.019249
11910   OTR:   214811  214822     MAKINAOSB B-OTR-3     MAKINAOSB B-OTR-3  1            217522  CUMHURIYET    1.019249
11911  BANK:   210110  210121            TEPEOREN A            TEPEOREN A  2            221622  GORUKLE       1.019250
11912  BANK:   210110  210121            TEPEOREN A            TEPEOREN A  2            221621  GORUKLE       1.019250
11913  BANK:   210210  210221             PASAKOY A             PASAKOY A  1            221621  GORUKLE       1.019252
11914  BANK:   210210  210221             PASAKOY A             PASAKOY A  1            221622  GORUKLE       1.019252
11915   EIH:   210010  210911          UMRANIYE              KBAKKALKOY    1            221622  GORUKLE       1.019256
11916   EIH:   210010  210911          UMRANIYE              KBAKKALKOY    1            221621  GORUKLE       1.019256
11917  BANK:   210211  210222             PASAKOY B             PASAKOY B  1            220121  BURSASANAYI   1.019256
11918   EIH:   211210  215210          KARTAL                MALTEPEIST    1            220121  BURSASANAYI   1.019256
11919   EIH:   211222  211621          KARTAL                ICMELER       1            221621  GORUKLE       1.019257
11920   EIH:   211222  211621          KARTAL                ICMELER       1            221622  GORUKLE       1.019257
11921   EIH:   227621  229421          HARMANLIKRES          GUNEY-1RES    1            221622  GORUKLE       1.019257
11922   EIH:   227621  229421          HARMANLIKRES          GUNEY-1RES    1            221621  GORUKLE       1.019257
11923   EIH:   216121  222221          DINCERCIM             PASALAR       1            220121  BURSASANAYI   1.019259
11924   EIH:   214310  290310          DILISKELESIG          DCELIKSANAL   1            220121  BURSASANAYI   1.019261
11925   EIH:   221921  292021          KESTEL                KESTELSANAL   1            221622  GORUKLE       1.019263
11926   EIH:   221921  292021          KESTEL                KESTELSANAL   1            221621  GORUKLE       1.019263
11927   EIH:   220022  220721          BURSADG               GEMLIK        1            221622  GORUKLE       1.019263
11928   EIH:   220022  220721          BURSADG               GEMLIK        1            221621  GORUKLE       1.019263
11929   EIH:   211221  211622          KARTAL                ICMELER       1            220121  BURSASANAYI   1.019263
11930   EIH:   210910  215211          KBAKKALKOY            MALTEPEIST    1            221622  GORUKLE       1.019264
11931   EIH:   210910  215211          KBAKKALKOY            MALTEPEIST    1            221621  GORUKLE       1.019264
11932   EIH:   222421  225521          SOGUT                 MERYEMRES     1            221622  GORUKLE       1.019264
11933   EIH:   222421  225521          SOGUT                 MERYEMRES     1            221621  GORUKLE       1.019264
11934   EIH:   222221  222321          PASALAR               BILORSA       1            220121  BURSASANAYI   1.019266
11935  BANK:   210111  210122            TEPEOREN B            TEPEOREN B  1            220121  BURSASANAYI   1.019266
11936   EIH:   211221  211921          KARTAL                KURTKOY       2            211622  ICMELER       1.019267
11937   EIH:   211221  211921          KARTAL                KURTKOY       1            211622  ICMELER       1.019267
11938   OTR:   220510  220521       SEYITOMER OTR-1       SEYITOMER OTR-1  1            220121  BURSASANAYI   1.019268
11939  BANK:   210211  210222             PASAKOY B             PASAKOY B  1            221622  GORUKLE       1.019268
11940  BANK:   210211  210222             PASAKOY B             PASAKOY B  1            221621  GORUKLE       1.019268
11941   EIH:   211210  215210          KARTAL                MALTEPEIST    1            221621  GORUKLE       1.019268
11942   EIH:   211210  215210          KARTAL                MALTEPEIST    1            221622  GORUKLE       1.019268
11943   EIH:   210221  212021          PASAKOY               DUDULLU       1            220121  BURSASANAYI   1.019268
11944   EIH:   216121  222221          DINCERCIM             PASALAR       1            221622  GORUKLE       1.019268
11945   EIH:   216121  222221          DINCERCIM             PASALAR       1            221621  GORUKLE       1.019268
11946   EIH:   210122  212122          TEPEOREN              YARIMCA1      1            217522  CUMHURIYET    1.019269
11947   EIH:   210122  212122          TEPEOREN              YARIMCA1      1            217521  CUMHURIYET    1.019269
11948   EIH:   214310  290310          DILISKELESIG          DCELIKSANAL   1            221622  GORUKLE       1.019270
11949   EIH:   220210  220510          GURAGAC               SEYITOMER     1            221821  DEMIRTAS      1.019270
11950   EIH:   214310  290310          DILISKELESIG          DCELIKSANAL   1            221621  GORUKLE       1.019270
11951   EIH:   211221  211622          KARTAL                ICMELER       1            221622  GORUKLE       1.019271
11952   EIH:   211221  211622          KARTAL                ICMELER       1            221621  GORUKLE       1.019271
11953   EIH:   222221  222321          PASALAR               BILORSA       1            221621  GORUKLE       1.019271
11954   EIH:   222221  222321          PASALAR               BILORSA       1            221622  GORUKLE       1.019271
11955  BANK:   210111  210122            TEPEOREN B            TEPEOREN B  1            221622  GORUKLE       1.019271
11956  BANK:   210111  210122            TEPEOREN B            TEPEOREN B  1            221621  GORUKLE       1.019271
11957   OTR:   220510  220521       SEYITOMER OTR-1       SEYITOMER OTR-1  1            221621  GORUKLE       1.019272
11958   OTR:   220510  220521       SEYITOMER OTR-1       SEYITOMER OTR-1  1            221622  GORUKLE       1.019272
11959   EIH:   210221  212021          PASAKOY               DUDULLU       1            221622  GORUKLE       1.019272
11960   EIH:   210221  212021          PASAKOY               DUDULLU       1            221621  GORUKLE       1.019272
11961   EIH:   220521  225321          SEYITOMER             BOZUYUKRES    1            220121  BURSASANAYI   1.019274
11962   EIH:   210122  211822          TEPEOREN              GEBZEOSB      1            211921  KURTKOY       1.019274
11963   EIH:   220521  225321          SEYITOMER             BOZUYUKRES    1            221622  GORUKLE       1.019274
11964   EIH:   220521  225321          SEYITOMER             BOZUYUKRES    1            221621  GORUKLE       1.019274
11965   EIH:   222821  224121          ESKISEHIR3            ESKISEHIRCIM  1            221621  GORUKLE       1.019276
11966   EIH:   222821  224121          ESKISEHIR3            ESKISEHIRCIM  1            221622  GORUKLE       1.019276
11967   EIH:   211321  211621          TUZLA                 ICMELER       1            221621  GORUKLE       1.019277
11968   EIH:   211321  211621          TUZLA                 ICMELER       1            221622  GORUKLE       1.019277
11969   OTR:   211210  211221        KARTAL C-OTR-6        KARTAL C-OTR-6  1            221622  GORUKLE       1.019278
11970   OTR:   211210  211221        KARTAL C-OTR-6        KARTAL C-OTR-6  1            221621  GORUKLE       1.019278
11971   EIH:   213721  214421          YALOVA                AKSAYALOVA    1            221621  GORUKLE       1.019278
11972   EIH:   213721  214421          YALOVA                AKSAYALOVA    1            221622  GORUKLE       1.019278
11973   EIH:   219110  290310          COLAKOGLU400          DCELIKSANAL   1            221622  GORUKLE       1.019278
11974   EIH:   219110  290310          COLAKOGLU400          DCELIKSANAL   1            221621  GORUKLE       1.019278
11975   EIH:   222821  224121          ESKISEHIR3            ESKISEHIRCIM  1            220121  BURSASANAYI   1.019278
11976   EIH:   211521  219121          COLAKOGLU             COLAKOGLU400  1            221621  GORUKLE       1.019278
11977   EIH:   211521  219121          COLAKOGLU             COLAKOGLU400  1            221622  GORUKLE       1.019278
11978   EIH:   225221  228722          POYRAZRES_SU          ORHANELI      1            221622  GORUKLE       1.019278
11979   EIH:   225221  228722          POYRAZRES_SU          ORHANELI      1            221621  GORUKLE       1.019278
11980   EIH:   211522  214322          COLAKOGLU             DILISKELESIG  1            221622  GORUKLE       1.019278
11981   EIH:   211522  214322          COLAKOGLU             DILISKELESIG  1            221621  GORUKLE       1.019278
11982   EIH:   211321  211621          TUZLA                 ICMELER       1            220121  BURSASANAYI   1.019279
11983  BANK:   210010  210021           UMRANIYE B-           UMRANIYE B-  2            221621  GORUKLE       1.019279
11984  BANK:   210010  210021           UMRANIYE B-           UMRANIYE B-  2            221622  GORUKLE       1.019279
11985   EIH:   224121  225121          ESKISEHIRCIM          BOZUYUKOSB    1            221621  GORUKLE       1.019279
11986   EIH:   224121  225121          ESKISEHIRCIM          BOZUYUKOSB    1            221622  GORUKLE       1.019279
11987   EIH:   210122  211822          TEPEOREN              GEBZEOSB      1            221621  GORUKLE       1.019282
11988   EIH:   210122  211822          TEPEOREN              GEBZEOSB      1            221622  GORUKLE       1.019282
11989   OTR:   211210  211221        KARTAL C-OTR-6        KARTAL C-OTR-6  1            220121  BURSASANAYI   1.019282
11990   EIH:   213721  214421          YALOVA                AKSAYALOVA    1            220121  BURSASANAYI   1.019282
11991   EIH:   219110  290310          COLAKOGLU400          DCELIKSANAL   1            220121  BURSASANAYI   1.019282
11992   EIH:   211521  219121          COLAKOGLU             COLAKOGLU400  1            220121  BURSASANAYI   1.019282
11993   OTR:   214311  214322    DILISKELESIG OTR-2    DILISKELESIG OTR-2  1            221621  GORUKLE       1.019283
11994   OTR:   214310  214322    DILISKELESIG OTR-1    DILISKELESIG OTR-1  1            221621  GORUKLE       1.019283
11995   OTR:   214310  214322    DILISKELESIG OTR-1    DILISKELESIG OTR-1  1            221622  GORUKLE       1.019283
11996   OTR:   214311  214322    DILISKELESIG OTR-2    DILISKELESIG OTR-2  1            221622  GORUKLE       1.019283
11997   EIH:   211522  214322          COLAKOGLU             DILISKELESIG  1            220121  BURSASANAYI   1.019283
11998   OTR:   211211  211221        KARTAL B-OTR-4        KARTAL B-OTR-4  1            221621  GORUKLE       1.019283
11999   OTR:   211211  211221        KARTAL B-OTR-4        KARTAL B-OTR-4  1            221622  GORUKLE       1.019283
12000   EIH:   220022  220821          BURSADG               ORHANGAZI     1            221622  GORUKLE       1.019284
12001   EIH:   220022  220821          BURSADG               ORHANGAZI     1            221621  GORUKLE       1.019284
12002   EIH:   210021  217621          UMRANIYE              DUDULLUMETRO  1            221621  GORUKLE       1.019284
12003   EIH:   210021  217621          UMRANIYE              DUDULLUMETRO  1            221622  GORUKLE       1.019284
12004  BANK:   210010  210022           UMRANIYE A-           UMRANIYE A-  2            221621  GORUKLE       1.019284
12005  BANK:   210010  210022           UMRANIYE A-           UMRANIYE A-  2            221622  GORUKLE       1.019284
12006   OTR:   214811  214822     MAKINAOSB B-OTR-3     MAKINAOSB B-OTR-3  1            221622  GORUKLE       1.019284
12007   OTR:   214811  214822     MAKINAOSB B-OTR-3     MAKINAOSB B-OTR-3  1            221621  GORUKLE       1.019284
12008   EIH:   210010  210110          UMRANIYE              TEPEOREN      1            212021  DUDULLU       1.019284
12009   EIH:   220521  227521          SEYITOMER             KUMAS         1            221621  GORUKLE       1.019285
12010   EIH:   220521  227521          SEYITOMER             KUMAS         1            221622  GORUKLE       1.019285
12011  BANK:   222810  222822          ESKISEHIR3 A          ESKISEHIR3 A  2            221622  GORUKLE       1.019285
12012  BANK:   222810  222822          ESKISEHIR3 A          ESKISEHIR3 A  2            221621  GORUKLE       1.019285
12013  BANK:   210010  210021           UMRANIYE B-           UMRANIYE B-  2            220121  BURSASANAYI   1.019285
12014   EIH:   211321  211822          TUZLA                 GEBZEOSB      1            221621  GORUKLE       1.019285
12015   EIH:   211321  211822          TUZLA                 GEBZEOSB      1            221622  GORUKLE       1.019285
12016   EIH:   224121  225121          ESKISEHIRCIM          BOZUYUKOSB    1            220121  BURSASANAYI   1.019286
12017   EIH:   214821  216721          MAKINAOSB             GEBZEKIMYA    1            221622  GORUKLE       1.019286
12018   EIH:   214821  216721          MAKINAOSB             GEBZEKIMYA    1            221621  GORUKLE       1.019286
12019   EIH:   219110  290310          COLAKOGLU400          DCELIKSANAL   1            211921  KURTKOY       1.019287
12020   EIH:   210922  216622          KBAKKALKOY            KADIKOY       1            221622  GORUKLE       1.019287
12021   EIH:   220221  290821          GURAGAC               KUMBETSANAL   1            221621  GORUKLE       1.019287
12022   EIH:   220221  290821          GURAGAC               KUMBETSANAL   1            221622  GORUKLE       1.019287
12023   EIH:   210922  216622          KBAKKALKOY            KADIKOY       1            221621  GORUKLE       1.019287
12024   EIH:   210121  211921          TEPEOREN              KURTKOY       1            221621  GORUKLE       1.019287
12025   EIH:   210121  211921          TEPEOREN              KURTKOY       1            221622  GORUKLE       1.019287
12026   OTR:   220011  220024       BURSADG B-OTR-3       BURSADG B-OTR-3  1            221621  GORUKLE       1.019287
12027   OTR:   220011  220024       BURSADG B-OTR-3       BURSADG B-OTR-3  1            221622  GORUKLE       1.019287
12028   EIH:   223621  227522          KIRKA                 KUMAS         1            221621  GORUKLE       1.019287
12029   EIH:   223621  227522          KIRKA                 KUMAS         1            221622  GORUKLE       1.019287
12030   OTR:   210910  210922    KBAKKALKOY B-OTR-4    KBAKKALKOY B-OTR-4  1            221622  GORUKLE       1.019288
12031   OTR:   210911  210921    KBAKKALKOY A-OTR-2    KBAKKALKOY A-OTR-2  1            221621  GORUKLE       1.019288
12032   OTR:   210911  210921    KBAKKALKOY A-OTR-2    KBAKKALKOY A-OTR-2  1            221622  GORUKLE       1.019288
12033   OTR:   210910  210922    KBAKKALKOY B-OTR-4    KBAKKALKOY B-OTR-4  1            221621  GORUKLE       1.019288
12034   EIH:   222721  290821          ESKISEHIR2            KUMBETSANAL   1            221621  GORUKLE       1.019288
12035   EIH:   222721  290821          ESKISEHIR2            KUMBETSANAL   1            221622  GORUKLE       1.019288
12036   EIH:   210022  210721          UMRANIYE              SELIMIYE      1            221622  GORUKLE       1.019288
12037   EIH:   210022  210721          UMRANIYE              SELIMIYE      1            221621  GORUKLE       1.019288
12038   EIH:   211421  211521          KROMANCELIK           COLAKOGLU     1            221621  GORUKLE       1.019288
12039   EIH:   211421  211521          KROMANCELIK           COLAKOGLU     1            221622  GORUKLE       1.019288
12040   EIH:   222521  225621          BOZUYUK               KARTALRES     1            221622  GORUKLE       1.019289
12041   EIH:   222521  225621          BOZUYUK               KARTALRES     1            221621  GORUKLE       1.019289
12042   EIH:   210821  210922          GOZTEPE               KBAKKALKOY    1            221622  GORUKLE       1.019289
12043   EIH:   210821  210922          GOZTEPE               KBAKKALKOY    1            221621  GORUKLE       1.019289
12044   EIH:   222822  225621          ESKISEHIR3            KARTALRES     1            221621  GORUKLE       1.019289
12045   EIH:   222822  225621          ESKISEHIR3            KARTALRES     1            221622  GORUKLE       1.019289
12046   OTR:   219110  219121  COLAKOGLU400 A-OTR-2  COLAKOGLU400 A-OTR-2  2            221622  GORUKLE       1.019289
12047   OTR:   219110  219121  COLAKOGLU400 A-OTR-2  COLAKOGLU400 A-OTR-2  2            221621  GORUKLE       1.019289
12048   OTR:   219110  219121  COLAKOGLU400 A-OTR-1  COLAKOGLU400 A-OTR-1  1            221621  GORUKLE       1.019289
12049   OTR:   219110  219121  COLAKOGLU400 A-OTR-1  COLAKOGLU400 A-OTR-1  1            221622  GORUKLE       1.019289
12050   EIH:   211521  219121          COLAKOGLU             COLAKOGLU400  1            211921  KURTKOY       1.019289
12051   EIH:   211321  211422          TUZLA                 KROMANCELIK   1            221622  GORUKLE       1.019289
12052   EIH:   211321  211422          TUZLA                 KROMANCELIK   1            221621  GORUKLE       1.019289
12053   EIH:   210022  210922          UMRANIYE              KBAKKALKOY    1            221621  GORUKLE       1.019289
12054   EIH:   210022  210922          UMRANIYE              KBAKKALKOY    1            221622  GORUKLE       1.019289
12055   EIH:   220321  222822          TUNCBILEK-A           ESKISEHIR3    1            221621  GORUKLE       1.019289
12056   EIH:   220321  222822          TUNCBILEK-A           ESKISEHIR3    1            221622  GORUKLE       1.019289
12057   OTR:   214810  214821     MAKINAOSB A-OTR-1     MAKINAOSB A-OTR-1  1            221621  GORUKLE       1.019289
12058   OTR:   222811  222821    ESKISEHIR3 B-OTR-3    ESKISEHIR3 B-OTR-3  2            221622  GORUKLE       1.019289
12059   OTR:   214810  214821     MAKINAOSB A-OTR-1     MAKINAOSB A-OTR-1  1            221622  GORUKLE       1.019289
12060   OTR:   222811  222821    ESKISEHIR3 B-OTR-3    ESKISEHIR3 B-OTR-3  2            221621  GORUKLE       1.019289
12061   EIH:   211022  211122          BBAKKALKOY            SOGANLIK      1            221621  GORUKLE       1.019289
12062   EIH:   211022  211122          BBAKKALKOY            SOGANLIK      1            221622  GORUKLE       1.019289
12063   EIH:   220511  222811          SEYITOMER             ESKISEHIR3    1            224422  ETIGUMUS      1.019289
12064   EIH:   222921  223621          CIFTELER              KIRKA         1            221621  GORUKLE       1.019290
12065   EIH:   222921  223621          CIFTELER              KIRKA         1            221622  GORUKLE       1.019290
12066   OTR:   222811  222821    ESKISEHIR3 B-OTR-4    ESKISEHIR3 B-OTR-4  1            221622  GORUKLE       1.019290
12067   OTR:   222811  222821    ESKISEHIR3 B-OTR-4    ESKISEHIR3 B-OTR-4  1            221621  GORUKLE       1.019290
12068   EIH:   211022  211222          BBAKKALKOY            KARTAL        1            221621  GORUKLE       1.019290
12069   EIH:   211022  211222          BBAKKALKOY            KARTAL        1            221622  GORUKLE       1.019290
12070   EIH:   210122  212122          TEPEOREN              YARIMCA1      1            221622  GORUKLE       1.019290
12071   EIH:   210122  212122          TEPEOREN              YARIMCA1      1            221621  GORUKLE       1.019290
12072   EIH:   227121  311121          DEVECIKONAGI          GOBEL         1            221622  GORUKLE       1.019291
12073   EIH:   227121  311121          DEVECIKONAGI          GOBEL         1            221621  GORUKLE       1.019291
12074   EIH:   210222  211022          PASAKOY               BBAKKALKOY    2            221621  GORUKLE       1.019291
12075   EIH:   210222  211022          PASAKOY               BBAKKALKOY    2            221622  GORUKLE       1.019291
12076   EIH:   210222  211022          PASAKOY               BBAKKALKOY    1            221621  GORUKLE       1.019291
12077   EIH:   210222  211022          PASAKOY               BBAKKALKOY    1            221622  GORUKLE       1.019291
12078   EIH:   214822  217221          MAKINAOSB             SIDDIK        1            221621  GORUKLE       1.019291
12079   EIH:   210121  211821          TEPEOREN              GEBZEOSB      2            221621  GORUKLE       1.019291
12080   EIH:   214822  217221          MAKINAOSB             SIDDIK        1            221622  GORUKLE       1.019291
12081   EIH:   210121  211821          TEPEOREN              GEBZEOSB      2            221622  GORUKLE       1.019291
12082   EIH:   210121  211821          TEPEOREN              GEBZEOSB      1            221622  GORUKLE       1.019291
12083   EIH:   210121  211821          TEPEOREN              GEBZEOSB      1            221621  GORUKLE       1.019291
12084   OTR:   211210  211222        KARTAL A-OTR-2        KARTAL A-OTR-2  1            221622  GORUKLE       1.019291
12085   OTR:   211210  211222        KARTAL A-OTR-2        KARTAL A-OTR-2  1            221621  GORUKLE       1.019291
12086   EIH:   210122  211822          TEPEOREN              GEBZEOSB      1            220121  BURSASANAYI   1.019291
12087   EIH:   211221  211921          KARTAL                KURTKOY       1            221622  GORUKLE       1.019292
12088   EIH:   211221  211921          KARTAL                KURTKOY       1            221621  GORUKLE       1.019292
12089   EIH:   211221  211921          KARTAL                KURTKOY       2            221621  GORUKLE       1.019292
12090   EIH:   211221  211921          KARTAL                KURTKOY       2            221622  GORUKLE       1.019292
12091   EIH:   221421  228722          ORHANELITES           ORHANELI      1            221622  GORUKLE       1.019292
12092   EIH:   220021  221822          BURSADG               DEMIRTAS      1            221621  GORUKLE       1.019292
12093   EIH:   220021  221822          BURSADG               DEMIRTAS      1            221622  GORUKLE       1.019292
12094   EIH:   221421  228722          ORHANELITES           ORHANELI      1            221621  GORUKLE       1.019292
12095   EIH:   221421  228721          ORHANELITES           ORHANELI      1            221622  GORUKLE       1.019292
12096   EIH:   221421  228721          ORHANELITES           ORHANELI      1            221621  GORUKLE       1.019292
12097   EIH:   220022  221822          BURSADG               DEMIRTAS      1            221621  GORUKLE       1.019292
12098   EIH:   220022  221822          BURSADG               DEMIRTAS      1            221622  GORUKLE       1.019292
12099   EIH:   223321  291321          KUTAHYA               KUTAHYASANAL  1            221622  GORUKLE       1.019292
12100   EIH:   223321  291321          KUTAHYA               KUTAHYASANAL  1            221621  GORUKLE       1.019292
12101   EIH:   222721  222821          ESKISEHIR2            ESKISEHIR3    1            221621  GORUKLE       1.019293
12102   EIH:   220321  220421          TUNCBILEK-A           TUNCBILEK-B   1            221621  GORUKLE       1.019293
12103   EIH:   220321  220421          TUNCBILEK-A           TUNCBILEK-B   1            221622  GORUKLE       1.019293
12104   EIH:   222721  222821          ESKISEHIR2            ESKISEHIR3    1            221622  GORUKLE       1.019293
12105   EIH:   220322  220421          TUNCBILEK-A           TUNCBILEK-B   1            221622  GORUKLE       1.019293
12106   EIH:   220322  220421          TUNCBILEK-A           TUNCBILEK-B   1            221621  GORUKLE       1.019293
12107   EIH:   222822  227922          ESKISEHIR3            ESKISEHIROSB  1            221621  GORUKLE       1.019293
12108   EIH:   222821  227921          ESKISEHIR3            ESKISEHIROSB  1            221621  GORUKLE       1.019293
12109   EIH:   222821  227921          ESKISEHIR3            ESKISEHIROSB  1            221622  GORUKLE       1.019293
12110   EIH:   222822  227922          ESKISEHIR3            ESKISEHIROSB  1            221622  GORUKLE       1.019293
12111   OTR:   214310  214322    DILISKELESIG OTR-1    DILISKELESIG OTR-1  1            220121  BURSASANAYI   1.019293
12112   OTR:   214311  214322    DILISKELESIG OTR-2    DILISKELESIG OTR-2  1            220121  BURSASANAYI   1.019293
12113   EIH:   210110  214710          TEPEOREN              YENIDGKC      1            221622  GORUKLE       1.019294
12114   EIH:   210110  214710          TEPEOREN              YENIDGKC      1            221621  GORUKLE       1.019294
12115   EIH:   222721  227921          ESKISEHIR2            ESKISEHIROSB  1            221622  GORUKLE       1.019294
12116   EIH:   222721  227921          ESKISEHIR2            ESKISEHIROSB  1            221621  GORUKLE       1.019294
12117   EIH:   210122  212021          TEPEOREN              DUDULLU       2            221622  GORUKLE       1.019294
12118   EIH:   210122  212021          TEPEOREN              DUDULLU       1            221622  GORUKLE       1.019294
12119   EIH:   210122  212021          TEPEOREN              DUDULLU       1            221621  GORUKLE       1.019294
12120   EIH:   210122  212021          TEPEOREN              DUDULLU       2            221621  GORUKLE       1.019294
12121   EIH:   210122  212122          TEPEOREN              YARIMCA1      1            214321  DILISKELESIG  1.019295
12122   EIH:   210110  214211          TEPEOREN              KOCAELI       1            221622  GORUKLE       1.019295
12123   EIH:   210110  214211          TEPEOREN              KOCAELI       1            221621  GORUKLE       1.019295
12124   EIH:   220022  220821          BURSADG               ORHANGAZI     1            220121  BURSASANAYI   1.019295
12125   EIH:   211622  214322          ICMELER               DILISKELESIG  1            221621  GORUKLE       1.019295
12126   EIH:   211622  214322          ICMELER               DILISKELESIG  1            221622  GORUKLE       1.019295
12127   OTR:   211211  211221        KARTAL B-OTR-4        KARTAL B-OTR-4  1            220121  BURSASANAYI   1.019295
12128   EIH:   210021  217621          UMRANIYE              DUDULLUMETRO  1            220121  BURSASANAYI   1.019296
12129  BANK:   210010  210022           UMRANIYE A-           UMRANIYE A-  2            220121  BURSASANAYI   1.019297
12130   OTR:   214811  214822     MAKINAOSB B-OTR-3     MAKINAOSB B-OTR-3  1            220121  BURSASANAYI   1.019297
12131   EIH:   214321  214821          DILISKELESIG          MAKINAOSB     1            221622  GORUKLE       1.019297
12132   EIH:   214321  214821          DILISKELESIG          MAKINAOSB     1            221621  GORUKLE       1.019297
12133   EIH:   211822  216721          GEBZEOSB              GEBZEKIMYA    1            221622  GORUKLE       1.019297
12134   EIH:   211822  216721          GEBZEOSB              GEBZEKIMYA    1            221621  GORUKLE       1.019297
12135   EIH:   211521  214321          COLAKOGLU             DILISKELESIG  1            221622  GORUKLE       1.019297
12136   EIH:   211521  214321          COLAKOGLU             DILISKELESIG  1            221621  GORUKLE       1.019297
12137   EIH:   214822  216722          MAKINAOSB             GEBZEKIMYA    1            221621  GORUKLE       1.019299
12138   EIH:   214822  216722          MAKINAOSB             GEBZEKIMYA    1            221622  GORUKLE       1.019299
12139   EIH:   220521  227521          SEYITOMER             KUMAS         1            220121  BURSASANAYI   1.019299
12140  BANK:   222810  222822          ESKISEHIR3 A          ESKISEHIR3 A  2            220121  BURSASANAYI   1.019299
12141   EIH:   211321  211822          TUZLA                 GEBZEOSB      1            220121  BURSASANAYI   1.019300
12142   EIH:   220010  314911          BURSADG               BANDIRMA1DG   1            219121  COLAKOGLU400  1.019300
12143   EIH:   210010  210110          UMRANIYE              TEPEOREN      1            221622  GORUKLE       1.019301
12144   EIH:   210010  210110          UMRANIYE              TEPEOREN      1            221621  GORUKLE       1.019301
12145   EIH:   210111  217711          TEPEOREN              ATASEHIR      1            221622  GORUKLE       1.019301
12146   EIH:   210111  217711          TEPEOREN              ATASEHIR      1            221621  GORUKLE       1.019301
12147   EIH:   220024  220821          BURSADG               ORHANGAZI     1            221621  GORUKLE       1.019301
12148   EIH:   220024  220821          BURSADG               ORHANGAZI     1            221622  GORUKLE       1.019301
12149   EIH:   214821  216721          MAKINAOSB             GEBZEKIMYA    1            220121  BURSASANAYI   1.019302
12150   EIH:   220023  220922          BURSADG               OTOSANSIT     1            220122  BURSASANAYI   1.019302
12151   EIH:   215821  220621          ASILDEMIRCLK          KARSAK        1            221621  GORUKLE       1.019303
12152   EIH:   215821  220621          ASILDEMIRCLK          KARSAK        1            221622  GORUKLE       1.019303
12153   EIH:   120311  214510          ALIBEYKOY             BEYKOZ        1            221622  GORUKLE       1.019303
12154   EIH:   120311  214510          ALIBEYKOY             BEYKOZ        1            221621  GORUKLE       1.019303
12155   EIH:   214510  216910          BEYKOZ                KAVACIK       1            221621  GORUKLE       1.019304
12156   EIH:   214510  216910          BEYKOZ                KAVACIK       1            221622  GORUKLE       1.019304
12157   EIH:   210922  216622          KBAKKALKOY            KADIKOY       1            220121  BURSASANAYI   1.019304
12158   EIH:   220024  220621          BURSADG               KARSAK        1            221622  GORUKLE       1.019304
12159   EIH:   220024  220621          BURSADG               KARSAK        1            221621  GORUKLE       1.019304
12160   EIH:   210111  217711          TEPEOREN              ATASEHIR      1            212021  DUDULLU       1.019305
12161   EIH:   210121  211921          TEPEOREN              KURTKOY       1            220121  BURSASANAYI   1.019305
12162   EIH:   220221  290821          GURAGAC               KUMBETSANAL   1            220121  BURSASANAYI   1.019305
12163   EIH:   211211  214711          KARTAL                YENIDGKC      1            221621  GORUKLE       1.019305
12164   EIH:   211211  214711          KARTAL                YENIDGKC      1            221622  GORUKLE       1.019305
12165   EIH:   223621  227522          KIRKA                 KUMAS         1            220121  BURSASANAYI   1.019306
12166   OTR:   210911  210921    KBAKKALKOY A-OTR-2    KBAKKALKOY A-OTR-2  1            220121  BURSASANAYI   1.019306
12167   OTR:   210910  210922    KBAKKALKOY B-OTR-4    KBAKKALKOY B-OTR-4  1            220121  BURSASANAYI   1.019306
12168   OTR:   220011  220024       BURSADG B-OTR-3       BURSADG B-OTR-3  1            220121  BURSASANAYI   1.019306
12169   EIH:   210022  210721          UMRANIYE              SELIMIYE      1            220121  BURSASANAYI   1.019307
12170   EIH:   211421  211521          KROMANCELIK           COLAKOGLU     1            220121  BURSASANAYI   1.019307
12171   EIH:   222121  228721          INEGOL                ORHANELI      1            221621  GORUKLE       1.019307
12172   EIH:   222121  228721          INEGOL                ORHANELI      1            221622  GORUKLE       1.019307
12173   EIH:   120310  216911          ALIBEYKOY             KAVACIK       1            217522  CUMHURIYET    1.019308
12174   EIH:   120310  216911          ALIBEYKOY             KAVACIK       1            217521  CUMHURIYET    1.019308
12175   EIH:   222721  290821          ESKISEHIR2            KUMBETSANAL   1            220121  BURSASANAYI   1.019308
12176   EIH:   210010  217710          UMRANIYE              ATASEHIR      1            221621  GORUKLE       1.019308
12177   EIH:   210010  217710          UMRANIYE              ATASEHIR      1            221622  GORUKLE       1.019308
12178   EIH:   222521  225621          BOZUYUK               KARTALRES     1            220121  BURSASANAYI   1.019308
12179   EIH:   222822  225621          ESKISEHIR3            KARTALRES     1            220121  BURSASANAYI   1.019309
12180   EIH:   210821  210922          GOZTEPE               KBAKKALKOY    1            220121  BURSASANAYI   1.019309
12181   OTR:   219110  219121  COLAKOGLU400 A-OTR-2  COLAKOGLU400 A-OTR-2  2            220121  BURSASANAYI   1.019309
12182   OTR:   219110  219121  COLAKOGLU400 A-OTR-1  COLAKOGLU400 A-OTR-1  1            220121  BURSASANAYI   1.019309
12183   EIH:   211321  211422          TUZLA                 KROMANCELIK   1            220121  BURSASANAYI   1.019309
12184   EIH:   210022  210922          UMRANIYE              KBAKKALKOY    1            220121  BURSASANAYI   1.019309
12185   OTR:   222811  222821    ESKISEHIR3 B-OTR-3    ESKISEHIR3 B-OTR-3  2            220121  BURSASANAYI   1.019309
12186   EIH:   210111  214811          TEPEOREN              MAKINAOSB     1            221621  GORUKLE       1.019310
12187   EIH:   210111  214811          TEPEOREN              MAKINAOSB     1            221622  GORUKLE       1.019310
12188   OTR:   214810  214821     MAKINAOSB A-OTR-1     MAKINAOSB A-OTR-1  1            220121  BURSASANAYI   1.019310
12189   EIH:   211022  211122          BBAKKALKOY            SOGANLIK      1            220121  BURSASANAYI   1.019310
12190   EIH:   220321  222822          TUNCBILEK-A           ESKISEHIR3    1            220121  BURSASANAYI   1.019310
12191   EIH:   220110  310010          BURSASANAYI           KOYLUKOY      1            225621  KARTALRES     1.019310
12192   EIH:   120310  216911          ALIBEYKOY             KAVACIK       1            221621  GORUKLE       1.019310
12193   EIH:   120310  216911          ALIBEYKOY             KAVACIK       1            221622  GORUKLE       1.019310
12194   EIH:   222921  223621          CIFTELER              KIRKA         1            220121  BURSASANAYI   1.019311
12195   OTR:   222811  222821    ESKISEHIR3 B-OTR-4    ESKISEHIR3 B-OTR-4  1            220121  BURSASANAYI   1.019311
12196   EIH:   213621  213721          KARAMURSEL            YALOVA        1            221621  GORUKLE       1.019312
12197   EIH:   213621  213721          KARAMURSEL            YALOVA        1            221622  GORUKLE       1.019312
12198   EIH:   211022  211222          BBAKKALKOY            KARTAL        1            220121  BURSASANAYI   1.019312
12199   EIH:   210122  212122          TEPEOREN              YARIMCA1      1            220121  BURSASANAYI   1.019313
12200   EIH:   210122  212122          TEPEOREN              YARIMCA1      1            211921  KURTKOY       1.019313
12201   EIH:   210222  211022          PASAKOY               BBAKKALKOY    1            220121  BURSASANAYI   1.019313
12202   EIH:   210222  211022          PASAKOY               BBAKKALKOY    2            220121  BURSASANAYI   1.019313
12203   EIH:   214421  220821          AKSAYALOVA            ORHANGAZI     1            221621  GORUKLE       1.019314
12204   EIH:   214421  220821          AKSAYALOVA            ORHANGAZI     1            221622  GORUKLE       1.019314
12205   EIH:   210010  217710          UMRANIYE              ATASEHIR      1            211921  KURTKOY       1.019314
12206   EIH:   214822  217221          MAKINAOSB             SIDDIK        1            220121  BURSASANAYI   1.019314
12207   EIH:   210121  211821          TEPEOREN              GEBZEOSB      2            220121  BURSASANAYI   1.019314
12208   EIH:   210121  211821          TEPEOREN              GEBZEOSB      1            220121  BURSASANAYI   1.019315
12209   OTR:   211210  211222        KARTAL A-OTR-2        KARTAL A-OTR-2  1            220121  BURSASANAYI   1.019315
12210   EIH:   220010  314911          BURSADG               BANDIRMA1DG   1            211521  COLAKOGLU     1.019316
12211   EIH:   221921  225422          KESTEL                TURANKOY      1            221622  GORUKLE       1.019316
12212   EIH:   211221  211921          KARTAL                KURTKOY       1            220121  BURSASANAYI   1.019316
12213   EIH:   211221  211921          KARTAL                KURTKOY       2            220121  BURSASANAYI   1.019316
12214   EIH:   221921  225422          KESTEL                TURANKOY      1            221621  GORUKLE       1.019316
12215   EIH:   220021  221822          BURSADG               DEMIRTAS      1            220121  BURSASANAYI   1.019317
12216   EIH:   221421  228722          ORHANELITES           ORHANELI      1            220121  BURSASANAYI   1.019317
12217   EIH:   221421  228721          ORHANELITES           ORHANELI      1            220121  BURSASANAYI   1.019317
12218   EIH:   220022  221822          BURSADG               DEMIRTAS      1            220121  BURSASANAYI   1.019317
12219   EIH:   223321  291321          KUTAHYA               KUTAHYASANAL  1            220121  BURSASANAYI   1.019318
12220   EIH:   222721  222821          ESKISEHIR2            ESKISEHIR3    1            220121  BURSASANAYI   1.019318
12221   EIH:   220321  220421          TUNCBILEK-A           TUNCBILEK-B   1            220121  BURSASANAYI   1.019319
12222   EIH:   220322  220421          TUNCBILEK-A           TUNCBILEK-B   1            220121  BURSASANAYI   1.019319
12223   EIH:   222822  227922          ESKISEHIR3            ESKISEHIROSB  1            220121  BURSASANAYI   1.019319
12224   EIH:   222821  227921          ESKISEHIR3            ESKISEHIROSB  1            220121  BURSASANAYI   1.019319
12225   EIH:   227221  292021          ULUDAG                KESTELSANAL   1            221621  GORUKLE       1.019319
12226   EIH:   227221  292021          ULUDAG                KESTELSANAL   1            221622  GORUKLE       1.019319
12227   EIH:   210110  214211          TEPEOREN              KOCAELI       1            217522  CUMHURIYET    1.019320
12228   EIH:   210110  214211          TEPEOREN              KOCAELI       1            217521  CUMHURIYET    1.019320
12229   EIH:   210110  214710          TEPEOREN              YENIDGKC      1            220121  BURSASANAYI   1.019320
12230   EIH:   222721  227921          ESKISEHIR2            ESKISEHIROSB  1            220121  BURSASANAYI   1.019321
12231   EIH:   210110  214211          TEPEOREN              KOCAELI       1            220121  BURSASANAYI   1.019321
12232   EIH:   210122  212021          TEPEOREN              DUDULLU       1            220121  BURSASANAYI   1.019321
12233   EIH:   210122  212021          TEPEOREN              DUDULLU       2            220121  BURSASANAYI   1.019321
12234   EIH:   215521  222121          ULURES                INEGOL        1            220122  BURSASANAYI   1.019323
12235   EIH:   210122  212021          TEPEOREN              DUDULLU       2            217521  CUMHURIYET    1.019323
12236   EIH:   210122  212021          TEPEOREN              DUDULLU       2            217522  CUMHURIYET    1.019323
12237   EIH:   210122  212021          TEPEOREN              DUDULLU       1            217522  CUMHURIYET    1.019323
12238   EIH:   210122  212021          TEPEOREN              DUDULLU       1            217521  CUMHURIYET    1.019323
12239   EIH:   220023  228221          BURSADG               RBKARESI      1            220122  BURSASANAYI   1.019324
12240   EIH:   225221  228722          POYRAZRES_SU          ORHANELI      1            220121  BURSASANAYI   1.019325
12241   EIH:   211622  214322          ICMELER               DILISKELESIG  1            220121  BURSASANAYI   1.019325
12242   EIH:   224021  227621          KARACABEY             HARMANLIKRES  1            221621  GORUKLE       1.019328
12243   EIH:   224021  227621          KARACABEY             HARMANLIKRES  1            221622  GORUKLE       1.019328
12244   EIH:   214321  214821          DILISKELESIG          MAKINAOSB     1            220121  BURSASANAYI   1.019328
12245   EIH:   213721  220721          YALOVA                GEMLIK        1            221622  GORUKLE       1.019329
12246   EIH:   213721  220721          YALOVA                GEMLIK        1            221621  GORUKLE       1.019329
12247   EIH:   211822  216721          GEBZEOSB              GEBZEKIMYA    1            220121  BURSASANAYI   1.019330
12248   EIH:   211521  214321          COLAKOGLU             DILISKELESIG  1            220121  BURSASANAYI   1.019330
12249   EIH:   225421  227221          TURANKOY              ULUDAG        1            221622  GORUKLE       1.019333
12250   EIH:   225421  227221          TURANKOY              ULUDAG        1            221621  GORUKLE       1.019333
12251   EIH:   214822  216722          MAKINAOSB             GEBZEKIMYA    1            220121  BURSASANAYI   1.019333
12252   EIH:   214210  214810          KOCAELI               MAKINAOSB     1            221622  GORUKLE       1.019335
12253   EIH:   214210  214810          KOCAELI               MAKINAOSB     1            221621  GORUKLE       1.019335
12254   EIH:   210010  210110          UMRANIYE              TEPEOREN      1            220121  BURSASANAYI   1.019339
12255   EIH:   210111  217711          TEPEOREN              ATASEHIR      1            220121  BURSASANAYI   1.019339
12256   EIH:   220024  220821          BURSADG               ORHANGAZI     1            220121  BURSASANAYI   1.019339
12257   EIH:   222822  227922          ESKISEHIR3            ESKISEHIROSB  1            225621  KARTALRES     1.019341
12258   EIH:   222821  227921          ESKISEHIR3            ESKISEHIROSB  1            225621  KARTALRES     1.019341
12259   EIH:   220210  220510          GURAGAC               SEYITOMER     1            220521  SEYITOMER     1.019343
12260   EIH:   215821  220621          ASILDEMIRCLK          KARSAK        1            220121  BURSASANAYI   1.019343
12261   EIH:   120311  214510          ALIBEYKOY             BEYKOZ        1            220121  BURSASANAYI   1.019343
12262   EIH:   214510  216910          BEYKOZ                KAVACIK       1            220121  BURSASANAYI   1.019345
12263   EIH:   220024  220621          BURSADG               KARSAK        1            220121  BURSASANAYI   1.019346
12264  BANK:   220210  220221             GURAGAC A             GURAGAC A  1            223321  KUTAHYA       1.019348
12265   EIH:   211211  214711          KARTAL                YENIDGKC      1            220121  BURSASANAYI   1.019348
12266   EIH:   210211  231111          PASAKOY               OSMANCA       1            220122  BURSASANAYI   1.019349
12267   OTR:   220510  220521       SEYITOMER OTR-1       SEYITOMER OTR-1  1            220521  SEYITOMER     1.019350
12268   EIH:   214822  216722          MAKINAOSB             GEBZEKIMYA    1            217521  CUMHURIYET    1.019354
12269   EIH:   214822  216722          MAKINAOSB             GEBZEKIMYA    1            217522  CUMHURIYET    1.019354
12270   EIH:   210010  217710          UMRANIYE              ATASEHIR      1            220121  BURSASANAYI   1.019356
12271   EIH:   220111  220210          BURSASANAYI           GURAGAC       1            214321  DILISKELESIG  1.019356
12272   EIH:   210510  216911          ADA2DGKC              KAVACIK       1            220122  BURSASANAYI   1.019358
12273   EIH:   120911  210210          ZEKERIYAKOY           PASAKOY       1            221622  GORUKLE       1.019359
12274   EIH:   120911  210210          ZEKERIYAKOY           PASAKOY       1            221621  GORUKLE       1.019359
12275   EIH:   210111  214811          TEPEOREN              MAKINAOSB     1            220121  BURSASANAYI   1.019360
12276   EIH:   120310  216911          ALIBEYKOY             KAVACIK       1            220121  BURSASANAYI   1.019361
12277   EIH:   211522  214322          COLAKOGLU             DILISKELESIG  1            214321  DILISKELESIG  1.019362
12278   EIH:   222121  228721          INEGOL                ORHANELI      1            220121  BURSASANAYI   1.019362
12279   EIH:   213621  213721          KARAMURSEL            YALOVA        1            220121  BURSASANAYI   1.019365
12280   EIH:   214421  220821          AKSAYALOVA            ORHANGAZI     1            220121  BURSASANAYI   1.019369
12281   EIH:   216121  222221          DINCERCIM             PASALAR       1            222221  PASALAR       1.019373
12282   OTR:   214810  214821     MAKINAOSB A-OTR-1     MAKINAOSB A-OTR-1  1            217622  DUDULLUMETRO  1.019373
12283   OTR:   214810  214821     MAKINAOSB A-OTR-1     MAKINAOSB A-OTR-1  1            217621  DUDULLUMETRO  1.019373
12284   EIH:   221921  225422          KESTEL                TURANKOY      1            220121  BURSASANAYI   1.019375
12285   EIH:   222121  227221          INEGOL                ULUDAG        1            221221  BOSEN         1.019378
12286  BANK:   220111  220122         BURSASANAYI B         BURSASANAYI B  1            227222  ULUDAG        1.019380
12287  BANK:   220111  220122         BURSASANAYI B         BURSASANAYI B  1            227221  ULUDAG        1.019380
12288   EIH:   210122  211822          TEPEOREN              GEBZEOSB      1            210223  PASAKOY       1.019382
12289   EIH:   210122  211822          TEPEOREN              GEBZEOSB      1            210221  PASAKOY       1.019382
12290   EIH:   227221  292021          ULUDAG                KESTELSANAL   1            220121  BURSASANAYI   1.019383
12291   OTR:   227211  227221        ULUDAG B-OTR-4        ULUDAG B-OTR-4  2            225421  TURANKOY      1.019384
12292   OTR:   227211  227221        ULUDAG B-OTR-4        ULUDAG B-OTR-4  2            225422  TURANKOY      1.019384
12293   OTR:   214810  214821     MAKINAOSB A-OTR-1     MAKINAOSB A-OTR-1  1            216722  GEBZEKIMYA    1.019384
12294   OTR:   214810  214821     MAKINAOSB A-OTR-1     MAKINAOSB A-OTR-1  1            216721  GEBZEKIMYA    1.019384
12295   EIH:   227121  311121          DEVECIKONAGI          GOBEL         1            220121  BURSASANAYI   1.019386
12296   EIH:   220010  314911          BURSADG               BANDIRMA1DG   1            224422  ETIGUMUS      1.019387
12297   EIH:   223321  291321          KUTAHYA               KUTAHYASANAL  1            224422  ETIGUMUS      1.019393
12298   EIH:   210111  214811          TEPEOREN              MAKINAOSB     1            212021  DUDULLU       1.019404
12299   EIH:   210110  214710          TEPEOREN              YENIDGKC      1            214321  DILISKELESIG  1.019407
12300   EIH:   213721  220721          YALOVA                GEMLIK        1            220121  BURSASANAYI   1.019408
12301   EIH:   211321  211822          TUZLA                 GEBZEOSB      1            211222  KARTAL        1.019411
12302  BANK:   220010  220021             BURSADG A             BURSADG A  1            221622  GORUKLE       1.019411
12303  BANK:   220010  220021             BURSADG A             BURSADG A  1            221621  GORUKLE       1.019411
12304  BANK:   220210  220221             GURAGAC A             GURAGAC A  1            222621  ESKISEHIR1    1.019411
12305   EIH:   211321  211621          TUZLA                 ICMELER       1            212021  DUDULLU       1.019413
12306   EIH:   225421  227221          TURANKOY              ULUDAG        1            220121  BURSASANAYI   1.019416
12307   EIH:   214210  214810          KOCAELI               MAKINAOSB     1            220121  BURSASANAYI   1.019418
12308   OTR:   227211  227221        ULUDAG A-OTR-1        ULUDAG A-OTR-1  1            225421  TURANKOY      1.019420
12309   OTR:   227211  227221        ULUDAG A-OTR-1        ULUDAG A-OTR-1  1            225422  TURANKOY      1.019420
12310   EIH:   210221  212021          PASAKOY               DUDULLU       1            212021  DUDULLU       1.019422
12311   EIH:   210211  231111          PASAKOY               OSMANCA       1            225621  KARTALRES     1.019429
12312   EIH:   214711  214810          YENIDGKC              MAKINAOSB     1            220122  BURSASANAYI   1.019429
12313   EIH:   220510  520011          SEYITOMER             AFYON2        1            226221  KUMBET        1.019430
12314   EIH:   220510  520011          SEYITOMER             AFYON2        1            224422  ETIGUMUS      1.019431
12315   EIH:   214210  227211          KOCAELI               ULUDAG        1            225621  KARTALRES     1.019431
12316   EIH:   220024  220621          BURSADG               KARSAK        1            220621  KARSAK        1.019431
12317   EIH:   210922  216622          KBAKKALKOY            KADIKOY       1            211921  KURTKOY       1.019432
12318   EIH:   214210  214810          KOCAELI               MAKINAOSB     1            217622  DUDULLUMETRO  1.019432
12319   EIH:   214210  214810          KOCAELI               MAKINAOSB     1            217621  DUDULLUMETRO  1.019432
12320  BANK:   210210  210221             PASAKOY A             PASAKOY A  1            214122  VANIKOY       1.019433
12321  BANK:   210210  210221             PASAKOY A             PASAKOY A  1            214121  VANIKOY       1.019433
12322   EIH:   214510  216910          BEYKOZ                KAVACIK       1            214321  DILISKELESIG  1.019436
12323   EIH:   120911  210210          ZEKERIYAKOY           PASAKOY       1            214321  DILISKELESIG  1.019437
12324   EIH:   220024  220621          BURSADG               KARSAK        1            215821  ASILDEMIRCLK  1.019437
12325   EIH:   222121  227221          INEGOL                ULUDAG        1            221621  GORUKLE       1.019438
12326   EIH:   222121  227221          INEGOL                ULUDAG        1            221622  GORUKLE       1.019438
12327   EIH:   220921  228221          OTOSANSIT             RBKARESI      1            220122  BURSASANAYI   1.019442
12328   EIH:   211321  211422          TUZLA                 KROMANCELIK   1            210223  PASAKOY       1.019442
12329   EIH:   211321  211422          TUZLA                 KROMANCELIK   1            210221  PASAKOY       1.019442
12330   EIH:   211221  211622          KARTAL                ICMELER       1            212021  DUDULLU       1.019444
12331   EIH:   210010  210110          UMRANIYE              TEPEOREN      1            214321  DILISKELESIG  1.019444
12332   EIH:   210010  210110          UMRANIYE              TEPEOREN      1            217522  CUMHURIYET    1.019446
12333   EIH:   210010  210110          UMRANIYE              TEPEOREN      1            217521  CUMHURIYET    1.019446
12334   EIH:   220011  220110          BURSADG               BURSASANAYI   1            225621  KARTALRES     1.019449
12335   EIH:   211321  211621          TUZLA                 ICMELER       1            211921  KURTKOY       1.019449
12336   EIH:   220022  220721          BURSADG               GEMLIK        1            211921  KURTKOY       1.019454
12337   EIH:   210111  214811          TEPEOREN              MAKINAOSB     1            214321  DILISKELESIG  1.019456
12338   EIH:   220121  221322          BURSASANAYI           BESEVLER      1            221621  GORUKLE       1.019459
12339   EIH:   220121  221322          BURSASANAYI           BESEVLER      1            221622  GORUKLE       1.019459
12340   EIH:   210121  211821          TEPEOREN              GEBZEOSB      2            211921  KURTKOY       1.019460
12341   EIH:   220122  221221          BURSASANAYI           BOSEN         1            221121  YILDIRIM      1.019462
12342   EIH:   210111  217711          TEPEOREN              ATASEHIR      1            217521  CUMHURIYET    1.019464
12343   EIH:   210111  217711          TEPEOREN              ATASEHIR      1            217522  CUMHURIYET    1.019464
12344   EIH:   222221  222321          PASALAR               BILORSA       1            216121  DINCERCIM     1.019464
12345   EIH:   210111  217711          TEPEOREN              ATASEHIR      1            214321  DILISKELESIG  1.019466
12346   EIH:   210110  214710          TEPEOREN              YENIDGKC      1            212021  DUDULLU       1.019467
12347  BANK:   210211  210222             PASAKOY B             PASAKOY B  1            211222  KARTAL        1.019469
12348   EIH:   228621  291821          OSMANGAZI             BSANAYISANAL  1            221621  GORUKLE       1.019470
12349   EIH:   228621  291821          OSMANGAZI             BSANAYISANAL  1            221622  GORUKLE       1.019470
12350   OTR:   211211  211221        KARTAL B-OTR-4        KARTAL B-OTR-4  1            214321  DILISKELESIG  1.019470
12351   EIH:   214822  216722          MAKINAOSB             GEBZEKIMYA    1            211622  ICMELER       1.019472
12352   OTR:   214811  214822     MAKINAOSB B-OTR-3     MAKINAOSB B-OTR-3  1            217622  DUDULLUMETRO  1.019473
12353   OTR:   214811  214822     MAKINAOSB B-OTR-3     MAKINAOSB B-OTR-3  1            217621  DUDULLUMETRO  1.019473
12354   OTR:   210910  210922    KBAKKALKOY B-OTR-4    KBAKKALKOY B-OTR-4  1            211921  KURTKOY       1.019477
12355   EIH:   220510  520011          SEYITOMER             AFYON2        1            228622  OSMANGAZI     1.019478
12356   EIH:   210122  212122          TEPEOREN              YARIMCA1      1            217621  DUDULLUMETRO  1.019478
12357   EIH:   210122  212122          TEPEOREN              YARIMCA1      1            217622  DUDULLUMETRO  1.019478
12358   EIH:   120911  210210          ZEKERIYAKOY           PASAKOY       1            220121  BURSASANAYI   1.019478
12359   OTR:   210911  210921    KBAKKALKOY A-OTR-2    KBAKKALKOY A-OTR-2  1            211921  KURTKOY       1.019478
12360   EIH:   220121  291821          BURSASANAYI           BSANAYISANAL  1            221621  GORUKLE       1.019480
12361   EIH:   220121  291821          BURSASANAYI           BSANAYISANAL  1            221622  GORUKLE       1.019480
12362   OTR:   219110  219121  COLAKOGLU400 A-OTR-2  COLAKOGLU400 A-OTR-2  2            224221  ULUABATHES    1.019480
12363   EIH:   222721  222821          ESKISEHIR2            ESKISEHIR3    1            224222  ULUABATHES    1.019480
12364   EIH:   211022  211222          BBAKKALKOY            KARTAL        1            224221  ULUABATHES    1.019480
12365   EIH:   120310  216911          ALIBEYKOY             KAVACIK       1            224221  ULUABATHES    1.019480
12366   EIH:   220210  329711          GURAGAC               KOLINTES      1            224221  ULUABATHES    1.019480
12367   EIH:   120310  216911          ALIBEYKOY             KAVACIK       1            224222  ULUABATHES    1.019480
12368   EIH:   220210  329711          GURAGAC               KOLINTES      1            224222  ULUABATHES    1.019480
12369   EIH:   214421  220821          AKSAYALOVA            ORHANGAZI     1            224222  ULUABATHES    1.019480
12370   OTR:   220011  220024       BURSADG B-OTR-3       BURSADG B-OTR-3  1            224221  ULUABATHES    1.019480
12371   OTR:   220011  220024       BURSADG B-OTR-3       BURSADG B-OTR-3  1            224222  ULUABATHES    1.019480
12372   EIH:   215521  228722          ULURES                ORHANELI      1            224221  ULUABATHES    1.019480
12373   OTR:   219110  219121  COLAKOGLU400 A-OTR-2  COLAKOGLU400 A-OTR-2  2            224222  ULUABATHES    1.019480
12374   EIH:   220110  310010          BURSASANAYI           KOYLUKOY      1            224221  ULUABATHES    1.019480
12375   EIH:   210910  215211          KBAKKALKOY            MALTEPEIST    1            224222  ULUABATHES    1.019480
12376   EIH:   222721  222821          ESKISEHIR2            ESKISEHIR3    1            224221  ULUABATHES    1.019480
12377   EIH:   220321  222822          TUNCBILEK-A           ESKISEHIR3    1            224221  ULUABATHES    1.019480
12378   EIH:   211321  211621          TUZLA                 ICMELER       1            224221  ULUABATHES    1.019480
12379   EIH:   211321  211822          TUZLA                 GEBZEOSB      1            224222  ULUABATHES    1.019480
12380   EIH:   220023  228221          BURSADG               RBKARESI      1            224221  ULUABATHES    1.019480
12381   EIH:   211522  214322          COLAKOGLU             DILISKELESIG  1            224221  ULUABATHES    1.019480
12382   EIH:   211522  214322          COLAKOGLU             DILISKELESIG  1            224222  ULUABATHES    1.019480
12383   EIH:   211321  211422          TUZLA                 KROMANCELIK   1            224222  ULUABATHES    1.019480
12384   EIH:   220023  228221          BURSADG               RBKARESI      1            224222  ULUABATHES    1.019480
12385   EIH:   211321  211422          TUZLA                 KROMANCELIK   1            224221  ULUABATHES    1.019480
12386   EIH:   210111  210311          TEPEOREN              ADAPAZARI     1            224221  ULUABATHES    1.019480
12387   EIH:   220322  220421          TUNCBILEK-A           TUNCBILEK-B   1            224221  ULUABATHES    1.019480
12388  BANK:   210211  210222             PASAKOY B             PASAKOY B  1            224221  ULUABATHES    1.019480
12389  BANK:   210211  210222             PASAKOY B             PASAKOY B  1            224222  ULUABATHES    1.019480
12390   EIH:   220322  220421          TUNCBILEK-A           TUNCBILEK-B   1            224222  ULUABATHES    1.019480
12391   EIH:   220122  221221          BURSASANAYI           BOSEN         1            224221  ULUABATHES    1.019480
12392   EIH:   220122  221221          BURSASANAYI           BOSEN         1            224222  ULUABATHES    1.019480
12393   EIH:   213621  213721          KARAMURSEL            YALOVA        1            224222  ULUABATHES    1.019480
12394   EIH:   222721  227921          ESKISEHIR2            ESKISEHIROSB  1            224222  ULUABATHES    1.019480
12395   EIH:   210111  210311          TEPEOREN              ADAPAZARI     1            224222  ULUABATHES    1.019480
12396   EIH:   220921  228221          OTOSANSIT             RBKARESI      1            224222  ULUABATHES    1.019480
12397   EIH:   211622  214322          ICMELER               DILISKELESIG  1            224222  ULUABATHES    1.019480
12398   EIH:   211321  211822          TUZLA                 GEBZEOSB      1            224221  ULUABATHES    1.019480
12399   EIH:   221121  228621          YILDIRIM              OSMANGAZI     1            224222  ULUABATHES    1.019480
12400   EIH:   210021  217621          UMRANIYE              DUDULLUMETRO  1            224221  ULUABATHES    1.019480
12401   EIH:   210021  217621          UMRANIYE              DUDULLUMETRO  1            224222  ULUABATHES    1.019480
12402   EIH:   221121  228621          YILDIRIM              OSMANGAZI     1            224221  ULUABATHES    1.019480
12403   EIH:   214421  220821          AKSAYALOVA            ORHANGAZI     1            224221  ULUABATHES    1.019480
12404   OTR:   220510  220521       SEYITOMER OTR-1       SEYITOMER OTR-1  1            224222  ULUABATHES    1.019480
12405   EIH:   120911  210210          ZEKERIYAKOY           PASAKOY       1            224221  ULUABATHES    1.019480
12406   EIH:   120911  210210          ZEKERIYAKOY           PASAKOY       1            224222  ULUABATHES    1.019480
12407   EIH:   220921  228221          OTOSANSIT             RBKARESI      1            224221  ULUABATHES    1.019480
12408   EIH:   211321  211621          TUZLA                 ICMELER       1            224222  ULUABATHES    1.019480
12409   EIH:   220022  221822          BURSADG               DEMIRTAS      1            224222  ULUABATHES    1.019480
12410   EIH:   220022  221822          BURSADG               DEMIRTAS      1            224221  ULUABATHES    1.019480
12411   OTR:   220510  220521       SEYITOMER OTR-1       SEYITOMER OTR-1  1            224221  ULUABATHES    1.019480
12412   EIH:   211622  214322          ICMELER               DILISKELESIG  1            224221  ULUABATHES    1.019480
12413   EIH:   211022  211222          BBAKKALKOY            KARTAL        1            224222  ULUABATHES    1.019480
12414   EIH:   221621  221721          GORUKLE               AKCALAR       1            224221  ULUABATHES    1.019480
12415   EIH:   214310  290310          DILISKELESIG          DCELIKSANAL   1            224221  ULUABATHES    1.019480
12416   EIH:   214822  217221          MAKINAOSB             SIDDIK        1            224222  ULUABATHES    1.019480
12417   EIH:   225421  227221          TURANKOY              ULUDAG        1            224221  ULUABATHES    1.019480
12418   EIH:   210122  212122          TEPEOREN              YARIMCA1      1            224221  ULUABATHES    1.019480
12419   EIH:   210122  212122          TEPEOREN              YARIMCA1      1            224222  ULUABATHES    1.019480
12420   EIH:   214210  214810          KOCAELI               MAKINAOSB     1            224222  ULUABATHES    1.019480
12421   EIH:   214210  214810          KOCAELI               MAKINAOSB     1            224221  ULUABATHES    1.019480
12422   EIH:   220521  227521          SEYITOMER             KUMAS         1            224222  ULUABATHES    1.019480
12423   EIH:   216121  225521          DINCERCIM             MERYEMRES     1            224221  ULUABATHES    1.019480
12424   EIH:   216121  225521          DINCERCIM             MERYEMRES     1            224222  ULUABATHES    1.019480
12425   EIH:   216121  225521          DINCERCIM             MERYEMRES     1            225521  MERYEMRES     1.019480
12426   EIH:   210221  212021          PASAKOY               DUDULLU       1            224221  ULUABATHES    1.019480
12427   EIH:   210221  212021          PASAKOY               DUDULLU       1            224222  ULUABATHES    1.019480
12428   EIH:   220010  314911          BURSADG               BANDIRMA1DG   1            224221  ULUABATHES    1.019480
12429   EIH:   210121  211821          TEPEOREN              GEBZEOSB      2            224221  ULUABATHES    1.019480
12430   OTR:   210911  210921    KBAKKALKOY A-OTR-2    KBAKKALKOY A-OTR-2  1            224222  ULUABATHES    1.019480
12431   OTR:   210911  210921    KBAKKALKOY A-OTR-2    KBAKKALKOY A-OTR-2  1            224221  ULUABATHES    1.019480
12432   EIH:   221521  311121          MKEMALPASA            GOBEL         1            225221  POYRAZRES_SU  1.019480
12433   EIH:   211221  211921          KARTAL                KURTKOY       2            224221  ULUABATHES    1.019480
12434  BANK:   210010  210022           UMRANIYE A-           UMRANIYE A-  2            224221  ULUABATHES    1.019480
12435  BANK:   210010  210022           UMRANIYE A-           UMRANIYE A-  2            224222  ULUABATHES    1.019480
12436   EIH:   225421  227221          TURANKOY              ULUDAG        1            224222  ULUABATHES    1.019480
12437   EIH:   219321  224221          HASANAGA              ULUABATHES    1            224222  ULUABATHES    1.019480
12438   EIH:   222721  290821          ESKISEHIR2            KUMBETSANAL   1            224221  ULUABATHES    1.019480
12439   EIH:   219321  224221          HASANAGA              ULUABATHES    1            224221  ULUABATHES    1.019480
12440   EIH:   222721  290821          ESKISEHIR2            KUMBETSANAL   1            224222  ULUABATHES    1.019480
12441   EIH:   227121  228721          DEVECIKONAGI          ORHANELI      1            224222  ULUABATHES    1.019480
12442   OTR:   214311  214322    DILISKELESIG OTR-2    DILISKELESIG OTR-2  1            224221  ULUABATHES    1.019480
12443   OTR:   214311  214322    DILISKELESIG OTR-2    DILISKELESIG OTR-2  1            224222  ULUABATHES    1.019480
12444  BANK:   210010  210021           UMRANIYE B-           UMRANIYE B-  2            224221  ULUABATHES    1.019480
12445   EIH:   220122  228622          BURSASANAYI           OSMANGAZI     1            224222  ULUABATHES    1.019480
12446   EIH:   211210  215210          KARTAL                MALTEPEIST    1            224221  ULUABATHES    1.019480
12447   EIH:   211210  215210          KARTAL                MALTEPEIST    1            224222  ULUABATHES    1.019480
12448   EIH:   211221  211921          KARTAL                KURTKOY       2            224222  ULUABATHES    1.019480
12449  BANK:   220111  220122         BURSASANAYI B         BURSASANAYI B  1            224222  ULUABATHES    1.019480
12450   EIH:   211022  211122          BBAKKALKOY            SOGANLIK      1            224222  ULUABATHES    1.019480
12451  BANK:   220111  220122         BURSASANAYI B         BURSASANAYI B  1            224221  ULUABATHES    1.019480
12452   EIH:   210122  212021          TEPEOREN              DUDULLU       2            224222  ULUABATHES    1.019480
12453   OTR:   222811  222821    ESKISEHIR3 B-OTR-3    ESKISEHIR3 B-OTR-3  2            224221  ULUABATHES    1.019480
12454   OTR:   222811  222821    ESKISEHIR3 B-OTR-3    ESKISEHIR3 B-OTR-3  2            224222  ULUABATHES    1.019480
12455   EIH:   215821  220621          ASILDEMIRCLK          KARSAK        1            224221  ULUABATHES    1.019480
12456   OTR:   211211  211221        KARTAL B-OTR-4        KARTAL B-OTR-4  1            224222  ULUABATHES    1.019480
12457   EIH:   210010  210110          UMRANIYE              TEPEOREN      1            224221  ULUABATHES    1.019480
12458   EIH:   210010  210110          UMRANIYE              TEPEOREN      1            224222  ULUABATHES    1.019480
12459  BANK:   210010  210021           UMRANIYE B-           UMRANIYE B-  2            224222  ULUABATHES    1.019480
12460   OTR:   211211  211221        KARTAL B-OTR-4        KARTAL B-OTR-4  1            224221  ULUABATHES    1.019480
12461   EIH:   220510  520011          SEYITOMER             AFYON2        1            224221  ULUABATHES    1.019480
12462   EIH:   227121  228721          DEVECIKONAGI          ORHANELI      1            224221  ULUABATHES    1.019480
12463   EIH:   211022  211122          BBAKKALKOY            SOGANLIK      1            224221  ULUABATHES    1.019480
12464   EIH:   221621  221721          GORUKLE               AKCALAR       1            224222  ULUABATHES    1.019480
12465   OTR:   222811  222821    ESKISEHIR3 B-OTR-4    ESKISEHIR3 B-OTR-4  1            224222  ULUABATHES    1.019480
12466   EIH:   220521  227521          SEYITOMER             KUMAS         1            224221  ULUABATHES    1.019480
12467   EIH:   215521  228722          ULURES                ORHANELI      1            224222  ULUABATHES    1.019480
12468   EIH:   220110  310010          BURSASANAYI           KOYLUKOY      1            224222  ULUABATHES    1.019480
12469   EIH:   224021  227621          KARACABEY             HARMANLIKRES  1            224221  ULUABATHES    1.019480
12470   EIH:   224021  227621          KARACABEY             HARMANLIKRES  1            224222  ULUABATHES    1.019480
12471   EIH:   221421  228721          ORHANELITES           ORHANELI      1            224221  ULUABATHES    1.019480
12472   EIH:   221421  228721          ORHANELITES           ORHANELI      1            224222  ULUABATHES    1.019480
12473   EIH:   221321  228722          BESEVLER              ORHANELI      1            224222  ULUABATHES    1.019480
12474   EIH:   220510  520011          SEYITOMER             AFYON2        1            224222  ULUABATHES    1.019480
12475   EIH:   215821  220621          ASILDEMIRCLK          KARSAK        1            224222  ULUABATHES    1.019480
12476   EIH:   210510  216911          ADA2DGKC              KAVACIK       1            224222  ULUABATHES    1.019480
12477   EIH:   210510  216911          ADA2DGKC              KAVACIK       1            224221  ULUABATHES    1.019480
12478   EIH:   227621  229421          HARMANLIKRES          GUNEY-1RES    1            224221  ULUABATHES    1.019480
12479   EIH:   227621  229421          HARMANLIKRES          GUNEY-1RES    1            224222  ULUABATHES    1.019480
12480   EIH:   224022  311121          KARACABEY             GOBEL         1            224222  ULUABATHES    1.019480
12481   EIH:   224022  311121          KARACABEY             GOBEL         1            224221  ULUABATHES    1.019480
12482   EIH:   213721  220721          YALOVA                GEMLIK        1            224222  ULUABATHES    1.019480
12483   EIH:   213721  220721          YALOVA                GEMLIK        1            224221  ULUABATHES    1.019480
12484   EIH:   210910  215211          KBAKKALKOY            MALTEPEIST    1            224221  ULUABATHES    1.019480
12485   EIH:   220121  291821          BURSASANAYI           BSANAYISANAL  1            224221  ULUABATHES    1.019480
12486   EIH:   220121  291821          BURSASANAYI           BSANAYISANAL  1            224222  ULUABATHES    1.019480
12487   EIH:   214822  217221          MAKINAOSB             SIDDIK        1            224221  ULUABATHES    1.019480
12488   EIH:   220022  220821          BURSADG               ORHANGAZI     1            224222  ULUABATHES    1.019480
12489   OTR:   222811  222821    ESKISEHIR3 B-OTR-4    ESKISEHIR3 B-OTR-4  1            224221  ULUABATHES    1.019480
12490   EIH:   221321  228722          BESEVLER              ORHANELI      1            224221  ULUABATHES    1.019480
12491   EIH:   211521  219121          COLAKOGLU             COLAKOGLU400  1            224221  ULUABATHES    1.019480
12492   EIH:   210121  211821          TEPEOREN              GEBZEOSB      2            224222  ULUABATHES    1.019480
12493   EIH:   210022  210721          UMRANIYE              SELIMIYE      1            224221  ULUABATHES    1.019480
12494   EIH:   210022  210721          UMRANIYE              SELIMIYE      1            224222  ULUABATHES    1.019480
12495   EIH:   221521  311121          MKEMALPASA            GOBEL         1            224222  ULUABATHES    1.019480
12496   EIH:   221521  311121          MKEMALPASA            GOBEL         1            224221  ULUABATHES    1.019480
12497   OTR:   220111  220121   BURSASANAYI C-OTR-5   BURSASANAYI C-OTR-5  1            224222  ULUABATHES    1.019480
12498   OTR:   220111  220121   BURSASANAYI C-OTR-5   BURSASANAYI C-OTR-5  1            224221  ULUABATHES    1.019480
12499   EIH:   222121  228721          INEGOL                ORHANELI      1            224221  ULUABATHES    1.019480
12500   EIH:   222121  228721          INEGOL                ORHANELI      1            224222  ULUABATHES    1.019480
12501   EIH:   120311  214510          ALIBEYKOY             BEYKOZ        1            224221  ULUABATHES    1.019480
12502   EIH:   120311  214510          ALIBEYKOY             BEYKOZ        1            224222  ULUABATHES    1.019480
12503   EIH:   220221  220421          GURAGAC               TUNCBILEK-B   1            224222  ULUABATHES    1.019480
12504   EIH:   220221  220421          GURAGAC               TUNCBILEK-B   1            224221  ULUABATHES    1.019480
12505   EIH:   222521  225621          BOZUYUK               KARTALRES     1            224221  ULUABATHES    1.019480
12506   EIH:   220321  222822          TUNCBILEK-A           ESKISEHIR3    1            224222  ULUABATHES    1.019480
12507   OTR:   210910  210922    KBAKKALKOY B-OTR-4    KBAKKALKOY B-OTR-4  1            224221  ULUABATHES    1.019480
12508   OTR:   210910  210922    KBAKKALKOY B-OTR-4    KBAKKALKOY B-OTR-4  1            224222  ULUABATHES    1.019480
12509   EIH:   220010  314911          BURSADG               BANDIRMA1DG   1            224222  ULUABATHES    1.019480
12510   EIH:   216121  222221          DINCERCIM             PASALAR       1            224222  ULUABATHES    1.019480
12511   EIH:   216121  222221          DINCERCIM             PASALAR       1            224221  ULUABATHES    1.019480
12512   EIH:   222521  225621          BOZUYUK               KARTALRES     1            224222  ULUABATHES    1.019480
12513   EIH:   211521  219121          COLAKOGLU             COLAKOGLU400  1            224222  ULUABATHES    1.019480
12514   EIH:   220022  220821          BURSADG               ORHANGAZI     1            224221  ULUABATHES    1.019480
12515   EIH:   220122  228622          BURSASANAYI           OSMANGAZI     1            224221  ULUABATHES    1.019480
12516   EIH:   214510  216910          BEYKOZ                KAVACIK       1            224222  ULUABATHES    1.019480
12517   EIH:   214510  216910          BEYKOZ                KAVACIK       1            224221  ULUABATHES    1.019480
12518   EIH:   210110  214211          TEPEOREN              KOCAELI       1            224221  ULUABATHES    1.019480
12519   EIH:   210010  210911          UMRANIYE              KBAKKALKOY    1            224222  ULUABATHES    1.019480
12520   EIH:   221421  228722          ORHANELITES           ORHANELI      1            224222  ULUABATHES    1.019480
12521   EIH:   220022  220721          BURSADG               GEMLIK        1            224222  ULUABATHES    1.019480
12522   EIH:   222421  225521          SOGUT                 MERYEMRES     1            224222  ULUABATHES    1.019480
12523   EIH:   222421  225521          SOGUT                 MERYEMRES     1            224221  ULUABATHES    1.019480
12524   EIH:   222421  225521          SOGUT                 MERYEMRES     1            225521  MERYEMRES     1.019480
12525   EIH:   221121  228622          YILDIRIM              OSMANGAZI     1            224222  ULUABATHES    1.019480
12526   EIH:   223321  291321          KUTAHYA               KUTAHYASANAL  1            224222  ULUABATHES    1.019480
12527   EIH:   223321  291321          KUTAHYA               KUTAHYASANAL  1            224221  ULUABATHES    1.019480
12528   EIH:   220022  220721          BURSADG               GEMLIK        1            224221  ULUABATHES    1.019480
12529   EIH:   221121  228622          YILDIRIM              OSMANGAZI     1            224221  ULUABATHES    1.019480
12530   EIH:   220021  221822          BURSADG               DEMIRTAS      1            224221  ULUABATHES    1.019480
12531   EIH:   210222  211022          PASAKOY               BBAKKALKOY    1            224222  ULUABATHES    1.019480
12532   EIH:   210222  211022          PASAKOY               BBAKKALKOY    1            224221  ULUABATHES    1.019480
12533   EIH:   210110  214211          TEPEOREN              KOCAELI       1            224222  ULUABATHES    1.019480
12534   EIH:   211211  214711          KARTAL                YENIDGKC      1            224222  ULUABATHES    1.019480
12535  BANK:   220210  220221             GURAGAC A             GURAGAC A  1            224221  ULUABATHES    1.019480
12536   EIH:   210010  210911          UMRANIYE              KBAKKALKOY    1            224221  ULUABATHES    1.019480
12537   OTR:   214811  214822     MAKINAOSB B-OTR-3     MAKINAOSB B-OTR-3  1            224222  ULUABATHES    1.019480
12538   EIH:   211222  211621          KARTAL                ICMELER       1            224221  ULUABATHES    1.019480
12539   EIH:   222822  225621          ESKISEHIR3            KARTALRES     1            224222  ULUABATHES    1.019480
12540   EIH:   210211  231111          PASAKOY               OSMANCA       1            224222  ULUABATHES    1.019480
12541   EIH:   223621  227522          KIRKA                 KUMAS         1            224221  ULUABATHES    1.019480
12542   EIH:   227221  292021          ULUDAG                KESTELSANAL   1            224221  ULUABATHES    1.019480
12543   EIH:   210121  211821          TEPEOREN              GEBZEOSB      1            224222  ULUABATHES    1.019480
12544   OTR:   219110  219121  COLAKOGLU400 A-OTR-1  COLAKOGLU400 A-OTR-1  1            224222  ULUABATHES    1.019480
12545   EIH:   220121  221322          BURSASANAYI           BESEVLER      1            224221  ULUABATHES    1.019480
12546   EIH:   222221  222321          PASALAR               BILORSA       1            224221  ULUABATHES    1.019480
12547   EIH:   222221  222321          PASALAR               BILORSA       1            224222  ULUABATHES    1.019480
12548   EIH:   220121  221322          BURSASANAYI           BESEVLER      1            224222  ULUABATHES    1.019480
12549   EIH:   220321  220421          TUNCBILEK-A           TUNCBILEK-B   1            224221  ULUABATHES    1.019480
12550   EIH:   220321  220421          TUNCBILEK-A           TUNCBILEK-B   1            224222  ULUABATHES    1.019480
12551   EIH:   227221  292021          ULUDAG                KESTELSANAL   1            224222  ULUABATHES    1.019480
12552   EIH:   221921  225422          KESTEL                TURANKOY      1            224222  ULUABATHES    1.019480
12553   EIH:   221921  225422          KESTEL                TURANKOY      1            224221  ULUABATHES    1.019480
12554   EIH:   210121  211921          TEPEOREN              KURTKOY       1            224222  ULUABATHES    1.019480
12555  BANK:   210110  210121            TEPEOREN A            TEPEOREN A  2            224222  ULUABATHES    1.019480
12556  BANK:   210110  210121            TEPEOREN A            TEPEOREN A  2            224221  ULUABATHES    1.019480
12557   EIH:   210121  211921          TEPEOREN              KURTKOY       1            224221  ULUABATHES    1.019480
12558   EIH:   211222  211621          KARTAL                ICMELER       1            224222  ULUABATHES    1.019480
12559   EIH:   222822  225621          ESKISEHIR3            KARTALRES     1            224221  ULUABATHES    1.019480
12560   EIH:   227121  311121          DEVECIKONAGI          GOBEL         1            224222  ULUABATHES    1.019480
12561   EIH:   211211  214711          KARTAL                YENIDGKC      1            224221  ULUABATHES    1.019480
12562   EIH:   220021  221822          BURSADG               DEMIRTAS      1            224222  ULUABATHES    1.019480
12563  BANK:   220111  220121         BURSASANAYI A         BURSASANAYI A  2            224221  ULUABATHES    1.019480
12564  BANK:   220111  220121         BURSASANAYI A         BURSASANAYI A  2            224222  ULUABATHES    1.019480
12565   EIH:   210211  231111          PASAKOY               OSMANCA       1            224221  ULUABATHES    1.019480
12566   EIH:   211421  211521          KROMANCELIK           COLAKOGLU     1            224222  ULUABATHES    1.019480
12567   OTR:   211210  211222        KARTAL A-OTR-2        KARTAL A-OTR-2  1            224222  ULUABATHES    1.019480
12568   EIH:   220121  228721          BURSASANAYI           ORHANELI      1            224221  ULUABATHES    1.019480
12569   EIH:   222421  222521          SOGUT                 BOZUYUK       1            224221  ULUABATHES    1.019480
12570   EIH:   222421  222521          SOGUT                 BOZUYUK       1            224222  ULUABATHES    1.019480
12571   EIH:   222821  227921          ESKISEHIR3            ESKISEHIROSB  1            224221  ULUABATHES    1.019480
12572   EIH:   220511  222811          SEYITOMER             ESKISEHIR3    1            224222  ULUABATHES    1.019480
12573   EIH:   220511  222811          SEYITOMER             ESKISEHIR3    1            224221  ULUABATHES    1.019480
12574   EIH:   222821  227921          ESKISEHIR3            ESKISEHIROSB  1            224222  ULUABATHES    1.019480
12575   EIH:   210122  212021          TEPEOREN              DUDULLU       1            224222  ULUABATHES    1.019480
12576   EIH:   210122  212021          TEPEOREN              DUDULLU       1            224221  ULUABATHES    1.019480
12577   EIH:   213721  214421          YALOVA                AKSAYALOVA    1            224221  ULUABATHES    1.019480
12578   EIH:   213721  214421          YALOVA                AKSAYALOVA    1            224222  ULUABATHES    1.019480
12579   EIH:   210821  210922          GOZTEPE               KBAKKALKOY    1            224222  ULUABATHES    1.019480
12580   EIH:   210821  210922          GOZTEPE               KBAKKALKOY    1            224221  ULUABATHES    1.019480
12581   EIH:   211421  211521          KROMANCELIK           COLAKOGLU     1            224221  ULUABATHES    1.019480
12582   EIH:   210111  214310          TEPEOREN              DILISKELESIG  1            224221  ULUABATHES    1.019480
12583  BANK:   210111  210122            TEPEOREN B            TEPEOREN B  1            224221  ULUABATHES    1.019480
12584   EIH:   210111  214310          TEPEOREN              DILISKELESIG  1            224222  ULUABATHES    1.019480
12585   EIH:   214821  216721          MAKINAOSB             GEBZEKIMYA    1            224222  ULUABATHES    1.019480
12586   EIH:   220024  220621          BURSADG               KARSAK        1            224221  ULUABATHES    1.019480
12587   EIH:   220024  220621          BURSADG               KARSAK        1            224222  ULUABATHES    1.019480
12588   EIH:   211221  211622          KARTAL                ICMELER       1            224221  ULUABATHES    1.019480
12589   EIH:   211221  211622          KARTAL                ICMELER       1            224222  ULUABATHES    1.019480
12590   OTR:   214811  214822     MAKINAOSB B-OTR-3     MAKINAOSB B-OTR-3  1            224221  ULUABATHES    1.019480
12591  BANK:   220210  220221             GURAGAC A             GURAGAC A  1            224222  ULUABATHES    1.019480
12592   EIH:   222921  223621          CIFTELER              KIRKA         1            224222  ULUABATHES    1.019480
12593   EIH:   222921  223621          CIFTELER              KIRKA         1            224221  ULUABATHES    1.019480
12594   OTR:   211210  211221        KARTAL C-OTR-6        KARTAL C-OTR-6  1            224221  ULUABATHES    1.019480
12595   EIH:   210122  212021          TEPEOREN              DUDULLU       2            224221  ULUABATHES    1.019480
12596   EIH:   221921  292021          KESTEL                KESTELSANAL   1            224221  ULUABATHES    1.019480
12597   EIH:   228621  291821          OSMANGAZI             BSANAYISANAL  1            224221  ULUABATHES    1.019480
12598   EIH:   228621  291821          OSMANGAZI             BSANAYISANAL  1            224222  ULUABATHES    1.019480
12599   EIH:   220121  228721          BURSASANAYI           ORHANELI      1            224222  ULUABATHES    1.019480
12600   OTR:   211210  211221        KARTAL C-OTR-6        KARTAL C-OTR-6  1            224222  ULUABATHES    1.019480
12601   OTR:   211210  211222        KARTAL A-OTR-2        KARTAL A-OTR-2  1            224221  ULUABATHES    1.019480
12602   EIH:   222121  227221          INEGOL                ULUDAG        1            224222  ULUABATHES    1.019480
12603   EIH:   222121  227221          INEGOL                ULUDAG        1            224221  ULUABATHES    1.019480
12604   EIH:   214821  216721          MAKINAOSB             GEBZEKIMYA    1            224221  ULUABATHES    1.019480
12605   EIH:   221921  292021          KESTEL                KESTELSANAL   1            224222  ULUABATHES    1.019480
12606   EIH:   210121  211821          TEPEOREN              GEBZEOSB      1            224221  ULUABATHES    1.019480
12607   EIH:   223621  227522          KIRKA                 KUMAS         1            224222  ULUABATHES    1.019480
12608   EIH:   221421  228722          ORHANELITES           ORHANELI      1            224221  ULUABATHES    1.019480
12609   EIH:   220023  220922          BURSADG               OTOSANSIT     1            224221  ULUABATHES    1.019480
12610   EIH:   220023  220922          BURSADG               OTOSANSIT     1            224222  ULUABATHES    1.019480
12611   EIH:   210111  214811          TEPEOREN              MAKINAOSB     1            224222  ULUABATHES    1.019480
12612   EIH:   210111  214811          TEPEOREN              MAKINAOSB     1            224221  ULUABATHES    1.019480
12613   EIH:   221721  229421          AKCALAR               GUNEY-1RES    1            224221  ULUABATHES    1.019480
12614   OTR:   214810  214821     MAKINAOSB A-OTR-1     MAKINAOSB A-OTR-1  1            224221  ULUABATHES    1.019480
12615   OTR:   214810  214821     MAKINAOSB A-OTR-1     MAKINAOSB A-OTR-1  1            224222  ULUABATHES    1.019480
12616   EIH:   221721  229421          AKCALAR               GUNEY-1RES    1            224222  ULUABATHES    1.019480
12617   EIH:   210111  217711          TEPEOREN              ATASEHIR      1            224222  ULUABATHES    1.019480
12618   EIH:   211221  211921          KARTAL                KURTKOY       1            224222  ULUABATHES    1.019480
12619   EIH:   210122  211822          TEPEOREN              GEBZEOSB      1            224221  ULUABATHES    1.019480
12620   EIH:   220121  221821          BURSASANAYI           DEMIRTAS      1            224221  ULUABATHES    1.019480
12621   EIH:   220121  221821          BURSASANAYI           DEMIRTAS      1            224222  ULUABATHES    1.019480
12622   EIH:   214321  214821          DILISKELESIG          MAKINAOSB     1            224221  ULUABATHES    1.019480
12623   EIH:   221221  221821          BOSEN                 DEMIRTAS      1            224221  ULUABATHES    1.019480
12624   EIH:   214822  216722          MAKINAOSB             GEBZEKIMYA    1            224222  ULUABATHES    1.019480
12625   EIH:   214822  216722          MAKINAOSB             GEBZEKIMYA    1            224221  ULUABATHES    1.019480
12626   EIH:   222221  222321          PASALAR               BILORSA       1            225521  MERYEMRES     1.019480
12627   EIH:   214321  214821          DILISKELESIG          MAKINAOSB     1            224222  ULUABATHES    1.019480
12628   EIH:   220210  220510          GURAGAC               SEYITOMER     1            224222  ULUABATHES    1.019480
12629   EIH:   210111  217711          TEPEOREN              ATASEHIR      1            224221  ULUABATHES    1.019480
12630   EIH:   225221  228722          POYRAZRES_SU          ORHANELI      1            224221  ULUABATHES    1.019480
12631   EIH:   221521  225221          MKEMALPASA            POYRAZRES_SU  1            224222  ULUABATHES    1.019480
12632   EIH:   221521  225221          MKEMALPASA            POYRAZRES_SU  1            224221  ULUABATHES    1.019480
12633   EIH:   213621  213721          KARAMURSEL            YALOVA        1            224221  ULUABATHES    1.019480
12634   EIH:   222721  227921          ESKISEHIR2            ESKISEHIROSB  1            224221  ULUABATHES    1.019480
12635   EIH:   220111  220210          BURSASANAYI           GURAGAC       1            224221  ULUABATHES    1.019480
12636   EIH:   220111  220210          BURSASANAYI           GURAGAC       1            224222  ULUABATHES    1.019480
12637   EIH:   214210  227211          KOCAELI               ULUDAG        1            224222  ULUABATHES    1.019480
12638   EIH:   214210  227211          KOCAELI               ULUDAG        1            224221  ULUABATHES    1.019480
12639   EIH:   222822  227922          ESKISEHIR3            ESKISEHIROSB  1            224222  ULUABATHES    1.019480
12640   EIH:   215521  222121          ULURES                INEGOL        1            224222  ULUABATHES    1.019480
12641   EIH:   215521  222121          ULURES                INEGOL        1            224221  ULUABATHES    1.019480
12642   EIH:   214310  290310          DILISKELESIG          DCELIKSANAL   1            224222  ULUABATHES    1.019480
12643   EIH:   210922  216622          KBAKKALKOY            KADIKOY       1            224222  ULUABATHES    1.019480
12644   EIH:   210922  216622          KBAKKALKOY            KADIKOY       1            224221  ULUABATHES    1.019480
12645   EIH:   220221  290821          GURAGAC               KUMBETSANAL   1            224222  ULUABATHES    1.019480
12646   EIH:   220221  290821          GURAGAC               KUMBETSANAL   1            224221  ULUABATHES    1.019480
12647   EIH:   222822  227922          ESKISEHIR3            ESKISEHIROSB  1            224221  ULUABATHES    1.019480
12648   EIH:   220210  220510          GURAGAC               SEYITOMER     1            224221  ULUABATHES    1.019480
12649   EIH:   225221  228722          POYRAZRES_SU          ORHANELI      1            224222  ULUABATHES    1.019480
12650   EIH:   219110  290310          COLAKOGLU400          DCELIKSANAL   1            224222  ULUABATHES    1.019480
12651   EIH:   221221  221821          BOSEN                 DEMIRTAS      1            224222  ULUABATHES    1.019480
12652   EIH:   210122  211822          TEPEOREN              GEBZEOSB      1            224222  ULUABATHES    1.019480
12653   EIH:   210022  210922          UMRANIYE              KBAKKALKOY    1            224221  ULUABATHES    1.019480
12654   OTR:   227211  227221        ULUDAG A-OTR-1        ULUDAG A-OTR-1  1            224221  ULUABATHES    1.019480
12655   EIH:   211822  216721          GEBZEOSB              GEBZEKIMYA    1            224222  ULUABATHES    1.019480
12656   EIH:   211822  216721          GEBZEOSB              GEBZEKIMYA    1            224221  ULUABATHES    1.019480
12657   EIH:   210110  214710          TEPEOREN              YENIDGKC      1            224221  ULUABATHES    1.019480
12658   EIH:   210110  214710          TEPEOREN              YENIDGKC      1            224222  ULUABATHES    1.019480
12659   EIH:   211521  214321          COLAKOGLU             DILISKELESIG  1            224221  ULUABATHES    1.019480
12660   EIH:   211521  214321          COLAKOGLU             DILISKELESIG  1            224222  ULUABATHES    1.019480
12661   EIH:   220321  222321          TUNCBILEK-A           BILORSA       1            224222  ULUABATHES    1.019480
12662   EIH:   214711  214810          YENIDGKC              MAKINAOSB     1            224222  ULUABATHES    1.019480
12663   EIH:   214711  214810          YENIDGKC              MAKINAOSB     1            224221  ULUABATHES    1.019480
12664   EIH:   222821  224121          ESKISEHIR3            ESKISEHIRCIM  1            224222  ULUABATHES    1.019480
12665   EIH:   222821  224121          ESKISEHIR3            ESKISEHIRCIM  1            224221  ULUABATHES    1.019480
12666   OTR:   214310  214322    DILISKELESIG OTR-1    DILISKELESIG OTR-1  1            224222  ULUABATHES    1.019480
12667   OTR:   227211  227221        ULUDAG B-OTR-4        ULUDAG B-OTR-4  2            224222  ULUABATHES    1.019480
12668   OTR:   227211  227221        ULUDAG B-OTR-4        ULUDAG B-OTR-4  2            224221  ULUABATHES    1.019480
12669   OTR:   214310  214322    DILISKELESIG OTR-1    DILISKELESIG OTR-1  1            224221  ULUABATHES    1.019480
12670  BANK:   210210  210221             PASAKOY A             PASAKOY A  1            224221  ULUABATHES    1.019480
12671  BANK:   210210  210221             PASAKOY A             PASAKOY A  1            224222  ULUABATHES    1.019480
12672   EIH:   227121  311121          DEVECIKONAGI          GOBEL         1            224221  ULUABATHES    1.019480
12673   EIH:   220011  220110          BURSADG               BURSASANAYI   1            224221  ULUABATHES    1.019480
12674   EIH:   220011  220110          BURSADG               BURSASANAYI   1            224222  ULUABATHES    1.019480
12675  BANK:   210111  210122            TEPEOREN B            TEPEOREN B  1            224222  ULUABATHES    1.019480
12676   EIH:   220024  220821          BURSADG               ORHANGAZI     1            224222  ULUABATHES    1.019480
12677   EIH:   210022  210922          UMRANIYE              KBAKKALKOY    1            224222  ULUABATHES    1.019480
12678   OTR:   227211  227221        ULUDAG A-OTR-1        ULUDAG A-OTR-1  1            224222  ULUABATHES    1.019480
12679   EIH:   210010  217710          UMRANIYE              ATASEHIR      1            224221  ULUABATHES    1.019480
12680   EIH:   210010  217710          UMRANIYE              ATASEHIR      1            224222  ULUABATHES    1.019480
12681   EIH:   220521  225321          SEYITOMER             BOZUYUKRES    1            224221  ULUABATHES    1.019480
12682   EIH:   211221  211921          KARTAL                KURTKOY       1            224221  ULUABATHES    1.019480
12683  BANK:   222810  222822          ESKISEHIR3 A          ESKISEHIR3 A  2            224221  ULUABATHES    1.019480
12684   EIH:   210222  211022          PASAKOY               BBAKKALKOY    2            224221  ULUABATHES    1.019480
12685   OTR:   219110  219121  COLAKOGLU400 A-OTR-1  COLAKOGLU400 A-OTR-1  1            224221  ULUABATHES    1.019480
12686   EIH:   220521  225321          SEYITOMER             BOZUYUKRES    1            224222  ULUABATHES    1.019480
12687   EIH:   210222  211022          PASAKOY               BBAKKALKOY    2            224222  ULUABATHES    1.019480
12688   EIH:   224121  225121          ESKISEHIRCIM          BOZUYUKOSB    1            224221  ULUABATHES    1.019480
12689  BANK:   220010  220021             BURSADG A             BURSADG A  1            224221  ULUABATHES    1.019480
12690  BANK:   220010  220021             BURSADG A             BURSADG A  1            224222  ULUABATHES    1.019480
12691   EIH:   219110  290310          COLAKOGLU400          DCELIKSANAL   1            224221  ULUABATHES    1.019480
12692   EIH:   220024  220821          BURSADG               ORHANGAZI     1            224221  ULUABATHES    1.019480
12693  BANK:   222810  222822          ESKISEHIR3 A          ESKISEHIR3 A  2            224222  ULUABATHES    1.019480
12694   EIH:   220321  222321          TUNCBILEK-A           BILORSA       1            224221  ULUABATHES    1.019480
12695   EIH:   224121  225121          ESKISEHIRCIM          BOZUYUKOSB    1            224222  ULUABATHES    1.019480
12696   EIH:   214821  216721          MAKINAOSB             GEBZEKIMYA    1            211921  KURTKOY       1.019482
12697   EIH:   210122  212021          TEPEOREN              DUDULLU       1            217621  DUDULLUMETRO  1.019484
12698   EIH:   210122  212021          TEPEOREN              DUDULLU       1            217622  DUDULLUMETRO  1.019484
12699   EIH:   210122  212021          TEPEOREN              DUDULLU       2            217621  DUDULLUMETRO  1.019484
12700   EIH:   210122  212021          TEPEOREN              DUDULLU       2            217622  DUDULLUMETRO  1.019484
12701   EIH:   224022  311121          KARACABEY             GOBEL         1            220122  BURSASANAYI   1.019485
12702   EIH:   210121  211821          TEPEOREN              GEBZEOSB      1            211921  KURTKOY       1.019488
12703   EIH:   214510  216910          BEYKOZ                KAVACIK       1            212021  DUDULLU       1.019488
12704   EIH:   210111  214811          TEPEOREN              MAKINAOSB     1            217522  CUMHURIYET    1.019489
12705   EIH:   210111  214811          TEPEOREN              MAKINAOSB     1            217521  CUMHURIYET    1.019489
12706   EIH:   210022  210721          UMRANIYE              SELIMIYE      1            211921  KURTKOY       1.019491
12707   EIH:   211421  211521          KROMANCELIK           COLAKOGLU     1            211921  KURTKOY       1.019492
12708   EIH:   222121  227221          INEGOL                ULUDAG        1            228622  OSMANGAZI     1.019495
12709   OTR:   214310  214322    DILISKELESIG OTR-1    DILISKELESIG OTR-1  1            214321  DILISKELESIG  1.019500
12710   OTR:   214311  214322    DILISKELESIG OTR-2    DILISKELESIG OTR-2  1            214321  DILISKELESIG  1.019503
12711   EIH:   220110  310010          BURSASANAYI           KOYLUKOY      1            211921  KURTKOY       1.019507
12712   EIH:   210221  212021          PASAKOY               DUDULLU       1            214321  DILISKELESIG  1.019509
12713   EIH:   216121  225521          DINCERCIM             MERYEMRES     1            225621  KARTALRES     1.019512
12714  BANK:   210210  210221             PASAKOY A             PASAKOY A  1            210021  UMRANIYE      1.019512
12715   EIH:   220121  221821          BURSASANAYI           DEMIRTAS      1            220122  BURSASANAYI   1.019520
12716   EIH:   210022  210922          UMRANIYE              KBAKKALKOY    1            211921  KURTKOY       1.019524
12717   EIH:   210821  210922          GOZTEPE               KBAKKALKOY    1            211921  KURTKOY       1.019527
12718   EIH:   220022  220721          BURSADG               GEMLIK        1            225621  KARTALRES     1.019529
12719   EIH:   214822  217221          MAKINAOSB             SIDDIK        1            214321  DILISKELESIG  1.019533
12720  BANK:   210211  210222             PASAKOY B             PASAKOY B  1            212021  DUDULLU       1.019535
12721   EIH:   210510  216911          ADA2DGKC              KAVACIK       1            225621  KARTALRES     1.019535
12722   EIH:   210111  214310          TEPEOREN              DILISKELESIG  1            220122  BURSASANAYI   1.019540
12723   EIH:   120911  210210          ZEKERIYAKOY           PASAKOY       1            212021  DUDULLU       1.019541
12724   EIH:   214822  217221          MAKINAOSB             SIDDIK        1            211921  KURTKOY       1.019541
12725   EIH:   222821  224121          ESKISEHIR3            ESKISEHIRCIM  1            225621  KARTALRES     1.019545
12726   EIH:   219321  224221          HASANAGA              ULUABATHES    1            220122  BURSASANAYI   1.019546
12727   EIH:   120311  214510          ALIBEYKOY             BEYKOZ        1            214321  DILISKELESIG  1.019546
12728   EIH:   220321  222321          TUNCBILEK-A           BILORSA       1            220122  BURSASANAYI   1.019547
12729   EIH:   227621  229421          HARMANLIKRES          GUNEY-1RES    1            220122  BURSASANAYI   1.019548
12730   OTR:   211210  211222        KARTAL A-OTR-2        KARTAL A-OTR-2  1            214321  DILISKELESIG  1.019548
12731   EIH:   210110  214710          TEPEOREN              YENIDGKC      1            217522  CUMHURIYET    1.019550
12732   EIH:   210110  214710          TEPEOREN              YENIDGKC      1            217521  CUMHURIYET    1.019550
12733   EIH:   220111  220210          BURSASANAYI           GURAGAC       1            212021  DUDULLU       1.019555
12734   EIH:   210111  210311          TEPEOREN              ADAPAZARI     1            220122  BURSASANAYI   1.019556
12735   EIH:   211221  211622          KARTAL                ICMELER       1            217522  CUMHURIYET    1.019565
12736   EIH:   211221  211622          KARTAL                ICMELER       1            217521  CUMHURIYET    1.019565
12737   EIH:   210111  214310          TEPEOREN              DILISKELESIG  1            214121  VANIKOY       1.019575
12738   EIH:   210111  214310          TEPEOREN              DILISKELESIG  1            214122  VANIKOY       1.019575
12739   EIH:   220221  220421          GURAGAC               TUNCBILEK-B   1            220122  BURSASANAYI   1.019576
12740   EIH:   120310  216911          ALIBEYKOY             KAVACIK       1            217621  DUDULLUMETRO  1.019576
12741   EIH:   120310  216911          ALIBEYKOY             KAVACIK       1            217622  DUDULLUMETRO  1.019576
12742   EIH:   211022  211122          BBAKKALKOY            SOGANLIK      1            211921  KURTKOY       1.019578
12743   EIH:   220510  520011          SEYITOMER             AFYON2        1            221621  GORUKLE       1.019578
12744   EIH:   220510  520011          SEYITOMER             AFYON2        1            221622  GORUKLE       1.019578
12745  BANK:   210010  210022           UMRANIYE A-           UMRANIYE A-  2            214321  DILISKELESIG  1.019578
12746   EIH:   222121  228721          INEGOL                ORHANELI      1            220122  BURSASANAYI   1.019583
12747   EIH:   211321  211422          TUZLA                 KROMANCELIK   1            211921  KURTKOY       1.019586
12748   EIH:   220221  290821          GURAGAC               KUMBETSANAL   1            224422  ETIGUMUS      1.019586
12749   EIH:   214822  216722          MAKINAOSB             GEBZEKIMYA    1            217621  DUDULLUMETRO  1.019589
12750   EIH:   214822  216722          MAKINAOSB             GEBZEKIMYA    1            217622  DUDULLUMETRO  1.019589
12751   EIH:   220510  520011          SEYITOMER             AFYON2        1            221221  BOSEN         1.019589
12752  BANK:   210010  210021           UMRANIYE B-           UMRANIYE B-  2            211921  KURTKOY       1.019589
12753   EIH:   210021  217621          UMRANIYE              DUDULLUMETRO  1            211921  KURTKOY       1.019590
12754  BANK:   220010  220021             BURSADG A             BURSADG A  1            225621  KARTALRES     1.019596
12755   OTR:   214310  214322    DILISKELESIG OTR-1    DILISKELESIG OTR-1  1            211221  KARTAL        1.019599
12756   EIH:   210010  217710          UMRANIYE              ATASEHIR      1            212021  DUDULLU       1.019601
12757   OTR:   219110  219121  COLAKOGLU400 A-OTR-2  COLAKOGLU400 A-OTR-2  2            211921  KURTKOY       1.019603
12758   EIH:   222921  223621          CIFTELER              KIRKA         1            225621  KARTALRES     1.019603
12759   OTR:   219110  219121  COLAKOGLU400 A-OTR-1  COLAKOGLU400 A-OTR-1  1            211921  KURTKOY       1.019604
12760   EIH:   221521  311121          MKEMALPASA            GOBEL         1            220122  BURSASANAYI   1.019605
12761   EIH:   214310  290310          DILISKELESIG          DCELIKSANAL   1            212021  DUDULLU       1.019606
12762   EIH:   220321  222822          TUNCBILEK-A           ESKISEHIR3    1            222822  ESKISEHIR3    1.019606
12763   EIH:   220321  222822          TUNCBILEK-A           ESKISEHIR3    1            222821  ESKISEHIR3    1.019606
12764   EIH:   227121  228721          DEVECIKONAGI          ORHANELI      1            220122  BURSASANAYI   1.019608
12765   OTR:   214311  214322    DILISKELESIG OTR-2    DILISKELESIG OTR-2  1            211221  KARTAL        1.019609
12766  BANK:   220010  220021             BURSADG A             BURSADG A  1            220121  BURSASANAYI   1.019610
12767   EIH:   120311  214510          ALIBEYKOY             BEYKOZ        1            212021  DUDULLU       1.019610
12768   EIH:   222821  224121          ESKISEHIR3            ESKISEHIRCIM  1            224422  ETIGUMUS      1.019611
12769   EIH:   215521  228722          ULURES                ORHANELI      1            221621  GORUKLE       1.019613
12770   EIH:   215521  228722          ULURES                ORHANELI      1            221622  GORUKLE       1.019613
12771   EIH:   211022  211222          BBAKKALKOY            KARTAL        1            211921  KURTKOY       1.019614
12772   EIH:   214510  216910          BEYKOZ                KAVACIK       1            217522  CUMHURIYET    1.019617
12773   EIH:   214510  216910          BEYKOZ                KAVACIK       1            217521  CUMHURIYET    1.019617
12774  BANK:   220111  220122         BURSASANAYI B         BURSASANAYI B  1            211921  KURTKOY       1.019618
12775   EIH:   222421  225521          SOGUT                 MERYEMRES     1            222821  ESKISEHIR3    1.019624
12776   EIH:   222421  225521          SOGUT                 MERYEMRES     1            222822  ESKISEHIR3    1.019624
12777   EIH:   221221  221821          BOSEN                 DEMIRTAS      1            221221  BOSEN         1.019627
12778   EIH:   214711  214810          YENIDGKC              MAKINAOSB     1            225621  KARTALRES     1.019628
12779  BANK:   210111  210122            TEPEOREN B            TEPEOREN B  1            214122  VANIKOY       1.019632
12780  BANK:   210111  210122            TEPEOREN B            TEPEOREN B  1            214121  VANIKOY       1.019632
12781  BANK:   220010  220021             BURSADG A             BURSADG A  1            211921  KURTKOY       1.019633
12782   EIH:   220510  520011          SEYITOMER             AFYON2        1            211921  KURTKOY       1.019633
12783   EIH:   222721  290821          ESKISEHIR2            KUMBETSANAL   1            224422  ETIGUMUS      1.019636
12784   EIH:   221521  225221          MKEMALPASA            POYRAZRES_SU  1            220122  BURSASANAYI   1.019636
12785   EIH:   210222  211022          PASAKOY               BBAKKALKOY    1            211921  KURTKOY       1.019638
12786   EIH:   210222  211022          PASAKOY               BBAKKALKOY    2            211921  KURTKOY       1.019638
12787   EIH:   220111  220210          BURSASANAYI           GURAGAC       1            222821  ESKISEHIR3    1.019639
12788   EIH:   220111  220210          BURSASANAYI           GURAGAC       1            222822  ESKISEHIR3    1.019639
12789   EIH:   220210  220510          GURAGAC               SEYITOMER     1            211921  KURTKOY       1.019641
12790   OTR:   220111  220121   BURSASANAYI C-OTR-5   BURSASANAYI C-OTR-5  1            220122  BURSASANAYI   1.019644
12791  BANK:   222810  222822          ESKISEHIR3 A          ESKISEHIR3 A  2            224422  ETIGUMUS      1.019646
12792   EIH:   220521  225321          SEYITOMER             BOZUYUKRES    1            225621  KARTALRES     1.019646
12793   EIH:   220111  220210          BURSASANAYI           GURAGAC       1            217521  CUMHURIYET    1.019647
12794   EIH:   220111  220210          BURSASANAYI           GURAGAC       1            217522  CUMHURIYET    1.019647
12795   EIH:   222421  222521          SOGUT                 BOZUYUK       1            220122  BURSASANAYI   1.019648
12796   EIH:   210111  214310          TEPEOREN              DILISKELESIG  1            210122  TEPEOREN      1.019648
12797   EIH:   220022  220721          BURSADG               GEMLIK        1            214321  DILISKELESIG  1.019651
12798   EIH:   220321  222321          TUNCBILEK-A           BILORSA       1            211921  KURTKOY       1.019652
12799   EIH:   211321  211621          TUZLA                 ICMELER       1            217521  CUMHURIYET    1.019652
12800   EIH:   211321  211621          TUZLA                 ICMELER       1            217522  CUMHURIYET    1.019652
12801   EIH:   210111  214310          TEPEOREN              DILISKELESIG  1            210021  UMRANIYE      1.019654
12802   EIH:   210121  211921          TEPEOREN              KURTKOY       1            214321  DILISKELESIG  1.019654
12803  BANK:   220010  220021             BURSADG A             BURSADG A  1            215821  ASILDEMIRCLK  1.019654
12804   EIH:   224121  225121          ESKISEHIRCIM          BOZUYUKOSB    1            224422  ETIGUMUS      1.019657
12805   EIH:   211421  211521          KROMANCELIK           COLAKOGLU     1            212021  DUDULLU       1.019661
12806   EIH:   210110  214211          TEPEOREN              KOCAELI       1            217621  DUDULLUMETRO  1.019663
12807   EIH:   210110  214211          TEPEOREN              KOCAELI       1            217622  DUDULLUMETRO  1.019663
12808   EIH:   220022  220721          BURSADG               GEMLIK        1            220122  BURSASANAYI   1.019665
12809   EIH:   214421  220821          AKSAYALOVA            ORHANGAZI     1            211921  KURTKOY       1.019666
12810   EIH:   210111  214310          TEPEOREN              DILISKELESIG  1            225621  KARTALRES     1.019669
12811   EIH:   214310  290310          DILISKELESIG          DCELIKSANAL   1            217522  CUMHURIYET    1.019670
12812   EIH:   214310  290310          DILISKELESIG          DCELIKSANAL   1            217521  CUMHURIYET    1.019670
12813  BANK:   210110  210121            TEPEOREN A            TEPEOREN A  2            220122  BURSASANAYI   1.019671
12814   EIH:   220121  221322          BURSASANAYI           BESEVLER      1            220121  BURSASANAYI   1.019672
12815   EIH:   222822  227922          ESKISEHIR3            ESKISEHIROSB  1            224422  ETIGUMUS      1.019672
12816   EIH:   222821  227921          ESKISEHIR3            ESKISEHIROSB  1            224422  ETIGUMUS      1.019672
12817   EIH:   220321  222822          TUNCBILEK-A           ESKISEHIR3    1            224422  ETIGUMUS      1.019673
12818   EIH:   216121  225521          DINCERCIM             MERYEMRES     1            220122  BURSASANAYI   1.019675
12819   EIH:   222221  222321          PASALAR               BILORSA       1            224422  ETIGUMUS      1.019675
12820   EIH:   222121  227221          INEGOL                ULUDAG        1            220121  BURSASANAYI   1.019676
12821  BANK:   220111  220121         BURSASANAYI A         BURSASANAYI A  2            211921  KURTKOY       1.019676
12822  BANK:   210210  210221             PASAKOY A             PASAKOY A  1            220122  BURSASANAYI   1.019679
12823   EIH:   213721  220721          YALOVA                GEMLIK        1            211921  KURTKOY       1.019684
12824   EIH:   214821  216721          MAKINAOSB             GEBZEKIMYA    1            212021  DUDULLU       1.019687
12825   EIH:   220321  222321          TUNCBILEK-A           BILORSA       1            224422  ETIGUMUS      1.019688
12826   EIH:   210010  210911          UMRANIYE              KBAKKALKOY    1            220122  BURSASANAYI   1.019691
12827   EIH:   213621  213721          KARAMURSEL            YALOVA        1            211921  KURTKOY       1.019692
12828   EIH:   220122  228622          BURSASANAYI           OSMANGAZI     1            211921  KURTKOY       1.019692
12829   EIH:   228621  291821          OSMANGAZI             BSANAYISANAL  1            211921  KURTKOY       1.019693
12830   EIH:   221721  229421          AKCALAR               GUNEY-1RES    1            221721  AKCALAR       1.019693
12831   EIH:   211222  211621          KARTAL                ICMELER       1            220122  BURSASANAYI   1.019693
12832   EIH:   220121  291821          BURSASANAYI           BSANAYISANAL  1            211921  KURTKOY       1.019694
12833   EIH:   222921  223621          CIFTELER              KIRKA         1            224422  ETIGUMUS      1.019695
12834   EIH:   120911  210210          ZEKERIYAKOY           PASAKOY       1            217522  CUMHURIYET    1.019699
12835   EIH:   120911  210210          ZEKERIYAKOY           PASAKOY       1            217521  CUMHURIYET    1.019699
12836   EIH:   220023  220922          BURSADG               OTOSANSIT     1            211921  KURTKOY       1.019701
12837   EIH:   220023  228221          BURSADG               RBKARESI      1            211921  KURTKOY       1.019703
12838   EIH:   224021  227621          KARACABEY             HARMANLIKRES  1            220122  BURSASANAYI   1.019703
12839   EIH:   216121  225521          DINCERCIM             MERYEMRES     1            211921  KURTKOY       1.019703
12840   EIH:   221721  229421          AKCALAR               GUNEY-1RES    1            211921  KURTKOY       1.019704
12841  BANK:   222810  222822          ESKISEHIR3 A          ESKISEHIR3 A  2            211921  KURTKOY       1.019704
12842   EIH:   220024  220621          BURSADG               KARSAK        1            225621  KARTALRES     1.019705
12843   EIH:   222121  228721          INEGOL                ORHANELI      1            211921  KURTKOY       1.019706
12844   EIH:   220110  310010          BURSASANAYI           KOYLUKOY      1            214321  DILISKELESIG  1.019706
12845   EIH:   220022  220821          BURSADG               ORHANGAZI     1            211921  KURTKOY       1.019706
12846   EIH:   220210  220510          GURAGAC               SEYITOMER     1            225621  KARTALRES     1.019707
12847   EIH:   215521  222121          ULURES                INEGOL        1            211921  KURTKOY       1.019707
12848   EIH:   211822  216721          GEBZEOSB              GEBZEKIMYA    1            211921  KURTKOY       1.019707
12849   EIH:   222421  222521          SOGUT                 BOZUYUK       1            211921  KURTKOY       1.019708
12850   EIH:   221321  228722          BESEVLER              ORHANELI      1            211921  KURTKOY       1.019708
12851   OTR:   220011  220024       BURSADG B-OTR-3       BURSADG B-OTR-3  1            211921  KURTKOY       1.019709
12852   OTR:   220011  220024       BURSADG B-OTR-3       BURSADG B-OTR-3  1            220122  BURSASANAYI   1.019709
12853   EIH:   220921  228221          OTOSANSIT             RBKARESI      1            211921  KURTKOY       1.019710
12854  BANK:   210111  210122            TEPEOREN B            TEPEOREN B  1            210021  UMRANIYE      1.019711
12855   OTR:   220111  220121   BURSASANAYI C-OTR-5   BURSASANAYI C-OTR-5  1            211921  KURTKOY       1.019711
12856   EIH:   210010  210110          UMRANIYE              TEPEOREN      1            217622  DUDULLUMETRO  1.019712
12857   EIH:   210010  210110          UMRANIYE              TEPEOREN      1            217621  DUDULLUMETRO  1.019712
12858  BANK:   220210  220221             GURAGAC A             GURAGAC A  1            211921  KURTKOY       1.019712
12859   EIH:   221621  221721          GORUKLE               AKCALAR       1            211921  KURTKOY       1.019712
12860   EIH:   215821  220621          ASILDEMIRCLK          KARSAK        1            225621  KARTALRES     1.019713
12861   EIH:   222421  225521          SOGUT                 MERYEMRES     1            211921  KURTKOY       1.019713
12862   EIH:   210122  212021          TEPEOREN              DUDULLU       1            211921  KURTKOY       1.019713
12863   EIH:   210122  212021          TEPEOREN              DUDULLU       2            211921  KURTKOY       1.019713
12864   EIH:   210910  215211          KBAKKALKOY            MALTEPEIST    1            220122  BURSASANAYI   1.019713
12865   EIH:   224022  311121          KARACABEY             GOBEL         1            211921  KURTKOY       1.019713
12866   EIH:   214321  214821          DILISKELESIG          MAKINAOSB     1            211921  KURTKOY       1.019714
12867   EIH:   220121  228721          BURSASANAYI           ORHANELI      1            211921  KURTKOY       1.019715
12868   EIH:   213721  214421          YALOVA                AKSAYALOVA    1            211921  KURTKOY       1.019715
12869   EIH:   221521  311121          MKEMALPASA            GOBEL         1            211921  KURTKOY       1.019716
12870   EIH:   220022  220821          BURSADG               ORHANGAZI     1            225621  KARTALRES     1.019716
12871   EIH:   221921  292021          KESTEL                KESTELSANAL   1            220122  BURSASANAYI   1.019717
12872   OTR:   214310  214322    DILISKELESIG OTR-1    DILISKELESIG OTR-1  1            212021  DUDULLU       1.019717
12873   EIH:   227621  229421          HARMANLIKRES          GUNEY-1RES    1            211921  KURTKOY       1.019717
12874   EIH:   210922  216622          KBAKKALKOY            KADIKOY       1            214321  DILISKELESIG  1.019717
12875   EIH:   220024  220621          BURSADG               KARSAK        1            211921  KURTKOY       1.019718
12876   EIH:   227121  228721          DEVECIKONAGI          ORHANELI      1            211921  KURTKOY       1.019718
12877   EIH:   220521  227521          SEYITOMER             KUMAS         1            211921  KURTKOY       1.019718
12878   EIH:   222821  224121          ESKISEHIR3            ESKISEHIRCIM  1            211921  KURTKOY       1.019719
12879   OTR:   222811  222821    ESKISEHIR3 B-OTR-3    ESKISEHIR3 B-OTR-3  2            211921  KURTKOY       1.019719
12880   EIH:   222421  225521          SOGUT                 MERYEMRES     1            220122  BURSASANAYI   1.019719
12881   EIH:   220121  221821          BURSASANAYI           DEMIRTAS      1            211921  KURTKOY       1.019719
12882   OTR:   214311  214322    DILISKELESIG OTR-2    DILISKELESIG OTR-2  1            212021  DUDULLU       1.019719
12883   EIH:   215821  220621          ASILDEMIRCLK          KARSAK        1            211921  KURTKOY       1.019719
12884   EIH:   220010  314911          BURSADG               BANDIRMA1DG   1            225621  KARTALRES     1.019720
12885   OTR:   222811  222821    ESKISEHIR3 B-OTR-4    ESKISEHIR3 B-OTR-4  1            211921  KURTKOY       1.019722
12886   EIH:   220521  225321          SEYITOMER             BOZUYUKRES    1            211921  KURTKOY       1.019723
12887   EIH:   224121  225121          ESKISEHIRCIM          BOZUYUKOSB    1            211921  KURTKOY       1.019723
12888   OTR:   220510  220521       SEYITOMER OTR-1       SEYITOMER OTR-1  1            211921  KURTKOY       1.019723
12889   EIH:   221521  225221          MKEMALPASA            POYRAZRES_SU  1            211921  KURTKOY       1.019724
12890   EIH:   220024  220821          BURSADG               ORHANGAZI     1            211921  KURTKOY       1.019724
12891   EIH:   219321  224221          HASANAGA              ULUABATHES    1            211921  KURTKOY       1.019724
12892   EIH:   211210  215210          KARTAL                MALTEPEIST    1            220122  BURSASANAYI   1.019724
12893   EIH:   216121  222221          DINCERCIM             PASALAR       1            211921  KURTKOY       1.019725
12894   EIH:   224021  227621          KARACABEY             HARMANLIKRES  1            211921  KURTKOY       1.019725
12895   EIH:   227121  311121          DEVECIKONAGI          GOBEL         1            211921  KURTKOY       1.019725
12896  BANK:   210211  210222             PASAKOY B             PASAKOY B  1            220122  BURSASANAYI   1.019725
12897   EIH:   222721  290821          ESKISEHIR2            KUMBETSANAL   1            211921  KURTKOY       1.019726
12898   EIH:   222721  222821          ESKISEHIR2            ESKISEHIR3    1            211921  KURTKOY       1.019727
12899   EIH:   228621  291821          OSMANGAZI             BSANAYISANAL  1            220121  BURSASANAYI   1.019727
12900   EIH:   222521  225621          BOZUYUK               KARTALRES     1            211921  KURTKOY       1.019727
12901   EIH:   220221  290821          GURAGAC               KUMBETSANAL   1            211921  KURTKOY       1.019727
12902   EIH:   223621  227522          KIRKA                 KUMAS         1            211921  KURTKOY       1.019727
12903   EIH:   221121  228621          YILDIRIM              OSMANGAZI     1            211921  KURTKOY       1.019727
12904   EIH:   221921  292021          KESTEL                KESTELSANAL   1            211921  KURTKOY       1.019727
12905   EIH:   222822  227922          ESKISEHIR3            ESKISEHIROSB  1            211921  KURTKOY       1.019727
12906   EIH:   222821  227921          ESKISEHIR3            ESKISEHIROSB  1            211921  KURTKOY       1.019727
12907  BANK:   210110  210121            TEPEOREN A            TEPEOREN A  2            225621  KARTALRES     1.019728
12908   EIH:   225221  228722          POYRAZRES_SU          ORHANELI      1            211921  KURTKOY       1.019728
12909   EIH:   222822  225621          ESKISEHIR3            KARTALRES     1            211921  KURTKOY       1.019728
12910   EIH:   220121  221322          BURSASANAYI           BESEVLER      1            211921  KURTKOY       1.019728
12911   EIH:   211022  211122          BBAKKALKOY            SOGANLIK      1            214321  DILISKELESIG  1.019729
12912   EIH:   223321  291321          KUTAHYA               KUTAHYASANAL  1            211921  KURTKOY       1.019729
12913   EIH:   222721  222821          ESKISEHIR2            ESKISEHIR3    1            224422  ETIGUMUS      1.019729
12914   EIH:   220321  222822          TUNCBILEK-A           ESKISEHIR3    1            211921  KURTKOY       1.019730
12915   EIH:   221121  228622          YILDIRIM              OSMANGAZI     1            211921  KURTKOY       1.019730
12916   EIH:   120311  214510          ALIBEYKOY             BEYKOZ        1            217522  CUMHURIYET    1.019730
12917   EIH:   216121  222221          DINCERCIM             PASALAR       1            220122  BURSASANAYI   1.019730
12918   EIH:   120311  214510          ALIBEYKOY             BEYKOZ        1            217521  CUMHURIYET    1.019730
12919   EIH:   220221  220421          GURAGAC               TUNCBILEK-B   1            211921  KURTKOY       1.019731
12920   EIH:   222921  223621          CIFTELER              KIRKA         1            211921  KURTKOY       1.019731
12921   EIH:   214310  290310          DILISKELESIG          DCELIKSANAL   1            220122  BURSASANAYI   1.019731
12922   OTR:   222811  222821    ESKISEHIR3 B-OTR-3    ESKISEHIR3 B-OTR-3  2            224422  ETIGUMUS      1.019732
12923   EIH:   220021  221822          BURSADG               DEMIRTAS      1            211921  KURTKOY       1.019732
12924   EIH:   220022  221822          BURSADG               DEMIRTAS      1            211921  KURTKOY       1.019733
12925   EIH:   222721  227921          ESKISEHIR2            ESKISEHIROSB  1            211921  KURTKOY       1.019733
12926   EIH:   221221  221821          BOSEN                 DEMIRTAS      1            211921  KURTKOY       1.019733
12927   EIH:   221421  228722          ORHANELITES           ORHANELI      1            211921  KURTKOY       1.019733
12928   EIH:   221421  228721          ORHANELITES           ORHANELI      1            211921  KURTKOY       1.019733
12929   EIH:   220321  220421          TUNCBILEK-A           TUNCBILEK-B   1            211921  KURTKOY       1.019733
12930   EIH:   220322  220421          TUNCBILEK-A           TUNCBILEK-B   1            211921  KURTKOY       1.019733
12931   EIH:   211221  211622          KARTAL                ICMELER       1            220122  BURSASANAYI   1.019734
12932  BANK:   210210  210221             PASAKOY A             PASAKOY A  1            225621  KARTALRES     1.019734
12933   EIH:   210111  217711          TEPEOREN              ATASEHIR      1            217622  DUDULLUMETRO  1.019734
12934   EIH:   210111  217711          TEPEOREN              ATASEHIR      1            217621  DUDULLUMETRO  1.019734
12935   EIH:   222721  227921          ESKISEHIR2            ESKISEHIROSB  1            224422  ETIGUMUS      1.019736
12936   EIH:   213721  220721          YALOVA                GEMLIK        1            225621  KARTALRES     1.019736
12937   OTR:   211210  211221        KARTAL C-OTR-6        KARTAL C-OTR-6  1            212021  DUDULLU       1.019736
12938   OTR:   222811  222821    ESKISEHIR3 B-OTR-4    ESKISEHIR3 B-OTR-4  1            224422  ETIGUMUS      1.019736
12939  BANK:   210111  210122            TEPEOREN B            TEPEOREN B  1            220122  BURSASANAYI   1.019737
12940  BANK:   220111  220122         BURSASANAYI B         BURSASANAYI B  1            225621  KARTALRES     1.019738
12941   EIH:   220024  220821          BURSADG               ORHANGAZI     1            225621  KARTALRES     1.019738
12942   EIH:   220122  221221          BURSASANAYI           BOSEN         1            211921  KURTKOY       1.019738
12943   EIH:   221921  225422          KESTEL                TURANKOY      1            211921  KURTKOY       1.019738
12944   EIH:   227221  292021          ULUDAG                KESTELSANAL   1            211921  KURTKOY       1.019739
12945   EIH:   215521  228722          ULURES                ORHANELI      1            211921  KURTKOY       1.019739
12946   EIH:   222221  222321          PASALAR               BILORSA       1            220122  BURSASANAYI   1.019739
12947   OTR:   220510  220521       SEYITOMER OTR-1       SEYITOMER OTR-1  1            220122  BURSASANAYI   1.019739
12948   EIH:   210110  214211          TEPEOREN              KOCAELI       1            225621  KARTALRES     1.019739
12949   EIH:   210221  212021          PASAKOY               DUDULLU       1            220122  BURSASANAYI   1.019740
12950   EIH:   214210  214810          KOCAELI               MAKINAOSB     1            225621  KARTALRES     1.019740
12951   EIH:   222221  222321          PASALAR               BILORSA       1            211921  KURTKOY       1.019740
12952  BANK:   220010  220021             BURSADG A             BURSADG A  1            220621  KARSAK        1.019741
12953   EIH:   225421  227221          TURANKOY              ULUDAG        1            211921  KURTKOY       1.019742
12954   EIH:   211521  214321          COLAKOGLU             DILISKELESIG  1            211921  KURTKOY       1.019742
12955   EIH:   222822  225621          ESKISEHIR3            KARTALRES     1            224422  ETIGUMUS      1.019744
12956   OTR:   210910  210922    KBAKKALKOY B-OTR-4    KBAKKALKOY B-OTR-4  1            214321  DILISKELESIG  1.019744
12957   OTR:   210911  210921    KBAKKALKOY A-OTR-2    KBAKKALKOY A-OTR-2  1            214321  DILISKELESIG  1.019745
12958   EIH:   222521  225621          BOZUYUK               KARTALRES     1            224422  ETIGUMUS      1.019745
12959   EIH:   211222  211621          KARTAL                ICMELER       1            225621  KARTALRES     1.019745
12960   OTR:   220011  220024       BURSADG B-OTR-3       BURSADG B-OTR-3  1            225621  KARTALRES     1.019745
12961   EIH:   210010  210911          UMRANIYE              KBAKKALKOY    1            225621  KARTALRES     1.019747
12962   EIH:   220521  225321          SEYITOMER             BOZUYUKRES    1            220122  BURSASANAYI   1.019748
12963   EIH:   210910  215211          KBAKKALKOY            MALTEPEIST    1            225621  KARTALRES     1.019748
12964   EIH:   223621  227522          KIRKA                 KUMAS         1            224422  ETIGUMUS      1.019749
12965   EIH:   222721  222821          ESKISEHIR2            ESKISEHIR3    1            222822  ESKISEHIR3    1.019749
12966   EIH:   222721  222821          ESKISEHIR2            ESKISEHIR3    1            222821  ESKISEHIR3    1.019749
12967   EIH:   220321  222321          TUNCBILEK-A           BILORSA       1            222822  ESKISEHIR3    1.019750
12968   EIH:   220321  222321          TUNCBILEK-A           BILORSA       1            222821  ESKISEHIR3    1.019750
12969   EIH:   210010  217710          UMRANIYE              ATASEHIR      1            217522  CUMHURIYET    1.019751
12970   EIH:   210010  217710          UMRANIYE              ATASEHIR      1            217521  CUMHURIYET    1.019751
12971   EIH:   220121  291821          BURSASANAYI           BSANAYISANAL  1            220121  BURSASANAYI   1.019752
12972   EIH:   211210  215210          KARTAL                MALTEPEIST    1            225621  KARTALRES     1.019753
12973   EIH:   222821  224121          ESKISEHIR3            ESKISEHIRCIM  1            220122  BURSASANAYI   1.019753
12974   EIH:   211321  211621          TUZLA                 ICMELER       1            220122  BURSASANAYI   1.019753
12975   EIH:   220022  220821          BURSADG               ORHANGAZI     1            220122  BURSASANAYI   1.019753
12976  BANK:   210010  210022           UMRANIYE A-           UMRANIYE A-  2            212021  DUDULLU       1.019755
12977   OTR:   211210  211221        KARTAL C-OTR-6        KARTAL C-OTR-6  1            220122  BURSASANAYI   1.019756
12978   EIH:   219110  290310          COLAKOGLU400          DCELIKSANAL   1            220122  BURSASANAYI   1.019757
12979   EIH:   211521  219121          COLAKOGLU             COLAKOGLU400  1            220122  BURSASANAYI   1.019757
12980   EIH:   221721  229421          AKCALAR               GUNEY-1RES    1            225621  KARTALRES     1.019757
12981   EIH:   211522  214322          COLAKOGLU             DILISKELESIG  1            220122  BURSASANAYI   1.019758
12982  BANK:   210211  210222             PASAKOY B             PASAKOY B  1            217521  CUMHURIYET    1.019758
12983  BANK:   210211  210222             PASAKOY B             PASAKOY B  1            217522  CUMHURIYET    1.019758
12984   EIH:   228621  291821          OSMANGAZI             BSANAYISANAL  1            225621  KARTALRES     1.019759
12985   EIH:   213621  213721          KARAMURSEL            YALOVA        1            225621  KARTALRES     1.019759
12986   EIH:   220121  291821          BURSASANAYI           BSANAYISANAL  1            225621  KARTALRES     1.019760
12987  BANK:   210010  210021           UMRANIYE B-           UMRANIYE B-  2            220122  BURSASANAYI   1.019760
12988  BANK:   210211  210222             PASAKOY B             PASAKOY B  1            225621  KARTALRES     1.019761
12989   EIH:   221521  311121          MKEMALPASA            GOBEL         1            225621  KARTALRES     1.019761
12990   EIH:   224022  311121          KARACABEY             GOBEL         1            225621  KARTALRES     1.019761
12991   EIH:   213721  214421          YALOVA                AKSAYALOVA    1            220122  BURSASANAYI   1.019762
12992   EIH:   224121  225121          ESKISEHIRCIM          BOZUYUKOSB    1            220122  BURSASANAYI   1.019762
12993   EIH:   211221  211622          KARTAL                ICMELER       1            225621  KARTALRES     1.019763
12994   EIH:   227121  228721          DEVECIKONAGI          ORHANELI      1            225621  KARTALRES     1.019763
12995   EIH:   227621  229421          HARMANLIKRES          GUNEY-1RES    1            225621  KARTALRES     1.019764
12996  BANK:   220111  220121         BURSASANAYI A         BURSASANAYI A  2            225621  KARTALRES     1.019764
12997   EIH:   214310  290310          DILISKELESIG          DCELIKSANAL   1            225621  KARTALRES     1.019764
12998   EIH:   215521  222121          ULURES                INEGOL        1            225621  KARTALRES     1.019765
12999   EIH:   220122  228622          BURSASANAYI           OSMANGAZI     1            225621  KARTALRES     1.019765
13000   EIH:   224121  225121          ESKISEHIRCIM          BOZUYUKOSB    1            226221  KUMBET        1.019765
13001   EIH:   210221  212021          PASAKOY               DUDULLU       1            225621  KARTALRES     1.019765
13002   EIH:   222121  228721          INEGOL                ORHANELI      1            225621  KARTALRES     1.019766
13003   EIH:   220210  220510          GURAGAC               SEYITOMER     1            221622  GORUKLE       1.019766
13004   EIH:   220210  220510          GURAGAC               SEYITOMER     1            221621  GORUKLE       1.019766
13005   EIH:   227121  311121          DEVECIKONAGI          GOBEL         1            225621  KARTALRES     1.019768
13006   EIH:   210122  211822          TEPEOREN              GEBZEOSB      1            220122  BURSASANAYI   1.019768
13007   EIH:   210022  210721          UMRANIYE              SELIMIYE      1            214321  DILISKELESIG  1.019768
13008  BANK:   210111  210122            TEPEOREN B            TEPEOREN B  1            225621  KARTALRES     1.019768
13009   EIH:   220521  225321          SEYITOMER             BOZUYUKRES    1            220521  SEYITOMER     1.019769
13010   OTR:   214310  214322    DILISKELESIG OTR-1    DILISKELESIG OTR-1  1            220122  BURSASANAYI   1.019770
13011   OTR:   214311  214322    DILISKELESIG OTR-2    DILISKELESIG OTR-2  1            220122  BURSASANAYI   1.019770
13012   EIH:   224021  227621          KARACABEY             HARMANLIKRES  1            225621  KARTALRES     1.019771
13013   EIH:   210922  216622          KBAKKALKOY            KADIKOY       1            225621  KARTALRES     1.019772
13014   OTR:   211211  211221        KARTAL B-OTR-4        KARTAL B-OTR-4  1            220122  BURSASANAYI   1.019773
13015   EIH:   221621  221721          GORUKLE               AKCALAR       1            225621  KARTALRES     1.019773
13016   OTR:   210910  210922    KBAKKALKOY B-OTR-4    KBAKKALKOY B-OTR-4  1            225621  KARTALRES     1.019773
13017   EIH:   225221  228722          POYRAZRES_SU          ORHANELI      1            225621  KARTALRES     1.019773
13018   OTR:   210911  210921    KBAKKALKOY A-OTR-2    KBAKKALKOY A-OTR-2  1            225621  KARTALRES     1.019773
13019   EIH:   221521  225221          MKEMALPASA            POYRAZRES_SU  1            225621  KARTALRES     1.019773
13020   EIH:   215521  228722          ULURES                ORHANELI      1            225621  KARTALRES     1.019773
13021   EIH:   210021  217621          UMRANIYE              DUDULLUMETRO  1            220122  BURSASANAYI   1.019773
13022   OTR:   214811  214822     MAKINAOSB B-OTR-3     MAKINAOSB B-OTR-3  1            220122  BURSASANAYI   1.019774
13023   EIH:   220023  220922          BURSADG               OTOSANSIT     1            225621  KARTALRES     1.019774
13024  BANK:   210010  210022           UMRANIYE A-           UMRANIYE A-  2            220122  BURSASANAYI   1.019774
13025   EIH:   210022  210721          UMRANIYE              SELIMIYE      1            225621  KARTALRES     1.019774
13026   EIH:   221121  228621          YILDIRIM              OSMANGAZI     1            225621  KARTALRES     1.019774
13027   EIH:   220023  228221          BURSADG               RBKARESI      1            225621  KARTALRES     1.019774
13028   EIH:   221321  228722          BESEVLER              ORHANELI      1            225621  KARTALRES     1.019775
13029   OTR:   211210  211221        KARTAL C-OTR-6        KARTAL C-OTR-6  1            225621  KARTALRES     1.019775
13030   EIH:   225221  228722          POYRAZRES_SU          ORHANELI      1            220122  BURSASANAYI   1.019775
13031   EIH:   211321  211621          TUZLA                 ICMELER       1            225621  KARTALRES     1.019775
13032   OTR:   220111  220121   BURSASANAYI C-OTR-5   BURSASANAYI C-OTR-5  1            225621  KARTALRES     1.019775
13033   EIH:   210821  210922          GOZTEPE               KBAKKALKOY    1            225621  KARTALRES     1.019775
13034   EIH:   211321  211422          TUZLA                 KROMANCELIK   1            225621  KARTALRES     1.019775
13035   EIH:   210022  210922          UMRANIYE              KBAKKALKOY    1            225621  KARTALRES     1.019776
13036   EIH:   220121  221821          BURSASANAYI           DEMIRTAS      1            225621  KARTALRES     1.019776
13037   OTR:   219110  219121  COLAKOGLU400 A-OTR-2  COLAKOGLU400 A-OTR-2  2            225621  KARTALRES     1.019776
13038   OTR:   219110  219121  COLAKOGLU400 A-OTR-1  COLAKOGLU400 A-OTR-1  1            225621  KARTALRES     1.019776
13039   EIH:   220921  228221          OTOSANSIT             RBKARESI      1            225621  KARTALRES     1.019776
13040   EIH:   211022  211122          BBAKKALKOY            SOGANLIK      1            225621  KARTALRES     1.019776
13041   EIH:   220121  228721          BURSASANAYI           ORHANELI      1            225621  KARTALRES     1.019777
13042   EIH:   214822  217221          MAKINAOSB             SIDDIK        1            225621  KARTALRES     1.019777
13043   EIH:   219110  290310          COLAKOGLU400          DCELIKSANAL   1            225621  KARTALRES     1.019777
13044  BANK:   222810  222822          ESKISEHIR3 A          ESKISEHIR3 A  2            220122  BURSASANAYI   1.019777
13045   EIH:   211521  219121          COLAKOGLU             COLAKOGLU400  1            225621  KARTALRES     1.019777
13046   EIH:   211522  214322          COLAKOGLU             DILISKELESIG  1            225621  KARTALRES     1.019777
13047   EIH:   220521  227521          SEYITOMER             KUMAS         1            220122  BURSASANAYI   1.019778
13048   EIH:   211022  211222          BBAKKALKOY            KARTAL        1            225621  KARTALRES     1.019778
13049   EIH:   219321  224221          HASANAGA              ULUABATHES    1            225621  KARTALRES     1.019778
13050  BANK:   210010  210021           UMRANIYE B-           UMRANIYE B-  2            225621  KARTALRES     1.019778
13051   EIH:   210222  211022          PASAKOY               BBAKKALKOY    2            225621  KARTALRES     1.019778
13052   EIH:   210222  211022          PASAKOY               BBAKKALKOY    1            225621  KARTALRES     1.019778
13053   EIH:   221121  228622          YILDIRIM              OSMANGAZI     1            225621  KARTALRES     1.019778
13054   EIH:   211321  211822          TUZLA                 GEBZEOSB      1            220122  BURSASANAYI   1.019778
13055   EIH:   220511  222811          SEYITOMER             ESKISEHIR3    1            211921  KURTKOY       1.019779
13056   EIH:   210121  211821          TEPEOREN              GEBZEOSB      2            225621  KARTALRES     1.019779
13057   EIH:   224121  225121          ESKISEHIRCIM          BOZUYUKOSB    1            225621  KARTALRES     1.019779
13058   EIH:   210121  211821          TEPEOREN              GEBZEOSB      1            225621  KARTALRES     1.019779
13059   OTR:   211210  211222        KARTAL A-OTR-2        KARTAL A-OTR-2  1            225621  KARTALRES     1.019779
13060   EIH:   220321  220421          TUNCBILEK-A           TUNCBILEK-B   1            225621  KARTALRES     1.019780
13061   EIH:   211221  211921          KARTAL                KURTKOY       2            225621  KARTALRES     1.019780
13062   EIH:   211221  211921          KARTAL                KURTKOY       1            225621  KARTALRES     1.019780
13063   EIH:   214821  216721          MAKINAOSB             GEBZEKIMYA    1            220122  BURSASANAYI   1.019780
13064   EIH:   221221  221821          BOSEN                 DEMIRTAS      1            225621  KARTALRES     1.019781
13065   EIH:   221921  292021          KESTEL                KESTELSANAL   1            225621  KARTALRES     1.019781
13066   EIH:   210122  211822          TEPEOREN              GEBZEOSB      1            225621  KARTALRES     1.019781
13067   EIH:   220022  221822          BURSADG               DEMIRTAS      1            225621  KARTALRES     1.019781
13068   EIH:   223321  291321          KUTAHYA               KUTAHYASANAL  1            225621  KARTALRES     1.019781
13069   EIH:   220021  221822          BURSADG               DEMIRTAS      1            225621  KARTALRES     1.019781
13070   EIH:   221421  228722          ORHANELITES           ORHANELI      1            225621  KARTALRES     1.019782
13071   EIH:   221421  228721          ORHANELITES           ORHANELI      1            225621  KARTALRES     1.019782
13072   EIH:   220322  220421          TUNCBILEK-A           TUNCBILEK-B   1            225621  KARTALRES     1.019782
13073   EIH:   220121  221322          BURSASANAYI           BESEVLER      1            225621  KARTALRES     1.019782
13074   EIH:   222221  222321          PASALAR               BILORSA       1            219921  GOLPAZARI     1.019782
13075   EIH:   221721  229421          AKCALAR               GUNEY-1RES    1            224422  ETIGUMUS      1.019782
13076   EIH:   222121  227221          INEGOL                ULUDAG        1            211921  KURTKOY       1.019782
13077   OTR:   214811  214822     MAKINAOSB B-OTR-3     MAKINAOSB B-OTR-3  1            225621  KARTALRES     1.019782
13078   OTR:   214310  214322    DILISKELESIG OTR-1    DILISKELESIG OTR-1  1            225621  KARTALRES     1.019782
13079   OTR:   214311  214322    DILISKELESIG OTR-2    DILISKELESIG OTR-2  1            225621  KARTALRES     1.019783
13080   EIH:   210122  212021          TEPEOREN              DUDULLU       2            225621  KARTALRES     1.019783
13081   EIH:   210122  212021          TEPEOREN              DUDULLU       1            225621  KARTALRES     1.019783
13082   EIH:   211321  211822          TUZLA                 GEBZEOSB      1            225621  KARTALRES     1.019783
13083   EIH:   210922  216622          KBAKKALKOY            KADIKOY       1            220122  BURSASANAYI   1.019783
13084   OTR:   211211  211221        KARTAL B-OTR-4        KARTAL B-OTR-4  1            225621  KARTALRES     1.019783
13085   EIH:   210021  217621          UMRANIYE              DUDULLUMETRO  1            225621  KARTALRES     1.019783
13086   EIH:   211822  216721          GEBZEOSB              GEBZEKIMYA    1            225621  KARTALRES     1.019783
13087   EIH:   210121  211921          TEPEOREN              KURTKOY       1            220122  BURSASANAYI   1.019784
13088   EIH:   221921  225422          KESTEL                TURANKOY      1            225621  KARTALRES     1.019784
13089  BANK:   210010  210022           UMRANIYE A-           UMRANIYE A-  2            225621  KARTALRES     1.019784
13090   EIH:   227221  292021          ULUDAG                KESTELSANAL   1            225621  KARTALRES     1.019784
13091   EIH:   214822  216722          MAKINAOSB             GEBZEKIMYA    1            225621  KARTALRES     1.019784
13092   EIH:   210111  217711          TEPEOREN              ATASEHIR      1            225621  KARTALRES     1.019784
13093   EIH:   224022  311121          KARACABEY             GOBEL         1            224422  ETIGUMUS      1.019785
13094   EIH:   220122  221221          BURSASANAYI           BOSEN         1            225621  KARTALRES     1.019785
13095   EIH:   225421  227221          TURANKOY              ULUDAG        1            225621  KARTALRES     1.019785
13096   EIH:   211622  214322          ICMELER               DILISKELESIG  1            225621  KARTALRES     1.019785
13097   OTR:   210910  210922    KBAKKALKOY B-OTR-4    KBAKKALKOY B-OTR-4  1            220122  BURSASANAYI   1.019785
13098   EIH:   214321  214821          DILISKELESIG          MAKINAOSB     1            225621  KARTALRES     1.019785
13099   OTR:   210911  210921    KBAKKALKOY A-OTR-2    KBAKKALKOY A-OTR-2  1            220122  BURSASANAYI   1.019785
13100   EIH:   220221  290821          GURAGAC               KUMBETSANAL   1            220122  BURSASANAYI   1.019785
13101   EIH:   223621  227522          KIRKA                 KUMAS         1            220122  BURSASANAYI   1.019786
13102   EIH:   210110  214710          TEPEOREN              YENIDGKC      1            225621  KARTALRES     1.019786
13103   EIH:   211521  214321          COLAKOGLU             DILISKELESIG  1            225621  KARTALRES     1.019786
13104   EIH:   211421  211521          KROMANCELIK           COLAKOGLU     1            220122  BURSASANAYI   1.019787
13105   EIH:   210022  210721          UMRANIYE              SELIMIYE      1            220122  BURSASANAYI   1.019787
13106   EIH:   227621  229421          HARMANLIKRES          GUNEY-1RES    1            224422  ETIGUMUS      1.019787
13107   EIH:   220210  329711          GURAGAC               KOLINTES      1            211921  KURTKOY       1.019787
13108   EIH:   221521  311121          MKEMALPASA            GOBEL         1            224422  ETIGUMUS      1.019787
13109   EIH:   214821  216721          MAKINAOSB             GEBZEKIMYA    1            225621  KARTALRES     1.019788
13110   OTR:   214810  214821     MAKINAOSB A-OTR-1     MAKINAOSB A-OTR-1  1            225621  KARTALRES     1.019788
13111   EIH:   210121  211921          TEPEOREN              KURTKOY       1            225621  KARTALRES     1.019788
13112   EIH:   222521  225621          BOZUYUK               KARTALRES     1            220122  BURSASANAYI   1.019789
13113   EIH:   210821  210922          GOZTEPE               KBAKKALKOY    1            220122  BURSASANAYI   1.019789
13114   EIH:   222721  290821          ESKISEHIR2            KUMBETSANAL   1            220122  BURSASANAYI   1.019789
13115   EIH:   227121  228721          DEVECIKONAGI          ORHANELI      1            224422  ETIGUMUS      1.019789
13116   OTR:   219110  219121  COLAKOGLU400 A-OTR-2  COLAKOGLU400 A-OTR-2  2            220122  BURSASANAYI   1.019789
13117   EIH:   222822  225621          ESKISEHIR3            KARTALRES     1            220122  BURSASANAYI   1.019789
13118   OTR:   219110  219121  COLAKOGLU400 A-OTR-1  COLAKOGLU400 A-OTR-1  1            220122  BURSASANAYI   1.019789
13119   OTR:   227211  227221        ULUDAG A-OTR-1        ULUDAG A-OTR-1  1            211921  KURTKOY       1.019789
13120   EIH:   210022  210922          UMRANIYE              KBAKKALKOY    1            220122  BURSASANAYI   1.019789
13121   OTR:   222811  222821    ESKISEHIR3 B-OTR-3    ESKISEHIR3 B-OTR-3  2            220122  BURSASANAYI   1.019789
13122   EIH:   211321  211422          TUZLA                 KROMANCELIK   1            220122  BURSASANAYI   1.019789
13123   OTR:   227211  227221        ULUDAG B-OTR-4        ULUDAG B-OTR-4  2            211921  KURTKOY       1.019789
13124   EIH:   210122  212122          TEPEOREN              YARIMCA1      1            225621  KARTALRES     1.019790
13125   OTR:   214810  214821     MAKINAOSB A-OTR-1     MAKINAOSB A-OTR-1  1            220122  BURSASANAYI   1.019790
13126   EIH:   211421  211521          KROMANCELIK           COLAKOGLU     1            225621  KARTALRES     1.019790
13127   EIH:   211211  214711          KARTAL                YENIDGKC      1            225621  KARTALRES     1.019790
13128   EIH:   211022  211222          BBAKKALKOY            KARTAL        1            214321  DILISKELESIG  1.019790
13129   EIH:   211022  211122          BBAKKALKOY            SOGANLIK      1            220122  BURSASANAYI   1.019790
13130   EIH:   220022  220821          BURSADG               ORHANGAZI     1            224422  ETIGUMUS      1.019790
13131   EIH:   227121  311121          DEVECIKONAGI          GOBEL         1            224422  ETIGUMUS      1.019791
13132   EIH:   220321  222822          TUNCBILEK-A           ESKISEHIR3    1            220122  BURSASANAYI   1.019791
13133   OTR:   222811  222821    ESKISEHIR3 B-OTR-4    ESKISEHIR3 B-OTR-4  1            220122  BURSASANAYI   1.019792
13134   EIH:   222921  223621          CIFTELER              KIRKA         1            220122  BURSASANAYI   1.019792
13135   EIH:   221321  228722          BESEVLER              ORHANELI      1            224422  ETIGUMUS      1.019792
13136   EIH:   224021  227621          KARACABEY             HARMANLIKRES  1            224422  ETIGUMUS      1.019792
13137   EIH:   220024  220621          BURSADG               KARSAK        1            224422  ETIGUMUS      1.019792
13138   OTR:   220011  220024       BURSADG B-OTR-3       BURSADG B-OTR-3  1            224422  ETIGUMUS      1.019793
13139   EIH:   211022  211222          BBAKKALKOY            KARTAL        1            220122  BURSASANAYI   1.019793
13140   EIH:   221621  221721          GORUKLE               AKCALAR       1            224422  ETIGUMUS      1.019793
13141   EIH:   215821  220621          ASILDEMIRCLK          KARSAK        1            224422  ETIGUMUS      1.019793
13142   EIH:   210122  212122          TEPEOREN              YARIMCA1      1            220122  BURSASANAYI   1.019793
13143   EIH:   210821  210922          GOZTEPE               KBAKKALKOY    1            214321  DILISKELESIG  1.019793
13144   EIH:   228621  291821          OSMANGAZI             BSANAYISANAL  1            224422  ETIGUMUS      1.019794
13145   EIH:   220121  291821          BURSASANAYI           BSANAYISANAL  1            224422  ETIGUMUS      1.019794
13146   EIH:   215521  222121          ULURES                INEGOL        1            224422  ETIGUMUS      1.019794
13147   EIH:   220121  228721          BURSASANAYI           ORHANELI      1            224422  ETIGUMUS      1.019794
13148   EIH:   210222  211022          PASAKOY               BBAKKALKOY    1            220122  BURSASANAYI   1.019794
13149   EIH:   225221  228722          POYRAZRES_SU          ORHANELI      1            224422  ETIGUMUS      1.019794
13150   EIH:   210222  211022          PASAKOY               BBAKKALKOY    2            220122  BURSASANAYI   1.019794
13151   EIH:   221521  225221          MKEMALPASA            POYRAZRES_SU  1            224422  ETIGUMUS      1.019795
13152   EIH:   211421  211521          KROMANCELIK           COLAKOGLU     1            217522  CUMHURIYET    1.019795
13153   EIH:   211421  211521          KROMANCELIK           COLAKOGLU     1            217521  CUMHURIYET    1.019795
13154   EIH:   214822  217221          MAKINAOSB             SIDDIK        1            220122  BURSASANAYI   1.019795
13155   EIH:   220024  220821          BURSADG               ORHANGAZI     1            224422  ETIGUMUS      1.019795
13156   EIH:   227121  311121          DEVECIKONAGI          GOBEL         1            220122  BURSASANAYI   1.019796
13157   EIH:   210121  211821          TEPEOREN              GEBZEOSB      2            220122  BURSASANAYI   1.019796
13158   EIH:   222121  228721          INEGOL                ORHANELI      1            224422  ETIGUMUS      1.019796
13159   EIH:   220121  221821          BURSASANAYI           DEMIRTAS      1            224422  ETIGUMUS      1.019796
13160   EIH:   210121  211821          TEPEOREN              GEBZEOSB      1            220122  BURSASANAYI   1.019796
13161   EIH:   210010  217710          UMRANIYE              ATASEHIR      1            225621  KARTALRES     1.019796
13162   OTR:   211210  211222        KARTAL A-OTR-2        KARTAL A-OTR-2  1            220122  BURSASANAYI   1.019796
13163   EIH:   219321  224221          HASANAGA              ULUABATHES    1            224422  ETIGUMUS      1.019797
13164   EIH:   222121  227221          INEGOL                ULUDAG        1            225621  KARTALRES     1.019797
13165   EIH:   210110  214211          TEPEOREN              KOCAELI       1            220122  BURSASANAYI   1.019797
13166   EIH:   220023  220922          BURSADG               OTOSANSIT     1            224422  ETIGUMUS      1.019798
13167   EIH:   211221  211921          KARTAL                KURTKOY       1            220122  BURSASANAYI   1.019798
13168   EIH:   220023  228221          BURSADG               RBKARESI      1            224422  ETIGUMUS      1.019798
13169   EIH:   211221  211921          KARTAL                KURTKOY       2            220122  BURSASANAYI   1.019798
13170   EIH:   221121  228621          YILDIRIM              OSMANGAZI     1            224422  ETIGUMUS      1.019798
13171   EIH:   220122  228622          BURSASANAYI           OSMANGAZI     1            224422  ETIGUMUS      1.019798
13172   EIH:   210111  214811          TEPEOREN              MAKINAOSB     1            225621  KARTALRES     1.019798
13173   EIH:   220921  228221          OTOSANSIT             RBKARESI      1            224422  ETIGUMUS      1.019798
13174   EIH:   220021  221822          BURSADG               DEMIRTAS      1            220122  BURSASANAYI   1.019799
13175   EIH:   221921  292021          KESTEL                KESTELSANAL   1            224422  ETIGUMUS      1.019799
13176   EIH:   210922  216622          KBAKKALKOY            KADIKOY       1            224422  ETIGUMUS      1.019799
13177   OTR:   210911  210921    KBAKKALKOY A-OTR-2    KBAKKALKOY A-OTR-2  1            224422  ETIGUMUS      1.019799
13178   EIH:   211321  211422          TUZLA                 KROMANCELIK   1            224422  ETIGUMUS      1.019799
13179   EIH:   210022  210721          UMRANIYE              SELIMIYE      1            224422  ETIGUMUS      1.019799
13180   EIH:   220321  220421          TUNCBILEK-A           TUNCBILEK-B   1            224422  ETIGUMUS      1.019799
13181   EIH:   221221  221821          BOSEN                 DEMIRTAS      1            224422  ETIGUMUS      1.019799
13182   OTR:   210910  210922    KBAKKALKOY B-OTR-4    KBAKKALKOY B-OTR-4  1            224422  ETIGUMUS      1.019799
13183   EIH:   210821  210922          GOZTEPE               KBAKKALKOY    1            224422  ETIGUMUS      1.019799
13184   EIH:   211022  211122          BBAKKALKOY            SOGANLIK      1            224422  ETIGUMUS      1.019799
13185   EIH:   211022  211222          BBAKKALKOY            KARTAL        1            224422  ETIGUMUS      1.019799
13186   EIH:   210022  210922          UMRANIYE              KBAKKALKOY    1            224422  ETIGUMUS      1.019799
13187   EIH:   210121  211821          TEPEOREN              GEBZEOSB      1            224422  ETIGUMUS      1.019799
13188   OTR:   227211  227221        ULUDAG A-OTR-1        ULUDAG A-OTR-1  1            224422  ETIGUMUS      1.019799
13189   EIH:   210121  211821          TEPEOREN              GEBZEOSB      2            224422  ETIGUMUS      1.019799
13190   OTR:   227211  227221        ULUDAG B-OTR-4        ULUDAG B-OTR-4  2            224422  ETIGUMUS      1.019799
13191   EIH:   214510  216910          BEYKOZ                KAVACIK       1            225621  KARTALRES     1.019799
13192   EIH:   210222  211022          PASAKOY               BBAKKALKOY    1            224422  ETIGUMUS      1.019799
13193   OTR:   219110  219121  COLAKOGLU400 A-OTR-1  COLAKOGLU400 A-OTR-1  1            224422  ETIGUMUS      1.019799
13194   EIH:   220021  221822          BURSADG               DEMIRTAS      1            224422  ETIGUMUS      1.019799
13195   EIH:   220022  221822          BURSADG               DEMIRTAS      1            220122  BURSASANAYI   1.019799
13196   OTR:   219110  219121  COLAKOGLU400 A-OTR-2  COLAKOGLU400 A-OTR-2  2            224422  ETIGUMUS      1.019799
13197   EIH:   214822  217221          MAKINAOSB             SIDDIK        1            224422  ETIGUMUS      1.019799
13198   EIH:   213621  213721          KARAMURSEL            YALOVA        1            224422  ETIGUMUS      1.019799
13199   EIH:   210222  211022          PASAKOY               BBAKKALKOY    2            224422  ETIGUMUS      1.019799
13200   EIH:   215521  228722          ULURES                ORHANELI      1            224422  ETIGUMUS      1.019799
13201   EIH:   211822  216721          GEBZEOSB              GEBZEKIMYA    1            224422  ETIGUMUS      1.019799
13202   EIH:   211221  211921          KARTAL                KURTKOY       1            224422  ETIGUMUS      1.019799
13203   OTR:   220111  220121   BURSASANAYI C-OTR-5   BURSASANAYI C-OTR-5  1            224422  ETIGUMUS      1.019799
13204   OTR:   211210  211222        KARTAL A-OTR-2        KARTAL A-OTR-2  1            224422  ETIGUMUS      1.019799
13205   EIH:   211221  211921          KARTAL                KURTKOY       2            224422  ETIGUMUS      1.019799
13206   EIH:   220022  221822          BURSADG               DEMIRTAS      1            224422  ETIGUMUS      1.019799
13207   EIH:   220322  220421          TUNCBILEK-A           TUNCBILEK-B   1            224422  ETIGUMUS      1.019799
13208   EIH:   214822  216722          MAKINAOSB             GEBZEKIMYA    1            224422  ETIGUMUS      1.019799
13209   EIH:   221421  228721          ORHANELITES           ORHANELI      1            224422  ETIGUMUS      1.019799
13210   EIH:   221421  228722          ORHANELITES           ORHANELI      1            224422  ETIGUMUS      1.019799
13211   EIH:   210122  212021          TEPEOREN              DUDULLU       2            224422  ETIGUMUS      1.019800
13212   EIH:   210122  212021          TEPEOREN              DUDULLU       1            224422  ETIGUMUS      1.019800
13213  BANK:   220111  220121         BURSASANAYI A         BURSASANAYI A  2            224422  ETIGUMUS      1.019800
13214   EIH:   221921  225422          KESTEL                TURANKOY      1            224422  ETIGUMUS      1.019800
13215   EIH:   227221  292021          ULUDAG                KESTELSANAL   1            224422  ETIGUMUS      1.019800
13216   EIH:   214321  214821          DILISKELESIG          MAKINAOSB     1            224422  ETIGUMUS      1.019800
13217   EIH:   211521  214321          COLAKOGLU             DILISKELESIG  1            224422  ETIGUMUS      1.019800
13218   EIH:   221421  228721          ORHANELITES           ORHANELI      1            220122  BURSASANAYI   1.019800
13219   EIH:   211622  214322          ICMELER               DILISKELESIG  1            224422  ETIGUMUS      1.019800
13220   EIH:   221421  228722          ORHANELITES           ORHANELI      1            220122  BURSASANAYI   1.019800
13221   EIH:   225421  227221          TURANKOY              ULUDAG        1            224422  ETIGUMUS      1.019800
13222   EIH:   220210  329711          GURAGAC               KOLINTES      1            225621  KARTALRES     1.019800
13223   EIH:   223321  291321          KUTAHYA               KUTAHYASANAL  1            220122  BURSASANAYI   1.019800
13224   EIH:   120311  214510          ALIBEYKOY             BEYKOZ        1            225621  KARTALRES     1.019800
13225   EIH:   220122  221221          BURSASANAYI           BOSEN         1            224422  ETIGUMUS      1.019800
13226   EIH:   214421  220821          AKSAYALOVA            ORHANGAZI     1            225621  KARTALRES     1.019800
13227   EIH:   210111  217711          TEPEOREN              ATASEHIR      1            224422  ETIGUMUS      1.019800
13228   EIH:   222721  222821          ESKISEHIR2            ESKISEHIR3    1            220122  BURSASANAYI   1.019801
13229   EIH:   210010  210110          UMRANIYE              TEPEOREN      1            225621  KARTALRES     1.019801
13230   EIH:   120310  216911          ALIBEYKOY             KAVACIK       1            225621  KARTALRES     1.019801
13231   EIH:   210022  210922          UMRANIYE              KBAKKALKOY    1            214321  DILISKELESIG  1.019801
13232   EIH:   213721  214421          YALOVA                AKSAYALOVA    1            225621  KARTALRES     1.019801
13233   EIH:   221121  228622          YILDIRIM              OSMANGAZI     1            224422  ETIGUMUS      1.019801
13234   EIH:   220321  220421          TUNCBILEK-A           TUNCBILEK-B   1            220122  BURSASANAYI   1.019801
13235   EIH:   210010  217710          UMRANIYE              ATASEHIR      1            224422  ETIGUMUS      1.019801
13236   EIH:   220322  220421          TUNCBILEK-A           TUNCBILEK-B   1            220122  BURSASANAYI   1.019801
13237   EIH:   222821  227921          ESKISEHIR3            ESKISEHIROSB  1            220122  BURSASANAYI   1.019801
13238   EIH:   222822  227922          ESKISEHIR3            ESKISEHIROSB  1            220122  BURSASANAYI   1.019801
13239   EIH:   213721  214421          YALOVA                AKSAYALOVA    1            224422  ETIGUMUS      1.019801
13240   EIH:   210110  214710          TEPEOREN              YENIDGKC      1            220122  BURSASANAYI   1.019803
13241   EIH:   222121  227221          INEGOL                ULUDAG        1            224422  ETIGUMUS      1.019804
13242   EIH:   220121  221322          BURSASANAYI           BESEVLER      1            224422  ETIGUMUS      1.019804
13243   EIH:   222721  227921          ESKISEHIR2            ESKISEHIROSB  1            220122  BURSASANAYI   1.019804
13244   EIH:   210122  212021          TEPEOREN              DUDULLU       2            220122  BURSASANAYI   1.019804
13245   EIH:   210122  212021          TEPEOREN              DUDULLU       1            220122  BURSASANAYI   1.019804
13246   EIH:   210010  217710          UMRANIYE              ATASEHIR      1            214321  DILISKELESIG  1.019805
13247   OTR:   227211  227221        ULUDAG A-OTR-1        ULUDAG A-OTR-1  1            225621  KARTALRES     1.019808
13248   OTR:   227211  227221        ULUDAG B-OTR-4        ULUDAG B-OTR-4  2            225621  KARTALRES     1.019808
13249   EIH:   211622  214322          ICMELER               DILISKELESIG  1            220122  BURSASANAYI   1.019809
13250   EIH:   210111  210311          TEPEOREN              ADAPAZARI     1            225621  KARTALRES     1.019812
13251   EIH:   214321  214821          DILISKELESIG          MAKINAOSB     1            220122  BURSASANAYI   1.019813
13252   EIH:   211822  216721          GEBZEOSB              GEBZEKIMYA    1            220122  BURSASANAYI   1.019814
13253   EIH:   210121  211921          TEPEOREN              KURTKOY       1            212021  DUDULLU       1.019815
13254   EIH:   211521  214321          COLAKOGLU             DILISKELESIG  1            220122  BURSASANAYI   1.019815
13255   EIH:   211522  214322          COLAKOGLU             DILISKELESIG  1            212021  DUDULLU       1.019818
13256   EIH:   214822  216722          MAKINAOSB             GEBZEKIMYA    1            220122  BURSASANAYI   1.019819
13257   OTR:   220510  220521       SEYITOMER OTR-1       SEYITOMER OTR-1  1            224422  ETIGUMUS      1.019824
13258   EIH:   210010  210110          UMRANIYE              TEPEOREN      1            220122  BURSASANAYI   1.019824
13259   EIH:   210111  217711          TEPEOREN              ATASEHIR      1            220122  BURSASANAYI   1.019824
13260   OTR:   211210  211221        KARTAL C-OTR-6        KARTAL C-OTR-6  1            217521  CUMHURIYET    1.019824
13261   OTR:   211210  211221        KARTAL C-OTR-6        KARTAL C-OTR-6  1            217522  CUMHURIYET    1.019824
13262   EIH:   214821  216721          MAKINAOSB             GEBZEKIMYA    1            217522  CUMHURIYET    1.019826
13263   EIH:   214821  216721          MAKINAOSB             GEBZEKIMYA    1            217521  CUMHURIYET    1.019826
13264   EIH:   120311  214510          ALIBEYKOY             BEYKOZ        1            220122  BURSASANAYI   1.019828
13265   EIH:   220024  220821          BURSADG               ORHANGAZI     1            220122  BURSASANAYI   1.019829
13266   EIH:   214510  216910          BEYKOZ                KAVACIK       1            220122  BURSASANAYI   1.019830
13267  BANK:   220111  220122         BURSASANAYI B         BURSASANAYI B  1            214321  DILISKELESIG  1.019833
13268   EIH:   214210  227211          KOCAELI               ULUDAG        1            211921  KURTKOY       1.019833
13269   EIH:   210922  216622          KBAKKALKOY            KADIKOY       1            212021  DUDULLU       1.019834
13270   EIH:   215821  220621          ASILDEMIRCLK          KARSAK        1            220122  BURSASANAYI   1.019834
13271   EIH:   211211  214711          KARTAL                YENIDGKC      1            220122  BURSASANAYI   1.019834
13272   EIH:   223621  227522          KIRKA                 KUMAS         1            222821  ESKISEHIR3    1.019836
13273   EIH:   223621  227522          KIRKA                 KUMAS         1            222822  ESKISEHIR3    1.019836
13274   OTR:   214310  214322    DILISKELESIG OTR-1    DILISKELESIG OTR-1  1            217522  CUMHURIYET    1.019837
13275   OTR:   214310  214322    DILISKELESIG OTR-1    DILISKELESIG OTR-1  1            217521  CUMHURIYET    1.019837
13276   EIH:   222721  227921          ESKISEHIR2            ESKISEHIROSB  1            225621  KARTALRES     1.019837
13277   EIH:   210222  211022          PASAKOY               BBAKKALKOY    1            214321  DILISKELESIG  1.019837
13278   EIH:   210222  211022          PASAKOY               BBAKKALKOY    2            214321  DILISKELESIG  1.019837
13279   EIH:   210010  210911          UMRANIYE              KBAKKALKOY    1            211921  KURTKOY       1.019838
13280   EIH:   220024  220621          BURSADG               KARSAK        1            220122  BURSASANAYI   1.019839
13281   OTR:   214311  214322    DILISKELESIG OTR-2    DILISKELESIG OTR-2  1            217522  CUMHURIYET    1.019839
13282   OTR:   214311  214322    DILISKELESIG OTR-2    DILISKELESIG OTR-2  1            217521  CUMHURIYET    1.019839
13283   OTR:   219110  219121  COLAKOGLU400 A-OTR-1  COLAKOGLU400 A-OTR-1  1            219121  COLAKOGLU400  1.019842
13284   EIH:   220022  220721          BURSADG               GEMLIK        1            212021  DUDULLU       1.019843
13285   EIH:   120911  210210          ZEKERIYAKOY           PASAKOY       1            225621  KARTALRES     1.019843
13286   EIH:   210010  217710          UMRANIYE              ATASEHIR      1            220122  BURSASANAYI   1.019845
13287   EIH:   214822  216722          MAKINAOSB             GEBZEKIMYA    1            211921  KURTKOY       1.019845
13288  BANK:   220010  220021             BURSADG A             BURSADG A  1            214321  DILISKELESIG  1.019845
13289   EIH:   221121  228621          YILDIRIM              OSMANGAZI     1            220122  BURSASANAYI   1.019846
13290   EIH:   210111  214811          TEPEOREN              MAKINAOSB     1            217621  DUDULLUMETRO  1.019846
13291   EIH:   210111  214811          TEPEOREN              MAKINAOSB     1            217622  DUDULLUMETRO  1.019846
13292   EIH:   210221  212021          PASAKOY               DUDULLU       1            217621  DUDULLUMETRO  1.019847
13293   EIH:   210221  212021          PASAKOY               DUDULLU       1            217622  DUDULLUMETRO  1.019847
13294   EIH:   220011  220110          BURSADG               BURSASANAYI   1            211921  KURTKOY       1.019848
13295   EIH:   120310  216911          ALIBEYKOY             KAVACIK       1            220122  BURSASANAYI   1.019848
13296   OTR:   219110  219121  COLAKOGLU400 A-OTR-2  COLAKOGLU400 A-OTR-2  2            219121  COLAKOGLU400  1.019850
13297   EIH:   210111  214811          TEPEOREN              MAKINAOSB     1            220122  BURSASANAYI   1.019850
13298   OTR:   219110  219121  COLAKOGLU400 A-OTR-1  COLAKOGLU400 A-OTR-1  1            211521  COLAKOGLU     1.019851
13299   OTR:   210910  210922    KBAKKALKOY B-OTR-4    KBAKKALKOY B-OTR-4  1            212021  DUDULLU       1.019852
13300   EIH:   214822  217221          MAKINAOSB             SIDDIK        1            212021  DUDULLU       1.019853
13301   OTR:   210911  210921    KBAKKALKOY A-OTR-2    KBAKKALKOY A-OTR-2  1            212021  DUDULLU       1.019853
13302   EIH:   213621  213721          KARAMURSEL            YALOVA        1            220122  BURSASANAYI   1.019855
13303   EIH:   220510  520011          SEYITOMER             AFYON2        1            214321  DILISKELESIG  1.019855
13304   OTR:   211211  211221        KARTAL B-OTR-4        KARTAL B-OTR-4  1            212021  DUDULLU       1.019855
13305   OTR:   219110  219121  COLAKOGLU400 A-OTR-2  COLAKOGLU400 A-OTR-2  2            211521  COLAKOGLU     1.019859
13306   EIH:   214421  220821          AKSAYALOVA            ORHANGAZI     1            220122  BURSASANAYI   1.019864
13307   EIH:   222421  225521          SOGUT                 MERYEMRES     1            224422  ETIGUMUS      1.019864
13308  BANK:   210010  210022           UMRANIYE A-           UMRANIYE A-  2            217521  CUMHURIYET    1.019866
13309  BANK:   210010  210022           UMRANIYE A-           UMRANIYE A-  2            217522  CUMHURIYET    1.019866
13310   EIH:   220210  220510          GURAGAC               SEYITOMER     1            214321  DILISKELESIG  1.019867
13311   EIH:   222821  227921          ESKISEHIR3            ESKISEHIROSB  1            222822  ESKISEHIR3    1.019868
13312   EIH:   222822  227922          ESKISEHIR3            ESKISEHIROSB  1            222821  ESKISEHIR3    1.019868
13313   EIH:   222822  227922          ESKISEHIR3            ESKISEHIROSB  1            222822  ESKISEHIR3    1.019868
13314   EIH:   222821  227921          ESKISEHIR3            ESKISEHIROSB  1            222821  ESKISEHIR3    1.019868
13315   EIH:   220321  222321          TUNCBILEK-A           BILORSA       1            214321  DILISKELESIG  1.019870
13316   EIH:   211321  211621          TUZLA                 ICMELER       1            217622  DUDULLUMETRO  1.019871
13317   EIH:   211321  211621          TUZLA                 ICMELER       1            217621  DUDULLUMETRO  1.019871
13318   OTR:   211210  211222        KARTAL A-OTR-2        KARTAL A-OTR-2  1            211921  KURTKOY       1.019873
13319   EIH:   216121  222221          DINCERCIM             PASALAR       1            224422  ETIGUMUS      1.019877
13320   EIH:   220110  310010          BURSASANAYI           KOYLUKOY      1            222822  ESKISEHIR3    1.019879
13321   EIH:   220110  310010          BURSASANAYI           KOYLUKOY      1            222821  ESKISEHIR3    1.019879
13322   EIH:   220110  310010          BURSASANAYI           KOYLUKOY      1            212021  DUDULLU       1.019880
13323   EIH:   221921  225422          KESTEL                TURANKOY      1            220122  BURSASANAYI   1.019884
13324   EIH:   214421  220821          AKSAYALOVA            ORHANGAZI     1            214321  DILISKELESIG  1.019885
13325   EIH:   210121  211821          TEPEOREN              GEBZEOSB      2            214321  DILISKELESIG  1.019888
13326   EIH:   210022  210721          UMRANIYE              SELIMIYE      1            212021  DUDULLU       1.019889
13327   EIH:   210121  211821          TEPEOREN              GEBZEOSB      1            214321  DILISKELESIG  1.019895
13328   EIH:   211221  211622          KARTAL                ICMELER       1            217621  DUDULLUMETRO  1.019895
13329   EIH:   211221  211622          KARTAL                ICMELER       1            217622  DUDULLUMETRO  1.019895
13330   EIH:   227221  292021          ULUDAG                KESTELSANAL   1            220122  BURSASANAYI   1.019896
13331  BANK:   220111  220121         BURSASANAYI A         BURSASANAYI A  2            214321  DILISKELESIG  1.019898
13332   EIH:   220122  228622          BURSASANAYI           OSMANGAZI     1            221221  BOSEN         1.019898
13333   EIH:   213721  220721          YALOVA                GEMLIK        1            220122  BURSASANAYI   1.019900
13334   EIH:   213721  220721          YALOVA                GEMLIK        1            214321  DILISKELESIG  1.019904
13335   EIH:   222821  224121          ESKISEHIR3            ESKISEHIRCIM  1            226221  KUMBET        1.019904
13336   OTR:   211210  211222        KARTAL A-OTR-2        KARTAL A-OTR-2  1            212021  DUDULLU       1.019904
13337   EIH:   214210  214810          KOCAELI               MAKINAOSB     1            220122  BURSASANAYI   1.019910
13338   EIH:   220011  220110          BURSADG               BURSASANAYI   1            224422  ETIGUMUS      1.019910
13339   EIH:   210110  214710          TEPEOREN              YENIDGKC      1            217622  DUDULLUMETRO  1.019912
13340   EIH:   210110  214710          TEPEOREN              YENIDGKC      1            217621  DUDULLUMETRO  1.019912
13341   EIH:   214510  216910          BEYKOZ                KAVACIK       1            217622  DUDULLUMETRO  1.019912
13342   EIH:   214510  216910          BEYKOZ                KAVACIK       1            217621  DUDULLUMETRO  1.019912
13343   EIH:   210821  210922          GOZTEPE               KBAKKALKOY    1            212021  DUDULLU       1.019913
13344   EIH:   213621  213721          KARAMURSEL            YALOVA        1            214321  DILISKELESIG  1.019913
13345   EIH:   220122  228622          BURSASANAYI           OSMANGAZI     1            214321  DILISKELESIG  1.019915
13346   EIH:   228621  291821          OSMANGAZI             BSANAYISANAL  1            214321  DILISKELESIG  1.019915
13347   EIH:   220121  291821          BURSASANAYI           BSANAYISANAL  1            214321  DILISKELESIG  1.019917
13348   EIH:   211522  214322          COLAKOGLU             DILISKELESIG  1            217522  CUMHURIYET    1.019919
13349   EIH:   211522  214322          COLAKOGLU             DILISKELESIG  1            217521  CUMHURIYET    1.019919
13350   EIH:   210121  211921          TEPEOREN              KURTKOY       1            217522  CUMHURIYET    1.019921
13351   EIH:   210121  211921          TEPEOREN              KURTKOY       1            217521  CUMHURIYET    1.019921
13352   EIH:   220121  221322          BURSASANAYI           BESEVLER      1            220122  BURSASANAYI   1.019921
13353   OTR:   227211  227221        ULUDAG B-OTR-4        ULUDAG B-OTR-4  2            227221  ULUDAG        1.019922
13354   OTR:   227211  227221        ULUDAG B-OTR-4        ULUDAG B-OTR-4  2            227222  ULUDAG        1.019922
13355   EIH:   220023  220922          BURSADG               OTOSANSIT     1            214321  DILISKELESIG  1.019925
13356   EIH:   220023  228221          BURSADG               RBKARESI      1            214321  DILISKELESIG  1.019926
13357   EIH:   216121  225521          DINCERCIM             MERYEMRES     1            214321  DILISKELESIG  1.019927
13358   EIH:   210022  210922          UMRANIYE              KBAKKALKOY    1            212021  DUDULLU       1.019927
13359   EIH:   221721  229421          AKCALAR               GUNEY-1RES    1            214321  DILISKELESIG  1.019927
13360  BANK:   222810  222822          ESKISEHIR3 A          ESKISEHIR3 A  2            214321  DILISKELESIG  1.019928
13361   EIH:   220022  220821          BURSADG               ORHANGAZI     1            214321  DILISKELESIG  1.019930
13362   EIH:   222121  228721          INEGOL                ORHANELI      1            214321  DILISKELESIG  1.019930
13363   EIH:   211221  211921          KARTAL                KURTKOY       2            214321  DILISKELESIG  1.019931
13364   EIH:   211221  211921          KARTAL                KURTKOY       1            214321  DILISKELESIG  1.019931
13365   EIH:   215521  222121          ULURES                INEGOL        1            214321  DILISKELESIG  1.019931
13366   EIH:   210211  231111          PASAKOY               OSMANCA       1            224422  ETIGUMUS      1.019931
13367   EIH:   222221  222321          PASALAR               BILORSA       1            225621  KARTALRES     1.019931
13368   EIH:   222421  222521          SOGUT                 BOZUYUK       1            214321  DILISKELESIG  1.019931
13369   OTR:   220011  220024       BURSADG B-OTR-3       BURSADG B-OTR-3  1            214321  DILISKELESIG  1.019931
13370   EIH:   221321  228722          BESEVLER              ORHANELI      1            214321  DILISKELESIG  1.019932
13371   EIH:   214210  227211          KOCAELI               ULUDAG        1            224422  ETIGUMUS      1.019933
13372   EIH:   220921  228221          OTOSANSIT             RBKARESI      1            214321  DILISKELESIG  1.019935
13373  BANK:   220210  220221             GURAGAC A             GURAGAC A  1            214321  DILISKELESIG  1.019936
13374   EIH:   210111  214310          TEPEOREN              DILISKELESIG  1            214821  MAKINAOSB     1.019936
13375   OTR:   220111  220121   BURSASANAYI C-OTR-5   BURSASANAYI C-OTR-5  1            214321  DILISKELESIG  1.019936
13376   EIH:   221621  221721          GORUKLE               AKCALAR       1            214321  DILISKELESIG  1.019937
13377   EIH:   222421  225521          SOGUT                 MERYEMRES     1            214321  DILISKELESIG  1.019937
13378   EIH:   224022  311121          KARACABEY             GOBEL         1            214321  DILISKELESIG  1.019937
13379   EIH:   220121  228721          BURSASANAYI           ORHANELI      1            214321  DILISKELESIG  1.019939
13380   EIH:   213721  214421          YALOVA                AKSAYALOVA    1            214321  DILISKELESIG  1.019940
13381   EIH:   221521  311121          MKEMALPASA            GOBEL         1            214321  DILISKELESIG  1.019940
13382   EIH:   227621  229421          HARMANLIKRES          GUNEY-1RES    1            214321  DILISKELESIG  1.019941
13383   EIH:   227121  228721          DEVECIKONAGI          ORHANELI      1            214321  DILISKELESIG  1.019942
13384   EIH:   220024  220621          BURSADG               KARSAK        1            214321  DILISKELESIG  1.019942
13385   EIH:   220022  220721          BURSADG               GEMLIK        1            217522  CUMHURIYET    1.019943
13386   EIH:   220022  220721          BURSADG               GEMLIK        1            217521  CUMHURIYET    1.019943
13387   EIH:   220521  227521          SEYITOMER             KUMAS         1            214321  DILISKELESIG  1.019943
13388   EIH:   210922  216622          KBAKKALKOY            KADIKOY       1            217522  CUMHURIYET    1.019944
13389   EIH:   220121  221821          BURSASANAYI           DEMIRTAS      1            214321  DILISKELESIG  1.019944
13390   EIH:   222821  224121          ESKISEHIR3            ESKISEHIRCIM  1            214321  DILISKELESIG  1.019944
13391  BANK:   210210  210221             PASAKOY A             PASAKOY A  1            211221  KARTAL        1.019944
13392   EIH:   210922  216622          KBAKKALKOY            KADIKOY       1            217521  CUMHURIYET    1.019944
13393   OTR:   222811  222821    ESKISEHIR3 B-OTR-3    ESKISEHIR3 B-OTR-3  2            214321  DILISKELESIG  1.019944
13394   EIH:   215821  220621          ASILDEMIRCLK          KARSAK        1            214321  DILISKELESIG  1.019944
13395   EIH:   225421  227221          TURANKOY              ULUDAG        1            220122  BURSASANAYI   1.019945
13396  BANK:   220010  220021             BURSADG A             BURSADG A  1            224422  ETIGUMUS      1.019945
13397   EIH:   220022  220721          BURSADG               GEMLIK        1            224422  ETIGUMUS      1.019945
13398   OTR:   211211  211221        KARTAL B-OTR-4        KARTAL B-OTR-4  1            217522  CUMHURIYET    1.019945
13399   OTR:   211211  211221        KARTAL B-OTR-4        KARTAL B-OTR-4  1            217521  CUMHURIYET    1.019945
