13400   EIH:   210510  216911          ADA2DGKC              KAVACIK       1            224422  ETIGUMUS      1.019948
13401   OTR:   222811  222821    ESKISEHIR3 B-OTR-4    ESKISEHIR3 B-OTR-4  1            214321  DILISKELESIG  1.019948
13402   EIH:   220521  225321          SEYITOMER             BOZUYUKRES    1            214321  DILISKELESIG  1.019948
13403   OTR:   220510  220521       SEYITOMER OTR-1       SEYITOMER OTR-1  1            214321  DILISKELESIG  1.019948
13404   EIH:   224121  225121          ESKISEHIRCIM          BOZUYUKOSB    1            214321  DILISKELESIG  1.019949
13405   EIH:   221521  225221          MKEMALPASA            POYRAZRES_SU  1            214321  DILISKELESIG  1.019949
13406   EIH:   220024  220821          BURSADG               ORHANGAZI     1            214321  DILISKELESIG  1.019950
13407   EIH:   219321  224221          HASANAGA              ULUABATHES    1            214321  DILISKELESIG  1.019950
13408   EIH:   216121  222221          DINCERCIM             PASALAR       1            214321  DILISKELESIG  1.019950
13409   EIH:   227121  311121          DEVECIKONAGI          GOBEL         1            214321  DILISKELESIG  1.019951
13410   EIH:   224021  227621          KARACABEY             HARMANLIKRES  1            214321  DILISKELESIG  1.019951
13411   EIH:   222721  290821          ESKISEHIR2            KUMBETSANAL   1            214321  DILISKELESIG  1.019951
13412   EIH:   220221  290821          GURAGAC               KUMBETSANAL   1            214321  DILISKELESIG  1.019952
13413   EIH:   222721  222821          ESKISEHIR2            ESKISEHIR3    1            214321  DILISKELESIG  1.019953
13414   EIH:   222521  225621          BOZUYUK               KARTALRES     1            214321  DILISKELESIG  1.019953
13415   EIH:   221121  228621          YILDIRIM              OSMANGAZI     1            214321  DILISKELESIG  1.019953
13416   EIH:   223621  227522          KIRKA                 KUMAS         1            214321  DILISKELESIG  1.019953
13417   EIH:   221921  292021          KESTEL                KESTELSANAL   1            214321  DILISKELESIG  1.019953
13418   EIH:   225221  228722          POYRAZRES_SU          ORHANELI      1            214321  DILISKELESIG  1.019953
13419   EIH:   222822  227922          ESKISEHIR3            ESKISEHIROSB  1            214321  DILISKELESIG  1.019953
13420   EIH:   222821  227921          ESKISEHIR3            ESKISEHIROSB  1            214321  DILISKELESIG  1.019953
13421   EIH:   222822  225621          ESKISEHIR3            KARTALRES     1            214321  DILISKELESIG  1.019954
13422   EIH:   220121  221322          BURSASANAYI           BESEVLER      1            214321  DILISKELESIG  1.019954
13423   EIH:   223321  291321          KUTAHYA               KUTAHYASANAL  1            214321  DILISKELESIG  1.019955
13424   EIH:   220321  222822          TUNCBILEK-A           ESKISEHIR3    1            214321  DILISKELESIG  1.019955
13425   EIH:   221121  228622          YILDIRIM              OSMANGAZI     1            214321  DILISKELESIG  1.019956
13426   EIH:   220221  220421          GURAGAC               TUNCBILEK-B   1            214321  DILISKELESIG  1.019956
13427   EIH:   210111  214310          TEPEOREN              DILISKELESIG  1            224422  ETIGUMUS      1.019957
13428   EIH:   120911  210210          ZEKERIYAKOY           PASAKOY       1            217621  DUDULLUMETRO  1.019957
13429   EIH:   120911  210210          ZEKERIYAKOY           PASAKOY       1            217622  DUDULLUMETRO  1.019957
13430   EIH:   222921  223621          CIFTELER              KIRKA         1            214321  DILISKELESIG  1.019957
13431   EIH:   214711  214810          YENIDGKC              MAKINAOSB     1            224422  ETIGUMUS      1.019957
13432   EIH:   220021  221822          BURSADG               DEMIRTAS      1            214321  DILISKELESIG  1.019959
13433   EIH:   220022  221822          BURSADG               DEMIRTAS      1            214321  DILISKELESIG  1.019959
13434   EIH:   221221  221821          BOSEN                 DEMIRTAS      1            214321  DILISKELESIG  1.019959
13435   EIH:   222721  227921          ESKISEHIR2            ESKISEHIROSB  1            214321  DILISKELESIG  1.019959
13436   EIH:   220510  520011          SEYITOMER             AFYON2        1            212021  DUDULLU       1.019959
13437   EIH:   220321  220421          TUNCBILEK-A           TUNCBILEK-B   1            214321  DILISKELESIG  1.019959
13438   EIH:   221421  228722          ORHANELITES           ORHANELI      1            214321  DILISKELESIG  1.019959
13439   EIH:   220322  220421          TUNCBILEK-A           TUNCBILEK-B   1            214321  DILISKELESIG  1.019959
13440   EIH:   221421  228721          ORHANELITES           ORHANELI      1            214321  DILISKELESIG  1.019959
13441  BANK:   210211  210222             PASAKOY B             PASAKOY B  1            217622  DUDULLUMETRO  1.019960
13442  BANK:   210211  210222             PASAKOY B             PASAKOY B  1            217621  DUDULLUMETRO  1.019960
13443   OTR:   227211  227221        ULUDAG A-OTR-1        ULUDAG A-OTR-1  1            227222  ULUDAG        1.019961
13444   OTR:   227211  227221        ULUDAG A-OTR-1        ULUDAG A-OTR-1  1            227221  ULUDAG        1.019961
13445   OTR:   210910  210922    KBAKKALKOY B-OTR-4    KBAKKALKOY B-OTR-4  1            217522  CUMHURIYET    1.019961
13446   OTR:   210910  210922    KBAKKALKOY B-OTR-4    KBAKKALKOY B-OTR-4  1            217521  CUMHURIYET    1.019961
13447  BANK:   210110  210121            TEPEOREN A            TEPEOREN A  2            224422  ETIGUMUS      1.019962
13448   OTR:   210911  210921    KBAKKALKOY A-OTR-2    KBAKKALKOY A-OTR-2  1            217521  CUMHURIYET    1.019962
13449   OTR:   210911  210921    KBAKKALKOY A-OTR-2    KBAKKALKOY A-OTR-2  1            217522  CUMHURIYET    1.019962
13450  BANK:   210210  210221             PASAKOY A             PASAKOY A  1            224422  ETIGUMUS      1.019962
13451   EIH:   211222  211621          KARTAL                ICMELER       1            224422  ETIGUMUS      1.019964
13452   EIH:   210010  210911          UMRANIYE              KBAKKALKOY    1            224422  ETIGUMUS      1.019964
13453   EIH:   213721  220721          YALOVA                GEMLIK        1            224422  ETIGUMUS      1.019965
13454   EIH:   221921  225422          KESTEL                TURANKOY      1            214321  DILISKELESIG  1.019965
13455   EIH:   220122  221221          BURSASANAYI           BOSEN         1            214321  DILISKELESIG  1.019965
13456   EIH:   215521  228722          ULURES                ORHANELI      1            214321  DILISKELESIG  1.019965
13457   EIH:   210221  212021          PASAKOY               DUDULLU       1            224422  ETIGUMUS      1.019966
13458   EIH:   211221  211622          KARTAL                ICMELER       1            224422  ETIGUMUS      1.019966
13459  BANK:   210211  210222             PASAKOY B             PASAKOY B  1            224422  ETIGUMUS      1.019966
13460   EIH:   210910  215211          KBAKKALKOY            MALTEPEIST    1            224422  ETIGUMUS      1.019966
13461   EIH:   227221  292021          ULUDAG                KESTELSANAL   1            214321  DILISKELESIG  1.019966
13462  BANK:   210111  210122            TEPEOREN B            TEPEOREN B  1            224422  ETIGUMUS      1.019966
13463   EIH:   214310  290310          DILISKELESIG          DCELIKSANAL   1            224422  ETIGUMUS      1.019966
13464   EIH:   211210  215210          KARTAL                MALTEPEIST    1            224422  ETIGUMUS      1.019966
13465   EIH:   211522  214322          COLAKOGLU             DILISKELESIG  1            224422  ETIGUMUS      1.019966
13466   EIH:   222221  222321          PASALAR               BILORSA       1            214321  DILISKELESIG  1.019967
13467   EIH:   210122  211822          TEPEOREN              GEBZEOSB      1            224422  ETIGUMUS      1.019967
13468   EIH:   211321  211621          TUZLA                 ICMELER       1            224422  ETIGUMUS      1.019967
13469   EIH:   219110  290310          COLAKOGLU400          DCELIKSANAL   1            224422  ETIGUMUS      1.019967
13470   EIH:   211521  219121          COLAKOGLU             COLAKOGLU400  1            224422  ETIGUMUS      1.019967
13471   OTR:   211210  211221        KARTAL C-OTR-6        KARTAL C-OTR-6  1            224422  ETIGUMUS      1.019967
13472   EIH:   211321  211822          TUZLA                 GEBZEOSB      1            224422  ETIGUMUS      1.019967
13473   EIH:   214822  217221          MAKINAOSB             SIDDIK        1            217522  CUMHURIYET    1.019967
13474  BANK:   210010  210021           UMRANIYE B-           UMRANIYE B-  2            224422  ETIGUMUS      1.019967
13475   EIH:   214822  217221          MAKINAOSB             SIDDIK        1            217521  CUMHURIYET    1.019967
13476   OTR:   214310  214322    DILISKELESIG OTR-1    DILISKELESIG OTR-1  1            224422  ETIGUMUS      1.019967
13477   OTR:   214311  214322    DILISKELESIG OTR-2    DILISKELESIG OTR-2  1            224422  ETIGUMUS      1.019967
13478   OTR:   214811  214822     MAKINAOSB B-OTR-3     MAKINAOSB B-OTR-3  1            224422  ETIGUMUS      1.019967
13479   OTR:   211211  211221        KARTAL B-OTR-4        KARTAL B-OTR-4  1            224422  ETIGUMUS      1.019968
13480   OTR:   211210  211222        KARTAL A-OTR-2        KARTAL A-OTR-2  1            217521  CUMHURIYET    1.019968
13481  BANK:   220111  220122         BURSASANAYI B         BURSASANAYI B  1            224422  ETIGUMUS      1.019968
13482   OTR:   211210  211222        KARTAL A-OTR-2        KARTAL A-OTR-2  1            217522  CUMHURIYET    1.019968
13483   EIH:   214821  216721          MAKINAOSB             GEBZEKIMYA    1            224422  ETIGUMUS      1.019968
13484  BANK:   210010  210022           UMRANIYE A-           UMRANIYE A-  2            224422  ETIGUMUS      1.019968
13485   EIH:   210021  217621          UMRANIYE              DUDULLUMETRO  1            224422  ETIGUMUS      1.019968
13486   OTR:   214810  214821     MAKINAOSB A-OTR-1     MAKINAOSB A-OTR-1  1            224422  ETIGUMUS      1.019968
13487   EIH:   211421  211521          KROMANCELIK           COLAKOGLU     1            224422  ETIGUMUS      1.019968
13488   EIH:   210121  211921          TEPEOREN              KURTKOY       1            224422  ETIGUMUS      1.019968
13489   EIH:   210110  214710          TEPEOREN              YENIDGKC      1            224422  ETIGUMUS      1.019968
13490   EIH:   210122  212122          TEPEOREN              YARIMCA1      1            224422  ETIGUMUS      1.019968
13491   EIH:   210110  214211          TEPEOREN              KOCAELI       1            224422  ETIGUMUS      1.019969
13492   EIH:   211211  214711          KARTAL                YENIDGKC      1            224422  ETIGUMUS      1.019969
13493   EIH:   225421  227221          TURANKOY              ULUDAG        1            214321  DILISKELESIG  1.019969
13494   EIH:   214210  214810          KOCAELI               MAKINAOSB     1            224422  ETIGUMUS      1.019969
13495   EIH:   210111  214811          TEPEOREN              MAKINAOSB     1            224422  ETIGUMUS      1.019969
13496   EIH:   210010  210110          UMRANIYE              TEPEOREN      1            224422  ETIGUMUS      1.019970
13497   EIH:   120311  214510          ALIBEYKOY             BEYKOZ        1            224422  ETIGUMUS      1.019970
13498   EIH:   214510  216910          BEYKOZ                KAVACIK       1            224422  ETIGUMUS      1.019970
13499   EIH:   120310  216911          ALIBEYKOY             KAVACIK       1            224422  ETIGUMUS      1.019971
13500   EIH:   210111  210311          TEPEOREN              ADAPAZARI     1            224422  ETIGUMUS      1.019971
13501   EIH:   220110  310010          BURSASANAYI           KOYLUKOY      1            217522  CUMHURIYET    1.019971
13502   EIH:   220110  310010          BURSASANAYI           KOYLUKOY      1            217521  CUMHURIYET    1.019971
13503   EIH:   214421  220821          AKSAYALOVA            ORHANGAZI     1            224422  ETIGUMUS      1.019972
13504   EIH:   210211  231111          PASAKOY               OSMANCA       1            214121  VANIKOY       1.019974
13505   EIH:   210211  231111          PASAKOY               OSMANCA       1            214122  VANIKOY       1.019974
13506   EIH:   120911  210210          ZEKERIYAKOY           PASAKOY       1            224422  ETIGUMUS      1.019975
13507   EIH:   220010  314911          BURSADG               BANDIRMA1DG   1            210221  PASAKOY       1.019981
13508   EIH:   220010  314911          BURSADG               BANDIRMA1DG   1            210223  PASAKOY       1.019981
13509   EIH:   220210  220510          GURAGAC               SEYITOMER     1            212021  DUDULLU       1.019983
13510  BANK:   220111  220122         BURSASANAYI B         BURSASANAYI B  1            212021  DUDULLU       1.019984
13511   EIH:   120911  210210          ZEKERIYAKOY           PASAKOY       1            220122  BURSASANAYI   1.019988
13512   EIH:   215821  220621          ASILDEMIRCLK          KARSAK        1            215821  ASILDEMIRCLK  1.019989
13513   EIH:   220210  220510          GURAGAC               SEYITOMER     1            228622  OSMANGAZI     1.019994
13514   EIH:   220111  220210          BURSASANAYI           GURAGAC       1            217622  DUDULLUMETRO  1.019994
13515   EIH:   220111  220210          BURSASANAYI           GURAGAC       1            217621  DUDULLUMETRO  1.019994
13516   EIH:   211022  211122          BBAKKALKOY            SOGANLIK      1            212021  DUDULLU       1.019994
13517   EIH:   210022  210721          UMRANIYE              SELIMIYE      1            217522  CUMHURIYET    1.019995
13518   EIH:   210022  210721          UMRANIYE              SELIMIYE      1            217521  CUMHURIYET    1.019995
13519   EIH:   220511  222811          SEYITOMER             ESKISEHIR3    1            214321  DILISKELESIG  1.019996
13520  BANK:   220010  220021             BURSADG A             BURSADG A  1            212021  DUDULLU       1.020002
13521   OTR:   220510  220521       SEYITOMER OTR-1       SEYITOMER OTR-1  1            225621  KARTALRES     1.020005
13522   EIH:   220210  329711          GURAGAC               KOLINTES      1            214321  DILISKELESIG  1.020010
13523   EIH:   222121  227221          INEGOL                ULUDAG        1            214321  DILISKELESIG  1.020013
13524   EIH:   220321  222321          TUNCBILEK-A           BILORSA       1            212021  DUDULLU       1.020015
13525   EIH:   210821  210922          GOZTEPE               KBAKKALKOY    1            217521  CUMHURIYET    1.020016
13526   EIH:   220521  225321          SEYITOMER             BOZUYUKRES    1            222821  ESKISEHIR3    1.020016
13527   EIH:   220521  225321          SEYITOMER             BOZUYUKRES    1            222822  ESKISEHIR3    1.020016
13528   EIH:   210821  210922          GOZTEPE               KBAKKALKOY    1            217522  CUMHURIYET    1.020016
13529   EIH:   220023  220922          BURSADG               OTOSANSIT     1            221921  KESTEL        1.020017
13530   EIH:   219110  290310          COLAKOGLU400          DCELIKSANAL   1            212021  DUDULLU       1.020018
13531   OTR:   227211  227221        ULUDAG A-OTR-1        ULUDAG A-OTR-1  1            214321  DILISKELESIG  1.020021
13532   OTR:   227211  227221        ULUDAG B-OTR-4        ULUDAG B-OTR-4  2            214321  DILISKELESIG  1.020022
13533   EIH:   211022  211222          BBAKKALKOY            KARTAL        1            212021  DUDULLU       1.020022
13534   EIH:   211521  219121          COLAKOGLU             COLAKOGLU400  1            212021  DUDULLU       1.020023
13535   EIH:   220011  220110          BURSADG               BURSASANAYI   1            222822  ESKISEHIR3    1.020025
13536   EIH:   220011  220110          BURSADG               BURSASANAYI   1            222821  ESKISEHIR3    1.020025
13537   EIH:   210010  217710          UMRANIYE              ATASEHIR      1            217621  DUDULLUMETRO  1.020027
13538   EIH:   210010  217710          UMRANIYE              ATASEHIR      1            217622  DUDULLUMETRO  1.020027
13539   EIH:   210121  211821          TEPEOREN              GEBZEOSB      2            212021  DUDULLU       1.020027
13540   EIH:   220010  314911          BURSADG               BANDIRMA1DG   1            211622  ICMELER       1.020027
13541   EIH:   214421  220821          AKSAYALOVA            ORHANGAZI     1            212021  DUDULLU       1.020027
13542   EIH:   210222  211022          PASAKOY               BBAKKALKOY    1            212021  DUDULLU       1.020028
13543   EIH:   210222  211022          PASAKOY               BBAKKALKOY    2            212021  DUDULLU       1.020028
13544   EIH:   210022  210922          UMRANIYE              KBAKKALKOY    1            217521  CUMHURIYET    1.020029
13545   EIH:   210022  210922          UMRANIYE              KBAKKALKOY    1            217522  CUMHURIYET    1.020029
13546   EIH:   220510  520011          SEYITOMER             AFYON2        1            220121  BURSASANAYI   1.020030
13547   EIH:   210211  231111          PASAKOY               OSMANCA       1            222821  ESKISEHIR3    1.020031
13548   EIH:   210211  231111          PASAKOY               OSMANCA       1            222822  ESKISEHIR3    1.020031
13549   EIH:   210121  211821          TEPEOREN              GEBZEOSB      1            212021  DUDULLU       1.020033
13550   EIH:   214210  227211          KOCAELI               ULUDAG        1            222822  ESKISEHIR3    1.020034
13551   EIH:   214210  227211          KOCAELI               ULUDAG        1            222821  ESKISEHIR3    1.020034
13552  BANK:   220111  220121         BURSASANAYI A         BURSASANAYI A  2            212021  DUDULLU       1.020035
13553   EIH:   219110  290310          COLAKOGLU400          DCELIKSANAL   1            217521  CUMHURIYET    1.020035
13554   EIH:   219110  290310          COLAKOGLU400          DCELIKSANAL   1            217522  CUMHURIYET    1.020035
13555   EIH:   120311  214510          ALIBEYKOY             BEYKOZ        1            217622  DUDULLUMETRO  1.020037
13556   EIH:   120311  214510          ALIBEYKOY             BEYKOZ        1            217621  DUDULLUMETRO  1.020037
13557   EIH:   220510  520011          SEYITOMER             AFYON2        1            217521  CUMHURIYET    1.020037
13558   EIH:   220510  520011          SEYITOMER             AFYON2        1            217522  CUMHURIYET    1.020037
13559   EIH:   214310  290310          DILISKELESIG          DCELIKSANAL   1            217622  DUDULLUMETRO  1.020038
13560   EIH:   214310  290310          DILISKELESIG          DCELIKSANAL   1            217621  DUDULLUMETRO  1.020038
13561   EIH:   211521  219121          COLAKOGLU             COLAKOGLU400  1            217522  CUMHURIYET    1.020039
13562   EIH:   211521  219121          COLAKOGLU             COLAKOGLU400  1            217521  CUMHURIYET    1.020039
13563   EIH:   211421  211521          KROMANCELIK           COLAKOGLU     1            214321  DILISKELESIG  1.020042
13564   EIH:   213721  220721          YALOVA                GEMLIK        1            212021  DUDULLU       1.020043
13565   EIH:   210122  212021          TEPEOREN              DUDULLU       2            214321  DILISKELESIG  1.020048
13566   EIH:   210122  212021          TEPEOREN              DUDULLU       1            214321  DILISKELESIG  1.020048
13567   EIH:   220122  228622          BURSASANAYI           OSMANGAZI     1            212021  DUDULLU       1.020049
13568   EIH:   213621  213721          KARAMURSEL            YALOVA        1            212021  DUDULLU       1.020049
13569   EIH:   228621  291821          OSMANGAZI             BSANAYISANAL  1            212021  DUDULLU       1.020049
13570   EIH:   220121  291821          BURSASANAYI           BSANAYISANAL  1            212021  DUDULLU       1.020051
13571   EIH:   214210  227211          KOCAELI               ULUDAG        1            214321  DILISKELESIG  1.020052
13572   EIH:   210211  231111          PASAKOY               OSMANCA       1            210021  UMRANIYE      1.020052
13573   EIH:   220023  220922          BURSADG               OTOSANSIT     1            212021  DUDULLU       1.020057
13574   EIH:   220023  228221          BURSADG               RBKARESI      1            212021  DUDULLU       1.020058
13575  BANK:   222810  222822          ESKISEHIR3 A          ESKISEHIR3 A  2            212021  DUDULLU       1.020058
13576  BANK:   220210  220221             GURAGAC A             GURAGAC A  1            220521  SEYITOMER     1.020058
13577   EIH:   211221  211921          KARTAL                KURTKOY       2            212021  DUDULLU       1.020059
13578   EIH:   211221  211921          KARTAL                KURTKOY       1            212021  DUDULLU       1.020059
13579   EIH:   221721  229421          AKCALAR               GUNEY-1RES    1            212021  DUDULLU       1.020059
13580   EIH:   216121  225521          DINCERCIM             MERYEMRES     1            212021  DUDULLU       1.020059
13581   EIH:   222121  228721          INEGOL                ORHANELI      1            212021  DUDULLU       1.020061
13582   EIH:   215521  222121          ULURES                INEGOL        1            212021  DUDULLU       1.020062
13583   EIH:   220022  220821          BURSADG               ORHANGAZI     1            212021  DUDULLU       1.020062
13584   EIH:   221321  228722          BESEVLER              ORHANELI      1            212021  DUDULLU       1.020063
13585   EIH:   222421  222521          SOGUT                 BOZUYUK       1            212021  DUDULLU       1.020063
13586   OTR:   220011  220024       BURSADG B-OTR-3       BURSADG B-OTR-3  1            212021  DUDULLU       1.020065
13587   EIH:   220921  228221          OTOSANSIT             RBKARESI      1            212021  DUDULLU       1.020065
13588   OTR:   220111  220121   BURSASANAYI C-OTR-5   BURSASANAYI C-OTR-5  1            212021  DUDULLU       1.020066
13589   EIH:   222421  225521          SOGUT                 MERYEMRES     1            212021  DUDULLU       1.020067
13590   EIH:   221621  221721          GORUKLE               AKCALAR       1            212021  DUDULLU       1.020067
13591   EIH:   224022  311121          KARACABEY             GOBEL         1            212021  DUDULLU       1.020067
13592   EIH:   213721  214421          YALOVA                AKSAYALOVA    1            212021  DUDULLU       1.020068
13593   EIH:   220121  228721          BURSASANAYI           ORHANELI      1            212021  DUDULLU       1.020069
13594   EIH:   220210  220510          GURAGAC               SEYITOMER     1            217521  CUMHURIYET    1.020069
13595   EIH:   220210  220510          GURAGAC               SEYITOMER     1            217522  CUMHURIYET    1.020069
13596  BANK:   220210  220221             GURAGAC A             GURAGAC A  1            212021  DUDULLU       1.020069
13597   EIH:   221521  311121          MKEMALPASA            GOBEL         1            212021  DUDULLU       1.020070
13598   EIH:   227621  229421          HARMANLIKRES          GUNEY-1RES    1            212021  DUDULLU       1.020070
13599   EIH:   220024  220621          BURSADG               KARSAK        1            212021  DUDULLU       1.020071
13600   EIH:   222821  224121          ESKISEHIR3            ESKISEHIRCIM  1            212021  DUDULLU       1.020071
13601   OTR:   222811  222821    ESKISEHIR3 B-OTR-3    ESKISEHIR3 B-OTR-3  2            212021  DUDULLU       1.020072
13602   EIH:   227121  228721          DEVECIKONAGI          ORHANELI      1            212021  DUDULLU       1.020072
13603   EIH:   220521  227521          SEYITOMER             KUMAS         1            212021  DUDULLU       1.020072
13604   EIH:   220121  221821          BURSASANAYI           DEMIRTAS      1            212021  DUDULLU       1.020072
13605   EIH:   221121  228622          YILDIRIM              OSMANGAZI     1            221221  BOSEN         1.020073
13606   EIH:   215821  220621          ASILDEMIRCLK          KARSAK        1            212021  DUDULLU       1.020073
13607   OTR:   222811  222821    ESKISEHIR3 B-OTR-4    ESKISEHIR3 B-OTR-4  1            212021  DUDULLU       1.020075
13608   EIH:   224121  225121          ESKISEHIRCIM          BOZUYUKOSB    1            212021  DUDULLU       1.020075
13609   OTR:   220510  220521       SEYITOMER OTR-1       SEYITOMER OTR-1  1            212021  DUDULLU       1.020076
13610   EIH:   220521  225321          SEYITOMER             BOZUYUKRES    1            212021  DUDULLU       1.020076
13611   EIH:   221521  225221          MKEMALPASA            POYRAZRES_SU  1            212021  DUDULLU       1.020077
13612   EIH:   219321  224221          HASANAGA              ULUABATHES    1            212021  DUDULLU       1.020077
13613   EIH:   220024  220821          BURSADG               ORHANGAZI     1            212021  DUDULLU       1.020077
13614   EIH:   216121  222221          DINCERCIM             PASALAR       1            212021  DUDULLU       1.020078
13615   EIH:   224021  227621          KARACABEY             HARMANLIKRES  1            212021  DUDULLU       1.020078
13616   EIH:   227121  311121          DEVECIKONAGI          GOBEL         1            212021  DUDULLU       1.020078
13617  BANK:   220111  220122         BURSASANAYI B         BURSASANAYI B  1            217522  CUMHURIYET    1.020078
13618  BANK:   220111  220122         BURSASANAYI B         BURSASANAYI B  1            217521  CUMHURIYET    1.020078
13619   EIH:   222721  222821          ESKISEHIR2            ESKISEHIR3    1            212021  DUDULLU       1.020079
13620   EIH:   222721  290821          ESKISEHIR2            KUMBETSANAL   1            212021  DUDULLU       1.020079
13621   EIH:   222521  225621          BOZUYUK               KARTALRES     1            212021  DUDULLU       1.020079
13622   EIH:   222821  227921          ESKISEHIR3            ESKISEHIROSB  1            212021  DUDULLU       1.020079
13623   EIH:   222822  227922          ESKISEHIR3            ESKISEHIROSB  1            212021  DUDULLU       1.020079
13624   EIH:   221121  228621          YILDIRIM              OSMANGAZI     1            212021  DUDULLU       1.020080
13625   EIH:   223621  227522          KIRKA                 KUMAS         1            212021  DUDULLU       1.020080
13626   EIH:   221921  292021          KESTEL                KESTELSANAL   1            212021  DUDULLU       1.020080
13627   EIH:   225221  228722          POYRAZRES_SU          ORHANELI      1            212021  DUDULLU       1.020080
13628   EIH:   222822  225621          ESKISEHIR3            KARTALRES     1            212021  DUDULLU       1.020080
13629   EIH:   220121  221322          BURSASANAYI           BESEVLER      1            212021  DUDULLU       1.020080
13630   EIH:   223321  291321          KUTAHYA               KUTAHYASANAL  1            212021  DUDULLU       1.020080
13631   EIH:   220221  290821          GURAGAC               KUMBETSANAL   1            212021  DUDULLU       1.020080
13632   EIH:   216121  225521          DINCERCIM             MERYEMRES     1            224422  ETIGUMUS      1.020081
13633  BANK:   220010  220021             BURSADG A             BURSADG A  1            220122  BURSASANAYI   1.020082
13634   EIH:   221121  228622          YILDIRIM              OSMANGAZI     1            212021  DUDULLU       1.020082
13635   EIH:   220321  222822          TUNCBILEK-A           ESKISEHIR3    1            212021  DUDULLU       1.020082
13636   EIH:   222921  223621          CIFTELER              KIRKA         1            212021  DUDULLU       1.020083
13637  BANK:   210211  210222             PASAKOY B             PASAKOY B  1            211221  KARTAL        1.020084
13638   EIH:   220221  220421          GURAGAC               TUNCBILEK-B   1            212021  DUDULLU       1.020084
13639   EIH:   222721  227921          ESKISEHIR2            ESKISEHIROSB  1            212021  DUDULLU       1.020084
13640   EIH:   220022  221822          BURSADG               DEMIRTAS      1            212021  DUDULLU       1.020084
13641   EIH:   220021  221822          BURSADG               DEMIRTAS      1            212021  DUDULLU       1.020084
13642   EIH:   221221  221821          BOSEN                 DEMIRTAS      1            212021  DUDULLU       1.020084
13643   EIH:   221421  228721          ORHANELITES           ORHANELI      1            212021  DUDULLU       1.020085
13644   EIH:   220321  220421          TUNCBILEK-A           TUNCBILEK-B   1            212021  DUDULLU       1.020085
13645   EIH:   221421  228722          ORHANELITES           ORHANELI      1            212021  DUDULLU       1.020085
13646   EIH:   220322  220421          TUNCBILEK-A           TUNCBILEK-B   1            212021  DUDULLU       1.020085
13647   EIH:   220011  220110          BURSADG               BURSASANAYI   1            214321  DILISKELESIG  1.020086
13648   EIH:   220010  314911          BURSADG               BANDIRMA1DG   1            210121  TEPEOREN      1.020087
13649   EIH:   220122  221221          BURSASANAYI           BOSEN         1            212021  DUDULLU       1.020089
13650   EIH:   221921  225422          KESTEL                TURANKOY      1            212021  DUDULLU       1.020089
13651   EIH:   215521  228722          ULURES                ORHANELI      1            212021  DUDULLU       1.020090
13652   EIH:   227221  292021          ULUDAG                KESTELSANAL   1            212021  DUDULLU       1.020090
13653   EIH:   222221  222321          PASALAR               BILORSA       1            212021  DUDULLU       1.020092
13654   EIH:   225421  227221          TURANKOY              ULUDAG        1            212021  DUDULLU       1.020092
13655   EIH:   211221  211622          KARTAL                ICMELER       1            210121  TEPEOREN      1.020095
13656  BANK:   220010  220021             BURSADG A             BURSADG A  1            217521  CUMHURIYET    1.020096
13657  BANK:   220010  220021             BURSADG A             BURSADG A  1            217522  CUMHURIYET    1.020096
13658   EIH:   222421  222521          SOGUT                 BOZUYUK       1            222821  ESKISEHIR3    1.020099
13659   EIH:   222421  222521          SOGUT                 BOZUYUK       1            222822  ESKISEHIR3    1.020099
13660   EIH:   225421  227221          TURANKOY              ULUDAG        1            225421  TURANKOY      1.020100
13661   EIH:   225421  227221          TURANKOY              ULUDAG        1            225422  TURANKOY      1.020100
13662   EIH:   222421  222521          SOGUT                 BOZUYUK       1            224422  ETIGUMUS      1.020106
13663   EIH:   211421  211521          KROMANCELIK           COLAKOGLU     1            217622  DUDULLUMETRO  1.020107
13664   EIH:   211421  211521          KROMANCELIK           COLAKOGLU     1            217621  DUDULLUMETRO  1.020107
13665   EIH:   220321  222321          TUNCBILEK-A           BILORSA       1            217522  CUMHURIYET    1.020108
13666   EIH:   220321  222321          TUNCBILEK-A           BILORSA       1            217521  CUMHURIYET    1.020108
13667   EIH:   211022  211122          BBAKKALKOY            SOGANLIK      1            217521  CUMHURIYET    1.020110
13668   EIH:   211022  211122          BBAKKALKOY            SOGANLIK      1            217522  CUMHURIYET    1.020110
13669   EIH:   222221  222321          PASALAR               BILORSA       1            222221  PASALAR       1.020117
13670   EIH:   215521  228722          ULURES                ORHANELI      1            220121  BURSASANAYI   1.020120
13671   EIH:   214421  220821          AKSAYALOVA            ORHANGAZI     1            217522  CUMHURIYET    1.020120
13672   EIH:   214421  220821          AKSAYALOVA            ORHANGAZI     1            217521  CUMHURIYET    1.020120
13673   EIH:   210121  211821          TEPEOREN              GEBZEOSB      2            217522  CUMHURIYET    1.020121
13674   EIH:   210121  211821          TEPEOREN              GEBZEOSB      2            217521  CUMHURIYET    1.020121
13675   EIH:   210111  210311          TEPEOREN              ADAPAZARI     1            214122  VANIKOY       1.020123
13676   EIH:   210111  210311          TEPEOREN              ADAPAZARI     1            214121  VANIKOY       1.020123
13677   EIH:   220023  228221          BURSADG               RBKARESI      1            221921  KESTEL        1.020125
13678   OTR:   219110  219121  COLAKOGLU400 A-OTR-1  COLAKOGLU400 A-OTR-1  1            212021  DUDULLU       1.020126
13679   OTR:   219110  219121  COLAKOGLU400 A-OTR-2  COLAKOGLU400 A-OTR-2  2            212021  DUDULLU       1.020126
13680   EIH:   210121  211821          TEPEOREN              GEBZEOSB      1            217522  CUMHURIYET    1.020126
13681   EIH:   210121  211821          TEPEOREN              GEBZEOSB      1            217521  CUMHURIYET    1.020126
13682  BANK:   220111  220121         BURSASANAYI A         BURSASANAYI A  2            217521  CUMHURIYET    1.020127
13683  BANK:   220111  220121         BURSASANAYI A         BURSASANAYI A  2            217522  CUMHURIYET    1.020127
13684   EIH:   222121  227221          INEGOL                ULUDAG        1            212021  DUDULLU       1.020128
13685   EIH:   210222  211022          PASAKOY               BBAKKALKOY    2            217522  CUMHURIYET    1.020130
13686   EIH:   210222  211022          PASAKOY               BBAKKALKOY    2            217521  CUMHURIYET    1.020130
13687   EIH:   210222  211022          PASAKOY               BBAKKALKOY    1            217522  CUMHURIYET    1.020130
13688   EIH:   210222  211022          PASAKOY               BBAKKALKOY    1            217521  CUMHURIYET    1.020130
13689   EIH:   211022  211222          BBAKKALKOY            KARTAL        1            217522  CUMHURIYET    1.020133
13690   EIH:   211022  211222          BBAKKALKOY            KARTAL        1            217521  CUMHURIYET    1.020133
13691   EIH:   214821  216721          MAKINAOSB             GEBZEKIMYA    1            217621  DUDULLUMETRO  1.020133
13692   EIH:   214821  216721          MAKINAOSB             GEBZEKIMYA    1            217622  DUDULLUMETRO  1.020133
13693   OTR:   227211  227221        ULUDAG A-OTR-1        ULUDAG A-OTR-1  1            212021  DUDULLU       1.020134
13694   OTR:   227211  227221        ULUDAG B-OTR-4        ULUDAG B-OTR-4  2            212021  DUDULLU       1.020134
13695   EIH:   220511  222811          SEYITOMER             ESKISEHIR3    1            212021  DUDULLU       1.020135
13696   EIH:   213721  220721          YALOVA                GEMLIK        1            217521  CUMHURIYET    1.020136
13697   EIH:   213721  220721          YALOVA                GEMLIK        1            217522  CUMHURIYET    1.020136
13698   EIH:   210510  216911          ADA2DGKC              KAVACIK       1            222822  ESKISEHIR3    1.020140
13699   EIH:   210510  216911          ADA2DGKC              KAVACIK       1            222821  ESKISEHIR3    1.020140
13700   EIH:   213621  213721          KARAMURSEL            YALOVA        1            217522  CUMHURIYET    1.020141
13701   EIH:   213621  213721          KARAMURSEL            YALOVA        1            217521  CUMHURIYET    1.020141
13702   EIH:   220122  228622          BURSASANAYI           OSMANGAZI     1            217521  CUMHURIYET    1.020141
13703   EIH:   220122  228622          BURSASANAYI           OSMANGAZI     1            217522  CUMHURIYET    1.020141
13704   EIH:   228621  291821          OSMANGAZI             BSANAYISANAL  1            217521  CUMHURIYET    1.020141
13705   EIH:   228621  291821          OSMANGAZI             BSANAYISANAL  1            217522  CUMHURIYET    1.020141
13706   EIH:   220210  329711          GURAGAC               KOLINTES      1            212021  DUDULLU       1.020141
13707   EIH:   220121  291821          BURSASANAYI           BSANAYISANAL  1            217522  CUMHURIYET    1.020142
13708   EIH:   220121  291821          BURSASANAYI           BSANAYISANAL  1            217521  CUMHURIYET    1.020142
13709   EIH:   211221  211921          KARTAL                KURTKOY       2            217522  CUMHURIYET    1.020149
13710   EIH:   211221  211921          KARTAL                KURTKOY       1            217521  CUMHURIYET    1.020149
13711   EIH:   211221  211921          KARTAL                KURTKOY       1            217522  CUMHURIYET    1.020149
13712   EIH:   211221  211921          KARTAL                KURTKOY       2            217521  CUMHURIYET    1.020149
13713   EIH:   220023  220922          BURSADG               OTOSANSIT     1            217522  CUMHURIYET    1.020149
13714   EIH:   220023  220922          BURSADG               OTOSANSIT     1            217521  CUMHURIYET    1.020149
13715   EIH:   220210  220510          GURAGAC               SEYITOMER     1            221221  BOSEN         1.020149
13716  BANK:   222810  222822          ESKISEHIR3 A          ESKISEHIR3 A  2            217521  CUMHURIYET    1.020149
13717  BANK:   222810  222822          ESKISEHIR3 A          ESKISEHIR3 A  2            217522  CUMHURIYET    1.020149
13718   EIH:   220023  228221          BURSADG               RBKARESI      1            217522  CUMHURIYET    1.020150
13719   EIH:   220023  228221          BURSADG               RBKARESI      1            217521  CUMHURIYET    1.020150
13720   EIH:   211622  214322          ICMELER               DILISKELESIG  1            212021  DUDULLU       1.020150
13721   EIH:   221721  229421          AKCALAR               GUNEY-1RES    1            217522  CUMHURIYET    1.020150
13722   EIH:   221721  229421          AKCALAR               GUNEY-1RES    1            217521  CUMHURIYET    1.020150
13723   EIH:   216121  225521          DINCERCIM             MERYEMRES     1            217521  CUMHURIYET    1.020151
13724   EIH:   216121  225521          DINCERCIM             MERYEMRES     1            217522  CUMHURIYET    1.020151
13725   EIH:   222121  228721          INEGOL                ORHANELI      1            217522  CUMHURIYET    1.020153
13726   EIH:   222121  228721          INEGOL                ORHANELI      1            217521  CUMHURIYET    1.020153
13727   OTR:   214310  214322    DILISKELESIG OTR-1    DILISKELESIG OTR-1  1            217621  DUDULLUMETRO  1.020153
13728   OTR:   214310  214322    DILISKELESIG OTR-1    DILISKELESIG OTR-1  1            217622  DUDULLUMETRO  1.020153
13729   EIH:   216121  222221          DINCERCIM             PASALAR       1            222822  ESKISEHIR3    1.020153
13730   EIH:   216121  222221          DINCERCIM             PASALAR       1            222821  ESKISEHIR3    1.020153
13731   EIH:   215521  222121          ULURES                INEGOL        1            217521  CUMHURIYET    1.020153
13732   EIH:   215521  222121          ULURES                INEGOL        1            217522  CUMHURIYET    1.020153
13733   EIH:   220022  220821          BURSADG               ORHANGAZI     1            217521  CUMHURIYET    1.020154
13734   EIH:   220022  220821          BURSADG               ORHANGAZI     1            217522  CUMHURIYET    1.020154
13735   EIH:   221321  228722          BESEVLER              ORHANELI      1            217522  CUMHURIYET    1.020154
13736   EIH:   221321  228722          BESEVLER              ORHANELI      1            217521  CUMHURIYET    1.020154
13737   EIH:   222421  222521          SOGUT                 BOZUYUK       1            217521  CUMHURIYET    1.020155
13738   EIH:   222421  222521          SOGUT                 BOZUYUK       1            217522  CUMHURIYET    1.020155
13739   OTR:   214311  214322    DILISKELESIG OTR-2    DILISKELESIG OTR-2  1            217621  DUDULLUMETRO  1.020155
13740   OTR:   214311  214322    DILISKELESIG OTR-2    DILISKELESIG OTR-2  1            217622  DUDULLUMETRO  1.020155
13741   EIH:   214321  214821          DILISKELESIG          MAKINAOSB     1            212021  DUDULLU       1.020156
13742   EIH:   220921  228221          OTOSANSIT             RBKARESI      1            217522  CUMHURIYET    1.020156
13743   EIH:   220921  228221          OTOSANSIT             RBKARESI      1            217521  CUMHURIYET    1.020156
13744   OTR:   220011  220024       BURSADG B-OTR-3       BURSADG B-OTR-3  1            217521  CUMHURIYET    1.020156
13745   OTR:   220011  220024       BURSADG B-OTR-3       BURSADG B-OTR-3  1            217522  CUMHURIYET    1.020156
13746   OTR:   220111  220121   BURSASANAYI C-OTR-5   BURSASANAYI C-OTR-5  1            217522  CUMHURIYET    1.020157
13747   OTR:   220111  220121   BURSASANAYI C-OTR-5   BURSASANAYI C-OTR-5  1            217521  CUMHURIYET    1.020157
13748   EIH:   222421  225521          SOGUT                 MERYEMRES     1            217522  CUMHURIYET    1.020158
13749   EIH:   222421  225521          SOGUT                 MERYEMRES     1            217521  CUMHURIYET    1.020158
13750   EIH:   221621  221721          GORUKLE               AKCALAR       1            217521  CUMHURIYET    1.020158
13751   EIH:   221621  221721          GORUKLE               AKCALAR       1            217522  CUMHURIYET    1.020158
13752   EIH:   224022  311121          KARACABEY             GOBEL         1            217522  CUMHURIYET    1.020158
13753   EIH:   224022  311121          KARACABEY             GOBEL         1            217521  CUMHURIYET    1.020158
13754   EIH:   213721  214421          YALOVA                AKSAYALOVA    1            217522  CUMHURIYET    1.020160
13755   EIH:   213721  214421          YALOVA                AKSAYALOVA    1            217521  CUMHURIYET    1.020160
13756   EIH:   220121  228721          BURSASANAYI           ORHANELI      1            217521  CUMHURIYET    1.020160
13757   EIH:   220121  228721          BURSASANAYI           ORHANELI      1            217522  CUMHURIYET    1.020160
13758   EIH:   221521  311121          MKEMALPASA            GOBEL         1            217522  CUMHURIYET    1.020161
13759   EIH:   221521  311121          MKEMALPASA            GOBEL         1            217521  CUMHURIYET    1.020161
13760   EIH:   227621  229421          HARMANLIKRES          GUNEY-1RES    1            217522  CUMHURIYET    1.020161
13761   EIH:   227621  229421          HARMANLIKRES          GUNEY-1RES    1            217521  CUMHURIYET    1.020161
13762  BANK:   220210  220221             GURAGAC A             GURAGAC A  1            217521  CUMHURIYET    1.020161
13763  BANK:   220210  220221             GURAGAC A             GURAGAC A  1            217522  CUMHURIYET    1.020161
13764   EIH:   222821  224121          ESKISEHIR3            ESKISEHIRCIM  1            217521  CUMHURIYET    1.020162
13765   EIH:   222821  224121          ESKISEHIR3            ESKISEHIRCIM  1            217522  CUMHURIYET    1.020162
13766   OTR:   222811  222821    ESKISEHIR3 B-OTR-3    ESKISEHIR3 B-OTR-3  2            217522  CUMHURIYET    1.020162
13767   EIH:   227121  228721          DEVECIKONAGI          ORHANELI      1            217522  CUMHURIYET    1.020162
13768   OTR:   222811  222821    ESKISEHIR3 B-OTR-3    ESKISEHIR3 B-OTR-3  2            217521  CUMHURIYET    1.020162
13769   EIH:   227121  228721          DEVECIKONAGI          ORHANELI      1            217521  CUMHURIYET    1.020162
13770   EIH:   220024  220621          BURSADG               KARSAK        1            217522  CUMHURIYET    1.020163
13771   EIH:   220024  220621          BURSADG               KARSAK        1            217521  CUMHURIYET    1.020163
13772   EIH:   220521  227521          SEYITOMER             KUMAS         1            217522  CUMHURIYET    1.020163
13773   EIH:   220521  227521          SEYITOMER             KUMAS         1            217521  CUMHURIYET    1.020163
13774   EIH:   220121  221821          BURSASANAYI           DEMIRTAS      1            217521  CUMHURIYET    1.020163
13775   EIH:   220121  221821          BURSASANAYI           DEMIRTAS      1            217522  CUMHURIYET    1.020163
13776   EIH:   215821  220621          ASILDEMIRCLK          KARSAK        1            217521  CUMHURIYET    1.020164
13777   EIH:   215821  220621          ASILDEMIRCLK          KARSAK        1            217522  CUMHURIYET    1.020164
13778   EIH:   214210  227211          KOCAELI               ULUDAG        1            212021  DUDULLU       1.020166
13779   OTR:   222811  222821    ESKISEHIR3 B-OTR-4    ESKISEHIR3 B-OTR-4  1            217521  CUMHURIYET    1.020166
13780   OTR:   222811  222821    ESKISEHIR3 B-OTR-4    ESKISEHIR3 B-OTR-4  1            217522  CUMHURIYET    1.020166
13781   EIH:   224121  225121          ESKISEHIRCIM          BOZUYUKOSB    1            217521  CUMHURIYET    1.020166
13782   EIH:   224121  225121          ESKISEHIRCIM          BOZUYUKOSB    1            217522  CUMHURIYET    1.020166
13783   OTR:   220510  220521       SEYITOMER OTR-1       SEYITOMER OTR-1  1            217522  CUMHURIYET    1.020167
13784   OTR:   220510  220521       SEYITOMER OTR-1       SEYITOMER OTR-1  1            217521  CUMHURIYET    1.020167
13785   EIH:   220521  225321          SEYITOMER             BOZUYUKRES    1            217521  CUMHURIYET    1.020167
13786   EIH:   220521  225321          SEYITOMER             BOZUYUKRES    1            217522  CUMHURIYET    1.020167
13787   EIH:   221521  225221          MKEMALPASA            POYRAZRES_SU  1            217522  CUMHURIYET    1.020168
13788   EIH:   221521  225221          MKEMALPASA            POYRAZRES_SU  1            217521  CUMHURIYET    1.020168
13789   EIH:   219321  224221          HASANAGA              ULUABATHES    1            217522  CUMHURIYET    1.020168
13790   EIH:   219321  224221          HASANAGA              ULUABATHES    1            217521  CUMHURIYET    1.020168
13791   EIH:   220024  220821          BURSADG               ORHANGAZI     1            217521  CUMHURIYET    1.020168
13792   EIH:   220024  220821          BURSADG               ORHANGAZI     1            217522  CUMHURIYET    1.020168
13793   EIH:   216121  222221          DINCERCIM             PASALAR       1            217521  CUMHURIYET    1.020169
13794   EIH:   216121  222221          DINCERCIM             PASALAR       1            217522  CUMHURIYET    1.020169
13795   EIH:   224021  227621          KARACABEY             HARMANLIKRES  1            217522  CUMHURIYET    1.020169
13796   EIH:   224021  227621          KARACABEY             HARMANLIKRES  1            217521  CUMHURIYET    1.020169
13797   EIH:   227121  311121          DEVECIKONAGI          GOBEL         1            217522  CUMHURIYET    1.020169
13798   EIH:   227121  311121          DEVECIKONAGI          GOBEL         1            217521  CUMHURIYET    1.020169
13799   EIH:   222721  222821          ESKISEHIR2            ESKISEHIR3    1            217521  CUMHURIYET    1.020170
13800   EIH:   222721  222821          ESKISEHIR2            ESKISEHIR3    1            217522  CUMHURIYET    1.020170
13801   EIH:   222521  225621          BOZUYUK               KARTALRES     1            217521  CUMHURIYET    1.020170
13802   EIH:   222521  225621          BOZUYUK               KARTALRES     1            217522  CUMHURIYET    1.020170
13803   EIH:   222822  227922          ESKISEHIR3            ESKISEHIROSB  1            217522  CUMHURIYET    1.020170
13804   EIH:   222821  227921          ESKISEHIR3            ESKISEHIROSB  1            217522  CUMHURIYET    1.020170
13805   EIH:   222821  227921          ESKISEHIR3            ESKISEHIROSB  1            217521  CUMHURIYET    1.020170
13806   EIH:   222822  227922          ESKISEHIR3            ESKISEHIROSB  1            217521  CUMHURIYET    1.020170
13807   EIH:   222721  290821          ESKISEHIR2            KUMBETSANAL   1            217521  CUMHURIYET    1.020170
13808   EIH:   222721  290821          ESKISEHIR2            KUMBETSANAL   1            217522  CUMHURIYET    1.020170
13809   EIH:   221121  228621          YILDIRIM              OSMANGAZI     1            217522  CUMHURIYET    1.020170
13810   EIH:   221121  228621          YILDIRIM              OSMANGAZI     1            217521  CUMHURIYET    1.020170
13811   EIH:   223621  227522          KIRKA                 KUMAS         1            217522  CUMHURIYET    1.020170
13812   EIH:   223621  227522          KIRKA                 KUMAS         1            217521  CUMHURIYET    1.020170
13813   EIH:   221921  292021          KESTEL                KESTELSANAL   1            217521  CUMHURIYET    1.020171
13814   EIH:   221921  292021          KESTEL                KESTELSANAL   1            217522  CUMHURIYET    1.020171
13815   EIH:   220121  221322          BURSASANAYI           BESEVLER      1            217521  CUMHURIYET    1.020171
13816   EIH:   220121  221322          BURSASANAYI           BESEVLER      1            217522  CUMHURIYET    1.020171
13817   EIH:   225221  228722          POYRAZRES_SU          ORHANELI      1            217521  CUMHURIYET    1.020171
13818   EIH:   223321  291321          KUTAHYA               KUTAHYASANAL  1            217521  CUMHURIYET    1.020171
13819   EIH:   223321  291321          KUTAHYA               KUTAHYASANAL  1            217522  CUMHURIYET    1.020171
13820   EIH:   225221  228722          POYRAZRES_SU          ORHANELI      1            217522  CUMHURIYET    1.020171
13821   EIH:   222822  225621          ESKISEHIR3            KARTALRES     1            217521  CUMHURIYET    1.020171
13822   EIH:   222822  225621          ESKISEHIR3            KARTALRES     1            217522  CUMHURIYET    1.020171
13823   EIH:   220221  290821          GURAGAC               KUMBETSANAL   1            217522  CUMHURIYET    1.020171
13824   EIH:   220221  290821          GURAGAC               KUMBETSANAL   1            217521  CUMHURIYET    1.020171
13825   EIH:   220011  220110          BURSADG               BURSASANAYI   1            212021  DUDULLU       1.020172
13826   EIH:   221121  228622          YILDIRIM              OSMANGAZI     1            217521  CUMHURIYET    1.020173
13827   EIH:   221121  228622          YILDIRIM              OSMANGAZI     1            217522  CUMHURIYET    1.020173
13828   EIH:   220321  222822          TUNCBILEK-A           ESKISEHIR3    1            217522  CUMHURIYET    1.020173
13829   EIH:   220321  222822          TUNCBILEK-A           ESKISEHIR3    1            217521  CUMHURIYET    1.020173
13830   EIH:   222921  223621          CIFTELER              KIRKA         1            217521  CUMHURIYET    1.020174
13831   EIH:   222921  223621          CIFTELER              KIRKA         1            217522  CUMHURIYET    1.020174
13832   EIH:   222721  227921          ESKISEHIR2            ESKISEHIROSB  1            217521  CUMHURIYET    1.020175
13833   EIH:   222721  227921          ESKISEHIR2            ESKISEHIROSB  1            217522  CUMHURIYET    1.020175
13834   EIH:   220021  221822          BURSADG               DEMIRTAS      1            217521  CUMHURIYET    1.020175
13835   EIH:   220021  221822          BURSADG               DEMIRTAS      1            217522  CUMHURIYET    1.020175
13836   EIH:   220022  221822          BURSADG               DEMIRTAS      1            217522  CUMHURIYET    1.020175
13837   EIH:   220022  221822          BURSADG               DEMIRTAS      1            217521  CUMHURIYET    1.020175
13838   EIH:   220221  220421          GURAGAC               TUNCBILEK-B   1            217522  CUMHURIYET    1.020175
13839   EIH:   220221  220421          GURAGAC               TUNCBILEK-B   1            217521  CUMHURIYET    1.020175
13840   EIH:   221221  221821          BOSEN                 DEMIRTAS      1            217521  CUMHURIYET    1.020175
13841   EIH:   221221  221821          BOSEN                 DEMIRTAS      1            217522  CUMHURIYET    1.020175
13842   EIH:   220321  220421          TUNCBILEK-A           TUNCBILEK-B   1            217521  CUMHURIYET    1.020175
13843   EIH:   220321  220421          TUNCBILEK-A           TUNCBILEK-B   1            217522  CUMHURIYET    1.020175
13844   EIH:   220322  220421          TUNCBILEK-A           TUNCBILEK-B   1            217521  CUMHURIYET    1.020175
13845   EIH:   220322  220421          TUNCBILEK-A           TUNCBILEK-B   1            217522  CUMHURIYET    1.020175
13846   EIH:   221421  228722          ORHANELITES           ORHANELI      1            217522  CUMHURIYET    1.020175
13847   EIH:   221421  228721          ORHANELITES           ORHANELI      1            217521  CUMHURIYET    1.020175
13848   EIH:   221421  228722          ORHANELITES           ORHANELI      1            217521  CUMHURIYET    1.020175
13849   EIH:   221421  228721          ORHANELITES           ORHANELI      1            217522  CUMHURIYET    1.020175
13850   EIH:   220122  221221          BURSASANAYI           BOSEN         1            217521  CUMHURIYET    1.020179
13851   EIH:   220122  221221          BURSASANAYI           BOSEN         1            217522  CUMHURIYET    1.020179
13852   EIH:   221921  225422          KESTEL                TURANKOY      1            217521  CUMHURIYET    1.020180
13853   EIH:   221921  225422          KESTEL                TURANKOY      1            217522  CUMHURIYET    1.020180
13854   EIH:   215521  228722          ULURES                ORHANELI      1            217522  CUMHURIYET    1.020180
13855   EIH:   215521  228722          ULURES                ORHANELI      1            217521  CUMHURIYET    1.020180
13856   EIH:   227221  292021          ULUDAG                KESTELSANAL   1            217521  CUMHURIYET    1.020180
13857   EIH:   227221  292021          ULUDAG                KESTELSANAL   1            217522  CUMHURIYET    1.020180
13858   OTR:   219110  219121  COLAKOGLU400 A-OTR-2  COLAKOGLU400 A-OTR-2  2            217522  CUMHURIYET    1.020182
13859   OTR:   219110  219121  COLAKOGLU400 A-OTR-2  COLAKOGLU400 A-OTR-2  2            217521  CUMHURIYET    1.020182
13860   OTR:   219110  219121  COLAKOGLU400 A-OTR-1  COLAKOGLU400 A-OTR-1  1            217521  CUMHURIYET    1.020182
13861   OTR:   219110  219121  COLAKOGLU400 A-OTR-1  COLAKOGLU400 A-OTR-1  1            217522  CUMHURIYET    1.020182
13862   OTR:   211210  211221        KARTAL C-OTR-6        KARTAL C-OTR-6  1            217621  DUDULLUMETRO  1.020182
13863   OTR:   211210  211221        KARTAL C-OTR-6        KARTAL C-OTR-6  1            217622  DUDULLUMETRO  1.020182
13864   EIH:   222221  222321          PASALAR               BILORSA       1            217521  CUMHURIYET    1.020182
13865   EIH:   222221  222321          PASALAR               BILORSA       1            217522  CUMHURIYET    1.020182
13866   EIH:   225421  227221          TURANKOY              ULUDAG        1            217522  CUMHURIYET    1.020183
13867   EIH:   225421  227221          TURANKOY              ULUDAG        1            217521  CUMHURIYET    1.020183
13868   EIH:   120310  216911          ALIBEYKOY             KAVACIK       1            211221  KARTAL        1.020185
13869   EIH:   211521  214321          COLAKOGLU             DILISKELESIG  1            212021  DUDULLU       1.020186
13870   EIH:   220022  220721          BURSADG               GEMLIK        1            222822  ESKISEHIR3    1.020187
13871   EIH:   220022  220721          BURSADG               GEMLIK        1            222821  ESKISEHIR3    1.020187
13872   EIH:   211822  216721          GEBZEOSB              GEBZEKIMYA    1            211621  ICMELER       1.020189
13873  BANK:   210010  210022           UMRANIYE A-           UMRANIYE A-  2            217622  DUDULLUMETRO  1.020189
13874  BANK:   210010  210022           UMRANIYE A-           UMRANIYE A-  2            217621  DUDULLUMETRO  1.020189
13875   EIH:   220111  220210          BURSASANAYI           GURAGAC       1            224422  ETIGUMUS      1.020192
13876   EIH:   210510  216911          ADA2DGKC              KAVACIK       1            210122  TEPEOREN      1.020193
13877   EIH:   211321  211822          TUZLA                 GEBZEOSB      1            211121  SOGANLIK      1.020200
13878   EIH:   211321  211822          TUZLA                 GEBZEOSB      1            211122  SOGANLIK      1.020200
13879   EIH:   210111  210311          TEPEOREN              ADAPAZARI     1            210021  UMRANIYE      1.020202
13880   EIH:   214321  214821          DILISKELESIG          MAKINAOSB     1            217521  CUMHURIYET    1.020211
13881   EIH:   214321  214821          DILISKELESIG          MAKINAOSB     1            217522  CUMHURIYET    1.020211
13882   EIH:   220521  227521          SEYITOMER             KUMAS         1            224422  ETIGUMUS      1.020212
13883   EIH:   222121  227221          INEGOL                ULUDAG        1            217521  CUMHURIYET    1.020217
13884   EIH:   222121  227221          INEGOL                ULUDAG        1            217522  CUMHURIYET    1.020217
13885   EIH:   211321  211822          TUZLA                 GEBZEOSB      1            217521  CUMHURIYET    1.020221
13886   EIH:   211321  211822          TUZLA                 GEBZEOSB      1            217522  CUMHURIYET    1.020221
13887   EIH:   220221  220421          GURAGAC               TUNCBILEK-B   1            225621  KARTALRES     1.020222
13888   OTR:   227211  227221        ULUDAG A-OTR-1        ULUDAG A-OTR-1  1            217521  CUMHURIYET    1.020223
13889   OTR:   227211  227221        ULUDAG A-OTR-1        ULUDAG A-OTR-1  1            217522  CUMHURIYET    1.020223
13890   OTR:   227211  227221        ULUDAG B-OTR-4        ULUDAG B-OTR-4  2            217522  CUMHURIYET    1.020223
13891   OTR:   227211  227221        ULUDAG B-OTR-4        ULUDAG B-OTR-4  2            217521  CUMHURIYET    1.020223
13892  BANK:   220010  220021             BURSADG A             BURSADG A  1            222822  ESKISEHIR3    1.020224
13893  BANK:   220010  220021             BURSADG A             BURSADG A  1            222821  ESKISEHIR3    1.020224
13894   EIH:   220511  222811          SEYITOMER             ESKISEHIR3    1            217522  CUMHURIYET    1.020227
13895   EIH:   220511  222811          SEYITOMER             ESKISEHIR3    1            217521  CUMHURIYET    1.020227
13896   EIH:   220210  329711          GURAGAC               KOLINTES      1            217521  CUMHURIYET    1.020232
13897   EIH:   220210  329711          GURAGAC               KOLINTES      1            217522  CUMHURIYET    1.020232
13898   EIH:   222921  223621          CIFTELER              KIRKA         1            222821  ESKISEHIR3    1.020233
13899   EIH:   222921  223621          CIFTELER              KIRKA         1            222822  ESKISEHIR3    1.020233
13900   EIH:   211622  214322          ICMELER               DILISKELESIG  1            217522  CUMHURIYET    1.020234
13901   EIH:   211622  214322          ICMELER               DILISKELESIG  1            217521  CUMHURIYET    1.020234
13902   EIH:   214210  227211          KOCAELI               ULUDAG        1            217522  CUMHURIYET    1.020234
13903   EIH:   214210  227211          KOCAELI               ULUDAG        1            217521  CUMHURIYET    1.020234
13904   EIH:   211521  214321          COLAKOGLU             DILISKELESIG  1            217521  CUMHURIYET    1.020238
13905   EIH:   211521  214321          COLAKOGLU             DILISKELESIG  1            217522  CUMHURIYET    1.020238
13906   EIH:   214711  214810          YENIDGKC              MAKINAOSB     1            222821  ESKISEHIR3    1.020239
13907   EIH:   214711  214810          YENIDGKC              MAKINAOSB     1            222822  ESKISEHIR3    1.020239
13908   OTR:   214811  214822     MAKINAOSB B-OTR-3     MAKINAOSB B-OTR-3  1            216721  GEBZEKIMYA    1.020247
13909   OTR:   214811  214822     MAKINAOSB B-OTR-3     MAKINAOSB B-OTR-3  1            216722  GEBZEKIMYA    1.020247
13910   EIH:   215521  228722          ULURES                ORHANELI      1            220122  BURSASANAYI   1.020247
13911   OTR:   214811  214822     MAKINAOSB B-OTR-3     MAKINAOSB B-OTR-3  1            211221  KARTAL        1.020248
13912   EIH:   210121  211921          TEPEOREN              KURTKOY       1            217622  DUDULLUMETRO  1.020249
13913   EIH:   210121  211921          TEPEOREN              KURTKOY       1            217621  DUDULLUMETRO  1.020249
13914   EIH:   220210  220510          GURAGAC               SEYITOMER     1            222821  ESKISEHIR3    1.020250
13915   EIH:   220210  220510          GURAGAC               SEYITOMER     1            222822  ESKISEHIR3    1.020250
13916   EIH:   220011  220110          BURSADG               BURSASANAYI   1            217522  CUMHURIYET    1.020251
13917   EIH:   220011  220110          BURSADG               BURSASANAYI   1            217521  CUMHURIYET    1.020251
13918   EIH:   211522  214322          COLAKOGLU             DILISKELESIG  1            217622  DUDULLUMETRO  1.020256
13919   EIH:   211522  214322          COLAKOGLU             DILISKELESIG  1            217621  DUDULLUMETRO  1.020256
13920   EIH:   210111  214310          TEPEOREN              DILISKELESIG  1            214021  ISAKOY        1.020257
13921   EIH:   210111  214310          TEPEOREN              DILISKELESIG  1            214022  ISAKOY        1.020257
13922   EIH:   210111  214310          TEPEOREN              DILISKELESIG  1            212221  SILE          1.020257
13923   EIH:   211822  216721          GEBZEOSB              GEBZEKIMYA    1            214321  DILISKELESIG  1.020258
13924   EIH:   222822  225621          ESKISEHIR3            KARTALRES     1            222822  ESKISEHIR3    1.020263
13925   EIH:   222822  225621          ESKISEHIR3            KARTALRES     1            222821  ESKISEHIR3    1.020263
13926   EIH:   210922  216622          KBAKKALKOY            KADIKOY       1            217621  DUDULLUMETRO  1.020266
13927   EIH:   210922  216622          KBAKKALKOY            KADIKOY       1            217622  DUDULLUMETRO  1.020266
13928   EIH:   220022  220721          BURSADG               GEMLIK        1            217621  DUDULLUMETRO  1.020280
13929   EIH:   220022  220721          BURSADG               GEMLIK        1            217622  DUDULLUMETRO  1.020280
13930   EIH:   210111  214310          TEPEOREN              DILISKELESIG  1            222821  ESKISEHIR3    1.020282
13931   EIH:   210111  214310          TEPEOREN              DILISKELESIG  1            222822  ESKISEHIR3    1.020282
13932   OTR:   210910  210922    KBAKKALKOY B-OTR-4    KBAKKALKOY B-OTR-4  1            217622  DUDULLUMETRO  1.020284
13933   OTR:   210910  210922    KBAKKALKOY B-OTR-4    KBAKKALKOY B-OTR-4  1            217621  DUDULLUMETRO  1.020284
13934   OTR:   210911  210921    KBAKKALKOY A-OTR-2    KBAKKALKOY A-OTR-2  1            217622  DUDULLUMETRO  1.020285
13935   OTR:   210911  210921    KBAKKALKOY A-OTR-2    KBAKKALKOY A-OTR-2  1            217621  DUDULLUMETRO  1.020285
13936   EIH:   214822  217221          MAKINAOSB             SIDDIK        1            217621  DUDULLUMETRO  1.020292
13937   EIH:   214822  217221          MAKINAOSB             SIDDIK        1            217622  DUDULLUMETRO  1.020292
13938   OTR:   211211  211221        KARTAL B-OTR-4        KARTAL B-OTR-4  1            217622  DUDULLUMETRO  1.020297
13939   OTR:   211211  211221        KARTAL B-OTR-4        KARTAL B-OTR-4  1            217621  DUDULLUMETRO  1.020297
13940   EIH:   220023  228221          BURSADG               RBKARESI      1            228221  RBKARESI      1.020305
13941   EIH:   211222  211621          KARTAL                ICMELER       1            211221  KARTAL        1.020306
13942   EIH:   222521  225621          BOZUYUK               KARTALRES     1            222821  ESKISEHIR3    1.020307
13943   EIH:   222521  225621          BOZUYUK               KARTALRES     1            222822  ESKISEHIR3    1.020307
13944   EIH:   210910  215211          KBAKKALKOY            MALTEPEIST    1            211221  KARTAL        1.020308
13945   EIH:   220010  314911          BURSADG               BANDIRMA1DG   1            222822  ESKISEHIR3    1.020317
13946   EIH:   220010  314911          BURSADG               BANDIRMA1DG   1            222821  ESKISEHIR3    1.020317
13947   EIH:   220110  310010          BURSASANAYI           KOYLUKOY      1            217622  DUDULLUMETRO  1.020318
13948   EIH:   220110  310010          BURSASANAYI           KOYLUKOY      1            217621  DUDULLUMETRO  1.020318
13949   EIH:   210022  210721          UMRANIYE              SELIMIYE      1            217621  DUDULLUMETRO  1.020323
13950   EIH:   211321  211822          TUZLA                 GEBZEOSB      1            212021  DUDULLU       1.020323
13951   EIH:   210022  210721          UMRANIYE              SELIMIYE      1            217622  DUDULLUMETRO  1.020323
13952   EIH:   220022  220821          BURSADG               ORHANGAZI     1            222821  ESKISEHIR3    1.020342
13953   EIH:   220022  220821          BURSADG               ORHANGAZI     1            222822  ESKISEHIR3    1.020342
13954   EIH:   220024  220621          BURSADG               KARSAK        1            222821  ESKISEHIR3    1.020342
13955   EIH:   220024  220621          BURSADG               KARSAK        1            222822  ESKISEHIR3    1.020342
13956  BANK:   210110  210121            TEPEOREN A            TEPEOREN A  2            222821  ESKISEHIR3    1.020344
13957  BANK:   210110  210121            TEPEOREN A            TEPEOREN A  2            222822  ESKISEHIR3    1.020344
13958   EIH:   210110  214211          TEPEOREN              KOCAELI       1            211221  KARTAL        1.020345
13959   EIH:   210821  210922          GOZTEPE               KBAKKALKOY    1            217621  DUDULLUMETRO  1.020346
13960   EIH:   210821  210922          GOZTEPE               KBAKKALKOY    1            217622  DUDULLUMETRO  1.020346
13961   EIH:   215821  220621          ASILDEMIRCLK          KARSAK        1            222822  ESKISEHIR3    1.020349
13962   EIH:   215821  220621          ASILDEMIRCLK          KARSAK        1            222821  ESKISEHIR3    1.020349
13963  BANK:   210210  210221             PASAKOY A             PASAKOY A  1            222822  ESKISEHIR3    1.020350
13964  BANK:   210210  210221             PASAKOY A             PASAKOY A  1            222821  ESKISEHIR3    1.020350
13965   OTR:   211210  211222        KARTAL A-OTR-2        KARTAL A-OTR-2  1            217622  DUDULLUMETRO  1.020354
13966   OTR:   211210  211222        KARTAL A-OTR-2        KARTAL A-OTR-2  1            217621  DUDULLUMETRO  1.020354
13967  BANK:   220111  220122         BURSASANAYI B         BURSASANAYI B  1            222821  ESKISEHIR3    1.020355
13968  BANK:   220111  220122         BURSASANAYI B         BURSASANAYI B  1            222822  ESKISEHIR3    1.020355
13969   OTR:   220011  220024       BURSADG B-OTR-3       BURSADG B-OTR-3  1            222822  ESKISEHIR3    1.020357
13970   OTR:   220011  220024       BURSADG B-OTR-3       BURSADG B-OTR-3  1            222821  ESKISEHIR3    1.020357
13971   EIH:   210110  214211          TEPEOREN              KOCAELI       1            222822  ESKISEHIR3    1.020358
13972   EIH:   210110  214211          TEPEOREN              KOCAELI       1            222821  ESKISEHIR3    1.020358
13973   EIH:   214210  214810          KOCAELI               MAKINAOSB     1            222821  ESKISEHIR3    1.020359
13974   EIH:   214210  214810          KOCAELI               MAKINAOSB     1            222822  ESKISEHIR3    1.020359
13975   EIH:   210022  210922          UMRANIYE              KBAKKALKOY    1            217622  DUDULLUMETRO  1.020361
13976   EIH:   210022  210922          UMRANIYE              KBAKKALKOY    1            217621  DUDULLUMETRO  1.020361
13977   EIH:   213721  220721          YALOVA                GEMLIK        1            222821  ESKISEHIR3    1.020362
13978   EIH:   213721  220721          YALOVA                GEMLIK        1            222822  ESKISEHIR3    1.020362
13979   EIH:   211222  211621          KARTAL                ICMELER       1            222821  ESKISEHIR3    1.020362
13980   EIH:   211222  211621          KARTAL                ICMELER       1            222822  ESKISEHIR3    1.020362
13981   EIH:   210010  210110          UMRANIYE              TEPEOREN      1            211221  KARTAL        1.020364
13982   EIH:   210010  210911          UMRANIYE              KBAKKALKOY    1            222821  ESKISEHIR3    1.020365
13983   EIH:   210010  210911          UMRANIYE              KBAKKALKOY    1            222822  ESKISEHIR3    1.020365
13984   EIH:   210910  215211          KBAKKALKOY            MALTEPEIST    1            222821  ESKISEHIR3    1.020366
13985   EIH:   210910  215211          KBAKKALKOY            MALTEPEIST    1            222822  ESKISEHIR3    1.020366
13986   EIH:   220024  220821          BURSADG               ORHANGAZI     1            222822  ESKISEHIR3    1.020366
13987   EIH:   220024  220821          BURSADG               ORHANGAZI     1            222821  ESKISEHIR3    1.020366
13988  BANK:   210110  210121            TEPEOREN A            TEPEOREN A  2            214121  VANIKOY       1.020370
13989  BANK:   210110  210121            TEPEOREN A            TEPEOREN A  2            214122  VANIKOY       1.020370
13990   EIH:   211210  215210          KARTAL                MALTEPEIST    1            222822  ESKISEHIR3    1.020371
13991   EIH:   211210  215210          KARTAL                MALTEPEIST    1            222821  ESKISEHIR3    1.020371
13992   EIH:   221721  229421          AKCALAR               GUNEY-1RES    1            222822  ESKISEHIR3    1.020372
13993   EIH:   221721  229421          AKCALAR               GUNEY-1RES    1            222821  ESKISEHIR3    1.020372
13994   EIH:   228621  291821          OSMANGAZI             BSANAYISANAL  1            222821  ESKISEHIR3    1.020374
13995   EIH:   228621  291821          OSMANGAZI             BSANAYISANAL  1            222822  ESKISEHIR3    1.020374
13996   EIH:   220121  291821          BURSASANAYI           BSANAYISANAL  1            222822  ESKISEHIR3    1.020374
13997   EIH:   220121  291821          BURSASANAYI           BSANAYISANAL  1            222821  ESKISEHIR3    1.020374
13998   EIH:   221521  311121          MKEMALPASA            GOBEL         1            222822  ESKISEHIR3    1.020376
13999   EIH:   221521  311121          MKEMALPASA            GOBEL         1            222821  ESKISEHIR3    1.020376
14000   EIH:   224022  311121          KARACABEY             GOBEL         1            222821  ESKISEHIR3    1.020376
14001   EIH:   224022  311121          KARACABEY             GOBEL         1            222822  ESKISEHIR3    1.020376
14002   EIH:   213621  213721          KARAMURSEL            YALOVA        1            222821  ESKISEHIR3    1.020377
14003   EIH:   213621  213721          KARAMURSEL            YALOVA        1            222822  ESKISEHIR3    1.020377
14004  BANK:   220111  220121         BURSASANAYI A         BURSASANAYI A  2            222822  ESKISEHIR3    1.020378
14005  BANK:   220111  220121         BURSASANAYI A         BURSASANAYI A  2            222821  ESKISEHIR3    1.020378
14006  BANK:   210211  210222             PASAKOY B             PASAKOY B  1            222821  ESKISEHIR3    1.020379
14007   EIH:   227121  228721          DEVECIKONAGI          ORHANELI      1            222822  ESKISEHIR3    1.020379
14008  BANK:   210211  210222             PASAKOY B             PASAKOY B  1            222822  ESKISEHIR3    1.020379
14009   EIH:   227121  228721          DEVECIKONAGI          ORHANELI      1            222821  ESKISEHIR3    1.020379
14010   EIH:   227621  229421          HARMANLIKRES          GUNEY-1RES    1            222821  ESKISEHIR3    1.020379
14011   EIH:   227621  229421          HARMANLIKRES          GUNEY-1RES    1            222822  ESKISEHIR3    1.020379
14012   EIH:   215521  222121          ULURES                INEGOL        1            222822  ESKISEHIR3    1.020379
14013   EIH:   215521  222121          ULURES                INEGOL        1            222821  ESKISEHIR3    1.020379
14014   EIH:   220122  228622          BURSASANAYI           OSMANGAZI     1            222821  ESKISEHIR3    1.020380
14015   EIH:   220122  228622          BURSASANAYI           OSMANGAZI     1            222822  ESKISEHIR3    1.020380
14016   EIH:   210111  214310          TEPEOREN              DILISKELESIG  1            211222  KARTAL        1.020381
14017   EIH:   222121  228721          INEGOL                ORHANELI      1            222822  ESKISEHIR3    1.020381
14018   EIH:   222121  228721          INEGOL                ORHANELI      1            222821  ESKISEHIR3    1.020381
14019   EIH:   211221  211622          KARTAL                ICMELER       1            222821  ESKISEHIR3    1.020381
14020   EIH:   211221  211622          KARTAL                ICMELER       1            222822  ESKISEHIR3    1.020381
14021   EIH:   214310  290310          DILISKELESIG          DCELIKSANAL   1            222822  ESKISEHIR3    1.020383
14022   EIH:   214310  290310          DILISKELESIG          DCELIKSANAL   1            222821  ESKISEHIR3    1.020383
14023   EIH:   227121  311121          DEVECIKONAGI          GOBEL         1            222821  ESKISEHIR3    1.020383
14024   EIH:   227121  311121          DEVECIKONAGI          GOBEL         1            222822  ESKISEHIR3    1.020383
14025   EIH:   210221  212021          PASAKOY               DUDULLU       1            222821  ESKISEHIR3    1.020384
14026   EIH:   210221  212021          PASAKOY               DUDULLU       1            222822  ESKISEHIR3    1.020384
14027  BANK:   210111  210122            TEPEOREN B            TEPEOREN B  1            222821  ESKISEHIR3    1.020387
14028  BANK:   210111  210122            TEPEOREN B            TEPEOREN B  1            222822  ESKISEHIR3    1.020387
14029   EIH:   224021  227621          KARACABEY             HARMANLIKRES  1            222822  ESKISEHIR3    1.020388
14030   EIH:   224021  227621          KARACABEY             HARMANLIKRES  1            222821  ESKISEHIR3    1.020388
14031   EIH:   215521  228722          ULURES                ORHANELI      1            222822  ESKISEHIR3    1.020389
14032   EIH:   215521  228722          ULURES                ORHANELI      1            222821  ESKISEHIR3    1.020389
14033   EIH:   210922  216622          KBAKKALKOY            KADIKOY       1            222822  ESKISEHIR3    1.020390
14034   EIH:   210922  216622          KBAKKALKOY            KADIKOY       1            222821  ESKISEHIR3    1.020390
14035   EIH:   221621  221721          GORUKLE               AKCALAR       1            222822  ESKISEHIR3    1.020390
14036   EIH:   221621  221721          GORUKLE               AKCALAR       1            222821  ESKISEHIR3    1.020390
14037   EIH:   221521  225221          MKEMALPASA            POYRAZRES_SU  1            222821  ESKISEHIR3    1.020390
14038   EIH:   221521  225221          MKEMALPASA            POYRAZRES_SU  1            222822  ESKISEHIR3    1.020390
14039   EIH:   225221  228722          POYRAZRES_SU          ORHANELI      1            222821  ESKISEHIR3    1.020390
14040   EIH:   225221  228722          POYRAZRES_SU          ORHANELI      1            222822  ESKISEHIR3    1.020390
14041   OTR:   210910  210922    KBAKKALKOY B-OTR-4    KBAKKALKOY B-OTR-4  1            222821  ESKISEHIR3    1.020390
14042   OTR:   210910  210922    KBAKKALKOY B-OTR-4    KBAKKALKOY B-OTR-4  1            222822  ESKISEHIR3    1.020390
14043   OTR:   210911  210921    KBAKKALKOY A-OTR-2    KBAKKALKOY A-OTR-2  1            222821  ESKISEHIR3    1.020391
14044   OTR:   210911  210921    KBAKKALKOY A-OTR-2    KBAKKALKOY A-OTR-2  1            222822  ESKISEHIR3    1.020391
14045   EIH:   221121  228621          YILDIRIM              OSMANGAZI     1            222821  ESKISEHIR3    1.020391
14046   EIH:   221121  228621          YILDIRIM              OSMANGAZI     1            222822  ESKISEHIR3    1.020391
14047   EIH:   210022  210721          UMRANIYE              SELIMIYE      1            222821  ESKISEHIR3    1.020391
14048   EIH:   210111  217711          TEPEOREN              ATASEHIR      1            211221  KARTAL        1.020391
14049   EIH:   210022  210721          UMRANIYE              SELIMIYE      1            222822  ESKISEHIR3    1.020391
14050   OTR:   220111  220121   BURSASANAYI C-OTR-5   BURSASANAYI C-OTR-5  1            222821  ESKISEHIR3    1.020392
14051   OTR:   220111  220121   BURSASANAYI C-OTR-5   BURSASANAYI C-OTR-5  1            222822  ESKISEHIR3    1.020392
14052   EIH:   221321  228722          BESEVLER              ORHANELI      1            222822  ESKISEHIR3    1.020392
14053   EIH:   221321  228722          BESEVLER              ORHANELI      1            222821  ESKISEHIR3    1.020392
14054   EIH:   210821  210922          GOZTEPE               KBAKKALKOY    1            222822  ESKISEHIR3    1.020393
14055   EIH:   210821  210922          GOZTEPE               KBAKKALKOY    1            222821  ESKISEHIR3    1.020393
14056   EIH:   211321  211422          TUZLA                 KROMANCELIK   1            222822  ESKISEHIR3    1.020393
14057   EIH:   211321  211422          TUZLA                 KROMANCELIK   1            222821  ESKISEHIR3    1.020393
14058   EIH:   220121  221821          BURSASANAYI           DEMIRTAS      1            222821  ESKISEHIR3    1.020393
14059   EIH:   220121  221821          BURSASANAYI           DEMIRTAS      1            222822  ESKISEHIR3    1.020393
14060   EIH:   210022  210922          UMRANIYE              KBAKKALKOY    1            222821  ESKISEHIR3    1.020393
14061   EIH:   210022  210922          UMRANIYE              KBAKKALKOY    1            222822  ESKISEHIR3    1.020393
14062   OTR:   219110  219121  COLAKOGLU400 A-OTR-2  COLAKOGLU400 A-OTR-2  2            222822  ESKISEHIR3    1.020393
14063   OTR:   219110  219121  COLAKOGLU400 A-OTR-1  COLAKOGLU400 A-OTR-1  1            222822  ESKISEHIR3    1.020393
14064   OTR:   219110  219121  COLAKOGLU400 A-OTR-2  COLAKOGLU400 A-OTR-2  2            222821  ESKISEHIR3    1.020393
14065   OTR:   219110  219121  COLAKOGLU400 A-OTR-1  COLAKOGLU400 A-OTR-1  1            222821  ESKISEHIR3    1.020393
14066   OTR:   211210  211221        KARTAL C-OTR-6        KARTAL C-OTR-6  1            222822  ESKISEHIR3    1.020394
14067   OTR:   211210  211221        KARTAL C-OTR-6        KARTAL C-OTR-6  1            222821  ESKISEHIR3    1.020394
14068   EIH:   211022  211122          BBAKKALKOY            SOGANLIK      1            222821  ESKISEHIR3    1.020394
14069   EIH:   211022  211122          BBAKKALKOY            SOGANLIK      1            222822  ESKISEHIR3    1.020394
14070   EIH:   211321  211621          TUZLA                 ICMELER       1            222821  ESKISEHIR3    1.020394
14071   EIH:   211321  211621          TUZLA                 ICMELER       1            222822  ESKISEHIR3    1.020394
14072   EIH:   214822  217221          MAKINAOSB             SIDDIK        1            222821  ESKISEHIR3    1.020394
14073   EIH:   214822  217221          MAKINAOSB             SIDDIK        1            222822  ESKISEHIR3    1.020394
14074   EIH:   220121  228721          BURSASANAYI           ORHANELI      1            222822  ESKISEHIR3    1.020394
14075   EIH:   220121  228721          BURSASANAYI           ORHANELI      1            222821  ESKISEHIR3    1.020394
14076   EIH:   220023  220922          BURSADG               OTOSANSIT     1            222821  ESKISEHIR3    1.020395
14077   EIH:   220023  220922          BURSADG               OTOSANSIT     1            222822  ESKISEHIR3    1.020395
14078   EIH:   220023  228221          BURSADG               RBKARESI      1            222822  ESKISEHIR3    1.020395
14079   EIH:   220023  228221          BURSADG               RBKARESI      1            222821  ESKISEHIR3    1.020395
14080   EIH:   219321  224221          HASANAGA              ULUABATHES    1            222821  ESKISEHIR3    1.020395
14081   EIH:   219321  224221          HASANAGA              ULUABATHES    1            222822  ESKISEHIR3    1.020395
14082   EIH:   211022  211222          BBAKKALKOY            KARTAL        1            222821  ESKISEHIR3    1.020395
14083   EIH:   211022  211222          BBAKKALKOY            KARTAL        1            222822  ESKISEHIR3    1.020395
14084   EIH:   221121  228622          YILDIRIM              OSMANGAZI     1            222822  ESKISEHIR3    1.020396
14085   EIH:   221121  228622          YILDIRIM              OSMANGAZI     1            222821  ESKISEHIR3    1.020396
14086   EIH:   219110  290310          COLAKOGLU400          DCELIKSANAL   1            222821  ESKISEHIR3    1.020396
14087   EIH:   211521  219121          COLAKOGLU             COLAKOGLU400  1            222822  ESKISEHIR3    1.020396
14088   EIH:   211521  219121          COLAKOGLU             COLAKOGLU400  1            222821  ESKISEHIR3    1.020396
14089   EIH:   210222  211022          PASAKOY               BBAKKALKOY    2            222822  ESKISEHIR3    1.020396
14090   EIH:   210222  211022          PASAKOY               BBAKKALKOY    1            222821  ESKISEHIR3    1.020396
14091   EIH:   219110  290310          COLAKOGLU400          DCELIKSANAL   1            222822  ESKISEHIR3    1.020396
14092   EIH:   210222  211022          PASAKOY               BBAKKALKOY    2            222821  ESKISEHIR3    1.020396
14093   EIH:   210222  211022          PASAKOY               BBAKKALKOY    1            222822  ESKISEHIR3    1.020396
14094   EIH:   220921  228221          OTOSANSIT             RBKARESI      1            222821  ESKISEHIR3    1.020396
14095   EIH:   220921  228221          OTOSANSIT             RBKARESI      1            222822  ESKISEHIR3    1.020396
14096   EIH:   210121  211821          TEPEOREN              GEBZEOSB      2            222822  ESKISEHIR3    1.020396
14097   EIH:   210121  211821          TEPEOREN              GEBZEOSB      2            222821  ESKISEHIR3    1.020396
14098   EIH:   211522  214322          COLAKOGLU             DILISKELESIG  1            222821  ESKISEHIR3    1.020396
14099   EIH:   211522  214322          COLAKOGLU             DILISKELESIG  1            222822  ESKISEHIR3    1.020396
14100   EIH:   210121  211821          TEPEOREN              GEBZEOSB      1            222821  ESKISEHIR3    1.020397
14101   EIH:   210121  211821          TEPEOREN              GEBZEOSB      1            222822  ESKISEHIR3    1.020397
14102   OTR:   211210  211222        KARTAL A-OTR-2        KARTAL A-OTR-2  1            222822  ESKISEHIR3    1.020397
14103   OTR:   211210  211222        KARTAL A-OTR-2        KARTAL A-OTR-2  1            222821  ESKISEHIR3    1.020397
14104   EIH:   220510  520011          SEYITOMER             AFYON2        1            217622  DUDULLUMETRO  1.020397
14105   EIH:   220510  520011          SEYITOMER             AFYON2        1            217621  DUDULLUMETRO  1.020397
14106   EIH:   221921  292021          KESTEL                KESTELSANAL   1            222822  ESKISEHIR3    1.020397
14107   EIH:   221921  292021          KESTEL                KESTELSANAL   1            222821  ESKISEHIR3    1.020397
14108  BANK:   210010  210021           UMRANIYE B-           UMRANIYE B-  2            222821  ESKISEHIR3    1.020397
14109  BANK:   210010  210021           UMRANIYE B-           UMRANIYE B-  2            222822  ESKISEHIR3    1.020397
14110   EIH:   211221  211921          KARTAL                KURTKOY       2            222822  ESKISEHIR3    1.020398
14111   EIH:   211221  211921          KARTAL                KURTKOY       1            222822  ESKISEHIR3    1.020398
14112   EIH:   211221  211921          KARTAL                KURTKOY       1            222821  ESKISEHIR3    1.020398
14113   EIH:   220321  220421          TUNCBILEK-A           TUNCBILEK-B   1            222822  ESKISEHIR3    1.020398
14114   EIH:   220321  220421          TUNCBILEK-A           TUNCBILEK-B   1            222821  ESKISEHIR3    1.020398
14115   EIH:   211221  211921          KARTAL                KURTKOY       2            222821  ESKISEHIR3    1.020398
14116   EIH:   221221  221821          BOSEN                 DEMIRTAS      1            222821  ESKISEHIR3    1.020398
14117   EIH:   221221  221821          BOSEN                 DEMIRTAS      1            222822  ESKISEHIR3    1.020398
14118   EIH:   220021  221822          BURSADG               DEMIRTAS      1            222821  ESKISEHIR3    1.020399
14119   EIH:   220121  221322          BURSASANAYI           BESEVLER      1            222822  ESKISEHIR3    1.020399
14120   EIH:   220021  221822          BURSADG               DEMIRTAS      1            222822  ESKISEHIR3    1.020399
14121   EIH:   220121  221322          BURSASANAYI           BESEVLER      1            222821  ESKISEHIR3    1.020399
14122   EIH:   220022  221822          BURSADG               DEMIRTAS      1            222821  ESKISEHIR3    1.020399
14123   EIH:   220022  221822          BURSADG               DEMIRTAS      1            222822  ESKISEHIR3    1.020399
14124   EIH:   221421  228721          ORHANELITES           ORHANELI      1            222822  ESKISEHIR3    1.020400
14125   EIH:   221421  228721          ORHANELITES           ORHANELI      1            222821  ESKISEHIR3    1.020400
14126   EIH:   221421  228722          ORHANELITES           ORHANELI      1            222822  ESKISEHIR3    1.020400
14127   EIH:   221421  228722          ORHANELITES           ORHANELI      1            222821  ESKISEHIR3    1.020400
14128   EIH:   220322  220421          TUNCBILEK-A           TUNCBILEK-B   1            222822  ESKISEHIR3    1.020400
14129   EIH:   220322  220421          TUNCBILEK-A           TUNCBILEK-B   1            222821  ESKISEHIR3    1.020400
14130   EIH:   210122  211822          TEPEOREN              GEBZEOSB      1            222822  ESKISEHIR3    1.020400
14131   EIH:   210122  211822          TEPEOREN              GEBZEOSB      1            222821  ESKISEHIR3    1.020400
14132   EIH:   210122  212021          TEPEOREN              DUDULLU       1            222822  ESKISEHIR3    1.020401
14133   EIH:   210122  212021          TEPEOREN              DUDULLU       1            222821  ESKISEHIR3    1.020401
14134   EIH:   221921  225422          KESTEL                TURANKOY      1            222821  ESKISEHIR3    1.020401
14135   EIH:   210122  212021          TEPEOREN              DUDULLU       2            222821  ESKISEHIR3    1.020401
14136   EIH:   221921  225422          KESTEL                TURANKOY      1            222822  ESKISEHIR3    1.020401
14137   EIH:   210122  212021          TEPEOREN              DUDULLU       2            222822  ESKISEHIR3    1.020401
14138   EIH:   227221  292021          ULUDAG                KESTELSANAL   1            222821  ESKISEHIR3    1.020401
14139   EIH:   227221  292021          ULUDAG                KESTELSANAL   1            222822  ESKISEHIR3    1.020401
14140   EIH:   211321  211422          TUZLA                 KROMANCELIK   1            211321  TUZLA         1.020401
14141   EIH:   225421  227221          TURANKOY              ULUDAG        1            222822  ESKISEHIR3    1.020401
14142   EIH:   225421  227221          TURANKOY              ULUDAG        1            222821  ESKISEHIR3    1.020401
14143   EIH:   211822  216721          GEBZEOSB              GEBZEKIMYA    1            222822  ESKISEHIR3    1.020401
14144   EIH:   211822  216721          GEBZEOSB              GEBZEKIMYA    1            222821  ESKISEHIR3    1.020401
14145   OTR:   214310  214322    DILISKELESIG OTR-1    DILISKELESIG OTR-1  1            222821  ESKISEHIR3    1.020402
14146   OTR:   214310  214322    DILISKELESIG OTR-1    DILISKELESIG OTR-1  1            222822  ESKISEHIR3    1.020402
14147   OTR:   214311  214322    DILISKELESIG OTR-2    DILISKELESIG OTR-2  1            222821  ESKISEHIR3    1.020402
14148   OTR:   214311  214322    DILISKELESIG OTR-2    DILISKELESIG OTR-2  1            222822  ESKISEHIR3    1.020402
14149   OTR:   214811  214822     MAKINAOSB B-OTR-3     MAKINAOSB B-OTR-3  1            222822  ESKISEHIR3    1.020402
14150   OTR:   214811  214822     MAKINAOSB B-OTR-3     MAKINAOSB B-OTR-3  1            222821  ESKISEHIR3    1.020402
14151   EIH:   214822  216722          MAKINAOSB             GEBZEKIMYA    1            222821  ESKISEHIR3    1.020402
14152   EIH:   214822  216722          MAKINAOSB             GEBZEKIMYA    1            222822  ESKISEHIR3    1.020402
14153   EIH:   211321  211822          TUZLA                 GEBZEOSB      1            222822  ESKISEHIR3    1.020402
14154   EIH:   211321  211822          TUZLA                 GEBZEOSB      1            222821  ESKISEHIR3    1.020402
14155   OTR:   214810  214821     MAKINAOSB A-OTR-1     MAKINAOSB A-OTR-1  1            211221  KARTAL        1.020403
14156   EIH:   210111  217711          TEPEOREN              ATASEHIR      1            222821  ESKISEHIR3    1.020403
14157   OTR:   211211  211221        KARTAL B-OTR-4        KARTAL B-OTR-4  1            222822  ESKISEHIR3    1.020403
14158   EIH:   210111  217711          TEPEOREN              ATASEHIR      1            222822  ESKISEHIR3    1.020403
14159   OTR:   211211  211221        KARTAL B-OTR-4        KARTAL B-OTR-4  1            222821  ESKISEHIR3    1.020403
14160   EIH:   220122  221221          BURSASANAYI           BOSEN         1            222822  ESKISEHIR3    1.020403
14161   EIH:   220122  221221          BURSASANAYI           BOSEN         1            222821  ESKISEHIR3    1.020403
14162   EIH:   210021  217621          UMRANIYE              DUDULLUMETRO  1            222822  ESKISEHIR3    1.020403
14163   EIH:   210021  217621          UMRANIYE              DUDULLUMETRO  1            222821  ESKISEHIR3    1.020403
14164   EIH:   211622  214322          ICMELER               DILISKELESIG  1            222822  ESKISEHIR3    1.020403
14165   EIH:   211622  214322          ICMELER               DILISKELESIG  1            222821  ESKISEHIR3    1.020403
14166   EIH:   214321  214821          DILISKELESIG          MAKINAOSB     1            222821  ESKISEHIR3    1.020403
14167   EIH:   214321  214821          DILISKELESIG          MAKINAOSB     1            222822  ESKISEHIR3    1.020403
14168  BANK:   210010  210022           UMRANIYE A-           UMRANIYE A-  2            222822  ESKISEHIR3    1.020404
14169  BANK:   210010  210022           UMRANIYE A-           UMRANIYE A-  2            222821  ESKISEHIR3    1.020404
14170   EIH:   211521  214321          COLAKOGLU             DILISKELESIG  1            222821  ESKISEHIR3    1.020405
14171   EIH:   211521  214321          COLAKOGLU             DILISKELESIG  1            222822  ESKISEHIR3    1.020405
14172   EIH:   210110  214710          TEPEOREN              YENIDGKC      1            222822  ESKISEHIR3    1.020406
14173   EIH:   210110  214710          TEPEOREN              YENIDGKC      1            222821  ESKISEHIR3    1.020406
14174   EIH:   214821  216721          MAKINAOSB             GEBZEKIMYA    1            222822  ESKISEHIR3    1.020407
14175   EIH:   214821  216721          MAKINAOSB             GEBZEKIMYA    1            222821  ESKISEHIR3    1.020407
14176   EIH:   223321  291321          KUTAHYA               KUTAHYASANAL  1            222822  ESKISEHIR3    1.020408
14177   EIH:   223321  291321          KUTAHYA               KUTAHYASANAL  1            222821  ESKISEHIR3    1.020408
14178   OTR:   214810  214821     MAKINAOSB A-OTR-1     MAKINAOSB A-OTR-1  1            222822  ESKISEHIR3    1.020408
14179   OTR:   214810  214821     MAKINAOSB A-OTR-1     MAKINAOSB A-OTR-1  1            222821  ESKISEHIR3    1.020408
14180   EIH:   210121  211921          TEPEOREN              KURTKOY       1            222821  ESKISEHIR3    1.020408
14181   EIH:   210121  211921          TEPEOREN              KURTKOY       1            222822  ESKISEHIR3    1.020408
14182   EIH:   210122  212122          TEPEOREN              YARIMCA1      1            222822  ESKISEHIR3    1.020410
14183   EIH:   210122  212122          TEPEOREN              YARIMCA1      1            222821  ESKISEHIR3    1.020410
14184   EIH:   211421  211521          KROMANCELIK           COLAKOGLU     1            222821  ESKISEHIR3    1.020410
14185   EIH:   211421  211521          KROMANCELIK           COLAKOGLU     1            222822  ESKISEHIR3    1.020410
14186   EIH:   214421  220821          AKSAYALOVA            ORHANGAZI     1            222821  ESKISEHIR3    1.020410
14187   EIH:   211211  214711          KARTAL                YENIDGKC      1            222822  ESKISEHIR3    1.020410
14188   EIH:   214421  220821          AKSAYALOVA            ORHANGAZI     1            222822  ESKISEHIR3    1.020410
14189   EIH:   211211  214711          KARTAL                YENIDGKC      1            222821  ESKISEHIR3    1.020410
14190   EIH:   222221  222321          PASALAR               BILORSA       1            222822  ESKISEHIR3    1.020412
14191   EIH:   222221  222321          PASALAR               BILORSA       1            222821  ESKISEHIR3    1.020412
14192   EIH:   213721  214421          YALOVA                AKSAYALOVA    1            222821  ESKISEHIR3    1.020413
14193   EIH:   213721  214421          YALOVA                AKSAYALOVA    1            222822  ESKISEHIR3    1.020413
14194   EIH:   210010  217710          UMRANIYE              ATASEHIR      1            222822  ESKISEHIR3    1.020415
14195   EIH:   210010  217710          UMRANIYE              ATASEHIR      1            222821  ESKISEHIR3    1.020415
14196   EIH:   222121  227221          INEGOL                ULUDAG        1            222821  ESKISEHIR3    1.020416
14197   EIH:   222121  227221          INEGOL                ULUDAG        1            222822  ESKISEHIR3    1.020416
14198   EIH:   214210  214810          KOCAELI               MAKINAOSB     1            211221  KARTAL        1.020417
14199   EIH:   210111  214811          TEPEOREN              MAKINAOSB     1            222821  ESKISEHIR3    1.020419
14200   EIH:   210111  214811          TEPEOREN              MAKINAOSB     1            222822  ESKISEHIR3    1.020419
14201   EIH:   214510  216910          BEYKOZ                KAVACIK       1            222821  ESKISEHIR3    1.020420
14202   EIH:   214510  216910          BEYKOZ                KAVACIK       1            222822  ESKISEHIR3    1.020420
14203   EIH:   220210  220510          GURAGAC               SEYITOMER     1            217621  DUDULLUMETRO  1.020421
14204   EIH:   220210  220510          GURAGAC               SEYITOMER     1            217622  DUDULLUMETRO  1.020421
14205  BANK:   220111  220122         BURSASANAYI B         BURSASANAYI B  1            217621  DUDULLUMETRO  1.020421
14206  BANK:   220111  220122         BURSASANAYI B         BURSASANAYI B  1            217622  DUDULLUMETRO  1.020421
14207   EIH:   120311  214510          ALIBEYKOY             BEYKOZ        1            222822  ESKISEHIR3    1.020421
14208   EIH:   120311  214510          ALIBEYKOY             BEYKOZ        1            222821  ESKISEHIR3    1.020421
14209   EIH:   210010  210110          UMRANIYE              TEPEOREN      1            222822  ESKISEHIR3    1.020421
14210   EIH:   210010  210110          UMRANIYE              TEPEOREN      1            222821  ESKISEHIR3    1.020421
14211   EIH:   120310  216911          ALIBEYKOY             KAVACIK       1            222822  ESKISEHIR3    1.020422
14212   EIH:   120310  216911          ALIBEYKOY             KAVACIK       1            222821  ESKISEHIR3    1.020422
14213   EIH:   220210  329711          GURAGAC               KOLINTES      1            222821  ESKISEHIR3    1.020423
14214   EIH:   220210  329711          GURAGAC               KOLINTES      1            222822  ESKISEHIR3    1.020423
14215   EIH:   220111  220210          BURSASANAYI           GURAGAC       1            221921  KESTEL        1.020424
14216   OTR:   227211  227221        ULUDAG A-OTR-1        ULUDAG A-OTR-1  1            222822  ESKISEHIR3    1.020428
14217   OTR:   227211  227221        ULUDAG A-OTR-1        ULUDAG A-OTR-1  1            222821  ESKISEHIR3    1.020428
14218   OTR:   227211  227221        ULUDAG B-OTR-4        ULUDAG B-OTR-4  2            222821  ESKISEHIR3    1.020428
14219   OTR:   227211  227221        ULUDAG B-OTR-4        ULUDAG B-OTR-4  2            222822  ESKISEHIR3    1.020428
14220   EIH:   216121  225521          DINCERCIM             MERYEMRES     1            222821  ESKISEHIR3    1.020428
14221   EIH:   216121  225521          DINCERCIM             MERYEMRES     1            222822  ESKISEHIR3    1.020428
14222   EIH:   211022  211122          BBAKKALKOY            SOGANLIK      1            217622  DUDULLUMETRO  1.020430
14223   EIH:   211022  211122          BBAKKALKOY            SOGANLIK      1            217621  DUDULLUMETRO  1.020430
14224   EIH:   210111  210311          TEPEOREN              ADAPAZARI     1            222821  ESKISEHIR3    1.020434
14225   EIH:   210111  210311          TEPEOREN              ADAPAZARI     1            222822  ESKISEHIR3    1.020434
14226  BANK:   220010  220021             BURSADG A             BURSADG A  1            217622  DUDULLUMETRO  1.020439
14227  BANK:   220010  220021             BURSADG A             BURSADG A  1            217621  DUDULLUMETRO  1.020439
14228   EIH:   219110  290310          COLAKOGLU400          DCELIKSANAL   1            217621  DUDULLUMETRO  1.020441
14229   EIH:   219110  290310          COLAKOGLU400          DCELIKSANAL   1            217622  DUDULLUMETRO  1.020441
14230   EIH:   211521  219121          COLAKOGLU             COLAKOGLU400  1            217621  DUDULLUMETRO  1.020446
14231   EIH:   211521  219121          COLAKOGLU             COLAKOGLU400  1            217622  DUDULLUMETRO  1.020446
14232   EIH:   211522  214322          COLAKOGLU             DILISKELESIG  1            211221  KARTAL        1.020447
14233  BANK:   210110  210121            TEPEOREN A            TEPEOREN A  2            210021  UMRANIYE      1.020448
14234   EIH:   222721  227921          ESKISEHIR2            ESKISEHIROSB  1            222822  ESKISEHIR3    1.020449
14235   EIH:   222721  227921          ESKISEHIR2            ESKISEHIROSB  1            222821  ESKISEHIR3    1.020449
14236  BANK:   210111  210122            TEPEOREN B            TEPEOREN B  1            211221  KARTAL        1.020449
14237   EIH:   220321  222321          TUNCBILEK-A           BILORSA       1            217621  DUDULLUMETRO  1.020452
14238   EIH:   220321  222321          TUNCBILEK-A           BILORSA       1            217622  DUDULLUMETRO  1.020452
14239   EIH:   222121  227221          INEGOL                ULUDAG        1            220122  BURSASANAYI   1.020455
14240   EIH:   210910  215211          KBAKKALKOY            MALTEPEIST    1            214122  VANIKOY       1.020458
14241   EIH:   210910  215211          KBAKKALKOY            MALTEPEIST    1            214121  VANIKOY       1.020458
14242   EIH:   211022  211222          BBAKKALKOY            KARTAL        1            217621  DUDULLUMETRO  1.020458
14243   EIH:   211022  211222          BBAKKALKOY            KARTAL        1            217622  DUDULLUMETRO  1.020458
14244   EIH:   220510  520011          SEYITOMER             AFYON2        1            222621  ESKISEHIR1    1.020462
14245   EIH:   210222  211022          PASAKOY               BBAKKALKOY    2            217621  DUDULLUMETRO  1.020463
14246   EIH:   210222  211022          PASAKOY               BBAKKALKOY    1            217622  DUDULLUMETRO  1.020463
14247   EIH:   210222  211022          PASAKOY               BBAKKALKOY    1            217621  DUDULLUMETRO  1.020463
14248   EIH:   210222  211022          PASAKOY               BBAKKALKOY    2            217622  DUDULLUMETRO  1.020463
14249   EIH:   210121  211821          TEPEOREN              GEBZEOSB      2            217622  DUDULLUMETRO  1.020464
14250   EIH:   210121  211821          TEPEOREN              GEBZEOSB      2            217621  DUDULLUMETRO  1.020464
14251   EIH:   214421  220821          AKSAYALOVA            ORHANGAZI     1            217622  DUDULLUMETRO  1.020464
14252   EIH:   214421  220821          AKSAYALOVA            ORHANGAZI     1            217621  DUDULLUMETRO  1.020464
14253   EIH:   120911  210210          ZEKERIYAKOY           PASAKOY       1            222821  ESKISEHIR3    1.020467
14254   EIH:   120911  210210          ZEKERIYAKOY           PASAKOY       1            222822  ESKISEHIR3    1.020467
14255   EIH:   210121  211821          TEPEOREN              GEBZEOSB      1            217622  DUDULLUMETRO  1.020470
14256   EIH:   210121  211821          TEPEOREN              GEBZEOSB      1            217621  DUDULLUMETRO  1.020470
14257  BANK:   220111  220121         BURSASANAYI A         BURSASANAYI A  2            217621  DUDULLUMETRO  1.020472
14258  BANK:   220111  220121         BURSASANAYI A         BURSASANAYI A  2            217622  DUDULLUMETRO  1.020472
14259   EIH:   214310  290310          DILISKELESIG          DCELIKSANAL   1            211221  KARTAL        1.020475
14260   EIH:   213721  220721          YALOVA                GEMLIK        1            217622  DUDULLUMETRO  1.020480
14261   EIH:   213721  220721          YALOVA                GEMLIK        1            217621  DUDULLUMETRO  1.020480
14262   EIH:   120911  210210          ZEKERIYAKOY           PASAKOY       1            211221  KARTAL        1.020483
14263   EIH:   220122  228622          BURSASANAYI           OSMANGAZI     1            217621  DUDULLUMETRO  1.020486
14264   EIH:   220122  228622          BURSASANAYI           OSMANGAZI     1            217622  DUDULLUMETRO  1.020486
14265   EIH:   213621  213721          KARAMURSEL            YALOVA        1            217621  DUDULLUMETRO  1.020486
14266   EIH:   213621  213721          KARAMURSEL            YALOVA        1            217622  DUDULLUMETRO  1.020486
14267   EIH:   228621  291821          OSMANGAZI             BSANAYISANAL  1            217622  DUDULLUMETRO  1.020486
14268   EIH:   228621  291821          OSMANGAZI             BSANAYISANAL  1            217621  DUDULLUMETRO  1.020486
14269   EIH:   220121  291821          BURSASANAYI           BSANAYISANAL  1            217622  DUDULLUMETRO  1.020487
14270   EIH:   220121  291821          BURSASANAYI           BSANAYISANAL  1            217621  DUDULLUMETRO  1.020487
14271   EIH:   220023  220922          BURSADG               OTOSANSIT     1            217621  DUDULLUMETRO  1.020494
14272   EIH:   220023  220922          BURSADG               OTOSANSIT     1            217622  DUDULLUMETRO  1.020494
14273   EIH:   220023  228221          BURSADG               RBKARESI      1            217621  DUDULLUMETRO  1.020495
14274   EIH:   220023  228221          BURSADG               RBKARESI      1            217622  DUDULLUMETRO  1.020495
14275  BANK:   222810  222822          ESKISEHIR3 A          ESKISEHIR3 A  2            217622  DUDULLUMETRO  1.020495
14276  BANK:   222810  222822          ESKISEHIR3 A          ESKISEHIR3 A  2            217621  DUDULLUMETRO  1.020495
14277   EIH:   216121  225521          DINCERCIM             MERYEMRES     1            217622  DUDULLUMETRO  1.020496
14278   EIH:   216121  225521          DINCERCIM             MERYEMRES     1            217621  DUDULLUMETRO  1.020496
14279   EIH:   221721  229421          AKCALAR               GUNEY-1RES    1            217621  DUDULLUMETRO  1.020496
14280   EIH:   221721  229421          AKCALAR               GUNEY-1RES    1            217622  DUDULLUMETRO  1.020496
14281   EIH:   211221  211921          KARTAL                KURTKOY       1            217621  DUDULLUMETRO  1.020496
14282   EIH:   211221  211921          KARTAL                KURTKOY       2            217621  DUDULLUMETRO  1.020496
14283   EIH:   211221  211921          KARTAL                KURTKOY       2            217622  DUDULLUMETRO  1.020496
14284   EIH:   211221  211921          KARTAL                KURTKOY       1            217622  DUDULLUMETRO  1.020496
14285   EIH:   210122  211822          TEPEOREN              GEBZEOSB      1            217522  CUMHURIYET    1.020497
14286   EIH:   210122  211822          TEPEOREN              GEBZEOSB      1            217521  CUMHURIYET    1.020497
14287   EIH:   222121  228721          INEGOL                ORHANELI      1            217622  DUDULLUMETRO  1.020498
14288   EIH:   222121  228721          INEGOL                ORHANELI      1            217621  DUDULLUMETRO  1.020498
14289   EIH:   215521  222121          ULURES                INEGOL        1            217621  DUDULLUMETRO  1.020499
14290   EIH:   215521  222121          ULURES                INEGOL        1            217622  DUDULLUMETRO  1.020499
14291   EIH:   220022  220821          BURSADG               ORHANGAZI     1            217621  DUDULLUMETRO  1.020499
14292   EIH:   220022  220821          BURSADG               ORHANGAZI     1            217622  DUDULLUMETRO  1.020499
14293   EIH:   221321  228722          BESEVLER              ORHANELI      1            217621  DUDULLUMETRO  1.020500
14294   EIH:   221321  228722          BESEVLER              ORHANELI      1            217622  DUDULLUMETRO  1.020500
14295   EIH:   222421  222521          SOGUT                 BOZUYUK       1            217622  DUDULLUMETRO  1.020500
14296   EIH:   222421  222521          SOGUT                 BOZUYUK       1            217621  DUDULLUMETRO  1.020500
14297   EIH:   220010  314911          BURSADG               BANDIRMA1DG   1            221921  KESTEL        1.020501
14298   EIH:   220210  220510          GURAGAC               SEYITOMER     1            220121  BURSASANAYI   1.020501
14299   OTR:   220011  220024       BURSADG B-OTR-3       BURSADG B-OTR-3  1            217621  DUDULLUMETRO  1.020501
14300   OTR:   220011  220024       BURSADG B-OTR-3       BURSADG B-OTR-3  1            217622  DUDULLUMETRO  1.020501
14301   EIH:   220921  228221          OTOSANSIT             RBKARESI      1            217622  DUDULLUMETRO  1.020501
14302   EIH:   220921  228221          OTOSANSIT             RBKARESI      1            217621  DUDULLUMETRO  1.020501
14303   OTR:   220111  220121   BURSASANAYI C-OTR-5   BURSASANAYI C-OTR-5  1            217621  DUDULLUMETRO  1.020502
14304   OTR:   220111  220121   BURSASANAYI C-OTR-5   BURSASANAYI C-OTR-5  1            217622  DUDULLUMETRO  1.020502
14305   EIH:   221621  221721          GORUKLE               AKCALAR       1            217622  DUDULLUMETRO  1.020503
14306   EIH:   221621  221721          GORUKLE               AKCALAR       1            217621  DUDULLUMETRO  1.020503
14307   EIH:   222421  225521          SOGUT                 MERYEMRES     1            217622  DUDULLUMETRO  1.020504
14308   EIH:   222421  225521          SOGUT                 MERYEMRES     1            217621  DUDULLUMETRO  1.020504
14309   EIH:   224022  311121          KARACABEY             GOBEL         1            217621  DUDULLUMETRO  1.020504
14310   EIH:   224022  311121          KARACABEY             GOBEL         1            217622  DUDULLUMETRO  1.020504
14311   EIH:   213721  214421          YALOVA                AKSAYALOVA    1            217622  DUDULLUMETRO  1.020505
14312   EIH:   213721  214421          YALOVA                AKSAYALOVA    1            217621  DUDULLUMETRO  1.020505
14313   EIH:   220121  228721          BURSASANAYI           ORHANELI      1            217621  DUDULLUMETRO  1.020505
14314   EIH:   220121  228721          BURSASANAYI           ORHANELI      1            217622  DUDULLUMETRO  1.020505
14315  BANK:   220210  220221             GURAGAC A             GURAGAC A  1            217621  DUDULLUMETRO  1.020506
14316  BANK:   220210  220221             GURAGAC A             GURAGAC A  1            217622  DUDULLUMETRO  1.020506
14317   EIH:   221521  311121          MKEMALPASA            GOBEL         1            217621  DUDULLUMETRO  1.020506
14318   EIH:   221521  311121          MKEMALPASA            GOBEL         1            217622  DUDULLUMETRO  1.020506
14319   EIH:   227621  229421          HARMANLIKRES          GUNEY-1RES    1            217622  DUDULLUMETRO  1.020507
14320   EIH:   227621  229421          HARMANLIKRES          GUNEY-1RES    1            217621  DUDULLUMETRO  1.020507
14321   EIH:   211321  211822          TUZLA                 GEBZEOSB      1            211221  KARTAL        1.020508
14322   EIH:   222821  224121          ESKISEHIR3            ESKISEHIRCIM  1            217621  DUDULLUMETRO  1.020508
14323   EIH:   220024  220621          BURSADG               KARSAK        1            217621  DUDULLUMETRO  1.020508
14324   EIH:   220024  220621          BURSADG               KARSAK        1            217622  DUDULLUMETRO  1.020508
14325   EIH:   222821  224121          ESKISEHIR3            ESKISEHIRCIM  1            217622  DUDULLUMETRO  1.020508
14326   EIH:   227121  228721          DEVECIKONAGI          ORHANELI      1            217621  DUDULLUMETRO  1.020508
14327   OTR:   222811  222821    ESKISEHIR3 B-OTR-3    ESKISEHIR3 B-OTR-3  2            217621  DUDULLUMETRO  1.020508
14328   OTR:   222811  222821    ESKISEHIR3 B-OTR-3    ESKISEHIR3 B-OTR-3  2            217622  DUDULLUMETRO  1.020508
14329   EIH:   227121  228721          DEVECIKONAGI          ORHANELI      1            217622  DUDULLUMETRO  1.020508
14330   EIH:   220521  227521          SEYITOMER             KUMAS         1            217622  DUDULLUMETRO  1.020509
14331   EIH:   220521  227521          SEYITOMER             KUMAS         1            217621  DUDULLUMETRO  1.020509
14332   EIH:   220121  221821          BURSASANAYI           DEMIRTAS      1            217621  DUDULLUMETRO  1.020509
14333   EIH:   220121  221821          BURSASANAYI           DEMIRTAS      1            217622  DUDULLUMETRO  1.020509
14334   EIH:   215821  220621          ASILDEMIRCLK          KARSAK        1            217622  DUDULLUMETRO  1.020510
14335   EIH:   215821  220621          ASILDEMIRCLK          KARSAK        1            217621  DUDULLUMETRO  1.020510
14336   OTR:   222811  222821    ESKISEHIR3 B-OTR-4    ESKISEHIR3 B-OTR-4  1            217622  DUDULLUMETRO  1.020512
14337   OTR:   222811  222821    ESKISEHIR3 B-OTR-4    ESKISEHIR3 B-OTR-4  1            217621  DUDULLUMETRO  1.020512
14338   EIH:   222521  225621          BOZUYUK               KARTALRES     1            225621  KARTALRES     1.020512
14339   EIH:   224121  225121          ESKISEHIRCIM          BOZUYUKOSB    1            217621  DUDULLUMETRO  1.020512
14340   EIH:   224121  225121          ESKISEHIRCIM          BOZUYUKOSB    1            217622  DUDULLUMETRO  1.020512
14341   OTR:   220510  220521       SEYITOMER OTR-1       SEYITOMER OTR-1  1            217621  DUDULLUMETRO  1.020513
14342   OTR:   220510  220521       SEYITOMER OTR-1       SEYITOMER OTR-1  1            217622  DUDULLUMETRO  1.020513
14343   EIH:   220521  225321          SEYITOMER             BOZUYUKRES    1            217621  DUDULLUMETRO  1.020513
14344   EIH:   220521  225321          SEYITOMER             BOZUYUKRES    1            217622  DUDULLUMETRO  1.020513
14345   EIH:   219321  224221          HASANAGA              ULUABATHES    1            217622  DUDULLUMETRO  1.020514
14346   EIH:   221521  225221          MKEMALPASA            POYRAZRES_SU  1            217621  DUDULLUMETRO  1.020514
14347   EIH:   219321  224221          HASANAGA              ULUABATHES    1            217621  DUDULLUMETRO  1.020514
14348   EIH:   221521  225221          MKEMALPASA            POYRAZRES_SU  1            217622  DUDULLUMETRO  1.020514
14349   EIH:   220024  220821          BURSADG               ORHANGAZI     1            217622  DUDULLUMETRO  1.020514
14350   EIH:   220024  220821          BURSADG               ORHANGAZI     1            217621  DUDULLUMETRO  1.020514
14351   EIH:   216121  222221          DINCERCIM             PASALAR       1            217622  DUDULLUMETRO  1.020514
14352   EIH:   216121  222221          DINCERCIM             PASALAR       1            217621  DUDULLUMETRO  1.020514
14353   EIH:   224021  227621          KARACABEY             HARMANLIKRES  1            217621  DUDULLUMETRO  1.020515
14354   EIH:   224021  227621          KARACABEY             HARMANLIKRES  1            217622  DUDULLUMETRO  1.020515
14355   EIH:   227121  311121          DEVECIKONAGI          GOBEL         1            217621  DUDULLUMETRO  1.020515
14356   EIH:   227121  311121          DEVECIKONAGI          GOBEL         1            217622  DUDULLUMETRO  1.020515
14357   EIH:   222721  222821          ESKISEHIR2            ESKISEHIR3    1            217621  DUDULLUMETRO  1.020516
14358   EIH:   222721  222821          ESKISEHIR2            ESKISEHIR3    1            217622  DUDULLUMETRO  1.020516
14359   EIH:   222721  290821          ESKISEHIR2            KUMBETSANAL   1            217621  DUDULLUMETRO  1.020516
14360   EIH:   222721  290821          ESKISEHIR2            KUMBETSANAL   1            217622  DUDULLUMETRO  1.020516
14361   EIH:   222521  225621          BOZUYUK               KARTALRES     1            217621  DUDULLUMETRO  1.020516
14362   EIH:   222521  225621          BOZUYUK               KARTALRES     1            217622  DUDULLUMETRO  1.020516
14363   EIH:   222822  227922          ESKISEHIR3            ESKISEHIROSB  1            217621  DUDULLUMETRO  1.020516
14364   EIH:   222822  227922          ESKISEHIR3            ESKISEHIROSB  1            217622  DUDULLUMETRO  1.020516
14365   EIH:   222821  227921          ESKISEHIR3            ESKISEHIROSB  1            217622  DUDULLUMETRO  1.020516
14366   EIH:   222821  227921          ESKISEHIR3            ESKISEHIROSB  1            217621  DUDULLUMETRO  1.020516
14367   EIH:   221121  228621          YILDIRIM              OSMANGAZI     1            217621  DUDULLUMETRO  1.020516
14368   EIH:   221121  228621          YILDIRIM              OSMANGAZI     1            217622  DUDULLUMETRO  1.020516
14369   EIH:   221921  292021          KESTEL                KESTELSANAL   1            217622  DUDULLUMETRO  1.020516
14370   EIH:   223621  227522          KIRKA                 KUMAS         1            217622  DUDULLUMETRO  1.020516
14371   EIH:   221921  292021          KESTEL                KESTELSANAL   1            217621  DUDULLUMETRO  1.020516
14372   EIH:   223621  227522          KIRKA                 KUMAS         1            217621  DUDULLUMETRO  1.020516
14373   EIH:   220121  221322          BURSASANAYI           BESEVLER      1            217621  DUDULLUMETRO  1.020517
14374   EIH:   225221  228722          POYRAZRES_SU          ORHANELI      1            217622  DUDULLUMETRO  1.020517
14375   EIH:   225221  228722          POYRAZRES_SU          ORHANELI      1            217621  DUDULLUMETRO  1.020517
14376   EIH:   220121  221322          BURSASANAYI           BESEVLER      1            217622  DUDULLUMETRO  1.020517
14377   EIH:   222822  225621          ESKISEHIR3            KARTALRES     1            217621  DUDULLUMETRO  1.020517
14378   EIH:   220221  290821          GURAGAC               KUMBETSANAL   1            217621  DUDULLUMETRO  1.020517
14379   EIH:   222822  225621          ESKISEHIR3            KARTALRES     1            217622  DUDULLUMETRO  1.020517
14380   EIH:   220221  290821          GURAGAC               KUMBETSANAL   1            217622  DUDULLUMETRO  1.020517
14381   EIH:   223321  291321          KUTAHYA               KUTAHYASANAL  1            217622  DUDULLUMETRO  1.020517
14382   EIH:   223321  291321          KUTAHYA               KUTAHYASANAL  1            217621  DUDULLUMETRO  1.020517
14383   EIH:   221121  228622          YILDIRIM              OSMANGAZI     1            217622  DUDULLUMETRO  1.020519
14384   EIH:   221121  228622          YILDIRIM              OSMANGAZI     1            217621  DUDULLUMETRO  1.020519
14385   EIH:   220321  222822          TUNCBILEK-A           ESKISEHIR3    1            217622  DUDULLUMETRO  1.020519
14386   EIH:   220321  222822          TUNCBILEK-A           ESKISEHIR3    1            217621  DUDULLUMETRO  1.020519
14387   EIH:   222921  223621          CIFTELER              KIRKA         1            217621  DUDULLUMETRO  1.020520
14388   EIH:   222921  223621          CIFTELER              KIRKA         1            217622  DUDULLUMETRO  1.020520
14389   EIH:   220221  220421          GURAGAC               TUNCBILEK-B   1            217622  DUDULLUMETRO  1.020521
14390   EIH:   220221  220421          GURAGAC               TUNCBILEK-B   1            217621  DUDULLUMETRO  1.020521
14391   EIH:   220021  221822          BURSADG               DEMIRTAS      1            217622  DUDULLUMETRO  1.020521
14392   EIH:   220021  221822          BURSADG               DEMIRTAS      1            217621  DUDULLUMETRO  1.020521
14393   EIH:   222721  227921          ESKISEHIR2            ESKISEHIROSB  1            217621  DUDULLUMETRO  1.020521
14394   EIH:   222721  227921          ESKISEHIR2            ESKISEHIROSB  1            217622  DUDULLUMETRO  1.020521
14395   EIH:   220022  221822          BURSADG               DEMIRTAS      1            217622  DUDULLUMETRO  1.020521
14396   EIH:   220022  221822          BURSADG               DEMIRTAS      1            217621  DUDULLUMETRO  1.020521
14397   EIH:   221221  221821          BOSEN                 DEMIRTAS      1            217622  DUDULLUMETRO  1.020521
14398   EIH:   221221  221821          BOSEN                 DEMIRTAS      1            217621  DUDULLUMETRO  1.020521
14399   EIH:   221421  228722          ORHANELITES           ORHANELI      1            217621  DUDULLUMETRO  1.020521
14400   EIH:   221421  228721          ORHANELITES           ORHANELI      1            217621  DUDULLUMETRO  1.020521
14401   EIH:   221421  228721          ORHANELITES           ORHANELI      1            217622  DUDULLUMETRO  1.020521
14402   EIH:   221421  228722          ORHANELITES           ORHANELI      1            217622  DUDULLUMETRO  1.020521
14403   EIH:   220322  220421          TUNCBILEK-A           TUNCBILEK-B   1            217622  DUDULLUMETRO  1.020521
14404   EIH:   220321  220421          TUNCBILEK-A           TUNCBILEK-B   1            217621  DUDULLUMETRO  1.020521
14405   EIH:   220322  220421          TUNCBILEK-A           TUNCBILEK-B   1            217621  DUDULLUMETRO  1.020521
14406   EIH:   220321  220421          TUNCBILEK-A           TUNCBILEK-B   1            217622  DUDULLUMETRO  1.020521
14407   EIH:   220122  221221          BURSASANAYI           BOSEN         1            217621  DUDULLUMETRO  1.020525
14408   EIH:   220122  221221          BURSASANAYI           BOSEN         1            217622  DUDULLUMETRO  1.020525
14409   EIH:   221921  225422          KESTEL                TURANKOY      1            217621  DUDULLUMETRO  1.020526
14410   EIH:   221921  225422          KESTEL                TURANKOY      1            217622  DUDULLUMETRO  1.020526
14411   EIH:   215521  228722          ULURES                ORHANELI      1            217622  DUDULLUMETRO  1.020526
14412   EIH:   215521  228722          ULURES                ORHANELI      1            217621  DUDULLUMETRO  1.020526
14413   EIH:   227221  292021          ULUDAG                KESTELSANAL   1            217621  DUDULLUMETRO  1.020526
14414   EIH:   227221  292021          ULUDAG                KESTELSANAL   1            217622  DUDULLUMETRO  1.020526
14415   EIH:   222221  222321          PASALAR               BILORSA       1            217621  DUDULLUMETRO  1.020529
14416   EIH:   222221  222321          PASALAR               BILORSA       1            217622  DUDULLUMETRO  1.020529
14417   EIH:   225421  227221          TURANKOY              ULUDAG        1            217621  DUDULLUMETRO  1.020529
14418   EIH:   225421  227221          TURANKOY              ULUDAG        1            217622  DUDULLUMETRO  1.020529
14419   EIH:   210910  215211          KBAKKALKOY            MALTEPEIST    1            210021  UMRANIYE      1.020536
14420   OTR:   220510  220521       SEYITOMER OTR-1       SEYITOMER OTR-1  1            222821  ESKISEHIR3    1.020537
14421   OTR:   220510  220521       SEYITOMER OTR-1       SEYITOMER OTR-1  1            222822  ESKISEHIR3    1.020537
14422   EIH:   214510  216910          BEYKOZ                KAVACIK       1            211221  KARTAL        1.020541
14423   EIH:   210122  211822          TEPEOREN              GEBZEOSB      1            212021  DUDULLU       1.020555
14424   OTR:   219110  219121  COLAKOGLU400 A-OTR-1  COLAKOGLU400 A-OTR-1  1            217621  DUDULLUMETRO  1.020556
14425   OTR:   219110  219121  COLAKOGLU400 A-OTR-1  COLAKOGLU400 A-OTR-1  1            217622  DUDULLUMETRO  1.020556
14426   OTR:   219110  219121  COLAKOGLU400 A-OTR-2  COLAKOGLU400 A-OTR-2  2            217621  DUDULLUMETRO  1.020556
14427   OTR:   219110  219121  COLAKOGLU400 A-OTR-2  COLAKOGLU400 A-OTR-2  2            217622  DUDULLUMETRO  1.020556
14428   EIH:   211321  211422          TUZLA                 KROMANCELIK   1            217521  CUMHURIYET    1.020558
14429   EIH:   211321  211422          TUZLA                 KROMANCELIK   1            217522  CUMHURIYET    1.020558
14430  BANK:   210010  210022           UMRANIYE A-           UMRANIYE A-  2            211221  KARTAL        1.020561
14431   EIH:   222121  227221          INEGOL                ULUDAG        1            217622  DUDULLUMETRO  1.020564
14432   EIH:   222121  227221          INEGOL                ULUDAG        1            217621  DUDULLUMETRO  1.020564
14433   OTR:   211210  211222        KARTAL A-OTR-2        KARTAL A-OTR-2  1            211621  ICMELER       1.020568
14434   OTR:   227211  227221        ULUDAG A-OTR-1        ULUDAG A-OTR-1  1            217622  DUDULLUMETRO  1.020571
14435   OTR:   227211  227221        ULUDAG A-OTR-1        ULUDAG A-OTR-1  1            217621  DUDULLUMETRO  1.020571
14436   OTR:   227211  227221        ULUDAG B-OTR-4        ULUDAG B-OTR-4  2            217622  DUDULLUMETRO  1.020571
14437   OTR:   227211  227221        ULUDAG B-OTR-4        ULUDAG B-OTR-4  2            217621  DUDULLUMETRO  1.020571
14438   EIH:   211321  211422          TUZLA                 KROMANCELIK   1            212021  DUDULLU       1.020572
14439   EIH:   220511  222811          SEYITOMER             ESKISEHIR3    1            217622  DUDULLUMETRO  1.020572
14440   EIH:   220511  222811          SEYITOMER             ESKISEHIR3    1            217621  DUDULLUMETRO  1.020572
14441   EIH:   221221  221821          BOSEN                 DEMIRTAS      1            220122  BURSASANAYI   1.020574
14442   EIH:   211622  214322          ICMELER               DILISKELESIG  1            217621  DUDULLUMETRO  1.020575
14443   EIH:   211622  214322          ICMELER               DILISKELESIG  1            217622  DUDULLUMETRO  1.020575
14444   EIH:   220210  329711          GURAGAC               KOLINTES      1            217622  DUDULLUMETRO  1.020578
14445   EIH:   220210  329711          GURAGAC               KOLINTES      1            217621  DUDULLUMETRO  1.020578
14446   EIH:   210221  212021          PASAKOY               DUDULLU       1            211221  KARTAL        1.020583
14447   EIH:   224121  225121          ESKISEHIRCIM          BOZUYUKOSB    1            222621  ESKISEHIR1    1.020585
14448   EIH:   214321  214821          DILISKELESIG          MAKINAOSB     1            217622  DUDULLUMETRO  1.020588
14449   EIH:   214321  214821          DILISKELESIG          MAKINAOSB     1            217621  DUDULLUMETRO  1.020588
14450   EIH:   210111  214811          TEPEOREN              MAKINAOSB     1            211221  KARTAL        1.020593
14451   EIH:   221521  225221          MKEMALPASA            POYRAZRES_SU  1            225221  POYRAZRES_SU  1.020603
14452   EIH:   214210  227211          KOCAELI               ULUDAG        1            217621  DUDULLUMETRO  1.020603
14453   EIH:   214210  227211          KOCAELI               ULUDAG        1            217622  DUDULLUMETRO  1.020603
14454   EIH:   220011  220110          BURSADG               BURSASANAYI   1            217621  DUDULLUMETRO  1.020609
14455   EIH:   220011  220110          BURSADG               BURSASANAYI   1            217622  DUDULLUMETRO  1.020609
14456   EIH:   211521  214321          COLAKOGLU             DILISKELESIG  1            217621  DUDULLUMETRO  1.020618
14457   EIH:   211521  214321          COLAKOGLU             DILISKELESIG  1            217622  DUDULLUMETRO  1.020618
14458   EIH:   213721  214421          YALOVA                AKSAYALOVA    1            220721  GEMLIK        1.020628
14459   EIH:   220110  310010          BURSASANAYI           KOYLUKOY      1            221921  KESTEL        1.020630
14460   EIH:   220111  220210          BURSASANAYI           GURAGAC       1            211221  KARTAL        1.020638
14461   EIH:   214711  214810          YENIDGKC              MAKINAOSB     1            211221  KARTAL        1.020649
14462   EIH:   211211  214711          KARTAL                YENIDGKC      1            214121  VANIKOY       1.020650
14463   EIH:   211211  214711          KARTAL                YENIDGKC      1            214122  VANIKOY       1.020650
14464   EIH:   220521  225321          SEYITOMER             BOZUYUKRES    1            224422  ETIGUMUS      1.020660
14465   EIH:   220510  520011          SEYITOMER             AFYON2        1            220122  BURSASANAYI   1.020664
14466   EIH:   120311  214510          ALIBEYKOY             BEYKOZ        1            211221  KARTAL        1.020677
14467   EIH:   221121  228622          YILDIRIM              OSMANGAZI     1            228622  OSMANGAZI     1.020687
14468   EIH:   220210  220510          GURAGAC               SEYITOMER     1            224422  ETIGUMUS      1.020689
14469   EIH:   220010  314911          BURSADG               BANDIRMA1DG   1            211921  KURTKOY       1.020705
14470   EIH:   210122  211822          TEPEOREN              GEBZEOSB      1            211221  KARTAL        1.020709
14471   EIH:   210010  217710          UMRANIYE              ATASEHIR      1            211221  KARTAL        1.020721
14472   EIH:   220921  228221          OTOSANSIT             RBKARESI      1            221921  KESTEL        1.020723
14473   EIH:   219110  290310          COLAKOGLU400          DCELIKSANAL   1            219121  COLAKOGLU400  1.020725
14474   EIH:   219110  290310          COLAKOGLU400          DCELIKSANAL   1            211521  COLAKOGLU     1.020725
14475   EIH:   211321  211822          TUZLA                 GEBZEOSB      1            217621  DUDULLUMETRO  1.020728
14476   EIH:   211321  211822          TUZLA                 GEBZEOSB      1            217622  DUDULLUMETRO  1.020728
14477   EIH:   211211  214711          KARTAL                YENIDGKC      1            210021  UMRANIYE      1.020728
14478   EIH:   210110  214710          TEPEOREN              YENIDGKC      1            211221  KARTAL        1.020730
14479   EIH:   222821  224121          ESKISEHIR3            ESKISEHIRCIM  1            222621  ESKISEHIR1    1.020755
14480   EIH:   219110  290310          COLAKOGLU400          DCELIKSANAL   1            211221  KARTAL        1.020757
14481   EIH:   211521  219121          COLAKOGLU             COLAKOGLU400  1            211221  KARTAL        1.020759
14482   EIH:   210121  211921          TEPEOREN              KURTKOY       1            211221  KARTAL        1.020764
14483   EIH:   220121  221322          BURSASANAYI           BESEVLER      1            228722  ORHANELI      1.020765
14484   EIH:   220121  221322          BURSASANAYI           BESEVLER      1            228721  ORHANELI      1.020765
14485   EIH:   211622  214322          ICMELER               DILISKELESIG  1            214321  DILISKELESIG  1.020768
14486   EIH:   210122  212122          TEPEOREN              YARIMCA1      1            211221  KARTAL        1.020774
14487  BANK:   220210  220221             GURAGAC A             GURAGAC A  1            225621  KARTALRES     1.020779
14488   EIH:   211521  219121          COLAKOGLU             COLAKOGLU400  1            211521  COLAKOGLU     1.020788
14489   EIH:   210510  216911          ADA2DGKC              KAVACIK       1            212221  SILE          1.020803
14490   EIH:   210510  216911          ADA2DGKC              KAVACIK       1            214021  ISAKOY        1.020803
14491   EIH:   210510  216911          ADA2DGKC              KAVACIK       1            214022  ISAKOY        1.020803
14492  BANK:   210110  210121            TEPEOREN A            TEPEOREN A  2            211621  ICMELER       1.020816
14493   EIH:   220121  221322          BURSASANAYI           BESEVLER      1            221421  ORHANELITES   1.020824
14494   EIH:   220221  220421          GURAGAC               TUNCBILEK-B   1            222822  ESKISEHIR3    1.020833
14495   EIH:   220221  220421          GURAGAC               TUNCBILEK-B   1            222821  ESKISEHIR3    1.020833
14496   EIH:   210510  216911          ADA2DGKC              KAVACIK       1            211222  KARTAL        1.020845
14497   EIH:   213721  214421          YALOVA                AKSAYALOVA    1            214422  AKSAYALOVA    1.020867
14498   EIH:   213721  214421          YALOVA                AKSAYALOVA    1            214421  AKSAYALOVA    1.020867
14499   EIH:   214821  216721          MAKINAOSB             GEBZEKIMYA    1            214321  DILISKELESIG  1.020877
14500   EIH:   210922  216622          KBAKKALKOY            KADIKOY       1            211221  KARTAL        1.020885
14501   EIH:   220010  314911          BURSADG               BANDIRMA1DG   1            214321  DILISKELESIG  1.020909
14502   EIH:   220022  220721          BURSADG               GEMLIK        1            211221  KARTAL        1.020917
14503   EIH:   220023  220922          BURSADG               OTOSANSIT     1            220921  OTOSANSIT     1.020925
14504   EIH:   220023  220922          BURSADG               OTOSANSIT     1            220922  OTOSANSIT     1.020925
14505   EIH:   211321  211621          TUZLA                 ICMELER       1            211221  KARTAL        1.020930
14506   EIH:   214821  216721          MAKINAOSB             GEBZEKIMYA    1            211221  KARTAL        1.020930
14507   OTR:   210910  210922    KBAKKALKOY B-OTR-4    KBAKKALKOY B-OTR-4  1            211221  KARTAL        1.020933
14508   OTR:   210911  210921    KBAKKALKOY A-OTR-2    KBAKKALKOY A-OTR-2  1            211221  KARTAL        1.020934
14509   EIH:   210022  210721          UMRANIYE              SELIMIYE      1            211221  KARTAL        1.020944
14510   EIH:   211421  211521          KROMANCELIK           COLAKOGLU     1            211221  KARTAL        1.020946
14511   EIH:   210111  214310          TEPEOREN              DILISKELESIG  1            211121  SOGANLIK      1.020955
14512   EIH:   210111  214310          TEPEOREN              DILISKELESIG  1            211122  SOGANLIK      1.020955
14513   EIH:   210122  211822          TEPEOREN              GEBZEOSB      1            217622  DUDULLUMETRO  1.020958
14514   EIH:   210122  211822          TEPEOREN              GEBZEOSB      1            217621  DUDULLUMETRO  1.020958
14515   EIH:   210121  211821          TEPEOREN              GEBZEOSB      2            211221  KARTAL        1.020964
14516   EIH:   220110  310010          BURSASANAYI           KOYLUKOY      1            211221  KARTAL        1.020970
14517   EIH:   210022  210922          UMRANIYE              KBAKKALKOY    1            211221  KARTAL        1.020977
14518   EIH:   210821  210922          GOZTEPE               KBAKKALKOY    1            211221  KARTAL        1.020982
14519   EIH:   211321  211422          TUZLA                 KROMANCELIK   1            217622  DUDULLUMETRO  1.020986
14520   EIH:   211321  211422          TUZLA                 KROMANCELIK   1            217621  DUDULLUMETRO  1.020986
14521   EIH:   210121  211821          TEPEOREN              GEBZEOSB      1            211221  KARTAL        1.020987
14522   EIH:   214822  217221          MAKINAOSB             SIDDIK        1            211221  KARTAL        1.020995
14523   EIH:   210122  211822          TEPEOREN              GEBZEOSB      1            211621  ICMELER       1.021006
14524   EIH:   210010  210911          UMRANIYE              KBAKKALKOY    1            214122  VANIKOY       1.021010
14525   EIH:   210010  210911          UMRANIYE              KBAKKALKOY    1            214121  VANIKOY       1.021010
14526   EIH:   211022  211122          BBAKKALKOY            SOGANLIK      1            211221  KARTAL        1.021029
14527   EIH:   220122  228622          BURSASANAYI           OSMANGAZI     1            220122  BURSASANAYI   1.021032
14528   EIH:   220010  314911          BURSADG               BANDIRMA1DG   1            212021  DUDULLU       1.021039
14529   EIH:   211321  211422          TUZLA                 KROMANCELIK   1            211221  KARTAL        1.021050
14530   OTR:   219110  219121  COLAKOGLU400 A-OTR-2  COLAKOGLU400 A-OTR-2  2            211221  KARTAL        1.021067
14531   EIH:   211022  211222          BBAKKALKOY            KARTAL        1            211221  KARTAL        1.021067
14532   OTR:   219110  219121  COLAKOGLU400 A-OTR-1  COLAKOGLU400 A-OTR-1  1            211221  KARTAL        1.021068
14533   OTR:   214810  214821     MAKINAOSB A-OTR-1     MAKINAOSB A-OTR-1  1            211621  ICMELER       1.021072
14534   EIH:   210021  217621          UMRANIYE              DUDULLUMETRO  1            211221  KARTAL        1.021075
14535  BANK:   220111  220122         BURSASANAYI B         BURSASANAYI B  1            211221  KARTAL        1.021078
14536   EIH:   225421  227221          TURANKOY              ULUDAG        1            221921  KESTEL        1.021082
14537   EIH:   211210  215210          KARTAL                MALTEPEIST    1            214121  VANIKOY       1.021086
14538   EIH:   211210  215210          KARTAL                MALTEPEIST    1            214122  VANIKOY       1.021086
14539   EIH:   210010  210911          UMRANIYE              KBAKKALKOY    1            210021  UMRANIYE      1.021088
14540  BANK:   210010  210021           UMRANIYE B-           UMRANIYE B-  2            211221  KARTAL        1.021089
14541   EIH:   210222  211022          PASAKOY               BBAKKALKOY    2            211221  KARTAL        1.021093
14542   EIH:   210222  211022          PASAKOY               BBAKKALKOY    1            211221  KARTAL        1.021093
14543  BANK:   220010  220021             BURSADG A             BURSADG A  1            211221  KARTAL        1.021094
14544   EIH:   220510  520011          SEYITOMER             AFYON2        1            211221  KARTAL        1.021094
14545   EIH:   220010  314911          BURSADG               BANDIRMA1DG   1            217521  CUMHURIYET    1.021097
14546   EIH:   220010  314911          BURSADG               BANDIRMA1DG   1            217522  CUMHURIYET    1.021097
14547   EIH:   210510  216911          ADA2DGKC              KAVACIK       1            211122  SOGANLIK      1.021098
14548   EIH:   210510  216911          ADA2DGKC              KAVACIK       1            211121  SOGANLIK      1.021098
14549   EIH:   220210  220510          GURAGAC               SEYITOMER     1            211221  KARTAL        1.021101
14550   EIH:   220321  222321          TUNCBILEK-A           BILORSA       1            211221  KARTAL        1.021112
14551   EIH:   220221  220421          GURAGAC               TUNCBILEK-B   1            220221  GURAGAC       1.021119
14552   EIH:   220023  228221          BURSADG               RBKARESI      1            220922  OTOSANSIT     1.021122
14553   EIH:   220023  228221          BURSADG               RBKARESI      1            220921  OTOSANSIT     1.021122
14554   EIH:   214421  220821          AKSAYALOVA            ORHANGAZI     1            211221  KARTAL        1.021126
14555  BANK:   220111  220121         BURSASANAYI A         BURSASANAYI A  2            211221  KARTAL        1.021136
14556   EIH:   210111  210311          TEPEOREN              ADAPAZARI     1            211621  ICMELER       1.021143
14557   EIH:   213721  220721          YALOVA                GEMLIK        1            211221  KARTAL        1.021144
14558   EIH:   213621  213721          KARAMURSEL            YALOVA        1            211221  KARTAL        1.021151
14559   EIH:   220122  228622          BURSASANAYI           OSMANGAZI     1            211221  KARTAL        1.021152
14560   EIH:   228621  291821          OSMANGAZI             BSANAYISANAL  1            211221  KARTAL        1.021152
14561   EIH:   220121  291821          BURSASANAYI           BSANAYISANAL  1            211221  KARTAL        1.021154
14562   EIH:   220023  220922          BURSADG               OTOSANSIT     1            211221  KARTAL        1.021161
14563   EIH:   220023  228221          BURSADG               RBKARESI      1            211221  KARTAL        1.021162
14564   EIH:   216121  225521          DINCERCIM             MERYEMRES     1            211221  KARTAL        1.021163
14565   EIH:   211210  215210          KARTAL                MALTEPEIST    1            210021  UMRANIYE      1.021163
14566   EIH:   221721  229421          AKCALAR               GUNEY-1RES    1            211221  KARTAL        1.021163
14567  BANK:   222810  222822          ESKISEHIR3 A          ESKISEHIR3 A  2            211221  KARTAL        1.021163
14568   EIH:   222121  228721          INEGOL                ORHANELI      1            211221  KARTAL        1.021166
14569   EIH:   220022  220821          BURSADG               ORHANGAZI     1            211221  KARTAL        1.021166
14570   EIH:   215521  222121          ULURES                INEGOL        1            211221  KARTAL        1.021167
14571   EIH:   222421  222521          SOGUT                 BOZUYUK       1            211221  KARTAL        1.021167
14572   EIH:   221321  228722          BESEVLER              ORHANELI      1            211221  KARTAL        1.021168
14573   OTR:   220011  220024       BURSADG B-OTR-3       BURSADG B-OTR-3  1            211221  KARTAL        1.021168
14574   EIH:   210122  212021          TEPEOREN              DUDULLU       1            211221  KARTAL        1.021170
14575   EIH:   210122  212021          TEPEOREN              DUDULLU       2            211221  KARTAL        1.021170
14576   EIH:   220921  228221          OTOSANSIT             RBKARESI      1            211221  KARTAL        1.021170
14577   OTR:   220111  220121   BURSASANAYI C-OTR-5   BURSASANAYI C-OTR-5  1            211221  KARTAL        1.021171
14578   EIH:   214822  216722          MAKINAOSB             GEBZEKIMYA    1            211621  ICMELER       1.021171
14579  BANK:   220210  220221             GURAGAC A             GURAGAC A  1            211221  KARTAL        1.021172
14580   EIH:   221621  221721          GORUKLE               AKCALAR       1            211221  KARTAL        1.021172
14581   EIH:   222421  225521          SOGUT                 MERYEMRES     1            211221  KARTAL        1.021172
14582   EIH:   224022  311121          KARACABEY             GOBEL         1            211221  KARTAL        1.021173
14583   EIH:   220121  228721          BURSASANAYI           ORHANELI      1            211221  KARTAL        1.021174
14584   EIH:   213721  214421          YALOVA                AKSAYALOVA    1            211221  KARTAL        1.021174
14585   EIH:   221521  311121          MKEMALPASA            GOBEL         1            211221  KARTAL        1.021175
14586   EIH:   227621  229421          HARMANLIKRES          GUNEY-1RES    1            211221  KARTAL        1.021176
14587   EIH:   220024  220621          BURSADG               KARSAK        1            211221  KARTAL        1.021177
14588   OTR:   220011  220024       BURSADG B-OTR-3       BURSADG B-OTR-3  1            221921  KESTEL        1.021177
14589   EIH:   227121  228721          DEVECIKONAGI          ORHANELI      1            211221  KARTAL        1.021177
14590   EIH:   220521  227521          SEYITOMER             KUMAS         1            211221  KARTAL        1.021178
14591   OTR:   222811  222821    ESKISEHIR3 B-OTR-3    ESKISEHIR3 B-OTR-3  2            211221  KARTAL        1.021178
14592   EIH:   222821  224121          ESKISEHIR3            ESKISEHIRCIM  1            211221  KARTAL        1.021178
14593   EIH:   220121  221821          BURSASANAYI           DEMIRTAS      1            211221  KARTAL        1.021178
14594   EIH:   215821  220621          ASILDEMIRCLK          KARSAK        1            211221  KARTAL        1.021179
14595   OTR:   222811  222821    ESKISEHIR3 B-OTR-4    ESKISEHIR3 B-OTR-4  1            211221  KARTAL        1.021182
14596   EIH:   224121  225121          ESKISEHIRCIM          BOZUYUKOSB    1            211221  KARTAL        1.021182
14597   EIH:   220521  225321          SEYITOMER             BOZUYUKRES    1            211221  KARTAL        1.021182
14598   OTR:   220510  220521       SEYITOMER OTR-1       SEYITOMER OTR-1  1            211221  KARTAL        1.021182
14599   EIH:   219321  224221          HASANAGA              ULUABATHES    1            211221  KARTAL        1.021183
14600   EIH:   220024  220821          BURSADG               ORHANGAZI     1            211221  KARTAL        1.021183
14601   EIH:   221521  225221          MKEMALPASA            POYRAZRES_SU  1            211221  KARTAL        1.021183
14602   EIH:   216121  222221          DINCERCIM             PASALAR       1            211221  KARTAL        1.021184
14603   EIH:   224021  227621          KARACABEY             HARMANLIKRES  1            211221  KARTAL        1.021184
14604   EIH:   227121  311121          DEVECIKONAGI          GOBEL         1            211221  KARTAL        1.021185
14605   EIH:   222721  290821          ESKISEHIR2            KUMBETSANAL   1            211221  KARTAL        1.021185
14606   EIH:   222721  222821          ESKISEHIR2            ESKISEHIR3    1            211221  KARTAL        1.021186
14607   EIH:   214321  214821          DILISKELESIG          MAKINAOSB     1            211221  KARTAL        1.021186
14608   EIH:   222521  225621          BOZUYUK               KARTALRES     1            211221  KARTAL        1.021186
14609   EIH:   211822  216721          GEBZEOSB              GEBZEKIMYA    1            211221  KARTAL        1.021186
14610   EIH:   220221  290821          GURAGAC               KUMBETSANAL   1            211221  KARTAL        1.021186
14611   EIH:   222821  227921          ESKISEHIR3            ESKISEHIROSB  1            211221  KARTAL        1.021186
14612   EIH:   221921  292021          KESTEL                KESTELSANAL   1            211221  KARTAL        1.021186
14613   EIH:   222822  227922          ESKISEHIR3            ESKISEHIROSB  1            211221  KARTAL        1.021186
14614   EIH:   223621  227522          KIRKA                 KUMAS         1            211221  KARTAL        1.021186
14615   EIH:   221121  228621          YILDIRIM              OSMANGAZI     1            211221  KARTAL        1.021186
14616   EIH:   225221  228722          POYRAZRES_SU          ORHANELI      1            211221  KARTAL        1.021187
14617   EIH:   222822  225621          ESKISEHIR3            KARTALRES     1            211221  KARTAL        1.021187
14618   EIH:   220121  221322          BURSASANAYI           BESEVLER      1            211221  KARTAL        1.021187
14619   EIH:   223321  291321          KUTAHYA               KUTAHYASANAL  1            211221  KARTAL        1.021188
14620   EIH:   220321  222822          TUNCBILEK-A           ESKISEHIR3    1            211221  KARTAL        1.021189
14621   EIH:   221121  228622          YILDIRIM              OSMANGAZI     1            211221  KARTAL        1.021189
14622   EIH:   220221  220421          GURAGAC               TUNCBILEK-B   1            211221  KARTAL        1.021190
14623   EIH:   222921  223621          CIFTELER              KIRKA         1            211221  KARTAL        1.021190
14624   EIH:   220021  221822          BURSADG               DEMIRTAS      1            211221  KARTAL        1.021191
14625   EIH:   222721  227921          ESKISEHIR2            ESKISEHIROSB  1            211221  KARTAL        1.021192
14626   EIH:   220022  221822          BURSADG               DEMIRTAS      1            211221  KARTAL        1.021192
14627   EIH:   221221  221821          BOSEN                 DEMIRTAS      1            211221  KARTAL        1.021192
14628   EIH:   220321  220421          TUNCBILEK-A           TUNCBILEK-B   1            211221  KARTAL        1.021192
14629   EIH:   221421  228722          ORHANELITES           ORHANELI      1            211221  KARTAL        1.021192
14630   EIH:   220322  220421          TUNCBILEK-A           TUNCBILEK-B   1            211221  KARTAL        1.021192
14631   EIH:   221421  228721          ORHANELITES           ORHANELI      1            211221  KARTAL        1.021192
14632   EIH:   210211  231111          PASAKOY               OSMANCA       1            211621  ICMELER       1.021194
14633   EIH:   220122  221221          BURSASANAYI           BOSEN         1            211221  KARTAL        1.021197
14634   EIH:   221921  225422          KESTEL                TURANKOY      1            211221  KARTAL        1.021197
14635   EIH:   215521  228722          ULURES                ORHANELI      1            211221  KARTAL        1.021198
14636   EIH:   227221  292021          ULUDAG                KESTELSANAL   1            211221  KARTAL        1.021198
14637   EIH:   221121  228622          YILDIRIM              OSMANGAZI     1            220122  BURSASANAYI   1.021199
14638   EIH:   222221  222321          PASALAR               BILORSA       1            211221  KARTAL        1.021199
14639   EIH:   225421  227221          TURANKOY              ULUDAG        1            211221  KARTAL        1.021201
14640   EIH:   211521  214321          COLAKOGLU             DILISKELESIG  1            211221  KARTAL        1.021215
14641   EIH:   211822  216721          GEBZEOSB              GEBZEKIMYA    1            210122  TEPEOREN      1.021217
14642   EIH:   220210  220510          GURAGAC               SEYITOMER     1            220122  BURSASANAYI   1.021229
14643   EIH:   211222  211621          KARTAL                ICMELER       1            214121  VANIKOY       1.021233
14644   EIH:   211222  211621          KARTAL                ICMELER       1            214122  VANIKOY       1.021233
14645   EIH:   220511  222811          SEYITOMER             ESKISEHIR3    1            211221  KARTAL        1.021238
14646   EIH:   222121  227221          INEGOL                ULUDAG        1            211221  KARTAL        1.021241
14647   EIH:   220210  329711          GURAGAC               KOLINTES      1            211221  KARTAL        1.021246
14648   OTR:   227211  227221        ULUDAG A-OTR-1        ULUDAG A-OTR-1  1            211221  KARTAL        1.021247
14649   OTR:   227211  227221        ULUDAG B-OTR-4        ULUDAG B-OTR-4  2            211221  KARTAL        1.021248
14650   EIH:   214711  214810          YENIDGKC              MAKINAOSB     1            214121  VANIKOY       1.021262
14651   EIH:   214711  214810          YENIDGKC              MAKINAOSB     1            214122  VANIKOY       1.021262
14652  BANK:   210111  210122            TEPEOREN B            TEPEOREN B  1            211621  ICMELER       1.021296
14653   EIH:   214210  227211          KOCAELI               ULUDAG        1            211221  KARTAL        1.021296
14654   EIH:   220011  220110          BURSADG               BURSASANAYI   1            211221  KARTAL        1.021306
14655   EIH:   211222  211621          KARTAL                ICMELER       1            210021  UMRANIYE      1.021311
14656   OTR:   219110  219121  COLAKOGLU400 A-OTR-1  COLAKOGLU400 A-OTR-1  1            214321  DILISKELESIG  1.021316
14657   OTR:   219110  219121  COLAKOGLU400 A-OTR-2  COLAKOGLU400 A-OTR-2  2            214321  DILISKELESIG  1.021323
14658   EIH:   211822  216721          GEBZEOSB              GEBZEKIMYA    1            214121  VANIKOY       1.021323
14659   EIH:   211822  216721          GEBZEOSB              GEBZEKIMYA    1            214122  VANIKOY       1.021323
14660  BANK:   220210  220221             GURAGAC A             GURAGAC A  1            226221  KUMBET        1.021334
14661   EIH:   211211  214711          KARTAL                YENIDGKC      1            211621  ICMELER       1.021335
14662   EIH:   220111  220210          BURSASANAYI           GURAGAC       1            222022  YENISEHIR     1.021339
14663   EIH:   214711  214810          YENIDGKC              MAKINAOSB     1            210021  UMRANIYE      1.021339
14664   EIH:   214822  216722          MAKINAOSB             GEBZEKIMYA    1            211221  KARTAL        1.021360
14665   OTR:   211210  211222        KARTAL A-OTR-2        KARTAL A-OTR-2  1            211221  KARTAL        1.021363
14666   EIH:   220122  228622          BURSASANAYI           OSMANGAZI     1            221921  KESTEL        1.021385
14667   EIH:   211822  216721          GEBZEOSB              GEBZEKIMYA    1            210021  UMRANIYE      1.021401
14668   EIH:   220010  314911          BURSADG               BANDIRMA1DG   1            222022  YENISEHIR     1.021417
14669   EIH:   210010  210911          UMRANIYE              KBAKKALKOY    1            211221  KARTAL        1.021426
14670   EIH:   220022  220721          BURSADG               GEMLIK        1            221921  KESTEL        1.021436
14671   EIH:   211222  211621          KARTAL                ICMELER       1            210122  TEPEOREN      1.021437
14672   EIH:   211221  211921          KARTAL                KURTKOY       2            211221  KARTAL        1.021446
14673   EIH:   211221  211921          KARTAL                KURTKOY       1            211221  KARTAL        1.021446
14674  BANK:   220210  220221             GURAGAC A             GURAGAC A  1            222822  ESKISEHIR3    1.021470
14675  BANK:   220210  220221             GURAGAC A             GURAGAC A  1            222821  ESKISEHIR3    1.021470
14676   EIH:   220010  314911          BURSADG               BANDIRMA1DG   1            217621  DUDULLUMETRO  1.021471
14677   EIH:   220010  314911          BURSADG               BANDIRMA1DG   1            217622  DUDULLUMETRO  1.021471
14678   EIH:   227221  292021          ULUDAG                KESTELSANAL   1            221921  KESTEL        1.021473
14679   EIH:   214210  214810          KOCAELI               MAKINAOSB     1            214121  VANIKOY       1.021492
14680   EIH:   214210  214810          KOCAELI               MAKINAOSB     1            214122  VANIKOY       1.021492
14681   EIH:   120310  216911          ALIBEYKOY             KAVACIK       1            214122  VANIKOY       1.021492
14682   EIH:   120310  216911          ALIBEYKOY             KAVACIK       1            214121  VANIKOY       1.021492
14683   EIH:   220110  310010          BURSASANAYI           KOYLUKOY      1            222022  YENISEHIR     1.021494
14684   EIH:   220111  220210          BURSASANAYI           GURAGAC       1            225422  TURANKOY      1.021518
14685   EIH:   220111  220210          BURSASANAYI           GURAGAC       1            225421  TURANKOY      1.021518
14686   OTR:   214810  214821     MAKINAOSB A-OTR-1     MAKINAOSB A-OTR-1  1            214121  VANIKOY       1.021522
14687   OTR:   214810  214821     MAKINAOSB A-OTR-1     MAKINAOSB A-OTR-1  1            214122  VANIKOY       1.021522
14688   EIH:   214421  220821          AKSAYALOVA            ORHANGAZI     1            220721  GEMLIK        1.021544
14689   EIH:   220510  520011          SEYITOMER             AFYON2        1            225621  KARTALRES     1.021557
14690   OTR:   214811  214822     MAKINAOSB B-OTR-3     MAKINAOSB B-OTR-3  1            211621  ICMELER       1.021564
14691   EIH:   214210  214810          KOCAELI               MAKINAOSB     1            210021  UMRANIYE      1.021569
14692   EIH:   120310  216911          ALIBEYKOY             KAVACIK       1            210021  UMRANIYE      1.021569
14693   EIH:   211221  211622          KARTAL                ICMELER       1            211921  KURTKOY       1.021579
14694   EIH:   220024  220621          BURSADG               KARSAK        1            220821  ORHANGAZI     1.021585
14695   EIH:   222121  228721          INEGOL                ORHANELI      1            221921  KESTEL        1.021592
14696   EIH:   220010  314911          BURSADG               BANDIRMA1DG   1            225421  TURANKOY      1.021594
14697   EIH:   220010  314911          BURSADG               BANDIRMA1DG   1            225422  TURANKOY      1.021594
14698   EIH:   220221  220421          GURAGAC               TUNCBILEK-B   1            224922  POLATTES      1.021597
14699   EIH:   220221  220421          GURAGAC               TUNCBILEK-B   1            224921  POLATTES      1.021597
14700   OTR:   214810  214821     MAKINAOSB A-OTR-1     MAKINAOSB A-OTR-1  1            210021  UMRANIYE      1.021600
14701   OTR:   214811  214822     MAKINAOSB B-OTR-3     MAKINAOSB B-OTR-3  1            214122  VANIKOY       1.021605
14702   OTR:   214811  214822     MAKINAOSB B-OTR-3     MAKINAOSB B-OTR-3  1            214121  VANIKOY       1.021605
14703   EIH:   210122  212122          TEPEOREN              YARIMCA1      1            214122  VANIKOY       1.021608
14704   EIH:   210122  212122          TEPEOREN              YARIMCA1      1            214121  VANIKOY       1.021608
14705   EIH:   214210  227211          KOCAELI               ULUDAG        1            221921  KESTEL        1.021658
14706   EIH:   210122  212021          TEPEOREN              DUDULLU       1            214121  VANIKOY       1.021668
14707   EIH:   210122  212021          TEPEOREN              DUDULLU       1            214122  VANIKOY       1.021668
14708   EIH:   210122  212021          TEPEOREN              DUDULLU       2            214121  VANIKOY       1.021668
14709   EIH:   210122  212021          TEPEOREN              DUDULLU       2            214122  VANIKOY       1.021668
14710   EIH:   210010  210110          UMRANIYE              TEPEOREN      1            214121  VANIKOY       1.021670
14711   EIH:   210010  210110          UMRANIYE              TEPEOREN      1            214122  VANIKOY       1.021670
14712   EIH:   211321  211422          TUZLA                 KROMANCELIK   1            211822  GEBZEOSB      1.021677
14713   OTR:   214811  214822     MAKINAOSB B-OTR-3     MAKINAOSB B-OTR-3  1            210021  UMRANIYE      1.021683
14714   EIH:   210122  212122          TEPEOREN              YARIMCA1      1            210021  UMRANIYE      1.021685
14715   EIH:   220110  310010          BURSASANAYI           KOYLUKOY      1            225421  TURANKOY      1.021686
14716   EIH:   220110  310010          BURSASANAYI           KOYLUKOY      1            225422  TURANKOY      1.021686
14717   EIH:   210110  214211          TEPEOREN              KOCAELI       1            214121  VANIKOY       1.021694
14718   EIH:   210110  214211          TEPEOREN              KOCAELI       1            214122  VANIKOY       1.021694
14719   EIH:   210111  217711          TEPEOREN              ATASEHIR      1            214121  VANIKOY       1.021698
14720   EIH:   210111  217711          TEPEOREN              ATASEHIR      1            214122  VANIKOY       1.021698
14721   EIH:   221921  225422          KESTEL                TURANKOY      1            221921  KESTEL        1.021701
14722   EIH:   214822  216722          MAKINAOSB             GEBZEKIMYA    1            214122  VANIKOY       1.021719
14723   EIH:   214822  216722          MAKINAOSB             GEBZEKIMYA    1            214121  VANIKOY       1.021719
14724   EIH:   210122  212021          TEPEOREN              DUDULLU       1            210021  UMRANIYE      1.021746
14725   EIH:   210122  212021          TEPEOREN              DUDULLU       2            210021  UMRANIYE      1.021746
14726   EIH:   210010  210110          UMRANIYE              TEPEOREN      1            210021  UMRANIYE      1.021748
14727   EIH:   210110  214211          TEPEOREN              KOCAELI       1            210021  UMRANIYE      1.021771
14728   EIH:   210111  217711          TEPEOREN              ATASEHIR      1            210021  UMRANIYE      1.021775
14729   EIH:   214822  216722          MAKINAOSB             GEBZEKIMYA    1            210021  UMRANIYE      1.021796
14730   OTR:   214811  214822     MAKINAOSB B-OTR-3     MAKINAOSB B-OTR-3  1            214822  MAKINAOSB     1.021796
14731  BANK:   220010  220021             BURSADG A             BURSADG A  1            221921  KESTEL        1.021804
14732   EIH:   211822  216721          GEBZEOSB              GEBZEKIMYA    1            212221  SILE          1.021829
14733   EIH:   211822  216721          GEBZEOSB              GEBZEKIMYA    1            214022  ISAKOY        1.021830
14734   EIH:   211822  216721          GEBZEOSB              GEBZEKIMYA    1            214021  ISAKOY        1.021830
14735   EIH:   210221  212021          PASAKOY               DUDULLU       1            214122  VANIKOY       1.021837
14736   EIH:   210221  212021          PASAKOY               DUDULLU       1            214121  VANIKOY       1.021837
14737   EIH:   214510  216910          BEYKOZ                KAVACIK       1            214122  VANIKOY       1.021856
14738   EIH:   214510  216910          BEYKOZ                KAVACIK       1            214121  VANIKOY       1.021856
14739   EIH:   120911  210210          ZEKERIYAKOY           PASAKOY       1            214122  VANIKOY       1.021865
14740   EIH:   120911  210210          ZEKERIYAKOY           PASAKOY       1            214121  VANIKOY       1.021865
14741   EIH:   210111  214811          TEPEOREN              MAKINAOSB     1            214122  VANIKOY       1.021870
14742   EIH:   210111  214811          TEPEOREN              MAKINAOSB     1            214121  VANIKOY       1.021870
14743   EIH:   228621  291821          OSMANGAZI             BSANAYISANAL  1            221921  KESTEL        1.021871
14744  BANK:   210211  210222             PASAKOY B             PASAKOY B  1            214121  VANIKOY       1.021906
14745  BANK:   210211  210222             PASAKOY B             PASAKOY B  1            214122  VANIKOY       1.021906
14746   EIH:   220121  291821          BURSASANAYI           BSANAYISANAL  1            221921  KESTEL        1.021908
14747   EIH:   210221  212021          PASAKOY               DUDULLU       1            210021  UMRANIYE      1.021914
14748   EIH:   210111  210311          TEPEOREN              ADAPAZARI     1            210122  TEPEOREN      1.021926
14749   EIH:   214510  216910          BEYKOZ                KAVACIK       1            210021  UMRANIYE      1.021933
14750   EIH:   210110  214710          TEPEOREN              YENIDGKC      1            214122  VANIKOY       1.021941
14751   EIH:   210110  214710          TEPEOREN              YENIDGKC      1            214121  VANIKOY       1.021941
14752   EIH:   120911  210210          ZEKERIYAKOY           PASAKOY       1            210021  UMRANIYE      1.021942
14753   EIH:   215821  220621          ASILDEMIRCLK          KARSAK        1            220821  ORHANGAZI     1.021943
14754   EIH:   210111  214811          TEPEOREN              MAKINAOSB     1            210021  UMRANIYE      1.021947
14755  BANK:   210010  210021           UMRANIYE B-           UMRANIYE B-  2            210122  TEPEOREN      1.021952
14756   EIH:   211221  211622          KARTAL                ICMELER       1            214122  VANIKOY       1.021955
14757   EIH:   211221  211622          KARTAL                ICMELER       1            214121  VANIKOY       1.021955
14758   EIH:   211321  211621          TUZLA                 ICMELER       1            214122  VANIKOY       1.021962
14759   EIH:   211321  211621          TUZLA                 ICMELER       1            214121  VANIKOY       1.021962
14760   OTR:   211210  211222        KARTAL A-OTR-2        KARTAL A-OTR-2  1            211222  KARTAL        1.021963
14761   EIH:   220511  222811          SEYITOMER             ESKISEHIR3    1            221921  KESTEL        1.021976
14762   EIH:   210010  217710          UMRANIYE              ATASEHIR      1            214122  VANIKOY       1.021979
14763   EIH:   210010  217710          UMRANIYE              ATASEHIR      1            214121  VANIKOY       1.021979
14764  BANK:   210211  210222             PASAKOY B             PASAKOY B  1            210021  UMRANIYE      1.021983
14765   EIH:   120311  214510          ALIBEYKOY             BEYKOZ        1            214121  VANIKOY       1.021991
14766   EIH:   120311  214510          ALIBEYKOY             BEYKOZ        1            214122  VANIKOY       1.021991
14767   EIH:   211221  211622          KARTAL                ICMELER       1            217221  SIDDIK        1.021993
14768   EIH:   220023  220922          BURSADG               OTOSANSIT     1            225422  TURANKOY      1.021994
14769   EIH:   220023  220922          BURSADG               OTOSANSIT     1            225421  TURANKOY      1.021994
14770   EIH:   219110  290310          COLAKOGLU400          DCELIKSANAL   1            214321  DILISKELESIG  1.021994
14771   EIH:   220111  220210          BURSASANAYI           GURAGAC       1            214121  VANIKOY       1.022003
14772   EIH:   220111  220210          BURSASANAYI           GURAGAC       1            214122  VANIKOY       1.022003
14773   EIH:   214310  290310          DILISKELESIG          DCELIKSANAL   1            214122  VANIKOY       1.022014
14774   EIH:   214310  290310          DILISKELESIG          DCELIKSANAL   1            214121  VANIKOY       1.022014
14775   EIH:   210110  214710          TEPEOREN              YENIDGKC      1            210021  UMRANIYE      1.022018
14776   EIH:   220022  220821          BURSADG               ORHANGAZI     1            220821  ORHANGAZI     1.022024
14777   EIH:   211221  211622          KARTAL                ICMELER       1            210021  UMRANIYE      1.022032
14778   EIH:   211321  211621          TUZLA                 ICMELER       1            210021  UMRANIYE      1.022039
14779   EIH:   211222  211621          KARTAL                ICMELER       1            212221  SILE          1.022050
14780   EIH:   211222  211621          KARTAL                ICMELER       1            214021  ISAKOY        1.022050
14781   EIH:   211222  211621          KARTAL                ICMELER       1            214022  ISAKOY        1.022050
14782   EIH:   211521  219121          COLAKOGLU             COLAKOGLU400  1            214321  DILISKELESIG  1.022053
14783   EIH:   210010  217710          UMRANIYE              ATASEHIR      1            210021  UMRANIYE      1.022057
14784   EIH:   120311  214510          ALIBEYKOY             BEYKOZ        1            210021  UMRANIYE      1.022068
14785   EIH:   220023  228221          BURSADG               RBKARESI      1            225422  TURANKOY      1.022071
14786   EIH:   220023  228221          BURSADG               RBKARESI      1            225421  TURANKOY      1.022071
14787   EIH:   220111  220210          BURSASANAYI           GURAGAC       1            210021  UMRANIYE      1.022080
14788   EIH:   214310  290310          DILISKELESIG          DCELIKSANAL   1            210021  UMRANIYE      1.022091
14789   EIH:   211210  215210          KARTAL                MALTEPEIST    1            211621  ICMELER       1.022092
14790   EIH:   210021  217621          UMRANIYE              DUDULLUMETRO  1            210122  TEPEOREN      1.022094
14791   EIH:   210211  231111          PASAKOY               OSMANCA       1            210122  TEPEOREN      1.022095
14792   EIH:   211221  211622          KARTAL                ICMELER       1            214322  DILISKELESIG  1.022099
14793   EIH:   224121  225121          ESKISEHIRCIM          BOZUYUKOSB    1            224121  ESKISEHIRCIM  1.022100
14794   EIH:   220122  228622          BURSASANAYI           OSMANGAZI     1            222022  YENISEHIR     1.022132
14795  BANK:   220111  220122         BURSASANAYI B         BURSASANAYI B  1            221721  AKCALAR       1.022141
14796   EIH:   211421  211521          KROMANCELIK           COLAKOGLU     1            214122  VANIKOY       1.022145
14797   EIH:   211421  211521          KROMANCELIK           COLAKOGLU     1            214121  VANIKOY       1.022145
14798   EIH:   220023  220922          BURSADG               OTOSANSIT     1            222022  YENISEHIR     1.022147
14799   OTR:   214310  214322    DILISKELESIG OTR-1    DILISKELESIG OTR-1  1            214121  VANIKOY       1.022147
14800   OTR:   214310  214322    DILISKELESIG OTR-1    DILISKELESIG OTR-1  1            214122  VANIKOY       1.022147
14801   EIH:   220122  221221          BURSASANAYI           BOSEN         1            228622  OSMANGAZI     1.022150
14802   OTR:   214311  214322    DILISKELESIG OTR-2    DILISKELESIG OTR-2  1            214122  VANIKOY       1.022150
14803   OTR:   214311  214322    DILISKELESIG OTR-2    DILISKELESIG OTR-2  1            214121  VANIKOY       1.022150
14804   EIH:   210510  216911          ADA2DGKC              KAVACIK       1            221921  KESTEL        1.022153
14805   EIH:   220011  220110          BURSADG               BURSASANAYI   1            221921  KESTEL        1.022167
14806   EIH:   220010  314911          BURSADG               BANDIRMA1DG   1            211221  KARTAL        1.022168
14807  BANK:   210010  210022           UMRANIYE A-           UMRANIYE A-  2            214121  VANIKOY       1.022172
14808  BANK:   210010  210022           UMRANIYE A-           UMRANIYE A-  2            214122  VANIKOY       1.022172
14809   EIH:   214821  216721          MAKINAOSB             GEBZEKIMYA    1            214121  VANIKOY       1.022173
14810   EIH:   214821  216721          MAKINAOSB             GEBZEKIMYA    1            214122  VANIKOY       1.022173
14811   EIH:   210211  231111          PASAKOY               OSMANCA       1            221921  KESTEL        1.022177
14812   EIH:   220210  329711          GURAGAC               KOLINTES      1            221921  KESTEL        1.022195
14813   OTR:   214810  214821     MAKINAOSB A-OTR-1     MAKINAOSB A-OTR-1  1            210122  TEPEOREN      1.022205
14814   EIH:   214711  214810          YENIDGKC              MAKINAOSB     1            221921  KESTEL        1.022212
14815   EIH:   220023  228221          BURSADG               RBKARESI      1            222022  YENISEHIR     1.022213
14816   EIH:   221121  228622          YILDIRIM              OSMANGAZI     1            221921  KESTEL        1.022217
14817   OTR:   211210  211221        KARTAL C-OTR-6        KARTAL C-OTR-6  1            214121  VANIKOY       1.022219
14818   OTR:   211210  211221        KARTAL C-OTR-6        KARTAL C-OTR-6  1            214122  VANIKOY       1.022219
14819   EIH:   220022  220821          BURSADG               ORHANGAZI     1            221921  KESTEL        1.022222
14820   EIH:   211421  211521          KROMANCELIK           COLAKOGLU     1            210021  UMRANIYE      1.022222
14821   OTR:   214310  214322    DILISKELESIG OTR-1    DILISKELESIG OTR-1  1            210021  UMRANIYE      1.022224
14822   OTR:   214311  214322    DILISKELESIG OTR-2    DILISKELESIG OTR-2  1            210021  UMRANIYE      1.022227
14823   EIH:   210121  211921          TEPEOREN              KURTKOY       1            214122  VANIKOY       1.022235
14824   EIH:   210121  211921          TEPEOREN              KURTKOY       1            214121  VANIKOY       1.022235
14825   EIH:   210922  216622          KBAKKALKOY            KADIKOY       1            214122  VANIKOY       1.022242
14826   EIH:   210922  216622          KBAKKALKOY            KADIKOY       1            214121  VANIKOY       1.022242
14827  BANK:   210010  210022           UMRANIYE A-           UMRANIYE A-  2            210021  UMRANIYE      1.022249
14828   EIH:   214821  216721          MAKINAOSB             GEBZEKIMYA    1            210021  UMRANIYE      1.022250
14829   EIH:   211522  214322          COLAKOGLU             DILISKELESIG  1            217221  SIDDIK        1.022251
14830   EIH:   211522  214322          COLAKOGLU             DILISKELESIG  1            214122  VANIKOY       1.022260
14831   EIH:   211522  214322          COLAKOGLU             DILISKELESIG  1            214121  VANIKOY       1.022260
14832   OTR:   210910  210922    KBAKKALKOY B-OTR-4    KBAKKALKOY B-OTR-4  1            214121  VANIKOY       1.022261
14833   OTR:   210910  210922    KBAKKALKOY B-OTR-4    KBAKKALKOY B-OTR-4  1            214122  VANIKOY       1.022261
14834   EIH:   220921  228221          OTOSANSIT             RBKARESI      1            220922  OTOSANSIT     1.022262
14835   OTR:   210911  210921    KBAKKALKOY A-OTR-2    KBAKKALKOY A-OTR-2  1            214121  VANIKOY       1.022262
14836   OTR:   210911  210921    KBAKKALKOY A-OTR-2    KBAKKALKOY A-OTR-2  1            214122  VANIKOY       1.022262
14837   EIH:   220921  228221          OTOSANSIT             RBKARESI      1            220921  OTOSANSIT     1.022262
14838   EIH:   215521  222121          ULURES                INEGOL        1            221921  KESTEL        1.022268
14839  BANK:   220210  220221             GURAGAC A             GURAGAC A  1            221921  KESTEL        1.022268
14840   EIH:   221721  229421          AKCALAR               GUNEY-1RES    1            221921  KESTEL        1.022270
14841   EIH:   220111  220210          BURSASANAYI           GURAGAC       1            227222  ULUDAG        1.022278
14842   EIH:   220111  220210          BURSASANAYI           GURAGAC       1            227221  ULUDAG        1.022278
14843   EIH:   220022  220721          BURSADG               GEMLIK        1            214121  VANIKOY       1.022282
14844   EIH:   220022  220721          BURSADG               GEMLIK        1            214122  VANIKOY       1.022282
14845   OTR:   211210  211221        KARTAL C-OTR-6        KARTAL C-OTR-6  1            210021  UMRANIYE      1.022296
14846  BANK:   220111  220121         BURSASANAYI A         BURSASANAYI A  2            221921  KESTEL        1.022297
14847   EIH:   220121  221322          BURSASANAYI           BESEVLER      1            221921  KESTEL        1.022298
14848   EIH:   214822  217221          MAKINAOSB             SIDDIK        1            214122  VANIKOY       1.022300
14849   EIH:   214822  217221          MAKINAOSB             SIDDIK        1            214121  VANIKOY       1.022300
14850   EIH:   210022  210721          UMRANIYE              SELIMIYE      1            214122  VANIKOY       1.022304
14851   EIH:   210022  210721          UMRANIYE              SELIMIYE      1            214121  VANIKOY       1.022304
14852   EIH:   221621  221721          GORUKLE               AKCALAR       1            221921  KESTEL        1.022307
14853   EIH:   210121  211921          TEPEOREN              KURTKOY       1            210021  UMRANIYE      1.022312
14854   EIH:   210111  214310          TEPEOREN              DILISKELESIG  1            221921  KESTEL        1.022312
14855   EIH:   210111  210311          TEPEOREN              ADAPAZARI     1            221921  KESTEL        1.022316
14856   OTR:   211211  211221        KARTAL B-OTR-4        KARTAL B-OTR-4  1            214122  VANIKOY       1.022316
14857   OTR:   211211  211221        KARTAL B-OTR-4        KARTAL B-OTR-4  1            214121  VANIKOY       1.022316
14858   EIH:   210922  216622          KBAKKALKOY            KADIKOY       1            210021  UMRANIYE      1.022319
14859   EIH:   220110  310010          BURSASANAYI           KOYLUKOY      1            214122  VANIKOY       1.022319
14860   EIH:   220110  310010          BURSASANAYI           KOYLUKOY      1            214121  VANIKOY       1.022319
14861   EIH:   214711  214810          YENIDGKC              MAKINAOSB     1            211621  ICMELER       1.022320
14862   EIH:   210821  210922          GOZTEPE               KBAKKALKOY    1            214122  VANIKOY       1.022329
14863   EIH:   210821  210922          GOZTEPE               KBAKKALKOY    1            214121  VANIKOY       1.022329
14864   EIH:   221321  228722          BESEVLER              ORHANELI      1            221921  KESTEL        1.022329
14865   EIH:   211522  214322          COLAKOGLU             DILISKELESIG  1            210021  UMRANIYE      1.022337
14866   OTR:   210910  210922    KBAKKALKOY B-OTR-4    KBAKKALKOY B-OTR-4  1            210021  UMRANIYE      1.022338
14867   OTR:   210911  210921    KBAKKALKOY A-OTR-2    KBAKKALKOY A-OTR-2  1            210021  UMRANIYE      1.022339
14868   EIH:   210022  210922          UMRANIYE              KBAKKALKOY    1            214121  VANIKOY       1.022346
14869   EIH:   210022  210922          UMRANIYE              KBAKKALKOY    1            214122  VANIKOY       1.022346
14870   EIH:   220122  228622          BURSASANAYI           OSMANGAZI     1            225421  TURANKOY      1.022356
14871   EIH:   220122  228622          BURSASANAYI           OSMANGAZI     1            225422  TURANKOY      1.022356
14872   EIH:   220010  314911          BURSADG               BANDIRMA1DG   1            227222  ULUDAG        1.022356
14873   EIH:   220010  314911          BURSADG               BANDIRMA1DG   1            227221  ULUDAG        1.022356
14874   EIH:   220121  221821          BURSASANAYI           DEMIRTAS      1            221921  KESTEL        1.022357
14875   EIH:   220022  220721          BURSADG               GEMLIK        1            210021  UMRANIYE      1.022358
14876   EIH:   224022  311121          KARACABEY             GOBEL         1            221921  KESTEL        1.022373
14877   EIH:   214822  217221          MAKINAOSB             SIDDIK        1            210021  UMRANIYE      1.022377
14878   EIH:   210022  210721          UMRANIYE              SELIMIYE      1            210021  UMRANIYE      1.022381
14879   EIH:   219110  290310          COLAKOGLU400          DCELIKSANAL   1            214122  VANIKOY       1.022382
14880   EIH:   219110  290310          COLAKOGLU400          DCELIKSANAL   1            214121  VANIKOY       1.022382
14881   EIH:   211521  219121          COLAKOGLU             COLAKOGLU400  1            214121  VANIKOY       1.022386
14882   EIH:   211521  219121          COLAKOGLU             COLAKOGLU400  1            214122  VANIKOY       1.022386
14883   EIH:   220321  222321          TUNCBILEK-A           BILORSA       1            221921  KESTEL        1.022387
14884   EIH:   220121  228721          BURSASANAYI           ORHANELI      1            221921  KESTEL        1.022390
14885   OTR:   211211  211221        KARTAL B-OTR-4        KARTAL B-OTR-4  1            210021  UMRANIYE      1.022393
14886   EIH:   220110  310010          BURSASANAYI           KOYLUKOY      1            210021  UMRANIYE      1.022396
14887   EIH:   220510  520011          SEYITOMER             AFYON2        1            214122  VANIKOY       1.022400
14888   EIH:   220510  520011          SEYITOMER             AFYON2        1            214121  VANIKOY       1.022400
14889   OTR:   214811  214822     MAKINAOSB B-OTR-3     MAKINAOSB B-OTR-3  1            210122  TEPEOREN      1.022402
14890   EIH:   227621  229421          HARMANLIKRES          GUNEY-1RES    1            221921  KESTEL        1.022403
14891   EIH:   210821  210922          GOZTEPE               KBAKKALKOY    1            210021  UMRANIYE      1.022406
14892   OTR:   211210  211222        KARTAL A-OTR-2        KARTAL A-OTR-2  1            214121  VANIKOY       1.022406
14893   OTR:   211210  211222        KARTAL A-OTR-2        KARTAL A-OTR-2  1            214122  VANIKOY       1.022406
14894  BANK:   210110  210121            TEPEOREN A            TEPEOREN A  2            221921  KESTEL        1.022418
14895  BANK:   220111  220122         BURSASANAYI B         BURSASANAYI B  1            214121  VANIKOY       1.022419
14896  BANK:   220111  220122         BURSASANAYI B         BURSASANAYI B  1            214122  VANIKOY       1.022419
14897   EIH:   220210  220510          GURAGAC               SEYITOMER     1            214121  VANIKOY       1.022420
14898   EIH:   220210  220510          GURAGAC               SEYITOMER     1            214122  VANIKOY       1.022420
14899   EIH:   211022  211122          BBAKKALKOY            SOGANLIK      1            214122  VANIKOY       1.022421
14900   EIH:   211022  211122          BBAKKALKOY            SOGANLIK      1            214121  VANIKOY       1.022421
14901   EIH:   210022  210922          UMRANIYE              KBAKKALKOY    1            210021  UMRANIYE      1.022423
14902  BANK:   210210  210221             PASAKOY A             PASAKOY A  1            221921  KESTEL        1.022431
14903   EIH:   220022  220821          BURSADG               ORHANGAZI     1            215821  ASILDEMIRCLK  1.022432
14904   EIH:   220110  310010          BURSASANAYI           KOYLUKOY      1            227222  ULUDAG        1.022433
14905   EIH:   220110  310010          BURSASANAYI           KOYLUKOY      1            227221  ULUDAG        1.022433
14906   EIH:   211221  211622          KARTAL                ICMELER       1            211522  COLAKOGLU     1.022436
14907   EIH:   220221  220421          GURAGAC               TUNCBILEK-B   1            221921  KESTEL        1.022436
14908  BANK:   220010  220021             BURSADG A             BURSADG A  1            214121  VANIKOY       1.022437
14909  BANK:   220010  220021             BURSADG A             BURSADG A  1            214122  VANIKOY       1.022437
14910   EIH:   219321  224221          HASANAGA              ULUABATHES    1            221921  KESTEL        1.022438
14911   EIH:   211222  211621          KARTAL                ICMELER       1            221921  KESTEL        1.022441
14912   EIH:   210010  210911          UMRANIYE              KBAKKALKOY    1            221921  KESTEL        1.022443
14913   EIH:   211022  211222          BBAKKALKOY            KARTAL        1            214122  VANIKOY       1.022449
14914   EIH:   211022  211222          BBAKKALKOY            KARTAL        1            214121  VANIKOY       1.022449
14915   EIH:   220321  222321          TUNCBILEK-A           BILORSA       1            214121  VANIKOY       1.022450
14916   EIH:   220321  222321          TUNCBILEK-A           BILORSA       1            214122  VANIKOY       1.022450
14917   EIH:   222421  222521          SOGUT                 BOZUYUK       1            221921  KESTEL        1.022452
14918   EIH:   210910  215211          KBAKKALKOY            MALTEPEIST    1            221921  KESTEL        1.022452
14919   EIH:   221521  225221          MKEMALPASA            POYRAZRES_SU  1            221921  KESTEL        1.022453
14920   EIH:   227121  228721          DEVECIKONAGI          ORHANELI      1            221921  KESTEL        1.022454
14921   EIH:   221521  311121          MKEMALPASA            GOBEL         1            221921  KESTEL        1.022456
14922   EIH:   210222  211022          PASAKOY               BBAKKALKOY    2            214122  VANIKOY       1.022457
14923   EIH:   210222  211022          PASAKOY               BBAKKALKOY    2            214121  VANIKOY       1.022457
14924   EIH:   210222  211022          PASAKOY               BBAKKALKOY    1            214121  VANIKOY       1.022457
14925   EIH:   210222  211022          PASAKOY               BBAKKALKOY    1            214122  VANIKOY       1.022457
14926   EIH:   219110  290310          COLAKOGLU400          DCELIKSANAL   1            210021  UMRANIYE      1.022459
14927   EIH:   211210  215210          KARTAL                MALTEPEIST    1            221921  KESTEL        1.022459
14928   EIH:   210121  211821          TEPEOREN              GEBZEOSB      2            214121  VANIKOY       1.022460
14929   EIH:   210121  211821          TEPEOREN              GEBZEOSB      2            214122  VANIKOY       1.022460
14930   EIH:   214421  220821          AKSAYALOVA            ORHANGAZI     1            214122  VANIKOY       1.022462
14931   EIH:   214421  220821          AKSAYALOVA            ORHANGAZI     1            214121  VANIKOY       1.022462
14932   EIH:   211521  219121          COLAKOGLU             COLAKOGLU400  1            210021  UMRANIYE      1.022463
14933   EIH:   216121  225521          DINCERCIM             MERYEMRES     1            221921  KESTEL        1.022464
14934   EIH:   210122  212122          TEPEOREN              YARIMCA1      1            210122  TEPEOREN      1.022465
14935   EIH:   210121  211821          TEPEOREN              GEBZEOSB      1            214122  VANIKOY       1.022466
14936   EIH:   210121  211821          TEPEOREN              GEBZEOSB      1            214121  VANIKOY       1.022466
14937  BANK:   210211  210222             PASAKOY B             PASAKOY B  1            221921  KESTEL        1.022468
14938  BANK:   220111  220121         BURSASANAYI A         BURSASANAYI A  2            214121  VANIKOY       1.022469
14939  BANK:   220111  220121         BURSASANAYI A         BURSASANAYI A  2            214122  VANIKOY       1.022469
14940   EIH:   214310  290310          DILISKELESIG          DCELIKSANAL   1            221921  KESTEL        1.022471
14941   OTR:   220111  220121   BURSASANAYI C-OTR-5   BURSASANAYI C-OTR-5  1            221921  KESTEL        1.022472
14942   EIH:   211221  211622          KARTAL                ICMELER       1            221921  KESTEL        1.022473
14943  BANK:   210111  210122            TEPEOREN B            TEPEOREN B  1            221921  KESTEL        1.022475
14944   EIH:   220510  520011          SEYITOMER             AFYON2        1            210021  UMRANIYE      1.022476
14945   EIH:   213721  220721          YALOVA                GEMLIK        1            214122  VANIKOY       1.022478
14946   EIH:   213721  220721          YALOVA                GEMLIK        1            214121  VANIKOY       1.022478
14947   EIH:   224021  227621          KARACABEY             HARMANLIKRES  1            221921  KESTEL        1.022478
14948   EIH:   210221  212021          PASAKOY               DUDULLU       1            221921  KESTEL        1.022480
14949   EIH:   220122  228622          BURSASANAYI           OSMANGAZI     1            214122  VANIKOY       1.022483
14950   OTR:   211210  211222        KARTAL A-OTR-2        KARTAL A-OTR-2  1            210021  UMRANIYE      1.022483
14951   EIH:   220122  228622          BURSASANAYI           OSMANGAZI     1            214121  VANIKOY       1.022483
14952   EIH:   213621  213721          KARAMURSEL            YALOVA        1            214121  VANIKOY       1.022483
14953   EIH:   213621  213721          KARAMURSEL            YALOVA        1            214122  VANIKOY       1.022483
14954   EIH:   228621  291821          OSMANGAZI             BSANAYISANAL  1            214121  VANIKOY       1.022483
14955   EIH:   228621  291821          OSMANGAZI             BSANAYISANAL  1            214122  VANIKOY       1.022483
14956   EIH:   220121  291821          BURSASANAYI           BSANAYISANAL  1            214122  VANIKOY       1.022485
14957   EIH:   220121  291821          BURSASANAYI           BSANAYISANAL  1            214121  VANIKOY       1.022485
14958   EIH:   210110  214211          TEPEOREN              KOCAELI       1            221921  KESTEL        1.022485
14959   EIH:   222421  225521          SOGUT                 MERYEMRES     1            221921  KESTEL        1.022487
14960  BANK:   210110  210121            TEPEOREN A            TEPEOREN A  2            211222  KARTAL        1.022488
14961   EIH:   211321  211621          TUZLA                 ICMELER       1            221921  KESTEL        1.022490
14962   EIH:   220023  220922          BURSADG               OTOSANSIT     1            214122  VANIKOY       1.022491
14963   EIH:   220023  220922          BURSADG               OTOSANSIT     1            214121  VANIKOY       1.022491
14964   EIH:   220023  228221          BURSADG               RBKARESI      1            214122  VANIKOY       1.022492
14965   EIH:   220023  228221          BURSADG               RBKARESI      1            214121  VANIKOY       1.022492
14966   OTR:   211210  211221        KARTAL C-OTR-6        KARTAL C-OTR-6  1            221921  KESTEL        1.022492
14967  BANK:   222810  222822          ESKISEHIR3 A          ESKISEHIR3 A  2            214121  VANIKOY       1.022492
14968  BANK:   222810  222822          ESKISEHIR3 A          ESKISEHIR3 A  2            214122  VANIKOY       1.022492
14969   EIH:   219110  290310          COLAKOGLU400          DCELIKSANAL   1            221921  KESTEL        1.022492
14970   EIH:   211521  219121          COLAKOGLU             COLAKOGLU400  1            221921  KESTEL        1.022492
14971   EIH:   216121  225521          DINCERCIM             MERYEMRES     1            214122  VANIKOY       1.022493
14972   EIH:   216121  225521          DINCERCIM             MERYEMRES     1            214121  VANIKOY       1.022493
14973   EIH:   221721  229421          AKCALAR               GUNEY-1RES    1            214122  VANIKOY       1.022493
14974   EIH:   221721  229421          AKCALAR               GUNEY-1RES    1            214121  VANIKOY       1.022493
14975   EIH:   216121  222221          DINCERCIM             PASALAR       1            221921  KESTEL        1.022493
14976   EIH:   211522  214322          COLAKOGLU             DILISKELESIG  1            221921  KESTEL        1.022494
14977   EIH:   222121  228721          INEGOL                ORHANELI      1            214122  VANIKOY       1.022495
14978   EIH:   222121  228721          INEGOL                ORHANELI      1            214121  VANIKOY       1.022495
14979   EIH:   215521  222121          ULURES                INEGOL        1            214122  VANIKOY       1.022496
14980   EIH:   215521  222121          ULURES                INEGOL        1            214121  VANIKOY       1.022496
14981  BANK:   210010  210021           UMRANIYE B-           UMRANIYE B-  2            221921  KESTEL        1.022496
14982   EIH:   220022  220821          BURSADG               ORHANGAZI     1            214121  VANIKOY       1.022496
14983   EIH:   220022  220821          BURSADG               ORHANGAZI     1            214122  VANIKOY       1.022496
14984  BANK:   220111  220122         BURSASANAYI B         BURSASANAYI B  1            210021  UMRANIYE      1.022496
14985   EIH:   211221  211921          KARTAL                KURTKOY       1            214121  VANIKOY       1.022496
14986   EIH:   211221  211921          KARTAL                KURTKOY       1            214122  VANIKOY       1.022496
14987   EIH:   211221  211921          KARTAL                KURTKOY       2            214121  VANIKOY       1.022496
14988   EIH:   211221  211921          KARTAL                KURTKOY       2            214122  VANIKOY       1.022496
14989   EIH:   221321  228722          BESEVLER              ORHANELI      1            214122  VANIKOY       1.022497
14990   EIH:   221321  228722          BESEVLER              ORHANELI      1            214121  VANIKOY       1.022497
14991   EIH:   222421  222521          SOGUT                 BOZUYUK       1            214121  VANIKOY       1.022497
14992   EIH:   220210  220510          GURAGAC               SEYITOMER     1            210021  UMRANIYE      1.022497
14993   EIH:   222421  222521          SOGUT                 BOZUYUK       1            214122  VANIKOY       1.022497
14994   EIH:   222221  222321          PASALAR               BILORSA       1            221921  KESTEL        1.022497
14995   EIH:   211022  211122          BBAKKALKOY            SOGANLIK      1            210021  UMRANIYE      1.022498
14996   OTR:   220011  220024       BURSADG B-OTR-3       BURSADG B-OTR-3  1            214122  VANIKOY       1.022498
14997   OTR:   220011  220024       BURSADG B-OTR-3       BURSADG B-OTR-3  1            214121  VANIKOY       1.022498
14998   EIH:   220921  228221          OTOSANSIT             RBKARESI      1            214122  VANIKOY       1.022498
14999   EIH:   220921  228221          OTOSANSIT             RBKARESI      1            214121  VANIKOY       1.022498
15000   OTR:   220111  220121   BURSASANAYI C-OTR-5   BURSASANAYI C-OTR-5  1            214122  VANIKOY       1.022499
15001   OTR:   220111  220121   BURSASANAYI C-OTR-5   BURSASANAYI C-OTR-5  1            214121  VANIKOY       1.022499
15002   EIH:   221621  221721          GORUKLE               AKCALAR       1            214122  VANIKOY       1.022500
15003   EIH:   221621  221721          GORUKLE               AKCALAR       1            214121  VANIKOY       1.022500
15004   EIH:   222421  225521          SOGUT                 MERYEMRES     1            214122  VANIKOY       1.022500
15005   EIH:   222421  225521          SOGUT                 MERYEMRES     1            214121  VANIKOY       1.022500
15006   EIH:   220521  225321          SEYITOMER             BOZUYUKRES    1            221921  KESTEL        1.022500
15007   EIH:   220921  228221          OTOSANSIT             RBKARESI      1            225422  TURANKOY      1.022501
15008   EIH:   220921  228221          OTOSANSIT             RBKARESI      1            225421  TURANKOY      1.022501
15009   EIH:   224022  311121          KARACABEY             GOBEL         1            214122  VANIKOY       1.022501
15010   EIH:   224022  311121          KARACABEY             GOBEL         1            214121  VANIKOY       1.022501
15011   EIH:   210122  211822          TEPEOREN              GEBZEOSB      1            221921  KESTEL        1.022502
15012   OTR:   220510  220521       SEYITOMER OTR-1       SEYITOMER OTR-1  1            221921  KESTEL        1.022502
15013   EIH:   213721  214421          YALOVA                AKSAYALOVA    1            214121  VANIKOY       1.022502
15014   EIH:   213721  214421          YALOVA                AKSAYALOVA    1            214122  VANIKOY       1.022502
15015   EIH:   220121  228721          BURSASANAYI           ORHANELI      1            214121  VANIKOY       1.022502
15016   EIH:   220121  228721          BURSASANAYI           ORHANELI      1            214122  VANIKOY       1.022502
15017  BANK:   220210  220221             GURAGAC A             GURAGAC A  1            214122  VANIKOY       1.022502
15018  BANK:   220210  220221             GURAGAC A             GURAGAC A  1            214121  VANIKOY       1.022502
15019   OTR:   214310  214322    DILISKELESIG OTR-1    DILISKELESIG OTR-1  1            221921  KESTEL        1.022503
15020   OTR:   214311  214322    DILISKELESIG OTR-2    DILISKELESIG OTR-2  1            221921  KESTEL        1.022503
15021   EIH:   221521  311121          MKEMALPASA            GOBEL         1            214121  VANIKOY       1.022503
15022   EIH:   221521  311121          MKEMALPASA            GOBEL         1            214122  VANIKOY       1.022503
15023   EIH:   227621  229421          HARMANLIKRES          GUNEY-1RES    1            214122  VANIKOY       1.022504
15024   EIH:   227621  229421          HARMANLIKRES          GUNEY-1RES    1            214121  VANIKOY       1.022504
15025   EIH:   222821  224121          ESKISEHIR3            ESKISEHIRCIM  1            221921  KESTEL        1.022505
15026   EIH:   222821  224121          ESKISEHIR3            ESKISEHIRCIM  1            214121  VANIKOY       1.022505
15027   EIH:   222821  224121          ESKISEHIR3            ESKISEHIRCIM  1            214122  VANIKOY       1.022505
15028   EIH:   220024  220621          BURSADG               KARSAK        1            214121  VANIKOY       1.022505
15029   EIH:   220024  220621          BURSADG               KARSAK        1            214122  VANIKOY       1.022505
15030   OTR:   222811  222821    ESKISEHIR3 B-OTR-3    ESKISEHIR3 B-OTR-3  2            214122  VANIKOY       1.022505
15031   OTR:   222811  222821    ESKISEHIR3 B-OTR-3    ESKISEHIR3 B-OTR-3  2            214121  VANIKOY       1.022505
15032   EIH:   227121  228721          DEVECIKONAGI          ORHANELI      1            214122  VANIKOY       1.022505
15033   EIH:   227121  228721          DEVECIKONAGI          ORHANELI      1            214121  VANIKOY       1.022505
15034   EIH:   220521  227521          SEYITOMER             KUMAS         1            214121  VANIKOY       1.022505
15035   EIH:   220521  227521          SEYITOMER             KUMAS         1            214122  VANIKOY       1.022505
15036   OTR:   214811  214822     MAKINAOSB B-OTR-3     MAKINAOSB B-OTR-3  1            221921  KESTEL        1.022506
15037   OTR:   211211  211221        KARTAL B-OTR-4        KARTAL B-OTR-4  1            221921  KESTEL        1.022506
15038   EIH:   213721  214421          YALOVA                AKSAYALOVA    1            221921  KESTEL        1.022506
15039   EIH:   220121  221821          BURSASANAYI           DEMIRTAS      1            214122  VANIKOY       1.022506
15040   EIH:   220121  221821          BURSASANAYI           DEMIRTAS      1            214121  VANIKOY       1.022506
15041   EIH:   210021  217621          UMRANIYE              DUDULLUMETRO  1            221921  KESTEL        1.022506
15042  BANK:   210010  210022           UMRANIYE A-           UMRANIYE A-  2            221921  KESTEL        1.022506
15043   EIH:   215821  220621          ASILDEMIRCLK          KARSAK        1            214122  VANIKOY       1.022506
15044   EIH:   215821  220621          ASILDEMIRCLK          KARSAK        1            214121  VANIKOY       1.022506
15045   OTR:   222811  222821    ESKISEHIR3 B-OTR-4    ESKISEHIR3 B-OTR-4  1            214121  VANIKOY       1.022508
15046   OTR:   222811  222821    ESKISEHIR3 B-OTR-4    ESKISEHIR3 B-OTR-4  1            214122  VANIKOY       1.022508
15047   EIH:   224121  225121          ESKISEHIRCIM          BOZUYUKOSB    1            214122  VANIKOY       1.022509
15048   EIH:   224121  225121          ESKISEHIRCIM          BOZUYUKOSB    1            214121  VANIKOY       1.022509
15049   EIH:   224121  225121          ESKISEHIRCIM          BOZUYUKOSB    1            221921  KESTEL        1.022509
15050   OTR:   220510  220521       SEYITOMER OTR-1       SEYITOMER OTR-1  1            214121  VANIKOY       1.022509
15051   OTR:   220510  220521       SEYITOMER OTR-1       SEYITOMER OTR-1  1            214122  VANIKOY       1.022509
15052   EIH:   220521  225321          SEYITOMER             BOZUYUKRES    1            214121  VANIKOY       1.022509
15053   EIH:   220521  225321          SEYITOMER             BOZUYUKRES    1            214122  VANIKOY       1.022509
15054   EIH:   211321  211822          TUZLA                 GEBZEOSB      1            221921  KESTEL        1.022510
15055   EIH:   221521  225221          MKEMALPASA            POYRAZRES_SU  1            214122  VANIKOY       1.022510
15056   EIH:   221521  225221          MKEMALPASA            POYRAZRES_SU  1            214121  VANIKOY       1.022510
15057   EIH:   219321  224221          HASANAGA              ULUABATHES    1            214121  VANIKOY       1.022510
15058   EIH:   219321  224221          HASANAGA              ULUABATHES    1            214122  VANIKOY       1.022510
15059   EIH:   220024  220821          BURSADG               ORHANGAZI     1            214121  VANIKOY       1.022510
15060   EIH:   214711  214810          YENIDGKC              MAKINAOSB     1            210122  TEPEOREN      1.022510
15061   EIH:   220024  220821          BURSADG               ORHANGAZI     1            214122  VANIKOY       1.022510
15062   EIH:   216121  222221          DINCERCIM             PASALAR       1            214122  VANIKOY       1.022511
15063   EIH:   216121  222221          DINCERCIM             PASALAR       1            214121  VANIKOY       1.022511
15064   EIH:   220022  220821          BURSADG               ORHANGAZI     1            220621  KARSAK        1.022511
15065   EIH:   224021  227621          KARACABEY             HARMANLIKRES  1            214121  VANIKOY       1.022511
15066   EIH:   224021  227621          KARACABEY             HARMANLIKRES  1            214122  VANIKOY       1.022511
15067   EIH:   227121  311121          DEVECIKONAGI          GOBEL         1            214122  VANIKOY       1.022511
15068   EIH:   227121  311121          DEVECIKONAGI          GOBEL         1            214121  VANIKOY       1.022511
15069   EIH:   214821  216721          MAKINAOSB             GEBZEKIMYA    1            221921  KESTEL        1.022511
15070   EIH:   222721  222821          ESKISEHIR2            ESKISEHIR3    1            214122  VANIKOY       1.022512
15071   EIH:   222721  222821          ESKISEHIR2            ESKISEHIR3    1            214121  VANIKOY       1.022512
15072   EIH:   222721  290821          ESKISEHIR2            KUMBETSANAL   1            214121  VANIKOY       1.022512
15073   EIH:   222721  290821          ESKISEHIR2            KUMBETSANAL   1            214122  VANIKOY       1.022512
15074   EIH:   222521  225621          BOZUYUK               KARTALRES     1            214122  VANIKOY       1.022512
15075   EIH:   222521  225621          BOZUYUK               KARTALRES     1            214121  VANIKOY       1.022512
15076   EIH:   222822  227922          ESKISEHIR3            ESKISEHIROSB  1            214122  VANIKOY       1.022513
15077   EIH:   222822  227922          ESKISEHIR3            ESKISEHIROSB  1            214121  VANIKOY       1.022513
15078   EIH:   222821  227921          ESKISEHIR3            ESKISEHIROSB  1            214121  VANIKOY       1.022513
15079   EIH:   222821  227921          ESKISEHIR3            ESKISEHIROSB  1            214122  VANIKOY       1.022513
15080   EIH:   221121  228621          YILDIRIM              OSMANGAZI     1            214122  VANIKOY       1.022513
15081   EIH:   221121  228621          YILDIRIM              OSMANGAZI     1            214121  VANIKOY       1.022513
15082   EIH:   221921  292021          KESTEL                KESTELSANAL   1            214122  VANIKOY       1.022513
15083   EIH:   221921  292021          KESTEL                KESTELSANAL   1            214121  VANIKOY       1.022513
15084   EIH:   223621  227522          KIRKA                 KUMAS         1            214122  VANIKOY       1.022513
15085   EIH:   223621  227522          KIRKA                 KUMAS         1            214121  VANIKOY       1.022513
15086   EIH:   210922  216622          KBAKKALKOY            KADIKOY       1            221921  KESTEL        1.022513
15087   EIH:   222822  225621          ESKISEHIR3            KARTALRES     1            214122  VANIKOY       1.022513
15088   EIH:   220121  221322          BURSASANAYI           BESEVLER      1            214122  VANIKOY       1.022513
15089   EIH:   222822  225621          ESKISEHIR3            KARTALRES     1            214121  VANIKOY       1.022513
15090   EIH:   220121  221322          BURSASANAYI           BESEVLER      1            214121  VANIKOY       1.022513
15091   EIH:   220221  290821          GURAGAC               KUMBETSANAL   1            214122  VANIKOY       1.022513
15092   EIH:   225221  228722          POYRAZRES_SU          ORHANELI      1            214122  VANIKOY       1.022513
15093   EIH:   225221  228722          POYRAZRES_SU          ORHANELI      1            214121  VANIKOY       1.022513
15094   EIH:   220221  290821          GURAGAC               KUMBETSANAL   1            214121  VANIKOY       1.022513
15095   EIH:   223321  291321          KUTAHYA               KUTAHYASANAL  1            214121  VANIKOY       1.022514
15096   EIH:   223321  291321          KUTAHYA               KUTAHYASANAL  1            214122  VANIKOY       1.022514
15097  BANK:   220010  220021             BURSADG A             BURSADG A  1            210021  UMRANIYE      1.022514
15098   EIH:   210121  211921          TEPEOREN              KURTKOY       1            221921  KESTEL        1.022514
15099   EIH:   214210  227211          KOCAELI               ULUDAG        1            222022  YENISEHIR     1.022514
15100   EIH:   220521  227521          SEYITOMER             KUMAS         1            221921  KESTEL        1.022515
15101   OTR:   210911  210921    KBAKKALKOY A-OTR-2    KBAKKALKOY A-OTR-2  1            221921  KESTEL        1.022515
15102   OTR:   210910  210922    KBAKKALKOY B-OTR-4    KBAKKALKOY B-OTR-4  1            221921  KESTEL        1.022515
15103   EIH:   221121  228622          YILDIRIM              OSMANGAZI     1            214122  VANIKOY       1.022515
15104   EIH:   221121  228622          YILDIRIM              OSMANGAZI     1            214121  VANIKOY       1.022515
15105   EIH:   220321  222822          TUNCBILEK-A           ESKISEHIR3    1            214121  VANIKOY       1.022515
15106   EIH:   220321  222822          TUNCBILEK-A           ESKISEHIR3    1            214122  VANIKOY       1.022515
15107   EIH:   220221  290821          GURAGAC               KUMBETSANAL   1            221921  KESTEL        1.022516
15108   EIH:   210022  210721          UMRANIYE              SELIMIYE      1            221921  KESTEL        1.022516
15109   EIH:   222921  223621          CIFTELER              KIRKA         1            214121  VANIKOY       1.022516
15110   EIH:   222921  223621          CIFTELER              KIRKA         1            214122  VANIKOY       1.022516
15111   EIH:   211421  211521          KROMANCELIK           COLAKOGLU     1            221921  KESTEL        1.022516
15112   EIH:   220221  220421          GURAGAC               TUNCBILEK-B   1            214122  VANIKOY       1.022517
15113   EIH:   220221  220421          GURAGAC               TUNCBILEK-B   1            214121  VANIKOY       1.022517
15114   EIH:   220021  221822          BURSADG               DEMIRTAS      1            214122  VANIKOY       1.022517
15115   EIH:   222721  227921          ESKISEHIR2            ESKISEHIROSB  1            214122  VANIKOY       1.022517
15116   EIH:   222721  227921          ESKISEHIR2            ESKISEHIROSB  1            214121  VANIKOY       1.022517
15117   EIH:   220021  221822          BURSADG               DEMIRTAS      1            214121  VANIKOY       1.022517
15118   EIH:   220022  221822          BURSADG               DEMIRTAS      1            214122  VANIKOY       1.022517
15119   EIH:   220022  221822          BURSADG               DEMIRTAS      1            214121  VANIKOY       1.022517
15120   EIH:   222721  290821          ESKISEHIR2            KUMBETSANAL   1            221921  KESTEL        1.022517
15121   EIH:   221221  221821          BOSEN                 DEMIRTAS      1            214121  VANIKOY       1.022518
15122   EIH:   221221  221821          BOSEN                 DEMIRTAS      1            214122  VANIKOY       1.022518
15123   EIH:   221421  228722          ORHANELITES           ORHANELI      1            214121  VANIKOY       1.022518
15124   EIH:   221421  228722          ORHANELITES           ORHANELI      1            214122  VANIKOY       1.022518
15125   EIH:   221421  228721          ORHANELITES           ORHANELI      1            214122  VANIKOY       1.022518
15126   EIH:   220321  220421          TUNCBILEK-A           TUNCBILEK-B   1            214122  VANIKOY       1.022518
15127   EIH:   220321  220421          TUNCBILEK-A           TUNCBILEK-B   1            214121  VANIKOY       1.022518
15128   EIH:   221421  228721          ORHANELITES           ORHANELI      1            214121  VANIKOY       1.022518
15129   EIH:   210821  210922          GOZTEPE               KBAKKALKOY    1            221921  KESTEL        1.022518
15130   EIH:   220322  220421          TUNCBILEK-A           TUNCBILEK-B   1            214122  VANIKOY       1.022518
15131   EIH:   220322  220421          TUNCBILEK-A           TUNCBILEK-B   1            214121  VANIKOY       1.022518
15132  BANK:   222810  222822          ESKISEHIR3 A          ESKISEHIR3 A  2            221921  KESTEL        1.022518
15133   EIH:   220510  520011          SEYITOMER             AFYON2        1            222821  ESKISEHIR3    1.022518
15134   EIH:   220510  520011          SEYITOMER             AFYON2        1            222822  ESKISEHIR3    1.022518
15135   OTR:   219110  219121  COLAKOGLU400 A-OTR-2  COLAKOGLU400 A-OTR-2  2            221921  KESTEL        1.022518
15136   OTR:   219110  219121  COLAKOGLU400 A-OTR-1  COLAKOGLU400 A-OTR-1  1            221921  KESTEL        1.022518
15137   EIH:   210022  210922          UMRANIYE              KBAKKALKOY    1            221921  KESTEL        1.022518
15138   OTR:   214810  214821     MAKINAOSB A-OTR-1     MAKINAOSB A-OTR-1  1            221921  KESTEL        1.022519
15139   EIH:   211321  211422          TUZLA                 KROMANCELIK   1            221921  KESTEL        1.022519
15140   EIH:   211022  211122          BBAKKALKOY            SOGANLIK      1            221921  KESTEL        1.022520
15141   EIH:   223621  227522          KIRKA                 KUMAS         1            221921  KESTEL        1.022520
15142   EIH:   220321  222822          TUNCBILEK-A           ESKISEHIR3    1            221921  KESTEL        1.022520
15143   EIH:   210122  212122          TEPEOREN              YARIMCA1      1            221921  KESTEL        1.022521
15144   EIH:   211022  211222          BBAKKALKOY            KARTAL        1            221921  KESTEL        1.022522
15145   EIH:   220122  221221          BURSASANAYI           BOSEN         1            214122  VANIKOY       1.022522
15146   EIH:   220122  221221          BURSASANAYI           BOSEN         1            214121  VANIKOY       1.022522
15147   EIH:   222521  225621          BOZUYUK               KARTALRES     1            221921  KESTEL        1.022522
15148   EIH:   222822  225621          ESKISEHIR3            KARTALRES     1            221921  KESTEL        1.022522
15149   EIH:   221921  225422          KESTEL                TURANKOY      1            214122  VANIKOY       1.022522
15150   EIH:   221921  225422          KESTEL                TURANKOY      1            214121  VANIKOY       1.022522
15151   EIH:   214822  217221          MAKINAOSB             SIDDIK        1            221921  KESTEL        1.022523
15152   EIH:   215521  228722          ULURES                ORHANELI      1            214121  VANIKOY       1.022523
15153   EIH:   215521  228722          ULURES                ORHANELI      1            214122  VANIKOY       1.022523
15154   EIH:   227221  292021          ULUDAG                KESTELSANAL   1            214121  VANIKOY       1.022523
15155   EIH:   227221  292021          ULUDAG                KESTELSANAL   1            214122  VANIKOY       1.022523
15156   EIH:   210222  211022          PASAKOY               BBAKKALKOY    1            221921  KESTEL        1.022523
15157   EIH:   210222  211022          PASAKOY               BBAKKALKOY    2            221921  KESTEL        1.022523
15158   EIH:   211622  214322          ICMELER               DILISKELESIG  1            214122  VANIKOY       1.022523
15159   EIH:   211622  214322          ICMELER               DILISKELESIG  1            214121  VANIKOY       1.022523
15160   OTR:   222811  222821    ESKISEHIR3 B-OTR-3    ESKISEHIR3 B-OTR-3  2            221921  KESTEL        1.022523
15161   EIH:   222921  223621          CIFTELER              KIRKA         1            221921  KESTEL        1.022523
15162   EIH:   210121  211821          TEPEOREN              GEBZEOSB      2            221921  KESTEL        1.022524
15163   EIH:   210121  211821          TEPEOREN              GEBZEOSB      1            221921  KESTEL        1.022524
15164   OTR:   211210  211222        KARTAL A-OTR-2        KARTAL A-OTR-2  1            221921  KESTEL        1.022524
15165   OTR:   222811  222821    ESKISEHIR3 B-OTR-4    ESKISEHIR3 B-OTR-4  1            221921  KESTEL        1.022525
15166   EIH:   222221  222321          PASALAR               BILORSA       1            214121  VANIKOY       1.022525
15167   EIH:   222221  222321          PASALAR               BILORSA       1            214122  VANIKOY       1.022525
15168   EIH:   225421  227221          TURANKOY              ULUDAG        1            214122  VANIKOY       1.022525
15169   EIH:   225421  227221          TURANKOY              ULUDAG        1            214121  VANIKOY       1.022525
15170   EIH:   211221  211921          KARTAL                KURTKOY       1            221921  KESTEL        1.022526
15171   EIH:   211221  211921          KARTAL                KURTKOY       2            221921  KESTEL        1.022526
15172   EIH:   211022  211222          BBAKKALKOY            KARTAL        1            210021  UMRANIYE      1.022526
15173   OTR:   219110  219121  COLAKOGLU400 A-OTR-2  COLAKOGLU400 A-OTR-2  2            214122  VANIKOY       1.022526
15174   OTR:   219110  219121  COLAKOGLU400 A-OTR-2  COLAKOGLU400 A-OTR-2  2            214121  VANIKOY       1.022526
15175   OTR:   219110  219121  COLAKOGLU400 A-OTR-1  COLAKOGLU400 A-OTR-1  1            214122  VANIKOY       1.022526
15176   OTR:   219110  219121  COLAKOGLU400 A-OTR-1  COLAKOGLU400 A-OTR-1  1            214121  VANIKOY       1.022526
15177   EIH:   220321  222321          TUNCBILEK-A           BILORSA       1            210021  UMRANIYE      1.022527
15178   EIH:   220021  221822          BURSADG               DEMIRTAS      1            221921  KESTEL        1.022527
15179   EIH:   220022  221822          BURSADG               DEMIRTAS      1            221921  KESTEL        1.022527
15180   EIH:   221421  228722          ORHANELITES           ORHANELI      1            221921  KESTEL        1.022528
15181   EIH:   221421  228721          ORHANELITES           ORHANELI      1            221921  KESTEL        1.022528
15182   EIH:   210110  214710          TEPEOREN              YENIDGKC      1            221921  KESTEL        1.022528
15183   EIH:   222721  222821          ESKISEHIR2            ESKISEHIR3    1            221921  KESTEL        1.022528
15184   EIH:   220321  220421          TUNCBILEK-A           TUNCBILEK-B   1            221921  KESTEL        1.022528
15185   EIH:   220322  220421          TUNCBILEK-A           TUNCBILEK-B   1            221921  KESTEL        1.022528
15186   EIH:   222821  227921          ESKISEHIR3            ESKISEHIROSB  1            221921  KESTEL        1.022529
15187   EIH:   222822  227922          ESKISEHIR3            ESKISEHIROSB  1            221921  KESTEL        1.022529
15188   EIH:   223321  291321          KUTAHYA               KUTAHYASANAL  1            221921  KESTEL        1.022529
15189   EIH:   225221  228722          POYRAZRES_SU          ORHANELI      1            221921  KESTEL        1.022530
15190   EIH:   222721  227921          ESKISEHIR2            ESKISEHIROSB  1            221921  KESTEL        1.022531
15191   EIH:   210122  212021          TEPEOREN              DUDULLU       2            221921  KESTEL        1.022531
15192   EIH:   210122  212021          TEPEOREN              DUDULLU       1            221921  KESTEL        1.022531
15193   EIH:   210222  211022          PASAKOY               BBAKKALKOY    2            210021  UMRANIYE      1.022534
15194   EIH:   210222  211022          PASAKOY               BBAKKALKOY    1            210021  UMRANIYE      1.022534
15195   EIH:   211022  211122          BBAKKALKOY            SOGANLIK      1            211621  ICMELER       1.022534
15196   EIH:   211622  214322          ICMELER               DILISKELESIG  1            221921  KESTEL        1.022534
15197   EIH:   210121  211821          TEPEOREN              GEBZEOSB      2            210021  UMRANIYE      1.022537
15198   EIH:   220024  220821          BURSADG               ORHANGAZI     1            221921  KESTEL        1.022538
15199   EIH:   215821  220621          ASILDEMIRCLK          KARSAK        1            221921  KESTEL        1.022538
15200   EIH:   210111  217711          TEPEOREN              ATASEHIR      1            221921  KESTEL        1.022538
15201   EIH:   210010  210110          UMRANIYE              TEPEOREN      1            221921  KESTEL        1.022538
15202   EIH:   214321  214821          DILISKELESIG          MAKINAOSB     1            221921  KESTEL        1.022538
15203   EIH:   220024  220621          BURSADG               KARSAK        1            221921  KESTEL        1.022539
15204   EIH:   214421  220821          AKSAYALOVA            ORHANGAZI     1            210021  UMRANIYE      1.022539
15205   EIH:   211822  216721          GEBZEOSB              GEBZEKIMYA    1            221921  KESTEL        1.022539
15206   EIH:   214421  220821          AKSAYALOVA            ORHANGAZI     1            221921  KESTEL        1.022539
15207   EIH:   211521  214321          COLAKOGLU             DILISKELESIG  1            221921  KESTEL        1.022540
15208   EIH:   210111  210311          TEPEOREN              ADAPAZARI     1            212221  SILE          1.022540
15209   EIH:   210111  210311          TEPEOREN              ADAPAZARI     1            214022  ISAKOY        1.022541
15210   EIH:   210111  210311          TEPEOREN              ADAPAZARI     1            214021  ISAKOY        1.022541
15211   EIH:   214510  216910          BEYKOZ                KAVACIK       1            221921  KESTEL        1.022542
15212   EIH:   120311  214510          ALIBEYKOY             BEYKOZ        1            221921  KESTEL        1.022542
15213   EIH:   221221  221821          BOSEN                 DEMIRTAS      1            221921  KESTEL        1.022542
15214   EIH:   211211  214711          KARTAL                YENIDGKC      1            221921  KESTEL        1.022542
15215   EIH:   214822  216722          MAKINAOSB             GEBZEKIMYA    1            221921  KESTEL        1.022542
15216   EIH:   210121  211821          TEPEOREN              GEBZEOSB      1            210021  UMRANIYE      1.022543
15217   EIH:   213621  213721          KARAMURSEL            YALOVA        1            221921  KESTEL        1.022545
15218  BANK:   220111  220121         BURSASANAYI A         BURSASANAYI A  2            210021  UMRANIYE      1.022546
15219   EIH:   220110  310010          BURSASANAYI           KOYLUKOY      1            221721  AKCALAR       1.022548
15220   EIH:   120310  216911          ALIBEYKOY             KAVACIK       1            221921  KESTEL        1.022549
15221   EIH:   227121  311121          DEVECIKONAGI          GOBEL         1            221921  KESTEL        1.022550
15222   OTR:   211210  211222        KARTAL A-OTR-2        KARTAL A-OTR-2  1            211122  SOGANLIK      1.022550
15223   OTR:   211210  211222        KARTAL A-OTR-2        KARTAL A-OTR-2  1            211121  SOGANLIK      1.022550
15224   EIH:   214210  214810          KOCAELI               MAKINAOSB     1            221921  KESTEL        1.022551
15225   EIH:   213721  220721          YALOVA                GEMLIK        1            210021  UMRANIYE      1.022554
15226   EIH:   210010  217710          UMRANIYE              ATASEHIR      1            221921  KESTEL        1.022556
15227   EIH:   219321  224221          HASANAGA              ULUABATHES    1            221721  AKCALAR       1.022558
15228   EIH:   220122  228622          BURSASANAYI           OSMANGAZI     1            210021  UMRANIYE      1.022559
15229   EIH:   213621  213721          KARAMURSEL            YALOVA        1            210021  UMRANIYE      1.022560
15230   EIH:   222121  227221          INEGOL                ULUDAG        1            214122  VANIKOY       1.022560
15231   EIH:   222121  227221          INEGOL                ULUDAG        1            214121  VANIKOY       1.022560
15232   EIH:   228621  291821          OSMANGAZI             BSANAYISANAL  1            210021  UMRANIYE      1.022560
15233   EIH:   213721  220721          YALOVA                GEMLIK        1            221921  KESTEL        1.022561
15234   EIH:   220121  291821          BURSASANAYI           BSANAYISANAL  1            210021  UMRANIYE      1.022561
15235   EIH:   210111  214811          TEPEOREN              MAKINAOSB     1            221921  KESTEL        1.022563
15236   EIH:   214321  214821          DILISKELESIG          MAKINAOSB     1            214121  VANIKOY       1.022564
15237   EIH:   214321  214821          DILISKELESIG          MAKINAOSB     1            214122  VANIKOY       1.022564
15238   OTR:   227211  227221        ULUDAG A-OTR-1        ULUDAG A-OTR-1  1            214121  VANIKOY       1.022566
15239   OTR:   227211  227221        ULUDAG A-OTR-1        ULUDAG A-OTR-1  1            214122  VANIKOY       1.022566
15240  BANK:   210010  210021           UMRANIYE B-           UMRANIYE B-  2            212221  SILE          1.022566
15241   OTR:   227211  227221        ULUDAG B-OTR-4        ULUDAG B-OTR-4  2            214122  VANIKOY       1.022566
15242   OTR:   227211  227221        ULUDAG B-OTR-4        ULUDAG B-OTR-4  2            214121  VANIKOY       1.022566
15243  BANK:   210010  210021           UMRANIYE B-           UMRANIYE B-  2            214022  ISAKOY        1.022567
15244  BANK:   210010  210021           UMRANIYE B-           UMRANIYE B-  2            214021  ISAKOY        1.022567
15245   EIH:   220023  220922          BURSADG               OTOSANSIT     1            210021  UMRANIYE      1.022567
15246   EIH:   220511  222811          SEYITOMER             ESKISEHIR3    1            214121  VANIKOY       1.022568
15247   EIH:   220511  222811          SEYITOMER             ESKISEHIR3    1            214122  VANIKOY       1.022568
15248   EIH:   220023  228221          BURSADG               RBKARESI      1            210021  UMRANIYE      1.022569
15249  BANK:   222810  222822          ESKISEHIR3 A          ESKISEHIR3 A  2            210021  UMRANIYE      1.022569
15250   EIH:   216121  225521          DINCERCIM             MERYEMRES     1            210021  UMRANIYE      1.022570
15251   EIH:   221721  229421          AKCALAR               GUNEY-1RES    1            210021  UMRANIYE      1.022570
15252   EIH:   222121  228721          INEGOL                ORHANELI      1            210021  UMRANIYE      1.022572
15253   EIH:   215521  222121          ULURES                INEGOL        1            210021  UMRANIYE      1.022573
15254   EIH:   220022  220821          BURSADG               ORHANGAZI     1            210021  UMRANIYE      1.022573
15255   EIH:   211221  211921          KARTAL                KURTKOY       2            210021  UMRANIYE      1.022573
15256   EIH:   211221  211921          KARTAL                KURTKOY       1            210021  UMRANIYE      1.022573
15257   EIH:   220210  329711          GURAGAC               KOLINTES      1            214122  VANIKOY       1.022573
15258   EIH:   220210  329711          GURAGAC               KOLINTES      1            214121  VANIKOY       1.022573
15259   EIH:   221321  228722          BESEVLER              ORHANELI      1            210021  UMRANIYE      1.022573
15260   EIH:   222421  222521          SOGUT                 BOZUYUK       1            210021  UMRANIYE      1.022574
15261   EIH:   220921  228221          OTOSANSIT             RBKARESI      1            210021  UMRANIYE      1.022575
15262   OTR:   220011  220024       BURSADG B-OTR-3       BURSADG B-OTR-3  1            210021  UMRANIYE      1.022575
15263   OTR:   220111  220121   BURSASANAYI C-OTR-5   BURSASANAYI C-OTR-5  1            210021  UMRANIYE      1.022576
15264   EIH:   221621  221721          GORUKLE               AKCALAR       1            210021  UMRANIYE      1.022577
15265   EIH:   222421  225521          SOGUT                 MERYEMRES     1            210021  UMRANIYE      1.022577
15266   EIH:   224022  311121          KARACABEY             GOBEL         1            210021  UMRANIYE      1.022578
15267   EIH:   213721  214421          YALOVA                AKSAYALOVA    1            210021  UMRANIYE      1.022579
15268   EIH:   220121  228721          BURSASANAYI           ORHANELI      1            210021  UMRANIYE      1.022579
15269  BANK:   220210  220221             GURAGAC A             GURAGAC A  1            210021  UMRANIYE      1.022579
15270   EIH:   221521  311121          MKEMALPASA            GOBEL         1            210021  UMRANIYE      1.022580
15271   EIH:   220921  228221          OTOSANSIT             RBKARESI      1            222022  YENISEHIR     1.022581
15272   EIH:   227621  229421          HARMANLIKRES          GUNEY-1RES    1            210021  UMRANIYE      1.022581
15273   EIH:   220024  220621          BURSADG               KARSAK        1            210021  UMRANIYE      1.022582
15274   EIH:   222821  224121          ESKISEHIR3            ESKISEHIRCIM  1            210021  UMRANIYE      1.022582
15275   OTR:   222811  222821    ESKISEHIR3 B-OTR-3    ESKISEHIR3 B-OTR-3  2            210021  UMRANIYE      1.022582
15276   EIH:   227121  228721          DEVECIKONAGI          ORHANELI      1            210021  UMRANIYE      1.022582
15277   EIH:   220521  227521          SEYITOMER             KUMAS         1            210021  UMRANIYE      1.022582
15278   EIH:   220121  221821          BURSASANAYI           DEMIRTAS      1            210021  UMRANIYE      1.022582
15279   EIH:   215821  220621          ASILDEMIRCLK          KARSAK        1            210021  UMRANIYE      1.022583
15280   OTR:   222811  222821    ESKISEHIR3 B-OTR-4    ESKISEHIR3 B-OTR-4  1            210021  UMRANIYE      1.022585
15281   EIH:   224121  225121          ESKISEHIRCIM          BOZUYUKOSB    1            210021  UMRANIYE      1.022586
15282   OTR:   220510  220521       SEYITOMER OTR-1       SEYITOMER OTR-1  1            210021  UMRANIYE      1.022586
15283   EIH:   220521  225321          SEYITOMER             BOZUYUKRES    1            210021  UMRANIYE      1.022586
15284   EIH:   219321  224221          HASANAGA              ULUABATHES    1            210021  UMRANIYE      1.022587
15285   EIH:   221521  225221          MKEMALPASA            POYRAZRES_SU  1            210021  UMRANIYE      1.022587
15286   EIH:   214822  216722          MAKINAOSB             GEBZEKIMYA    1            214821  MAKINAOSB     1.022587
15287   EIH:   220024  220821          BURSADG               ORHANGAZI     1            210021  UMRANIYE      1.022587
15288   EIH:   216121  222221          DINCERCIM             PASALAR       1            210021  UMRANIYE      1.022588
15289   EIH:   224021  227621          KARACABEY             HARMANLIKRES  1            210021  UMRANIYE      1.022588
15290   EIH:   227121  311121          DEVECIKONAGI          GOBEL         1            210021  UMRANIYE      1.022588
15291   EIH:   222721  222821          ESKISEHIR2            ESKISEHIR3    1            210021  UMRANIYE      1.022589
15292   EIH:   222721  290821          ESKISEHIR2            KUMBETSANAL   1            210021  UMRANIYE      1.022589
15293   EIH:   222521  225621          BOZUYUK               KARTALRES     1            210021  UMRANIYE      1.022589
15294   EIH:   222821  227921          ESKISEHIR3            ESKISEHIROSB  1            210021  UMRANIYE      1.022589
15295   EIH:   222822  227922          ESKISEHIR3            ESKISEHIROSB  1            210021  UMRANIYE      1.022589
15296   EIH:   221121  228621          YILDIRIM              OSMANGAZI     1            210021  UMRANIYE      1.022590
15297   EIH:   211321  211822          TUZLA                 GEBZEOSB      1            214122  VANIKOY       1.022590
15298   EIH:   211321  211822          TUZLA                 GEBZEOSB      1            214121  VANIKOY       1.022590
15299   EIH:   223621  227522          KIRKA                 KUMAS         1            210021  UMRANIYE      1.022590
15300   EIH:   221921  292021          KESTEL                KESTELSANAL   1            210021  UMRANIYE      1.022590
15301   EIH:   220121  221322          BURSASANAYI           BESEVLER      1            210021  UMRANIYE      1.022590
15302   EIH:   225221  228722          POYRAZRES_SU          ORHANELI      1            210021  UMRANIYE      1.022590
15303   EIH:   222822  225621          ESKISEHIR3            KARTALRES     1            210021  UMRANIYE      1.022590
15304   EIH:   220221  290821          GURAGAC               KUMBETSANAL   1            210021  UMRANIYE      1.022590
15305   EIH:   223321  291321          KUTAHYA               KUTAHYASANAL  1            210021  UMRANIYE      1.022590
15306   EIH:   211521  214321          COLAKOGLU             DILISKELESIG  1            214122  VANIKOY       1.022592
15307   EIH:   211521  214321          COLAKOGLU             DILISKELESIG  1            214121  VANIKOY       1.022592
15308   EIH:   221121  228622          YILDIRIM              OSMANGAZI     1            210021  UMRANIYE      1.022592
15309   EIH:   220321  222822          TUNCBILEK-A           ESKISEHIR3    1            210021  UMRANIYE      1.022592
15310   EIH:   222921  223621          CIFTELER              KIRKA         1            210021  UMRANIYE      1.022593
15311   EIH:   220111  220210          BURSASANAYI           GURAGAC       1            221721  AKCALAR       1.022593
15312   EIH:   220221  220421          GURAGAC               TUNCBILEK-B   1            210021  UMRANIYE      1.022594
15313   EIH:   222721  227921          ESKISEHIR2            ESKISEHIROSB  1            210021  UMRANIYE      1.022594
15314   EIH:   220021  221822          BURSADG               DEMIRTAS      1            210021  UMRANIYE      1.022594
15315   EIH:   220022  221822          BURSADG               DEMIRTAS      1            210021  UMRANIYE      1.022594
15316   EIH:   221221  221821          BOSEN                 DEMIRTAS      1            210021  UMRANIYE      1.022594
15317   EIH:   220321  220421          TUNCBILEK-A           TUNCBILEK-B   1            210021  UMRANIYE      1.022595
15318   EIH:   221421  228722          ORHANELITES           ORHANELI      1            210021  UMRANIYE      1.022595
15319   EIH:   220322  220421          TUNCBILEK-A           TUNCBILEK-B   1            210021  UMRANIYE      1.022595
15320   EIH:   221421  228721          ORHANELITES           ORHANELI      1            210021  UMRANIYE      1.022595
15321   EIH:   220122  221221          BURSASANAYI           BOSEN         1            210021  UMRANIYE      1.022599
15322   EIH:   221921  225422          KESTEL                TURANKOY      1            210021  UMRANIYE      1.022599
15323   EIH:   215521  228722          ULURES                ORHANELI      1            210021  UMRANIYE      1.022599
15324   EIH:   214210  227211          KOCAELI               ULUDAG        1            214121  VANIKOY       1.022599
15325   EIH:   214210  227211          KOCAELI               ULUDAG        1            214122  VANIKOY       1.022599
15326   EIH:   227221  292021          ULUDAG                KESTELSANAL   1            210021  UMRANIYE      1.022600
15327   EIH:   211622  214322          ICMELER               DILISKELESIG  1            210021  UMRANIYE      1.022600
15328   EIH:   222221  222321          PASALAR               BILORSA       1            210021  UMRANIYE      1.022602
15329   EIH:   225421  227221          TURANKOY              ULUDAG        1            210021  UMRANIYE      1.022602
15330   OTR:   219110  219121  COLAKOGLU400 A-OTR-2  COLAKOGLU400 A-OTR-2  2            210021  UMRANIYE      1.022603
15331   OTR:   219110  219121  COLAKOGLU400 A-OTR-1  COLAKOGLU400 A-OTR-1  1            210021  UMRANIYE      1.022603
15332   EIH:   220011  220110          BURSADG               BURSASANAYI   1            214122  VANIKOY       1.022605
15333   EIH:   220011  220110          BURSADG               BURSASANAYI   1            214121  VANIKOY       1.022605
15334   EIH:   220122  221221          BURSASANAYI           BOSEN         1            221721  AKCALAR       1.022617
15335   EIH:   220010  314911          BURSADG               BANDIRMA1DG   1            221721  AKCALAR       1.022621
15336  BANK:   210210  210221             PASAKOY A             PASAKOY A  1            211621  ICMELER       1.022630
15337   EIH:   222121  227221          INEGOL                ULUDAG        1            210021  UMRANIYE      1.022637
15338   EIH:   214822  216722          MAKINAOSB             GEBZEKIMYA    1            210122  TEPEOREN      1.022640
15339   EIH:   214321  214821          DILISKELESIG          MAKINAOSB     1            210021  UMRANIYE      1.022640
15340   EIH:   224121  225121          ESKISEHIRCIM          BOZUYUKOSB    1            222821  ESKISEHIR3    1.022641
15341   EIH:   224121  225121          ESKISEHIRCIM          BOZUYUKOSB    1            222822  ESKISEHIR3    1.022641
15342   OTR:   227211  227221        ULUDAG A-OTR-1        ULUDAG A-OTR-1  1            210021  UMRANIYE      1.022643
15343   OTR:   227211  227221        ULUDAG B-OTR-4        ULUDAG B-OTR-4  2            210021  UMRANIYE      1.022643
15344   EIH:   220511  222811          SEYITOMER             ESKISEHIR3    1            210021  UMRANIYE      1.022645
15345   EIH:   120911  210210          ZEKERIYAKOY           PASAKOY       1            221921  KESTEL        1.022647
15346   EIH:   220210  329711          GURAGAC               KOLINTES      1            210021  UMRANIYE      1.022650
15347   EIH:   211421  211521          KROMANCELIK           COLAKOGLU     1            211621  ICMELER       1.022650
15348   EIH:   211321  211822          TUZLA                 GEBZEOSB      1            210021  UMRANIYE      1.022666
15349   EIH:   211521  214321          COLAKOGLU             DILISKELESIG  1            210021  UMRANIYE      1.022669
15350   EIH:   211022  211122          BBAKKALKOY            SOGANLIK      1            211121  SOGANLIK      1.022675
15351   EIH:   211022  211122          BBAKKALKOY            SOGANLIK      1            211122  SOGANLIK      1.022675
15352   EIH:   214210  227211          KOCAELI               ULUDAG        1            210021  UMRANIYE      1.022676
15353   EIH:   220022  221822          BURSADG               DEMIRTAS      1            221822  DEMIRTAS      1.022681
15354   EIH:   220011  220110          BURSADG               BURSASANAYI   1            210021  UMRANIYE      1.022682
15355   EIH:   221121  228621          YILDIRIM              OSMANGAZI     1            221921  KESTEL        1.022693
15356   EIH:   214210  214810          KOCAELI               MAKINAOSB     1            211621  ICMELER       1.022693
15357   EIH:   214210  227211          KOCAELI               ULUDAG        1            225421  TURANKOY      1.022703
15358   EIH:   214210  227211          KOCAELI               ULUDAG        1            225422  TURANKOY      1.022703
15359   EIH:   210021  217621          UMRANIYE              DUDULLUMETRO  1            212221  SILE          1.022708
15360   EIH:   210021  217621          UMRANIYE              DUDULLUMETRO  1            214021  ISAKOY        1.022709
15361   EIH:   210021  217621          UMRANIYE              DUDULLUMETRO  1            214022  ISAKOY        1.022709
15362   EIH:   210211  231111          PASAKOY               OSMANCA       1            212221  SILE          1.022710
15363   EIH:   210211  231111          PASAKOY               OSMANCA       1            214021  ISAKOY        1.022710
15364   EIH:   210211  231111          PASAKOY               OSMANCA       1            214022  ISAKOY        1.022710
15365   EIH:   220111  220210          BURSASANAYI           GURAGAC       1            220721  GEMLIK        1.022723
15366   EIH:   220122  221221          BURSASANAYI           BOSEN         1            221921  KESTEL        1.022787
15367  BANK:   220111  220121         BURSASANAYI A         BURSASANAYI A  2            221721  AKCALAR       1.022790
15368   EIH:   210910  215211          KBAKKALKOY            MALTEPEIST    1            211621  ICMELER       1.022792
15369  BANK:   210110  210121            TEPEOREN A            TEPEOREN A  2            210122  TEPEOREN      1.022795
15370   EIH:   222121  228721          INEGOL                ORHANELI      1            222022  YENISEHIR     1.022804
15371   EIH:   228621  291821          OSMANGAZI             BSANAYISANAL  1            222022  YENISEHIR     1.022804
15372   EIH:   210122  211822          TEPEOREN              GEBZEOSB      1            214122  VANIKOY       1.022810
15373   EIH:   210122  211822          TEPEOREN              GEBZEOSB      1            214121  VANIKOY       1.022810
15374   EIH:   222821  224121          ESKISEHIR3            ESKISEHIRCIM  1            222822  ESKISEHIR3    1.022811
15375   EIH:   222821  224121          ESKISEHIR3            ESKISEHIRCIM  1            222821  ESKISEHIR3    1.022811
15376   EIH:   211822  216721          GEBZEOSB              GEBZEKIMYA    1            211222  KARTAL        1.022816
15377   EIH:   220011  220110          BURSADG               BURSASANAYI   1            221721  AKCALAR       1.022819
15378   OTR:   214810  214821     MAKINAOSB A-OTR-1     MAKINAOSB A-OTR-1  1            212221  SILE          1.022819
15379   OTR:   214810  214821     MAKINAOSB A-OTR-1     MAKINAOSB A-OTR-1  1            214022  ISAKOY        1.022820
15380   OTR:   214810  214821     MAKINAOSB A-OTR-1     MAKINAOSB A-OTR-1  1            214021  ISAKOY        1.022820
15381   EIH:   215521  228722          ULURES                ORHANELI      1            221921  KESTEL        1.022825
15382   EIH:   210110  214211          TEPEOREN              KOCAELI       1            211621  ICMELER       1.022833
15383   EIH:   211022  211222          BBAKKALKOY            KARTAL        1            211621  ICMELER       1.022834
15384   EIH:   214821  216721          MAKINAOSB             GEBZEKIMYA    1            211621  ICMELER       1.022836
15385   EIH:   220121  291821          BURSASANAYI           BSANAYISANAL  1            222022  YENISEHIR     1.022855
15386  BANK:   210110  210121            TEPEOREN A            TEPEOREN A  2            211121  SOGANLIK      1.022860
15387  BANK:   210110  210121            TEPEOREN A            TEPEOREN A  2            211122  SOGANLIK      1.022860
15388   OTR:   220011  220024       BURSADG B-OTR-3       BURSADG B-OTR-3  1            225422  TURANKOY      1.022868
15389   OTR:   220011  220024       BURSADG B-OTR-3       BURSADG B-OTR-3  1            225421  TURANKOY      1.022868
15390   EIH:   211321  211822          TUZLA                 GEBZEOSB      1            211022  BBAKKALKOY    1.022881
15391   EIH:   221321  228722          BESEVLER              ORHANELI      1            221721  AKCALAR       1.022882
15392   EIH:   211321  211422          TUZLA                 KROMANCELIK   1            214122  VANIKOY       1.022885
15393   EIH:   211321  211422          TUZLA                 KROMANCELIK   1            214121  VANIKOY       1.022885
15394   EIH:   210122  211822          TEPEOREN              GEBZEOSB      1            210021  UMRANIYE      1.022887
15395   EIH:   220021  221822          BURSADG               DEMIRTAS      1            221822  DEMIRTAS      1.022889
15396   EIH:   220510  520011          SEYITOMER             AFYON2        1            221921  KESTEL        1.022894
15397   EIH:   222121  228721          INEGOL                ORHANELI      1            225422  TURANKOY      1.022898
15398   EIH:   222121  228721          INEGOL                ORHANELI      1            225421  TURANKOY      1.022898
15399   EIH:   211321  211621          TUZLA                 ICMELER       1            210122  TEPEOREN      1.022899
15400   EIH:   220010  314911          BURSADG               BANDIRMA1DG   1            220721  GEMLIK        1.022906
15401   EIH:   120310  216911          ALIBEYKOY             KAVACIK       1            211621  ICMELER       1.022918
15402   EIH:   210111  210311          TEPEOREN              ADAPAZARI     1            211222  KARTAL        1.022920
15403   EIH:   220122  228622          BURSASANAYI           OSMANGAZI     1            221721  AKCALAR       1.022924
15404   EIH:   211221  211622          KARTAL                ICMELER       1            211621  ICMELER       1.022928
15405   EIH:   220121  228721          BURSASANAYI           ORHANELI      1            221721  AKCALAR       1.022931
15406  BANK:   210010  210021           UMRANIYE B-           UMRANIYE B-  2            211621  ICMELER       1.022936
15407   OTR:   220011  220024       BURSADG B-OTR-3       BURSADG B-OTR-3  1            222022  YENISEHIR     1.022939
15408   EIH:   220511  222811          SEYITOMER             ESKISEHIR3    1            222022  YENISEHIR     1.022947
15409   EIH:   220511  222811          SEYITOMER             ESKISEHIR3    1            221721  AKCALAR       1.022958
15410   EIH:   211211  214711          KARTAL                YENIDGKC      1            211222  KARTAL        1.022959
15411   EIH:   211321  211422          TUZLA                 KROMANCELIK   1            210021  UMRANIYE      1.022962
15412   EIH:   220210  329711          GURAGAC               KOLINTES      1            221721  AKCALAR       1.022969
15413   EIH:   228621  291821          OSMANGAZI             BSANAYISANAL  1            225422  TURANKOY      1.022978
15414   EIH:   228621  291821          OSMANGAZI             BSANAYISANAL  1            225421  TURANKOY      1.022978
15415   OTR:   220111  220121   BURSASANAYI C-OTR-5   BURSASANAYI C-OTR-5  1            221721  AKCALAR       1.022988
15416   OTR:   227211  227221        ULUDAG B-OTR-4        ULUDAG B-OTR-4  2            221721  AKCALAR       1.022989
15417   OTR:   227211  227221        ULUDAG A-OTR-1        ULUDAG A-OTR-1  1            221721  AKCALAR       1.022990
15418   EIH:   220022  220721          BURSADG               GEMLIK        1            222022  YENISEHIR     1.022995
15419   EIH:   220022  220721          BURSADG               GEMLIK        1            225422  TURANKOY      1.022996
15420   EIH:   220022  220721          BURSADG               GEMLIK        1            225421  TURANKOY      1.022996
15421   EIH:   210211  231111          PASAKOY               OSMANCA       1            211222  KARTAL        1.022999
15422   EIH:   211522  214322          COLAKOGLU             DILISKELESIG  1            211522  COLAKOGLU     1.023003
15423   EIH:   215521  222121          ULURES                INEGOL        1            221721  AKCALAR       1.023008
15424  BANK:   220210  220221             GURAGAC A             GURAGAC A  1            221721  AKCALAR       1.023015
15425   OTR:   214811  214822     MAKINAOSB B-OTR-3     MAKINAOSB B-OTR-3  1            212221  SILE          1.023017
15426   EIH:   210010  210110          UMRANIYE              TEPEOREN      1            211621  ICMELER       1.023017
15427   OTR:   214811  214822     MAKINAOSB B-OTR-3     MAKINAOSB B-OTR-3  1            214021  ISAKOY        1.023017
15428   OTR:   214811  214822     MAKINAOSB B-OTR-3     MAKINAOSB B-OTR-3  1            214022  ISAKOY        1.023017
15429   EIH:   214210  227211          KOCAELI               ULUDAG        1            221721  AKCALAR       1.023017
15430   EIH:   210021  217621          UMRANIYE              DUDULLUMETRO  1            211621  ICMELER       1.023020
15431   EIH:   221521  311121          MKEMALPASA            GOBEL         1            221721  AKCALAR       1.023021
15432   EIH:   227121  228721          DEVECIKONAGI          ORHANELI      1            221721  AKCALAR       1.023025
15433   EIH:   220121  291821          BURSASANAYI           BSANAYISANAL  1            225422  TURANKOY      1.023025
15434   EIH:   220121  291821          BURSASANAYI           BSANAYISANAL  1            225421  TURANKOY      1.023025
15435   EIH:   221221  221821          BOSEN                 DEMIRTAS      1            221721  AKCALAR       1.023028
15436   EIH:   220121  221821          BURSASANAYI           DEMIRTAS      1            221721  AKCALAR       1.023030
15437   EIH:   210211  231111          PASAKOY               OSMANCA       1            221721  AKCALAR       1.023034
15438   EIH:   210111  217711          TEPEOREN              ATASEHIR      1            211621  ICMELER       1.023035
15439   EIH:   220023  220922          BURSADG               OTOSANSIT     1            221721  AKCALAR       1.023036
15440   EIH:   210510  216911          ADA2DGKC              KAVACIK       1            221721  AKCALAR       1.023037
15441   EIH:   220023  228221          BURSADG               RBKARESI      1            221721  AKCALAR       1.023038
15442   EIH:   221521  225221          MKEMALPASA            POYRAZRES_SU  1            221721  AKCALAR       1.023041
15443   EIH:   214711  214810          YENIDGKC              MAKINAOSB     1            221721  AKCALAR       1.023043
15444   EIH:   220921  228221          OTOSANSIT             RBKARESI      1            221721  AKCALAR       1.023048
15445   EIH:   221121  228621          YILDIRIM              OSMANGAZI     1            221721  AKCALAR       1.023051
15446   EIH:   220321  222321          TUNCBILEK-A           BILORSA       1            221721  AKCALAR       1.023053
15447   EIH:   210111  214310          TEPEOREN              DILISKELESIG  1            221721  AKCALAR       1.023054
15448   EIH:   220024  220821          BURSADG               ORHANGAZI     1            220821  ORHANGAZI     1.023056
15449   EIH:   210111  210311          TEPEOREN              ADAPAZARI     1            221721  AKCALAR       1.023057
15450   EIH:   220221  220421          GURAGAC               TUNCBILEK-B   1            221721  AKCALAR       1.023057
15451   EIH:   221121  228622          YILDIRIM              OSMANGAZI     1            221721  AKCALAR       1.023062
15452   EIH:   222421  222521          SOGUT                 BOZUYUK       1            221721  AKCALAR       1.023064
15453   EIH:   227121  311121          DEVECIKONAGI          GOBEL         1            221721  AKCALAR       1.023064
15454   EIH:   216121  225521          DINCERCIM             MERYEMRES     1            221721  AKCALAR       1.023067
15455   EIH:   225221  228722          POYRAZRES_SU          ORHANELI      1            221721  AKCALAR       1.023067
15456  BANK:   210110  210121            TEPEOREN A            TEPEOREN A  2            221721  AKCALAR       1.023067
15457  BANK:   210210  210221             PASAKOY A             PASAKOY A  1            221721  AKCALAR       1.023068
15458   EIH:   210010  210911          UMRANIYE              KBAKKALKOY    1            221721  AKCALAR       1.023069
15459   EIH:   220122  228622          BURSASANAYI           OSMANGAZI     1            227221  ULUDAG        1.023070
15460   EIH:   220122  228622          BURSASANAYI           OSMANGAZI     1            227222  ULUDAG        1.023070
15461   EIH:   211222  211621          KARTAL                ICMELER       1            221721  AKCALAR       1.023070
15462   EIH:   221921  292021          KESTEL                KESTELSANAL   1            221721  AKCALAR       1.023072
15463   EIH:   222421  225521          SOGUT                 MERYEMRES     1            221721  AKCALAR       1.023072
15464   EIH:   210910  215211          KBAKKALKOY            MALTEPEIST    1            221721  AKCALAR       1.023072
15465   EIH:   220022  220721          BURSADG               GEMLIK        1            221721  AKCALAR       1.023072
15466  BANK:   210211  210222             PASAKOY B             PASAKOY B  1            221721  AKCALAR       1.023073
15467   EIH:   216121  222221          DINCERCIM             PASALAR       1            221721  AKCALAR       1.023073
15468   EIH:   211210  215210          KARTAL                MALTEPEIST    1            221721  AKCALAR       1.023073
15469   EIH:   214310  290310          DILISKELESIG          DCELIKSANAL   1            221721  AKCALAR       1.023074
15470   EIH:   222221  222321          PASALAR               BILORSA       1            221721  AKCALAR       1.023074
15471   EIH:   211221  211622          KARTAL                ICMELER       1            221721  AKCALAR       1.023074
15472  BANK:   210111  210122            TEPEOREN B            TEPEOREN B  1            221721  AKCALAR       1.023074
15473   OTR:   220510  220521       SEYITOMER OTR-1       SEYITOMER OTR-1  1            221721  AKCALAR       1.023074
15474   EIH:   210221  212021          PASAKOY               DUDULLU       1            221721  AKCALAR       1.023074
15475   EIH:   220521  225321          SEYITOMER             BOZUYUKRES    1            221721  AKCALAR       1.023075
15476   EIH:   210122  212122          TEPEOREN              YARIMCA1      1            211621  ICMELER       1.023075
15477   EIH:   222821  224121          ESKISEHIR3            ESKISEHIRCIM  1            221721  AKCALAR       1.023075
15478   EIH:   211321  211621          TUZLA                 ICMELER       1            221721  AKCALAR       1.023076
15479   OTR:   211210  211221        KARTAL C-OTR-6        KARTAL C-OTR-6  1            221721  AKCALAR       1.023076
15480   EIH:   213721  214421          YALOVA                AKSAYALOVA    1            221721  AKCALAR       1.023076
15481   EIH:   211521  219121          COLAKOGLU             COLAKOGLU400  1            221721  AKCALAR       1.023076
15482   EIH:   219110  290310          COLAKOGLU400          DCELIKSANAL   1            221721  AKCALAR       1.023076
15483   EIH:   211522  214322          COLAKOGLU             DILISKELESIG  1            221721  AKCALAR       1.023076
15484   EIH:   224121  225121          ESKISEHIRCIM          BOZUYUKOSB    1            221721  AKCALAR       1.023076
15485  BANK:   210010  210021           UMRANIYE B-           UMRANIYE B-  2            221721  AKCALAR       1.023076
15486   EIH:   210122  211822          TEPEOREN              GEBZEOSB      1            221721  AKCALAR       1.023077
15487   OTR:   214310  214322    DILISKELESIG OTR-1    DILISKELESIG OTR-1  1            221721  AKCALAR       1.023077
15488   OTR:   214311  214322    DILISKELESIG OTR-2    DILISKELESIG OTR-2  1            221721  AKCALAR       1.023077
15489   OTR:   211211  211221        KARTAL B-OTR-4        KARTAL B-OTR-4  1            221721  AKCALAR       1.023078
15490   EIH:   220022  220821          BURSADG               ORHANGAZI     1            221721  AKCALAR       1.023078
15491   EIH:   210021  217621          UMRANIYE              DUDULLUMETRO  1            221721  AKCALAR       1.023078
15492   OTR:   214811  214822     MAKINAOSB B-OTR-3     MAKINAOSB B-OTR-3  1            221721  AKCALAR       1.023078
15493  BANK:   210010  210022           UMRANIYE A-           UMRANIYE A-  2            221721  AKCALAR       1.023078
15494   EIH:   220521  227521          SEYITOMER             KUMAS         1            221721  AKCALAR       1.023078
15495  BANK:   222810  222822          ESKISEHIR3 A          ESKISEHIR3 A  2            221721  AKCALAR       1.023078
15496   EIH:   211321  211822          TUZLA                 GEBZEOSB      1            221721  AKCALAR       1.023078
15497   EIH:   214821  216721          MAKINAOSB             GEBZEKIMYA    1            221721  AKCALAR       1.023078
15498   EIH:   220221  290821          GURAGAC               KUMBETSANAL   1            221721  AKCALAR       1.023079
15499   OTR:   220011  220024       BURSADG B-OTR-3       BURSADG B-OTR-3  1            221721  AKCALAR       1.023079
15500   EIH:   210922  216622          KBAKKALKOY            KADIKOY       1            221721  AKCALAR       1.023079
15501   EIH:   223621  227522          KIRKA                 KUMAS         1            221721  AKCALAR       1.023079
15502   EIH:   210121  211921          TEPEOREN              KURTKOY       1            221721  AKCALAR       1.023079
15503   OTR:   210911  210921    KBAKKALKOY A-OTR-2    KBAKKALKOY A-OTR-2  1            221721  AKCALAR       1.023079
15504   OTR:   210910  210922    KBAKKALKOY B-OTR-4    KBAKKALKOY B-OTR-4  1            221721  AKCALAR       1.023079
15505   EIH:   222721  290821          ESKISEHIR2            KUMBETSANAL   1            221721  AKCALAR       1.023079
15506   EIH:   210022  210721          UMRANIYE              SELIMIYE      1            221721  AKCALAR       1.023079
15507   EIH:   211421  211521          KROMANCELIK           COLAKOGLU     1            221721  AKCALAR       1.023079
15508   EIH:   220321  222822          TUNCBILEK-A           ESKISEHIR3    1            221721  AKCALAR       1.023079
15509   EIH:   222521  225621          BOZUYUK               KARTALRES     1            221721  AKCALAR       1.023079
15510   EIH:   222822  225621          ESKISEHIR3            KARTALRES     1            221721  AKCALAR       1.023079
15511   EIH:   210821  210922          GOZTEPE               KBAKKALKOY    1            221721  AKCALAR       1.023079
15512   OTR:   219110  219121  COLAKOGLU400 A-OTR-2  COLAKOGLU400 A-OTR-2  2            221721  AKCALAR       1.023079
15513   EIH:   210022  210922          UMRANIYE              KBAKKALKOY    1            221721  AKCALAR       1.023079
15514   OTR:   219110  219121  COLAKOGLU400 A-OTR-1  COLAKOGLU400 A-OTR-1  1            221721  AKCALAR       1.023079
15515   EIH:   211321  211422          TUZLA                 KROMANCELIK   1            221721  AKCALAR       1.023079
15516   OTR:   222811  222821    ESKISEHIR3 B-OTR-3    ESKISEHIR3 B-OTR-3  2            221721  AKCALAR       1.023080
15517   OTR:   214810  214821     MAKINAOSB A-OTR-1     MAKINAOSB A-OTR-1  1            221721  AKCALAR       1.023080
15518   EIH:   211022  211122          BBAKKALKOY            SOGANLIK      1            221721  AKCALAR       1.023080
15519   EIH:   222921  223621          CIFTELER              KIRKA         1            221721  AKCALAR       1.023080
15520   EIH:   211022  211222          BBAKKALKOY            KARTAL        1            221721  AKCALAR       1.023080
15521   OTR:   222811  222821    ESKISEHIR3 B-OTR-4    ESKISEHIR3 B-OTR-4  1            221721  AKCALAR       1.023080
15522   EIH:   210222  211022          PASAKOY               BBAKKALKOY    2            221721  AKCALAR       1.023080
15523   EIH:   210122  212122          TEPEOREN              YARIMCA1      1            221721  AKCALAR       1.023080
15524   EIH:   210222  211022          PASAKOY               BBAKKALKOY    1            221721  AKCALAR       1.023080
15525   EIH:   214822  217221          MAKINAOSB             SIDDIK        1            221721  AKCALAR       1.023080
15526   EIH:   210121  211821          TEPEOREN              GEBZEOSB      2            221721  AKCALAR       1.023080
15527   OTR:   211210  211222        KARTAL A-OTR-2        KARTAL A-OTR-2  1            221721  AKCALAR       1.023080
15528   EIH:   210121  211821          TEPEOREN              GEBZEOSB      1            221721  AKCALAR       1.023080
15529   EIH:   210122  212122          TEPEOREN              YARIMCA1      1            212221  SILE          1.023080
15530   EIH:   211221  211921          KARTAL                KURTKOY       2            221721  AKCALAR       1.023080
15531   EIH:   211221  211921          KARTAL                KURTKOY       1            221721  AKCALAR       1.023080
15532   EIH:   220022  221822          BURSADG               DEMIRTAS      1            221721  AKCALAR       1.023080
15533   EIH:   221421  228722          ORHANELITES           ORHANELI      1            221721  AKCALAR       1.023080
15534   EIH:   221421  228721          ORHANELITES           ORHANELI      1            221721  AKCALAR       1.023080
15535   EIH:   220021  221822          BURSADG               DEMIRTAS      1            221721  AKCALAR       1.023080
15536   EIH:   222822  227922          ESKISEHIR3            ESKISEHIROSB  1            221721  AKCALAR       1.023081
15537   EIH:   220321  220421          TUNCBILEK-A           TUNCBILEK-B   1            221721  AKCALAR       1.023081
15538   EIH:   222821  227921          ESKISEHIR3            ESKISEHIROSB  1            221721  AKCALAR       1.023081
15539   EIH:   210122  212122          TEPEOREN              YARIMCA1      1            214021  ISAKOY        1.023081
15540   EIH:   220322  220421          TUNCBILEK-A           TUNCBILEK-B   1            221721  AKCALAR       1.023081
15541   EIH:   222721  222821          ESKISEHIR2            ESKISEHIR3    1            221721  AKCALAR       1.023081
15542   EIH:   223321  291321          KUTAHYA               KUTAHYASANAL  1            221721  AKCALAR       1.023081
15543   EIH:   210122  212122          TEPEOREN              YARIMCA1      1            214022  ISAKOY        1.023081
15544   EIH:   210110  214710          TEPEOREN              YENIDGKC      1            221721  AKCALAR       1.023081
15545   EIH:   210122  212021          TEPEOREN              DUDULLU       2            221721  AKCALAR       1.023081
15546   EIH:   210122  212021          TEPEOREN              DUDULLU       1            221721  AKCALAR       1.023081
15547   EIH:   222721  227921          ESKISEHIR2            ESKISEHIROSB  1            221721  AKCALAR       1.023081
15548   EIH:   211622  214322          ICMELER               DILISKELESIG  1            221721  AKCALAR       1.023081
15549   EIH:   214321  214821          DILISKELESIG          MAKINAOSB     1            221721  AKCALAR       1.023082
15550   EIH:   211822  216721          GEBZEOSB              GEBZEKIMYA    1            221721  AKCALAR       1.023082
15551   EIH:   210110  214211          TEPEOREN              KOCAELI       1            221721  AKCALAR       1.023082
15552   EIH:   211521  214321          COLAKOGLU             DILISKELESIG  1            221721  AKCALAR       1.023082
15553   EIH:   214822  216722          MAKINAOSB             GEBZEKIMYA    1            221721  AKCALAR       1.023082
15554   EIH:   210111  217711          TEPEOREN              ATASEHIR      1            221721  AKCALAR       1.023083
15555   EIH:   220024  220821          BURSADG               ORHANGAZI     1            221721  AKCALAR       1.023083
15556   EIH:   210010  210110          UMRANIYE              TEPEOREN      1            221721  AKCALAR       1.023083
15557   EIH:   222121  228721          INEGOL                ORHANELI      1            221721  AKCALAR       1.023084
15558   EIH:   215821  220621          ASILDEMIRCLK          KARSAK        1            221721  AKCALAR       1.023084
15559   EIH:   120311  214510          ALIBEYKOY             BEYKOZ        1            221721  AKCALAR       1.023084
15560   EIH:   214510  216910          BEYKOZ                KAVACIK       1            221721  AKCALAR       1.023084
15561   EIH:   220023  220922          BURSADG               OTOSANSIT     1            227221  ULUDAG        1.023084
15562   EIH:   220023  220922          BURSADG               OTOSANSIT     1            227222  ULUDAG        1.023084
15563   EIH:   120911  210210          ZEKERIYAKOY           PASAKOY       1            211621  ICMELER       1.023084
15564   EIH:   220024  220621          BURSADG               KARSAK        1            221721  AKCALAR       1.023084
15565   EIH:   211211  214711          KARTAL                YENIDGKC      1            221721  AKCALAR       1.023085
15566   EIH:   210010  217710          UMRANIYE              ATASEHIR      1            221721  AKCALAR       1.023085
15567   EIH:   210211  231111          PASAKOY               OSMANCA       1            211121  SOGANLIK      1.023086
15568   EIH:   210211  231111          PASAKOY               OSMANCA       1            211122  SOGANLIK      1.023086
15569   EIH:   210111  214811          TEPEOREN              MAKINAOSB     1            221721  AKCALAR       1.023086
15570   EIH:   120310  216911          ALIBEYKOY             KAVACIK       1            221721  AKCALAR       1.023086
15571   EIH:   213621  213721          KARAMURSEL            YALOVA        1            221721  AKCALAR       1.023087
15572   EIH:   214421  220821          AKSAYALOVA            ORHANGAZI     1            221721  AKCALAR       1.023087
15573   EIH:   221921  225422          KESTEL                TURANKOY      1            221721  AKCALAR       1.023088
15574   EIH:   227221  292021          ULUDAG                KESTELSANAL   1            221721  AKCALAR       1.023089
15575   EIH:   213721  220721          YALOVA                GEMLIK        1            221721  AKCALAR       1.023092
15576   EIH:   225421  227221          TURANKOY              ULUDAG        1            221721  AKCALAR       1.023093
15577   EIH:   214210  214810          KOCAELI               MAKINAOSB     1            221721  AKCALAR       1.023094
15578   EIH:   120911  210210          ZEKERIYAKOY           PASAKOY       1            221721  AKCALAR       1.023101
15579  BANK:   220111  220122         BURSASANAYI B         BURSASANAYI B  1            220922  OTOSANSIT     1.023103
15580  BANK:   220111  220122         BURSASANAYI B         BURSASANAYI B  1            220921  OTOSANSIT     1.023103
15581   EIH:   220511  222811          SEYITOMER             ESKISEHIR3    1            225422  TURANKOY      1.023107
15582   EIH:   220511  222811          SEYITOMER             ESKISEHIR3    1            225421  TURANKOY      1.023107
15583   EIH:   210111  210311          TEPEOREN              ADAPAZARI     1            211121  SOGANLIK      1.023112
15584   EIH:   210111  210311          TEPEOREN              ADAPAZARI     1            211122  SOGANLIK      1.023112
15585   EIH:   220210  220510          GURAGAC               SEYITOMER     1            221921  KESTEL        1.023113
15586   EIH:   224022  311121          KARACABEY             GOBEL         1            221721  AKCALAR       1.023114
15587  BANK:   220010  220021             BURSADG A             BURSADG A  1            221721  AKCALAR       1.023117
15588   EIH:   227621  229421          HARMANLIKRES          GUNEY-1RES    1            221721  AKCALAR       1.023124
15589   EIH:   222121  227221          INEGOL                ULUDAG        1            221721  AKCALAR       1.023126
15590   EIH:   214711  214810          YENIDGKC              MAKINAOSB     1            212221  SILE          1.023126
15591   EIH:   214711  214810          YENIDGKC              MAKINAOSB     1            214022  ISAKOY        1.023126
15592   EIH:   214711  214810          YENIDGKC              MAKINAOSB     1            214021  ISAKOY        1.023126
15593   EIH:   222121  227221          INEGOL                ULUDAG        1            221921  KESTEL        1.023130
15594   EIH:   224021  227621          KARACABEY             HARMANLIKRES  1            221721  AKCALAR       1.023136
15595   EIH:   210510  216911          ADA2DGKC              KAVACIK       1            211022  BBAKKALKOY    1.023136
15596   EIH:   210222  211022          PASAKOY               BBAKKALKOY    1            211621  ICMELER       1.023139
15597   EIH:   210222  211022          PASAKOY               BBAKKALKOY    2            211621  ICMELER       1.023139
15598   EIH:   228621  291821          OSMANGAZI             BSANAYISANAL  1            221721  AKCALAR       1.023141
15599   EIH:   220121  291821          BURSASANAYI           BSANAYISANAL  1            221721  AKCALAR       1.023144
15600   EIH:   220121  221322          BURSASANAYI           BESEVLER      1            221721  AKCALAR       1.023144
15601   EIH:   220023  228221          BURSADG               RBKARESI      1            227222  ULUDAG        1.023150
15602   EIH:   220023  228221          BURSADG               RBKARESI      1            227221  ULUDAG        1.023150
15603   EIH:   220110  310010          BURSASANAYI           KOYLUKOY      1            220721  GEMLIK        1.023158
15604   EIH:   220510  520011          SEYITOMER             AFYON2        1            221721  AKCALAR       1.023166
15605   EIH:   210510  216911          ADA2DGKC              KAVACIK       1            222022  YENISEHIR     1.023172
15606   EIH:   215521  228722          ULURES                ORHANELI      1            221721  AKCALAR       1.023176
15607   OTR:   220011  220024       BURSADG B-OTR-3       BURSADG B-OTR-3  1            215821  ASILDEMIRCLK  1.023177
15608   EIH:   220111  220210          BURSASANAYI           GURAGAC       1            211621  ICMELER       1.023197
15609   EIH:   210211  231111          PASAKOY               OSMANCA       1            222022  YENISEHIR     1.023206
15610   OTR:   214310  214322    DILISKELESIG OTR-1    DILISKELESIG OTR-1  1            211621  ICMELER       1.023216
15611   EIH:   214510  216910          BEYKOZ                KAVACIK       1            211621  ICMELER       1.023216
15612   OTR:   214311  214322    DILISKELESIG OTR-2    DILISKELESIG OTR-2  1            211621  ICMELER       1.023220
15613  BANK:   220210  220221             GURAGAC A             GURAGAC A  1            224422  ETIGUMUS      1.023221
15614   EIH:   220210  220510          GURAGAC               SEYITOMER     1            221721  AKCALAR       1.023223
15615   EIH:   221921  292021          KESTEL                KESTELSANAL   1            221921  KESTEL        1.023227
15616   OTR:   220011  220024       BURSADG B-OTR-3       BURSADG B-OTR-3  1            220621  KARSAK        1.023230
15617   EIH:   210910  215211          KBAKKALKOY            MALTEPEIST    1            210122  TEPEOREN      1.023242
15618   EIH:   211822  216721          GEBZEOSB              GEBZEKIMYA    1            211122  SOGANLIK      1.023245
15619   EIH:   211822  216721          GEBZEOSB              GEBZEKIMYA    1            211121  SOGANLIK      1.023245
15620   EIH:   220210  329711          GURAGAC               KOLINTES      1            222022  YENISEHIR     1.023246
15621   EIH:   210221  212021          PASAKOY               DUDULLU       1            211621  ICMELER       1.023247
15622   EIH:   214711  214810          YENIDGKC              MAKINAOSB     1            222022  YENISEHIR     1.023253
15623   EIH:   214822  216722          MAKINAOSB             GEBZEKIMYA    1            212221  SILE          1.023255
15624   EIH:   214822  216722          MAKINAOSB             GEBZEKIMYA    1            214021  ISAKOY        1.023256
15625   EIH:   214822  216722          MAKINAOSB             GEBZEKIMYA    1            214022  ISAKOY        1.023256
15626   EIH:   221121  228622          YILDIRIM              OSMANGAZI     1            222022  YENISEHIR     1.023259
15627   OTR:   220011  220024       BURSADG B-OTR-3       BURSADG B-OTR-3  1            220922  OTOSANSIT     1.023277
15628   OTR:   220011  220024       BURSADG B-OTR-3       BURSADG B-OTR-3  1            220921  OTOSANSIT     1.023277
15629   EIH:   210111  214811          TEPEOREN              MAKINAOSB     1            211621  ICMELER       1.023277
15630  BANK:   210010  210022           UMRANIYE A-           UMRANIYE A-  2            211621  ICMELER       1.023283
15631   EIH:   220011  220110          BURSADG               BURSASANAYI   1            222022  YENISEHIR     1.023286
15632   EIH:   211522  214322          COLAKOGLU             DILISKELESIG  1            211621  ICMELER       1.023294
15633   EIH:   214321  214821          DILISKELESIG          MAKINAOSB     1            211621  ICMELER       1.023297
15634   EIH:   214310  290310          DILISKELESIG          DCELIKSANAL   1            211621  ICMELER       1.023298
15635   EIH:   210010  210911          UMRANIYE              KBAKKALKOY    1            211621  ICMELER       1.023299
15636   EIH:   210510  216911          ADA2DGKC              KAVACIK       1            225421  TURANKOY      1.023319
15637   EIH:   210510  216911          ADA2DGKC              KAVACIK       1            225422  TURANKOY      1.023319
15638   EIH:   211211  214711          KARTAL                YENIDGKC      1            211122  SOGANLIK      1.023324
15639   EIH:   211211  214711          KARTAL                YENIDGKC      1            211121  SOGANLIK      1.023324
15640   EIH:   120311  214510          ALIBEYKOY             BEYKOZ        1            211621  ICMELER       1.023328
15641   EIH:   210110  214710          TEPEOREN              YENIDGKC      1            211621  ICMELER       1.023332
15642  BANK:   220210  220221             GURAGAC A             GURAGAC A  1            222022  YENISEHIR     1.023333
15643   EIH:   220022  220821          BURSADG               ORHANGAZI     1            220721  GEMLIK        1.023335
15644   EIH:   211521  214321          COLAKOGLU             DILISKELESIG  1            211621  ICMELER       1.023338
15645   EIH:   210010  217710          UMRANIYE              ATASEHIR      1            211621  ICMELER       1.023342
15646   EIH:   210211  231111          PASAKOY               OSMANCA       1            225422  TURANKOY      1.023350
15647   EIH:   210211  231111          PASAKOY               OSMANCA       1            225421  TURANKOY      1.023350
15648   EIH:   221721  229421          AKCALAR               GUNEY-1RES    1            222022  YENISEHIR     1.023351
15649  BANK:   220111  220121         BURSASANAYI A         BURSASANAYI A  2            222022  YENISEHIR     1.023365
15650   EIH:   221321  228722          BESEVLER              ORHANELI      1            222022  YENISEHIR     1.023366
15651   EIH:   211210  215210          KARTAL                MALTEPEIST    1            210122  TEPEOREN      1.023377
15652  BANK:   220010  220021             BURSADG A             BURSADG A  1            225421  TURANKOY      1.023379
15653  BANK:   220010  220021             BURSADG A             BURSADG A  1            225422  TURANKOY      1.023379
15654   EIH:   210122  211822          TEPEOREN              GEBZEOSB      1            211222  KARTAL        1.023380
15655   EIH:   220210  329711          GURAGAC               KOLINTES      1            225422  TURANKOY      1.023385
15656   EIH:   220210  329711          GURAGAC               KOLINTES      1            225421  TURANKOY      1.023385
15657   EIH:   210111  214310          TEPEOREN              DILISKELESIG  1            211022  BBAKKALKOY    1.023388
15658   EIH:   210111  214310          TEPEOREN              DILISKELESIG  1            222022  YENISEHIR     1.023390
15659   EIH:   215521  222121          ULURES                INEGOL        1            222022  YENISEHIR     1.023393
15660   EIH:   221621  221721          GORUKLE               AKCALAR       1            222022  YENISEHIR     1.023393
15661   EIH:   210111  210311          TEPEOREN              ADAPAZARI     1            222022  YENISEHIR     1.023394
15662   EIH:   214711  214810          YENIDGKC              MAKINAOSB     1            225421  TURANKOY      1.023394
15663   EIH:   214711  214810          YENIDGKC              MAKINAOSB     1            225422  TURANKOY      1.023394
15664   EIH:   221121  228622          YILDIRIM              OSMANGAZI     1            225422  TURANKOY      1.023401
15665   EIH:   220024  220821          BURSADG               ORHANGAZI     1            215821  ASILDEMIRCLK  1.023401
15666   EIH:   221121  228622          YILDIRIM              OSMANGAZI     1            225421  TURANKOY      1.023401
15667  BANK:   220010  220021             BURSADG A             BURSADG A  1            222022  YENISEHIR     1.023401
15668   EIH:   220011  220110          BURSADG               BURSASANAYI   1            225421  TURANKOY      1.023403
15669   EIH:   220011  220110          BURSADG               BURSASANAYI   1            225422  TURANKOY      1.023403
15670   EIH:   211211  214711          KARTAL                YENIDGKC      1            210122  TEPEOREN      1.023406
15671  BANK:   210110  210121            TEPEOREN A            TEPEOREN A  2            212221  SILE          1.023411
15672  BANK:   210110  210121            TEPEOREN A            TEPEOREN A  2            214021  ISAKOY        1.023411
15673  BANK:   210110  210121            TEPEOREN A            TEPEOREN A  2            214022  ISAKOY        1.023411
15674   EIH:   210121  211921          TEPEOREN              KURTKOY       1            211621  ICMELER       1.023419
15675   EIH:   220111  220210          BURSASANAYI           GURAGAC       1            215821  ASILDEMIRCLK  1.023420
15676   OTR:   214810  214821     MAKINAOSB A-OTR-1     MAKINAOSB A-OTR-1  1            211222  KARTAL        1.023424
15677   EIH:   211221  211622          KARTAL                ICMELER       1            211221  KARTAL        1.023432
15678  BANK:   210210  210221             PASAKOY A             PASAKOY A  1            210122  TEPEOREN      1.023447
15679   EIH:   220010  314911          BURSADG               BANDIRMA1DG   1            214121  VANIKOY       1.023450
15680   EIH:   220010  314911          BURSADG               BANDIRMA1DG   1            214122  VANIKOY       1.023450
15681   EIH:   214210  227211          KOCAELI               ULUDAG        1            227221  ULUDAG        1.023451
15682   EIH:   214210  227211          KOCAELI               ULUDAG        1            227222  ULUDAG        1.023451
15683   EIH:   221921  292021          KESTEL                KESTELSANAL   1            222022  YENISEHIR     1.023452
15684  BANK:   210111  210122            TEPEOREN B            TEPEOREN B  1            211222  KARTAL        1.023455
15685   EIH:   220121  228721          BURSASANAYI           ORHANELI      1            222022  YENISEHIR     1.023455
15686   EIH:   220121  221322          BURSASANAYI           BESEVLER      1            225221  POYRAZRES_SU  1.023457
15687   EIH:   220111  220210          BURSASANAYI           GURAGAC       1            220821  ORHANGAZI     1.023462
15688   EIH:   220121  221821          BURSASANAYI           DEMIRTAS      1            222022  YENISEHIR     1.023464
15689  BANK:   220210  220221             GURAGAC A             GURAGAC A  1            225421  TURANKOY      1.023468
15690  BANK:   220210  220221             GURAGAC A             GURAGAC A  1            225422  TURANKOY      1.023468
15691   EIH:   214210  214810          KOCAELI               MAKINAOSB     1            210122  TEPEOREN      1.023476
15692   EIH:   220024  220821          BURSADG               ORHANGAZI     1            220621  KARSAK        1.023478
15693   OTR:   211210  211221        KARTAL C-OTR-6        KARTAL C-OTR-6  1            211621  ICMELER       1.023479
15694   EIH:   221721  229421          AKCALAR               GUNEY-1RES    1            225422  TURANKOY      1.023482
15695   EIH:   221721  229421          AKCALAR               GUNEY-1RES    1            225421  TURANKOY      1.023482
15696   EIH:   220111  220210          BURSASANAYI           GURAGAC       1            220621  KARSAK        1.023483
15697   EIH:   224022  311121          KARACABEY             GOBEL         1            222022  YENISEHIR     1.023488
15698   EIH:   220022  220721          BURSADG               GEMLIK        1            211621  ICMELER       1.023497
15699   EIH:   220321  222321          TUNCBILEK-A           BILORSA       1            222022  YENISEHIR     1.023499
15700  BANK:   220111  220121         BURSASANAYI A         BURSASANAYI A  2            225421  TURANKOY      1.023501
15701  BANK:   220111  220121         BURSASANAYI A         BURSASANAYI A  2            225422  TURANKOY      1.023501
15702   EIH:   220022  220821          BURSADG               ORHANGAZI     1            222022  YENISEHIR     1.023502
15703   EIH:   220024  220621          BURSADG               KARSAK        1            220721  GEMLIK        1.023503
15704   EIH:   220121  221322          BURSASANAYI           BESEVLER      1            222022  YENISEHIR     1.023504
15705   EIH:   210922  216622          KBAKKALKOY            KADIKOY       1            211621  ICMELER       1.023505
15706   EIH:   221321  228722          BESEVLER              ORHANELI      1            225421  TURANKOY      1.023509
15707   EIH:   215521  222121          ULURES                INEGOL        1            225421  TURANKOY      1.023509
15708   EIH:   215521  222121          ULURES                INEGOL        1            225422  TURANKOY      1.023509
15709   EIH:   221321  228722          BESEVLER              ORHANELI      1            225422  TURANKOY      1.023509
15710   EIH:   211321  211621          TUZLA                 ICMELER       1            212221  SILE          1.023515
15711   EIH:   211321  211621          TUZLA                 ICMELER       1            214022  ISAKOY        1.023516
15712   EIH:   211321  211621          TUZLA                 ICMELER       1            214021  ISAKOY        1.023516
15713   EIH:   220921  228221          OTOSANSIT             RBKARESI      1            227221  ULUDAG        1.023517
15714   EIH:   220921  228221          OTOSANSIT             RBKARESI      1            227222  ULUDAG        1.023517
15715   EIH:   214822  217221          MAKINAOSB             SIDDIK        1            211621  ICMELER       1.023520
15716   EIH:   210111  214310          TEPEOREN              DILISKELESIG  1            225421  TURANKOY      1.023521
15717   EIH:   210111  214310          TEPEOREN              DILISKELESIG  1            225422  TURANKOY      1.023521
15718   EIH:   221621  221721          GORUKLE               AKCALAR       1            225422  TURANKOY      1.023522
15719   EIH:   221621  221721          GORUKLE               AKCALAR       1            225421  TURANKOY      1.023522
15720   EIH:   210111  210311          TEPEOREN              ADAPAZARI     1            225422  TURANKOY      1.023525
15721   EIH:   210111  210311          TEPEOREN              ADAPAZARI     1            225421  TURANKOY      1.023525
15722   EIH:   227621  229421          HARMANLIKRES          GUNEY-1RES    1            222022  YENISEHIR     1.023526
15723   EIH:   220010  314911          BURSADG               BANDIRMA1DG   1            210021  UMRANIYE      1.023527
15724   EIH:   214822  216722          MAKINAOSB             GEBZEKIMYA    1            211222  KARTAL        1.023531
15725   EIH:   220110  310010          BURSASANAYI           KOYLUKOY      1            211621  ICMELER       1.023534
15726  BANK:   210110  210121            TEPEOREN A            TEPEOREN A  2            222022  YENISEHIR     1.023534
15727   EIH:   215821  220621          ASILDEMIRCLK          KARSAK        1            220721  GEMLIK        1.023535
15728   OTR:   220011  220024       BURSADG B-OTR-3       BURSADG B-OTR-3  1            220821  ORHANGAZI     1.023538
15729   OTR:   210910  210922    KBAKKALKOY B-OTR-4    KBAKKALKOY B-OTR-4  1            211621  ICMELER       1.023542
15730   OTR:   210911  210921    KBAKKALKOY A-OTR-2    KBAKKALKOY A-OTR-2  1            211621  ICMELER       1.023543
15731  BANK:   210210  210221             PASAKOY A             PASAKOY A  1            222022  YENISEHIR     1.023552
15732   EIH:   210022  210721          UMRANIYE              SELIMIYE      1            211621  ICMELER       1.023555
15733   EIH:   220221  220421          GURAGAC               TUNCBILEK-B   1            222022  YENISEHIR     1.023561
15734   EIH:   211222  211621          KARTAL                ICMELER       1            222022  YENISEHIR     1.023565
15735   EIH:   219321  224221          HASANAGA              ULUABATHES    1            222022  YENISEHIR     1.023565
15736   OTR:   211211  211221        KARTAL B-OTR-4        KARTAL B-OTR-4  1            211621  ICMELER       1.023566
15737   EIH:   210010  210911          UMRANIYE              KBAKKALKOY    1            222022  YENISEHIR     1.023568
15738   EIH:   220022  220821          BURSADG               ORHANGAZI     1            225421  TURANKOY      1.023574
15739   EIH:   220022  220821          BURSADG               ORHANGAZI     1            225422  TURANKOY      1.023574
15740   EIH:   210910  215211          KBAKKALKOY            MALTEPEIST    1            222022  YENISEHIR     1.023581
15741   EIH:   222421  222521          SOGUT                 BOZUYUK       1            222022  YENISEHIR     1.023584
15742   EIH:   210821  210922          GOZTEPE               KBAKKALKOY    1            211621  ICMELER       1.023584
15743   EIH:   210022  210922          UMRANIYE              KBAKKALKOY    1            211621  ICMELER       1.023585
15744   EIH:   214210  227211          KOCAELI               ULUDAG        1            220721  GEMLIK        1.023586
15745   EIH:   227121  228721          DEVECIKONAGI          ORHANELI      1            222022  YENISEHIR     1.023587
15746   EIH:   221521  311121          MKEMALPASA            GOBEL         1            222022  YENISEHIR     1.023588
15747  BANK:   210211  210222             PASAKOY B             PASAKOY B  1            210122  TEPEOREN      1.023588
15748   EIH:   220121  221821          BURSASANAYI           DEMIRTAS      1            225421  TURANKOY      1.023588
15749   EIH:   220121  221821          BURSASANAYI           DEMIRTAS      1            225422  TURANKOY      1.023588
15750   EIH:   211210  215210          KARTAL                MALTEPEIST    1            222022  YENISEHIR     1.023590
15751   EIH:   220121  228721          BURSASANAYI           ORHANELI      1            225421  TURANKOY      1.023591
15752   EIH:   220121  228721          BURSASANAYI           ORHANELI      1            225422  TURANKOY      1.023591
15753   EIH:   221521  225221          MKEMALPASA            POYRAZRES_SU  1            222022  YENISEHIR     1.023592
15754   EIH:   220121  221322          BURSASANAYI           BESEVLER      1            225422  TURANKOY      1.023599
15755   EIH:   220121  221322          BURSASANAYI           BESEVLER      1            225421  TURANKOY      1.023599
15756   EIH:   216121  225521          DINCERCIM             MERYEMRES     1            222022  YENISEHIR     1.023600
15757  BANK:   210211  210222             PASAKOY B             PASAKOY B  1            222022  YENISEHIR     1.023602
15758   OTR:   220111  220121   BURSASANAYI C-OTR-5   BURSASANAYI C-OTR-5  1            222022  YENISEHIR     1.023602
15759   OTR:   227211  227221        ULUDAG B-OTR-4        ULUDAG B-OTR-4  2            220922  OTOSANSIT     1.023603
15760   OTR:   227211  227221        ULUDAG B-OTR-4        ULUDAG B-OTR-4  2            220921  OTOSANSIT     1.023603
15761   EIH:   214310  290310          DILISKELESIG          DCELIKSANAL   1            222022  YENISEHIR     1.023606
15762   EIH:   211221  211622          KARTAL                ICMELER       1            222022  YENISEHIR     1.023610
15763   EIH:   224022  311121          KARACABEY             GOBEL         1            225421  TURANKOY      1.023610
15764   EIH:   224022  311121          KARACABEY             GOBEL         1            225422  TURANKOY      1.023610
15765  BANK:   210111  210122            TEPEOREN B            TEPEOREN B  1            222022  YENISEHIR     1.023611
15766   EIH:   210221  212021          PASAKOY               DUDULLU       1            222022  YENISEHIR     1.023618
15767   EIH:   224021  227621          KARACABEY             HARMANLIKRES  1            222022  YENISEHIR     1.023619
15768   EIH:   220321  222321          TUNCBILEK-A           BILORSA       1            225421  TURANKOY      1.023619
15769   EIH:   220321  222321          TUNCBILEK-A           BILORSA       1            225422  TURANKOY      1.023619
15770   EIH:   210110  214211          TEPEOREN              KOCAELI       1            222022  YENISEHIR     1.023623
15771   OTR:   227211  227221        ULUDAG A-OTR-1        ULUDAG A-OTR-1  1            220921  OTOSANSIT     1.023625
15772   OTR:   227211  227221        ULUDAG A-OTR-1        ULUDAG A-OTR-1  1            220922  OTOSANSIT     1.023625
15773   EIH:   220510  520011          SEYITOMER             AFYON2        1            211621  ICMELER       1.023627
15774   EIH:   222421  225521          SOGUT                 MERYEMRES     1            222022  YENISEHIR     1.023630
15775   EIH:   211321  211621          TUZLA                 ICMELER       1            222022  YENISEHIR     1.023632
15776   EIH:   220024  220821          BURSADG               ORHANGAZI     1            220721  GEMLIK        1.023635
15777   OTR:   211210  211221        KARTAL C-OTR-6        KARTAL C-OTR-6  1            222022  YENISEHIR     1.023635
15778   EIH:   219110  290310          COLAKOGLU400          DCELIKSANAL   1            222022  YENISEHIR     1.023635
15779   EIH:   211521  219121          COLAKOGLU             COLAKOGLU400  1            222022  YENISEHIR     1.023635
15780   EIH:   211522  214322          COLAKOGLU             DILISKELESIG  1            222022  YENISEHIR     1.023638
15781   EIH:   216121  222221          DINCERCIM             PASALAR       1            222022  YENISEHIR     1.023639
15782  BANK:   210010  210021           UMRANIYE B-           UMRANIYE B-  2            222022  YENISEHIR     1.023640
15783   EIH:   222221  222321          PASALAR               BILORSA       1            222022  YENISEHIR     1.023644
15784   EIH:   220022  220721          BURSADG               GEMLIK        1            220921  OTOSANSIT     1.023645
15785   EIH:   220022  220721          BURSADG               GEMLIK        1            220922  OTOSANSIT     1.023645
15786   EIH:   227621  229421          HARMANLIKRES          GUNEY-1RES    1            225422  TURANKOY      1.023645
15787   EIH:   227621  229421          HARMANLIKRES          GUNEY-1RES    1            225421  TURANKOY      1.023645
15788   EIH:   220521  225321          SEYITOMER             BOZUYUKRES    1            222022  YENISEHIR     1.023648
15789   EIH:   210122  211822          TEPEOREN              GEBZEOSB      1            222022  YENISEHIR     1.023648
15790   OTR:   220510  220521       SEYITOMER OTR-1       SEYITOMER OTR-1  1            222022  YENISEHIR     1.023649
15791   OTR:   214310  214322    DILISKELESIG OTR-1    DILISKELESIG OTR-1  1            222022  YENISEHIR     1.023649
15792   OTR:   214311  214322    DILISKELESIG OTR-2    DILISKELESIG OTR-2  1            222022  YENISEHIR     1.023650
15793  BANK:   220111  220122         BURSASANAYI B         BURSASANAYI B  1            211621  ICMELER       1.023650
15794   EIH:   213721  214421          YALOVA                AKSAYALOVA    1            222022  YENISEHIR     1.023650
15795   OTR:   214811  214822     MAKINAOSB B-OTR-3     MAKINAOSB B-OTR-3  1            222022  YENISEHIR     1.023653
15796   OTR:   211211  211221        KARTAL B-OTR-4        KARTAL B-OTR-4  1            222022  YENISEHIR     1.023653
15797   EIH:   222821  224121          ESKISEHIR3            ESKISEHIRCIM  1            222022  YENISEHIR     1.023654
15798   EIH:   210021  217621          UMRANIYE              DUDULLUMETRO  1            222022  YENISEHIR     1.023654
15799   EIH:   220210  220510          GURAGAC               SEYITOMER     1            211621  ICMELER       1.023654
15800  BANK:   210010  210022           UMRANIYE A-           UMRANIYE A-  2            222022  YENISEHIR     1.023654
15801   OTR:   220011  220024       BURSADG B-OTR-3       BURSADG B-OTR-3  1            220721  GEMLIK        1.023655
15802  BANK:   210110  210121            TEPEOREN A            TEPEOREN A  2            225421  TURANKOY      1.023655
15803  BANK:   210110  210121            TEPEOREN A            TEPEOREN A  2            225422  TURANKOY      1.023655
15804   EIH:   211321  211822          TUZLA                 GEBZEOSB      1            222022  YENISEHIR     1.023659
15805   EIH:   224121  225121          ESKISEHIRCIM          BOZUYUKOSB    1            222022  YENISEHIR     1.023660
15806   EIH:   214821  216721          MAKINAOSB             GEBZEKIMYA    1            222022  YENISEHIR     1.023661
15807   EIH:   210922  216622          KBAKKALKOY            KADIKOY       1            222022  YENISEHIR     1.023664
15808   EIH:   210121  211921          TEPEOREN              KURTKOY       1            222022  YENISEHIR     1.023665
15809  BANK:   220010  220021             BURSADG A             BURSADG A  1            211621  ICMELER       1.023666
15810   EIH:   220521  227521          SEYITOMER             KUMAS         1            222022  YENISEHIR     1.023666
15811   OTR:   210910  210922    KBAKKALKOY B-OTR-4    KBAKKALKOY B-OTR-4  1            222022  YENISEHIR     1.023666
15812   OTR:   210911  210921    KBAKKALKOY A-OTR-2    KBAKKALKOY A-OTR-2  1            222022  YENISEHIR     1.023666
15813   EIH:   220221  290821          GURAGAC               KUMBETSANAL   1            222022  YENISEHIR     1.023668
15814   EIH:   210022  210721          UMRANIYE              SELIMIYE      1            222022  YENISEHIR     1.023668
15815   EIH:   211421  211521          KROMANCELIK           COLAKOGLU     1            222022  YENISEHIR     1.023668
15816   EIH:   222721  290821          ESKISEHIR2            KUMBETSANAL   1            222022  YENISEHIR     1.023670
15817   EIH:   210821  210922          GOZTEPE               KBAKKALKOY    1            222022  YENISEHIR     1.023670
15818   OTR:   219110  219121  COLAKOGLU400 A-OTR-1  COLAKOGLU400 A-OTR-1  1            222022  YENISEHIR     1.023671
15819   OTR:   219110  219121  COLAKOGLU400 A-OTR-2  COLAKOGLU400 A-OTR-2  2            222022  YENISEHIR     1.023671
15820  BANK:   222810  222822          ESKISEHIR3 A          ESKISEHIR3 A  2            222022  YENISEHIR     1.023671
15821   EIH:   210022  210922          UMRANIYE              KBAKKALKOY    1            222022  YENISEHIR     1.023671
15822   OTR:   214810  214821     MAKINAOSB A-OTR-1     MAKINAOSB A-OTR-1  1            222022  YENISEHIR     1.023671
15823  BANK:   210210  210221             PASAKOY A             PASAKOY A  1            225421  TURANKOY      1.023672
15824  BANK:   210210  210221             PASAKOY A             PASAKOY A  1            225422  TURANKOY      1.023672
15825   EIH:   211321  211422          TUZLA                 KROMANCELIK   1            222022  YENISEHIR     1.023672
15826   EIH:   211022  211122          BBAKKALKOY            SOGANLIK      1            222022  YENISEHIR     1.023673
15827   EIH:   223621  227522          KIRKA                 KUMAS         1            222022  YENISEHIR     1.023673
15828   EIH:   220321  222822          TUNCBILEK-A           ESKISEHIR3    1            222022  YENISEHIR     1.023674
15829   EIH:   210122  212122          TEPEOREN              YARIMCA1      1            222022  YENISEHIR     1.023674
15830   EIH:   210010  210911          UMRANIYE              KBAKKALKOY    1            210122  TEPEOREN      1.023675
15831   EIH:   211022  211222          BBAKKALKOY            KARTAL        1            222022  YENISEHIR     1.023676
15832   EIH:   222521  225621          BOZUYUK               KARTALRES     1            222022  YENISEHIR     1.023676
15833   EIH:   222822  225621          ESKISEHIR3            KARTALRES     1            222022  YENISEHIR     1.023676
15834   EIH:   214822  217221          MAKINAOSB             SIDDIK        1            222022  YENISEHIR     1.023677
15835   EIH:   210222  211022          PASAKOY               BBAKKALKOY    2            222022  YENISEHIR     1.023677
15836   EIH:   210222  211022          PASAKOY               BBAKKALKOY    1            222022  YENISEHIR     1.023677
15837   OTR:   222811  222821    ESKISEHIR3 B-OTR-3    ESKISEHIR3 B-OTR-3  2            222022  YENISEHIR     1.023678
15838   EIH:   222921  223621          CIFTELER              KIRKA         1            222022  YENISEHIR     1.023678
15839   EIH:   210121  211821          TEPEOREN              GEBZEOSB      2            222022  YENISEHIR     1.023678
15840   EIH:   227221  292021          ULUDAG                KESTELSANAL   1            225422  TURANKOY      1.023679
15841   EIH:   227221  292021          ULUDAG                KESTELSANAL   1            225421  TURANKOY      1.023679
15842   EIH:   210121  211821          TEPEOREN              GEBZEOSB      1            222022  YENISEHIR     1.023679
15843   OTR:   211210  211222        KARTAL A-OTR-2        KARTAL A-OTR-2  1            222022  YENISEHIR     1.023679
15844   OTR:   222811  222821    ESKISEHIR3 B-OTR-4    ESKISEHIR3 B-OTR-4  1            222022  YENISEHIR     1.023679
15845   EIH:   220221  220421          GURAGAC               TUNCBILEK-B   1            225421  TURANKOY      1.023680
15846   EIH:   220221  220421          GURAGAC               TUNCBILEK-B   1            225422  TURANKOY      1.023680
15847   EIH:   211221  211921          KARTAL                KURTKOY       1            222022  YENISEHIR     1.023681
15848   EIH:   225221  228722          POYRAZRES_SU          ORHANELI      1            222022  YENISEHIR     1.023681
15849   EIH:   211221  211921          KARTAL                KURTKOY       2            222022  YENISEHIR     1.023681
15850   EIH:   220321  222321          TUNCBILEK-A           BILORSA       1            211621  ICMELER       1.023683
15851   EIH:   220021  221822          BURSADG               DEMIRTAS      1            222022  YENISEHIR     1.023683
15852   EIH:   219321  224221          HASANAGA              ULUABATHES    1            225422  TURANKOY      1.023683
15853   EIH:   219321  224221          HASANAGA              ULUABATHES    1            225421  TURANKOY      1.023683
15854   EIH:   220022  221822          BURSADG               DEMIRTAS      1            222022  YENISEHIR     1.023683
15855   EIH:   210110  214710          TEPEOREN              YENIDGKC      1            222022  YENISEHIR     1.023684
15856   EIH:   221421  228722          ORHANELITES           ORHANELI      1            222022  YENISEHIR     1.023684
15857   EIH:   221421  228721          ORHANELITES           ORHANELI      1            222022  YENISEHIR     1.023684
15858   EIH:   211222  211621          KARTAL                ICMELER       1            225421  TURANKOY      1.023684
15859   EIH:   211222  211621          KARTAL                ICMELER       1            225422  TURANKOY      1.023684
15860   EIH:   222721  222821          ESKISEHIR2            ESKISEHIR3    1            222022  YENISEHIR     1.023684
15861   EIH:   220321  220421          TUNCBILEK-A           TUNCBILEK-B   1            222022  YENISEHIR     1.023684
15862   EIH:   220322  220421          TUNCBILEK-A           TUNCBILEK-B   1            222022  YENISEHIR     1.023685
15863   EIH:   222821  227921          ESKISEHIR3            ESKISEHIROSB  1            222022  YENISEHIR     1.023685
15864   EIH:   222822  227922          ESKISEHIR3            ESKISEHIROSB  1            222022  YENISEHIR     1.023685
15865   EIH:   223321  291321          KUTAHYA               KUTAHYASANAL  1            222022  YENISEHIR     1.023685
15866   EIH:   210010  210911          UMRANIYE              KBAKKALKOY    1            225422  TURANKOY      1.023687
15867   EIH:   210010  210911          UMRANIYE              KBAKKALKOY    1            225421  TURANKOY      1.023687
15868   EIH:   222721  227921          ESKISEHIR2            ESKISEHIROSB  1            222022  YENISEHIR     1.023687
15869   EIH:   210122  212021          TEPEOREN              DUDULLU       2            222022  YENISEHIR     1.023688
15870   EIH:   210122  212021          TEPEOREN              DUDULLU       1            222022  YENISEHIR     1.023688
15871   EIH:   210121  211821          TEPEOREN              GEBZEOSB      2            211621  ICMELER       1.023692
15872   EIH:   211622  214322          ICMELER               DILISKELESIG  1            222022  YENISEHIR     1.023693
15873   EIH:   215821  220621          ASILDEMIRCLK          KARSAK        1            222022  YENISEHIR     1.023693
15874   EIH:   220024  220821          BURSADG               ORHANGAZI     1            222022  YENISEHIR     1.023693
15875   EIH:   220024  220621          BURSADG               KARSAK        1            222022  YENISEHIR     1.023694
15876   EIH:   214421  220821          AKSAYALOVA            ORHANGAZI     1            222022  YENISEHIR     1.023694
15877   EIH:   214421  220821          AKSAYALOVA            ORHANGAZI     1            211621  ICMELER       1.023695
15878   EIH:   211221  211622          KARTAL                ICMELER       1            210122  TEPEOREN      1.023696
15879   EIH:   210111  217711          TEPEOREN              ATASEHIR      1            222022  YENISEHIR     1.023697
15880   EIH:   210010  210110          UMRANIYE              TEPEOREN      1            222022  YENISEHIR     1.023697
15881   EIH:   214321  214821          DILISKELESIG          MAKINAOSB     1            222022  YENISEHIR     1.023698
15882   EIH:   210910  215211          KBAKKALKOY            MALTEPEIST    1            225422  TURANKOY      1.023699
15883   EIH:   210910  215211          KBAKKALKOY            MALTEPEIST    1            225421  TURANKOY      1.023699
15884   EIH:   211822  216721          GEBZEOSB              GEBZEKIMYA    1            222022  YENISEHIR     1.023699
15885   EIH:   210121  211821          TEPEOREN              GEBZEOSB      1            211621  ICMELER       1.023699
15886   EIH:   222421  222521          SOGUT                 BOZUYUK       1            225422  TURANKOY      1.023700
15887   EIH:   222421  222521          SOGUT                 BOZUYUK       1            225421  TURANKOY      1.023700
15888   EIH:   211521  214321          COLAKOGLU             DILISKELESIG  1            222022  YENISEHIR     1.023701
15889   EIH:   227121  311121          DEVECIKONAGI          GOBEL         1            222022  YENISEHIR     1.023701
15890   EIH:   214510  216910          BEYKOZ                KAVACIK       1            222022  YENISEHIR     1.023702
15891   EIH:   120311  214510          ALIBEYKOY             BEYKOZ        1            222022  YENISEHIR     1.023702
15892   EIH:   211211  214711          KARTAL                YENIDGKC      1            222022  YENISEHIR     1.023703
15893   EIH:   227121  228721          DEVECIKONAGI          ORHANELI      1            225422  TURANKOY      1.023703
15894   EIH:   227121  228721          DEVECIKONAGI          ORHANELI      1            225421  TURANKOY      1.023703
15895   EIH:   214822  216722          MAKINAOSB             GEBZEKIMYA    1            222022  YENISEHIR     1.023704
15896   EIH:   221521  311121          MKEMALPASA            GOBEL         1            225422  TURANKOY      1.023704
15897   EIH:   221521  311121          MKEMALPASA            GOBEL         1            225421  TURANKOY      1.023704
15898   EIH:   210110  214211          TEPEOREN              KOCAELI       1            210122  TEPEOREN      1.023704
15899   EIH:   213621  213721          KARAMURSEL            YALOVA        1            222022  YENISEHIR     1.023705
15900  BANK:   220111  220121         BURSASANAYI A         BURSASANAYI A  2            211621  ICMELER       1.023705
15901   EIH:   221521  225221          MKEMALPASA            POYRAZRES_SU  1            225422  TURANKOY      1.023706
15902   EIH:   221521  225221          MKEMALPASA            POYRAZRES_SU  1            225421  TURANKOY      1.023706
15903   EIH:   211210  215210          KARTAL                MALTEPEIST    1            225422  TURANKOY      1.023707
15904   EIH:   211210  215210          KARTAL                MALTEPEIST    1            225421  TURANKOY      1.023707
15905   EIH:   214210  214810          KOCAELI               MAKINAOSB     1            222022  YENISEHIR     1.023711
15906   EIH:   120310  216911          ALIBEYKOY             KAVACIK       1            222022  YENISEHIR     1.023712
15907   EIH:   213721  220721          YALOVA                GEMLIK        1            211621  ICMELER       1.023713
15908   EIH:   221221  221821          BOSEN                 DEMIRTAS      1            222022  YENISEHIR     1.023713
15909   EIH:   216121  225521          DINCERCIM             MERYEMRES     1            225421  TURANKOY      1.023715
15910   EIH:   216121  225521          DINCERCIM             MERYEMRES     1            225422  TURANKOY      1.023715
15911  BANK:   210211  210222             PASAKOY B             PASAKOY B  1            225421  TURANKOY      1.023718
15912  BANK:   210211  210222             PASAKOY B             PASAKOY B  1            225422  TURANKOY      1.023718
15913   EIH:   213621  213721          KARAMURSEL            YALOVA        1            211621  ICMELER       1.023719
15914   EIH:   220122  228622          BURSASANAYI           OSMANGAZI     1            211621  ICMELER       1.023719
15915   EIH:   228621  291821          OSMANGAZI             BSANAYISANAL  1            211621  ICMELER       1.023720
15916   OTR:   220111  220121   BURSASANAYI C-OTR-5   BURSASANAYI C-OTR-5  1            225421  TURANKOY      1.023720
15917   OTR:   220111  220121   BURSASANAYI C-OTR-5   BURSASANAYI C-OTR-5  1            225422  TURANKOY      1.023720
15918   EIH:   220121  291821          BURSASANAYI           BSANAYISANAL  1            211621  ICMELER       1.023721
15919   EIH:   214310  290310          DILISKELESIG          DCELIKSANAL   1            225421  TURANKOY      1.023722
15920   EIH:   214310  290310          DILISKELESIG          DCELIKSANAL   1            225422  TURANKOY      1.023722
15921   EIH:   210010  217710          UMRANIYE              ATASEHIR      1            222022  YENISEHIR     1.023722
15922   EIH:   211221  211622          KARTAL                ICMELER       1            225422  TURANKOY      1.023725
15923   EIH:   211221  211622          KARTAL                ICMELER       1            225421  TURANKOY      1.023725
15924  BANK:   210111  210122            TEPEOREN B            TEPEOREN B  1            225421  TURANKOY      1.023726
15925  BANK:   210111  210122            TEPEOREN B            TEPEOREN B  1            225422  TURANKOY      1.023726
15926   EIH:   220023  220922          BURSADG               OTOSANSIT     1            211621  ICMELER       1.023728
15927   EIH:   220023  228221          BURSADG               RBKARESI      1            211621  ICMELER       1.023729
15928   EIH:   221721  229421          AKCALAR               GUNEY-1RES    1            211621  ICMELER       1.023730
15929  BANK:   222810  222822          ESKISEHIR3 A          ESKISEHIR3 A  2            211621  ICMELER       1.023730
15930   EIH:   216121  225521          DINCERCIM             MERYEMRES     1            211621  ICMELER       1.023730
15931   EIH:   213721  220721          YALOVA                GEMLIK        1            222022  YENISEHIR     1.023731
15932   EIH:   210111  214811          TEPEOREN              MAKINAOSB     1            222022  YENISEHIR     1.023732
15933   EIH:   222121  228721          INEGOL                ORHANELI      1            211621  ICMELER       1.023732
15934   EIH:   210221  212021          PASAKOY               DUDULLU       1            225422  TURANKOY      1.023733
15935   EIH:   210221  212021          PASAKOY               DUDULLU       1            225421  TURANKOY      1.023733
15936   EIH:   215521  222121          ULURES                INEGOL        1            211621  ICMELER       1.023733
15937   EIH:   220022  220821          BURSADG               ORHANGAZI     1            211621  ICMELER       1.023733
15938   EIH:   210510  216911          ADA2DGKC              KAVACIK       1            220721  GEMLIK        1.023734
15939   EIH:   224021  227621          KARACABEY             HARMANLIKRES  1            225422  TURANKOY      1.023734
15940   EIH:   224021  227621          KARACABEY             HARMANLIKRES  1            225421  TURANKOY      1.023734
15941   EIH:   222421  222521          SOGUT                 BOZUYUK       1            211621  ICMELER       1.023734
15942   EIH:   221321  228722          BESEVLER              ORHANELI      1            211621  ICMELER       1.023734
15943   OTR:   220011  220024       BURSADG B-OTR-3       BURSADG B-OTR-3  1            211621  ICMELER       1.023736
15944   EIH:   210211  231111          PASAKOY               OSMANCA       1            220721  GEMLIK        1.023736
15945   EIH:   220921  228221          OTOSANSIT             RBKARESI      1            211621  ICMELER       1.023736
15946   OTR:   220111  220121   BURSASANAYI C-OTR-5   BURSASANAYI C-OTR-5  1            211621  ICMELER       1.023737
15947   EIH:   221621  221721          GORUKLE               AKCALAR       1            211621  ICMELER       1.023738
15948   EIH:   210110  214211          TEPEOREN              KOCAELI       1            225421  TURANKOY      1.023738
15949   EIH:   210110  214211          TEPEOREN              KOCAELI       1            225422  TURANKOY      1.023738
15950   EIH:   222421  225521          SOGUT                 MERYEMRES     1            211621  ICMELER       1.023738
15951   EIH:   224022  311121          KARACABEY             GOBEL         1            211621  ICMELER       1.023739
15952   EIH:   222121  228721          INEGOL                ORHANELI      1            227222  ULUDAG        1.023740
15953   EIH:   222121  228721          INEGOL                ORHANELI      1            227221  ULUDAG        1.023740
15954   EIH:   228621  291821          OSMANGAZI             BSANAYISANAL  1            227221  ULUDAG        1.023740
15955   EIH:   228621  291821          OSMANGAZI             BSANAYISANAL  1            227222  ULUDAG        1.023740
15956  BANK:   220210  220221             GURAGAC A             GURAGAC A  1            211621  ICMELER       1.023740
15957   EIH:   213721  214421          YALOVA                AKSAYALOVA    1            211621  ICMELER       1.023740
15958   EIH:   220121  228721          BURSASANAYI           ORHANELI      1            211621  ICMELER       1.023741
15959   EIH:   221521  311121          MKEMALPASA            GOBEL         1            211621  ICMELER       1.023741
15960   EIH:   227621  229421          HARMANLIKRES          GUNEY-1RES    1            211621  ICMELER       1.023742
15961   EIH:   222421  225521          SOGUT                 MERYEMRES     1            225421  TURANKOY      1.023743
15962   EIH:   222421  225521          SOGUT                 MERYEMRES     1            225422  TURANKOY      1.023743
15963   EIH:   227121  228721          DEVECIKONAGI          ORHANELI      1            211621  ICMELER       1.023743
15964   EIH:   220024  220621          BURSADG               KARSAK        1            211621  ICMELER       1.023743
15965   EIH:   222821  224121          ESKISEHIR3            ESKISEHIRCIM  1            211621  ICMELER       1.023744
15966   OTR:   222811  222821    ESKISEHIR3 B-OTR-3    ESKISEHIR3 B-OTR-3  2            211621  ICMELER       1.023744
15967   EIH:   220521  227521          SEYITOMER             KUMAS         1            211621  ICMELER       1.023744
15968   EIH:   220121  221821          BURSASANAYI           DEMIRTAS      1            211621  ICMELER       1.023744
15969   EIH:   215821  220621          ASILDEMIRCLK          KARSAK        1            211621  ICMELER       1.023745
15970   EIH:   220511  222811          SEYITOMER             ESKISEHIR3    1            220721  GEMLIK        1.023745
15971   EIH:   211321  211621          TUZLA                 ICMELER       1            225421  TURANKOY      1.023746
15972   EIH:   211321  211621          TUZLA                 ICMELER       1            225422  TURANKOY      1.023746
15973   EIH:   211221  211921          KARTAL                KURTKOY       2            211621  ICMELER       1.023747
15974   EIH:   211221  211921          KARTAL                KURTKOY       1            211621  ICMELER       1.023747
15975   EIH:   213721  220721          YALOVA                GEMLIK        1            220821  ORHANGAZI     1.023747
15976   OTR:   222811  222821    ESKISEHIR3 B-OTR-4    ESKISEHIR3 B-OTR-4  1            211621  ICMELER       1.023747
15977   EIH:   224121  225121          ESKISEHIRCIM          BOZUYUKOSB    1            211621  ICMELER       1.023748
15978   EIH:   220521  225321          SEYITOMER             BOZUYUKRES    1            211621  ICMELER       1.023748
15979   OTR:   220510  220521       SEYITOMER OTR-1       SEYITOMER OTR-1  1            211621  ICMELER       1.023748
15980   OTR:   211210  211221        KARTAL C-OTR-6        KARTAL C-OTR-6  1            225422  TURANKOY      1.023749
15981   OTR:   211210  211221        KARTAL C-OTR-6        KARTAL C-OTR-6  1            225421  TURANKOY      1.023749
15982   EIH:   219110  290310          COLAKOGLU400          DCELIKSANAL   1            225422  TURANKOY      1.023749
15983   EIH:   219110  290310          COLAKOGLU400          DCELIKSANAL   1            225421  TURANKOY      1.023749
15984   EIH:   211521  219121          COLAKOGLU             COLAKOGLU400  1            225422  TURANKOY      1.023749
15985   EIH:   211521  219121          COLAKOGLU             COLAKOGLU400  1            225421  TURANKOY      1.023749
15986  BANK:   220111  220122         BURSASANAYI B         BURSASANAYI B  1            220721  GEMLIK        1.023749
15987   EIH:   221521  225221          MKEMALPASA            POYRAZRES_SU  1            211621  ICMELER       1.023749
15988   EIH:   219321  224221          HASANAGA              ULUABATHES    1            211621  ICMELER       1.023749
15989   EIH:   220024  220821          BURSADG               ORHANGAZI     1            211621  ICMELER       1.023750
15990   EIH:   216121  222221          DINCERCIM             PASALAR       1            211621  ICMELER       1.023750
15991   EIH:   227121  311121          DEVECIKONAGI          GOBEL         1            211621  ICMELER       1.023750
15992   EIH:   224021  227621          KARACABEY             HARMANLIKRES  1            211621  ICMELER       1.023750
15993   EIH:   211522  214322          COLAKOGLU             DILISKELESIG  1            225421  TURANKOY      1.023751
15994   EIH:   211522  214322          COLAKOGLU             DILISKELESIG  1            225422  TURANKOY      1.023751
15995   EIH:   222721  290821          ESKISEHIR2            KUMBETSANAL   1            211621  ICMELER       1.023751
15996   EIH:   216121  222221          DINCERCIM             PASALAR       1            225422  TURANKOY      1.023751
15997   EIH:   216121  222221          DINCERCIM             PASALAR       1            225421  TURANKOY      1.023751
15998   EIH:   222721  222821          ESKISEHIR2            ESKISEHIR3    1            211621  ICMELER       1.023752
15999   EIH:   222521  225621          BOZUYUK               KARTALRES     1            211621  ICMELER       1.023752
16000   EIH:   222822  227922          ESKISEHIR3            ESKISEHIROSB  1            211621  ICMELER       1.023752
16001   EIH:   222821  227921          ESKISEHIR3            ESKISEHIROSB  1            211621  ICMELER       1.023752
16002   EIH:   221121  228621          YILDIRIM              OSMANGAZI     1            211621  ICMELER       1.023752
16003   EIH:   223621  227522          KIRKA                 KUMAS         1            211621  ICMELER       1.023752
16004   EIH:   214711  214810          YENIDGKC              MAKINAOSB     1            220721  GEMLIK        1.023752
16005   EIH:   221921  292021          KESTEL                KESTELSANAL   1            211621  ICMELER       1.023752
16006   EIH:   225221  228722          POYRAZRES_SU          ORHANELI      1            211621  ICMELER       1.023753
16007   EIH:   220221  290821          GURAGAC               KUMBETSANAL   1            211621  ICMELER       1.023753
16008   EIH:   222822  225621          ESKISEHIR3            KARTALRES     1            211621  ICMELER       1.023753
16009   EIH:   220121  221322          BURSASANAYI           BESEVLER      1            211621  ICMELER       1.023753
16010   EIH:   223321  291321          KUTAHYA               KUTAHYASANAL  1            211621  ICMELER       1.023753
16011  BANK:   210010  210021           UMRANIYE B-           UMRANIYE B-  2            225421  TURANKOY      1.023753
16012  BANK:   210010  210021           UMRANIYE B-           UMRANIYE B-  2            225422  TURANKOY      1.023753
16013   EIH:   221121  228622          YILDIRIM              OSMANGAZI     1            211621  ICMELER       1.023755
16014   EIH:   220321  222822          TUNCBILEK-A           ESKISEHIR3    1            211621  ICMELER       1.023755
16015   EIH:   222221  222321          PASALAR               BILORSA       1            225421  TURANKOY      1.023756
16016   EIH:   222221  222321          PASALAR               BILORSA       1            225422  TURANKOY      1.023756
16017   EIH:   222921  223621          CIFTELER              KIRKA         1            211621  ICMELER       1.023756
16018   EIH:   220221  220421          GURAGAC               TUNCBILEK-B   1            211621  ICMELER       1.023756
16019   EIH:   222721  227921          ESKISEHIR2            ESKISEHIROSB  1            211621  ICMELER       1.023757
16020   EIH:   220021  221822          BURSADG               DEMIRTAS      1            211621  ICMELER       1.023757
16021   EIH:   220022  221822          BURSADG               DEMIRTAS      1            211621  ICMELER       1.023757
16022   EIH:   221221  221821          BOSEN                 DEMIRTAS      1            211621  ICMELER       1.023757
16023   EIH:   220321  220421          TUNCBILEK-A           TUNCBILEK-B   1            211621  ICMELER       1.023758
16024   EIH:   221421  228722          ORHANELITES           ORHANELI      1            211621  ICMELER       1.023758
16025   EIH:   221421  228721          ORHANELITES           ORHANELI      1            211621  ICMELER       1.023758
16026   EIH:   220322  220421          TUNCBILEK-A           TUNCBILEK-B   1            211621  ICMELER       1.023758
16027   EIH:   220521  225321          SEYITOMER             BOZUYUKRES    1            225421  TURANKOY      1.023760
16028   EIH:   220521  225321          SEYITOMER             BOZUYUKRES    1            225422  TURANKOY      1.023760
16029   EIH:   210122  211822          TEPEOREN              GEBZEOSB      1            225421  TURANKOY      1.023761
16030   EIH:   210122  211822          TEPEOREN              GEBZEOSB      1            225422  TURANKOY      1.023761
16031   OTR:   220510  220521       SEYITOMER OTR-1       SEYITOMER OTR-1  1            225422  TURANKOY      1.023762
16032   OTR:   220510  220521       SEYITOMER OTR-1       SEYITOMER OTR-1  1            225421  TURANKOY      1.023762
16033   OTR:   214310  214322    DILISKELESIG OTR-1    DILISKELESIG OTR-1  1            225422  TURANKOY      1.023762
16034   OTR:   214310  214322    DILISKELESIG OTR-1    DILISKELESIG OTR-1  1            225421  TURANKOY      1.023762
16035   EIH:   220122  221221          BURSASANAYI           BOSEN         1            211621  ICMELER       1.023762
16036   OTR:   214311  214322    DILISKELESIG OTR-2    DILISKELESIG OTR-2  1            225422  TURANKOY      1.023762
16037   OTR:   214311  214322    DILISKELESIG OTR-2    DILISKELESIG OTR-2  1            225421  TURANKOY      1.023762
16038   EIH:   221921  225422          KESTEL                TURANKOY      1            211621  ICMELER       1.023762
16039   EIH:   215521  228722          ULURES                ORHANELI      1            211621  ICMELER       1.023763
16040   EIH:   227221  292021          ULUDAG                KESTELSANAL   1            211621  ICMELER       1.023763
16041   EIH:   213721  214421          YALOVA                AKSAYALOVA    1            225421  TURANKOY      1.023765
16042   EIH:   213721  214421          YALOVA                AKSAYALOVA    1            225422  TURANKOY      1.023765
16043   EIH:   222221  222321          PASALAR               BILORSA       1            211621  ICMELER       1.023765
16044   EIH:   222821  224121          ESKISEHIR3            ESKISEHIRCIM  1            225422  TURANKOY      1.023765
16045   EIH:   222821  224121          ESKISEHIR3            ESKISEHIRCIM  1            225421  TURANKOY      1.023765
16046   OTR:   214811  214822     MAKINAOSB B-OTR-3     MAKINAOSB B-OTR-3  1            225421  TURANKOY      1.023766
16047   OTR:   211211  211221        KARTAL B-OTR-4        KARTAL B-OTR-4  1            225422  TURANKOY      1.023766
16048   OTR:   214811  214822     MAKINAOSB B-OTR-3     MAKINAOSB B-OTR-3  1            225422  TURANKOY      1.023766
16049   OTR:   211211  211221        KARTAL B-OTR-4        KARTAL B-OTR-4  1            225421  TURANKOY      1.023766
16050   EIH:   225421  227221          TURANKOY              ULUDAG        1            211621  ICMELER       1.023766
16051   EIH:   210021  217621          UMRANIYE              DUDULLUMETRO  1            225421  TURANKOY      1.023766
16052   EIH:   210021  217621          UMRANIYE              DUDULLUMETRO  1            225422  TURANKOY      1.023766
16053   EIH:   210111  210311          TEPEOREN              ADAPAZARI     1            220721  GEMLIK        1.023766
16054  BANK:   210010  210022           UMRANIYE A-           UMRANIYE A-  2            225421  TURANKOY      1.023766
16055  BANK:   210010  210022           UMRANIYE A-           UMRANIYE A-  2            225422  TURANKOY      1.023766
16056   EIH:   211321  211822          TUZLA                 GEBZEOSB      1            225421  TURANKOY      1.023771
16057   EIH:   211321  211822          TUZLA                 GEBZEOSB      1            225422  TURANKOY      1.023771
16058   EIH:   224121  225121          ESKISEHIRCIM          BOZUYUKOSB    1            225422  TURANKOY      1.023771
16059   EIH:   224121  225121          ESKISEHIRCIM          BOZUYUKOSB    1            225421  TURANKOY      1.023771
16060   EIH:   210111  214310          TEPEOREN              DILISKELESIG  1            220721  GEMLIK        1.023771
16061   EIH:   214821  216721          MAKINAOSB             GEBZEKIMYA    1            225422  TURANKOY      1.023773
16062   EIH:   214821  216721          MAKINAOSB             GEBZEKIMYA    1            225421  TURANKOY      1.023773
16063   EIH:   211210  215210          KARTAL                MALTEPEIST    1            211222  KARTAL        1.023773
16064   EIH:   210922  216622          KBAKKALKOY            KADIKOY       1            225422  TURANKOY      1.023775
16065   EIH:   210922  216622          KBAKKALKOY            KADIKOY       1            225421  TURANKOY      1.023775
16066   EIH:   210121  211921          TEPEOREN              KURTKOY       1            225421  TURANKOY      1.023776
16067   EIH:   210121  211921          TEPEOREN              KURTKOY       1            225422  TURANKOY      1.023776
16068   OTR:   214810  214821     MAKINAOSB A-OTR-1     MAKINAOSB A-OTR-1  1            211122  SOGANLIK      1.023777
16069   OTR:   214810  214821     MAKINAOSB A-OTR-1     MAKINAOSB A-OTR-1  1            211121  SOGANLIK      1.023777
16070   EIH:   220521  227521          SEYITOMER             KUMAS         1            225421  TURANKOY      1.023777
16071   EIH:   220521  227521          SEYITOMER             KUMAS         1            225422  TURANKOY      1.023777
16072   OTR:   210911  210921    KBAKKALKOY A-OTR-2    KBAKKALKOY A-OTR-2  1            225422  TURANKOY      1.023778
16073   OTR:   210911  210921    KBAKKALKOY A-OTR-2    KBAKKALKOY A-OTR-2  1            225421  TURANKOY      1.023778
16074   OTR:   210910  210922    KBAKKALKOY B-OTR-4    KBAKKALKOY B-OTR-4  1            225421  TURANKOY      1.023778
16075   OTR:   210910  210922    KBAKKALKOY B-OTR-4    KBAKKALKOY B-OTR-4  1            225422  TURANKOY      1.023778
16076   EIH:   220221  290821          GURAGAC               KUMBETSANAL   1            225422  TURANKOY      1.023779
16077   EIH:   220221  290821          GURAGAC               KUMBETSANAL   1            225421  TURANKOY      1.023779
16078   EIH:   210022  210721          UMRANIYE              SELIMIYE      1            225422  TURANKOY      1.023779
16079   EIH:   210022  210721          UMRANIYE              SELIMIYE      1            225421  TURANKOY      1.023779
16080   EIH:   211421  211521          KROMANCELIK           COLAKOGLU     1            225421  TURANKOY      1.023780
16081   EIH:   211421  211521          KROMANCELIK           COLAKOGLU     1            225422  TURANKOY      1.023780
16082   EIH:   222721  290821          ESKISEHIR2            KUMBETSANAL   1            225421  TURANKOY      1.023781
16083   EIH:   222721  290821          ESKISEHIR2            KUMBETSANAL   1            225422  TURANKOY      1.023781
16084   EIH:   210821  210922          GOZTEPE               KBAKKALKOY    1            225421  TURANKOY      1.023781
16085   EIH:   210821  210922          GOZTEPE               KBAKKALKOY    1            225422  TURANKOY      1.023781
16086  BANK:   222810  222822          ESKISEHIR3 A          ESKISEHIR3 A  2            225422  TURANKOY      1.023781
16087  BANK:   222810  222822          ESKISEHIR3 A          ESKISEHIR3 A  2            225421  TURANKOY      1.023781
16088   OTR:   219110  219121  COLAKOGLU400 A-OTR-2  COLAKOGLU400 A-OTR-2  2            225422  TURANKOY      1.023782
16089   OTR:   219110  219121  COLAKOGLU400 A-OTR-2  COLAKOGLU400 A-OTR-2  2            225421  TURANKOY      1.023782
16090   OTR:   219110  219121  COLAKOGLU400 A-OTR-1  COLAKOGLU400 A-OTR-1  1            225422  TURANKOY      1.023782
16091   OTR:   219110  219121  COLAKOGLU400 A-OTR-1  COLAKOGLU400 A-OTR-1  1            225421  TURANKOY      1.023782
16092  BANK:   210111  210122            TEPEOREN B            TEPEOREN B  1            211121  SOGANLIK      1.023782
16093   EIH:   210022  210922          UMRANIYE              KBAKKALKOY    1            225421  TURANKOY      1.023782
16094   EIH:   210022  210922          UMRANIYE              KBAKKALKOY    1            225422  TURANKOY      1.023782
16095  BANK:   210111  210122            TEPEOREN B            TEPEOREN B  1            211122  SOGANLIK      1.023782
16096   OTR:   214810  214821     MAKINAOSB A-OTR-1     MAKINAOSB A-OTR-1  1            225421  TURANKOY      1.023782
16097   OTR:   214810  214821     MAKINAOSB A-OTR-1     MAKINAOSB A-OTR-1  1            225422  TURANKOY      1.023782
16098   EIH:   211321  211422          TUZLA                 KROMANCELIK   1            225421  TURANKOY      1.023782
16099   EIH:   211321  211422          TUZLA                 KROMANCELIK   1            225422  TURANKOY      1.023782
16100   EIH:   211421  211521          KROMANCELIK           COLAKOGLU     1            210122  TEPEOREN      1.023783
16101   EIH:   211022  211122          BBAKKALKOY            SOGANLIK      1            225421  TURANKOY      1.023784
16102   EIH:   211022  211122          BBAKKALKOY            SOGANLIK      1            225422  TURANKOY      1.023784
16103   EIH:   223621  227522          KIRKA                 KUMAS         1            225421  TURANKOY      1.023784
16104   EIH:   223621  227522          KIRKA                 KUMAS         1            225422  TURANKOY      1.023784
16105   EIH:   220321  222822          TUNCBILEK-A           ESKISEHIR3    1            225422  TURANKOY      1.023785
16106   EIH:   220321  222822          TUNCBILEK-A           ESKISEHIR3    1            225421  TURANKOY      1.023785
16107   EIH:   210122  212122          TEPEOREN              YARIMCA1      1            225421  TURANKOY      1.023785
16108   EIH:   210122  212122          TEPEOREN              YARIMCA1      1            225422  TURANKOY      1.023785
16109   EIH:   211022  211222          BBAKKALKOY            KARTAL        1            225422  TURANKOY      1.023786
16110   EIH:   211022  211222          BBAKKALKOY            KARTAL        1            225421  TURANKOY      1.023786
16111   OTR:   227211  227221        ULUDAG B-OTR-4        ULUDAG B-OTR-4  2            220721  GEMLIK        1.023786
16112   EIH:   222521  225621          BOZUYUK               KARTALRES     1            225421  TURANKOY      1.023787
16113   EIH:   222521  225621          BOZUYUK               KARTALRES     1            225422  TURANKOY      1.023787
16114   EIH:   222822  225621          ESKISEHIR3            KARTALRES     1            225422  TURANKOY      1.023787
16115   OTR:   227211  227221        ULUDAG A-OTR-1        ULUDAG A-OTR-1  1            220721  GEMLIK        1.023787
16116   EIH:   222822  225621          ESKISEHIR3            KARTALRES     1            225421  TURANKOY      1.023787
16117   EIH:   214822  217221          MAKINAOSB             SIDDIK        1            225421  TURANKOY      1.023787
16118   EIH:   214822  217221          MAKINAOSB             SIDDIK        1            225422  TURANKOY      1.023787
16119   EIH:   210122  211822          TEPEOREN              GEBZEOSB      1            211122  SOGANLIK      1.023787
16120   EIH:   210122  211822          TEPEOREN              GEBZEOSB      1            211121  SOGANLIK      1.023787
16121   OTR:   214811  214822     MAKINAOSB B-OTR-3     MAKINAOSB B-OTR-3  1            211222  KARTAL        1.023788
16122   EIH:   210222  211022          PASAKOY               BBAKKALKOY    1            225422  TURANKOY      1.023788
16123   EIH:   210222  211022          PASAKOY               BBAKKALKOY    2            225422  TURANKOY      1.023788
16124   EIH:   210222  211022          PASAKOY               BBAKKALKOY    2            225421  TURANKOY      1.023788
16125   EIH:   210222  211022          PASAKOY               BBAKKALKOY    1            225421  TURANKOY      1.023788
16126   OTR:   222811  222821    ESKISEHIR3 B-OTR-3    ESKISEHIR3 B-OTR-3  2            225421  TURANKOY      1.023788
16127   OTR:   222811  222821    ESKISEHIR3 B-OTR-3    ESKISEHIR3 B-OTR-3  2            225422  TURANKOY      1.023788
16128   EIH:   222921  223621          CIFTELER              KIRKA         1            225421  TURANKOY      1.023788
16129   EIH:   222921  223621          CIFTELER              KIRKA         1            225422  TURANKOY      1.023788
16130   EIH:   210121  211821          TEPEOREN              GEBZEOSB      2            225422  TURANKOY      1.023789
16131   EIH:   210121  211821          TEPEOREN              GEBZEOSB      2            225421  TURANKOY      1.023789
16132   EIH:   210121  211821          TEPEOREN              GEBZEOSB      1            225422  TURANKOY      1.023789
16133   EIH:   210121  211821          TEPEOREN              GEBZEOSB      1            225421  TURANKOY      1.023789
16134   OTR:   211210  211222        KARTAL A-OTR-2        KARTAL A-OTR-2  1            225421  TURANKOY      1.023790
16135   OTR:   211210  211222        KARTAL A-OTR-2        KARTAL A-OTR-2  1            225422  TURANKOY      1.023790
16136   OTR:   222811  222821    ESKISEHIR3 B-OTR-4    ESKISEHIR3 B-OTR-4  1            225421  TURANKOY      1.023790
16137   OTR:   222811  222821    ESKISEHIR3 B-OTR-4    ESKISEHIR3 B-OTR-4  1            225422  TURANKOY      1.023790
16138   EIH:   220121  291821          BURSASANAYI           BSANAYISANAL  1            227222  ULUDAG        1.023790
16139   EIH:   220121  291821          BURSASANAYI           BSANAYISANAL  1            227221  ULUDAG        1.023790
16140   EIH:   211221  211921          KARTAL                KURTKOY       1            225422  TURANKOY      1.023791
16141   EIH:   211221  211921          KARTAL                KURTKOY       1            225421  TURANKOY      1.023791
16142   EIH:   211221  211921          KARTAL                KURTKOY       2            225421  TURANKOY      1.023791
16143   EIH:   211221  211921          KARTAL                KURTKOY       2            225422  TURANKOY      1.023791
16144   EIH:   225221  228722          POYRAZRES_SU          ORHANELI      1            225422  TURANKOY      1.023792
16145   EIH:   225221  228722          POYRAZRES_SU          ORHANELI      1            225421  TURANKOY      1.023792
16146  BANK:   210110  210121            TEPEOREN A            TEPEOREN A  2            220721  GEMLIK        1.023793
16147   EIH:   220021  221822          BURSADG               DEMIRTAS      1            225422  TURANKOY      1.023793
16148   EIH:   220021  221822          BURSADG               DEMIRTAS      1            225421  TURANKOY      1.023793
16149   EIH:   220022  221822          BURSADG               DEMIRTAS      1            225422  TURANKOY      1.023793
16150   EIH:   220022  221822          BURSADG               DEMIRTAS      1            225421  TURANKOY      1.023793
16151   EIH:   210110  214710          TEPEOREN              YENIDGKC      1            225421  TURANKOY      1.023794
16152   EIH:   210110  214710          TEPEOREN              YENIDGKC      1            225422  TURANKOY      1.023794
16153   EIH:   221921  292021          KESTEL                KESTELSANAL   1            225421  TURANKOY      1.023794
16154   EIH:   221921  292021          KESTEL                KESTELSANAL   1            225422  TURANKOY      1.023794
16155   EIH:   221421  228722          ORHANELITES           ORHANELI      1            225422  TURANKOY      1.023794
16156   EIH:   221421  228722          ORHANELITES           ORHANELI      1            225421  TURANKOY      1.023794
16157   EIH:   221421  228721          ORHANELITES           ORHANELI      1            225422  TURANKOY      1.023794
16158   EIH:   221421  228721          ORHANELITES           ORHANELI      1            225421  TURANKOY      1.023794
16159   EIH:   222721  222821          ESKISEHIR2            ESKISEHIR3    1            225422  TURANKOY      1.023794
16160   EIH:   222721  222821          ESKISEHIR2            ESKISEHIR3    1            225421  TURANKOY      1.023794
16161   EIH:   220321  220421          TUNCBILEK-A           TUNCBILEK-B   1            225421  TURANKOY      1.023794
16162   EIH:   220321  220421          TUNCBILEK-A           TUNCBILEK-B   1            225422  TURANKOY      1.023794
16163  BANK:   210210  210221             PASAKOY A             PASAKOY A  1            220721  GEMLIK        1.023795
16164   EIH:   220322  220421          TUNCBILEK-A           TUNCBILEK-B   1            225422  TURANKOY      1.023795
16165   EIH:   220322  220421          TUNCBILEK-A           TUNCBILEK-B   1            225421  TURANKOY      1.023795
16166   EIH:   222821  227921          ESKISEHIR3            ESKISEHIROSB  1            225422  TURANKOY      1.023795
16167   EIH:   222821  227921          ESKISEHIR3            ESKISEHIROSB  1            225421  TURANKOY      1.023795
16168   EIH:   222822  227922          ESKISEHIR3            ESKISEHIROSB  1            225422  TURANKOY      1.023795
16169   EIH:   222822  227922          ESKISEHIR3            ESKISEHIROSB  1            225421  TURANKOY      1.023795
16170   EIH:   223321  291321          KUTAHYA               KUTAHYASANAL  1            225421  TURANKOY      1.023795
16171   EIH:   223321  291321          KUTAHYA               KUTAHYASANAL  1            225422  TURANKOY      1.023795
16172   EIH:   220321  222321          TUNCBILEK-A           BILORSA       1            220721  GEMLIK        1.023797
16173   EIH:   211222  211621          KARTAL                ICMELER       1            220721  GEMLIK        1.023797
16174   EIH:   222721  227921          ESKISEHIR2            ESKISEHIROSB  1            225421  TURANKOY      1.023797
16175   EIH:   222721  227921          ESKISEHIR2            ESKISEHIROSB  1            225422  TURANKOY      1.023797
16176   EIH:   210010  210911          UMRANIYE              KBAKKALKOY    1            220721  GEMLIK        1.023797
16177   EIH:   210122  212021          TEPEOREN              DUDULLU       1            225422  TURANKOY      1.023798
16178   EIH:   210122  212021          TEPEOREN              DUDULLU       2            225421  TURANKOY      1.023798
16179   EIH:   210122  212021          TEPEOREN              DUDULLU       2            225422  TURANKOY      1.023798
16180   EIH:   210122  212021          TEPEOREN              DUDULLU       1            225421  TURANKOY      1.023798
16181   EIH:   210910  215211          KBAKKALKOY            MALTEPEIST    1            220721  GEMLIK        1.023799
16182   EIH:   211210  215210          KARTAL                MALTEPEIST    1            220721  GEMLIK        1.023801
16183  BANK:   210211  210222             PASAKOY B             PASAKOY B  1            220721  GEMLIK        1.023802
16184   EIH:   211622  214322          ICMELER               DILISKELESIG  1            225422  TURANKOY      1.023802
16185   EIH:   211622  214322          ICMELER               DILISKELESIG  1            225421  TURANKOY      1.023802
16186   EIH:   220111  220210          BURSASANAYI           GURAGAC       1            220921  OTOSANSIT     1.023803
16187   EIH:   220111  220210          BURSASANAYI           GURAGAC       1            220922  OTOSANSIT     1.023803
16188   EIH:   214310  290310          DILISKELESIG          DCELIKSANAL   1            220721  GEMLIK        1.023803
16189   EIH:   211221  211622          KARTAL                ICMELER       1            220721  GEMLIK        1.023803
16190   EIH:   222121  227221          INEGOL                ULUDAG        1            211621  ICMELER       1.023804
16191  BANK:   210111  210122            TEPEOREN B            TEPEOREN B  1            220721  GEMLIK        1.023804
16192   EIH:   214821  216721          MAKINAOSB             GEBZEKIMYA    1            210122  TEPEOREN      1.023804
16193   EIH:   210221  212021          PASAKOY               DUDULLU       1            220721  GEMLIK        1.023805
16194   EIH:   220511  222811          SEYITOMER             ESKISEHIR3    1            211621  ICMELER       1.023805
16195   EIH:   220024  220821          BURSADG               ORHANGAZI     1            225421  TURANKOY      1.023805
16196   EIH:   220024  220821          BURSADG               ORHANGAZI     1            225422  TURANKOY      1.023805
16197   EIH:   215821  220621          ASILDEMIRCLK          KARSAK        1            225421  TURANKOY      1.023806
16198   EIH:   215821  220621          ASILDEMIRCLK          KARSAK        1            225422  TURANKOY      1.023806
16199   EIH:   210122  212021          TEPEOREN              DUDULLU       1            211621  ICMELER       1.023806
16200   EIH:   210122  212021          TEPEOREN              DUDULLU       2            211621  ICMELER       1.023806
16201   EIH:   210111  217711          TEPEOREN              ATASEHIR      1            225422  TURANKOY      1.023806
16202   EIH:   210111  217711          TEPEOREN              ATASEHIR      1            225421  TURANKOY      1.023806
16203   EIH:   220024  220621          BURSADG               KARSAK        1            225421  TURANKOY      1.023807
16204   EIH:   220024  220621          BURSADG               KARSAK        1            225422  TURANKOY      1.023807
16205   EIH:   210010  210110          UMRANIYE              TEPEOREN      1            225422  TURANKOY      1.023807
16206   EIH:   211321  211621          TUZLA                 ICMELER       1            220721  GEMLIK        1.023807
16207  BANK:   220111  220121         BURSASANAYI A         BURSASANAYI A  2            220721  GEMLIK        1.023807
16208   EIH:   210010  210110          UMRANIYE              TEPEOREN      1            225421  TURANKOY      1.023807
16209   EIH:   214321  214821          DILISKELESIG          MAKINAOSB     1            225422  TURANKOY      1.023807
16210   EIH:   211521  219121          COLAKOGLU             COLAKOGLU400  1            220721  GEMLIK        1.023807
16211   EIH:   214321  214821          DILISKELESIG          MAKINAOSB     1            225421  TURANKOY      1.023807
16212   EIH:   219110  290310          COLAKOGLU400          DCELIKSANAL   1            220721  GEMLIK        1.023807
16213   OTR:   211210  211221        KARTAL C-OTR-6        KARTAL C-OTR-6  1            220721  GEMLIK        1.023807
16214   EIH:   214421  220821          AKSAYALOVA            ORHANGAZI     1            225422  TURANKOY      1.023808
16215   EIH:   214421  220821          AKSAYALOVA            ORHANGAZI     1            225421  TURANKOY      1.023808
16216   EIH:   211522  214322          COLAKOGLU             DILISKELESIG  1            220721  GEMLIK        1.023808
16217   EIH:   211822  216721          GEBZEOSB              GEBZEKIMYA    1            225422  TURANKOY      1.023808
16218   EIH:   211822  216721          GEBZEOSB              GEBZEKIMYA    1            225421  TURANKOY      1.023808
16219  BANK:   210010  210021           UMRANIYE B-           UMRANIYE B-  2            220721  GEMLIK        1.023808
16220   EIH:   210110  214211          TEPEOREN              KOCAELI       1            220721  GEMLIK        1.023809
16221   EIH:   210122  211822          TEPEOREN              GEBZEOSB      1            220721  GEMLIK        1.023809
16222   OTR:   214311  214322    DILISKELESIG OTR-2    DILISKELESIG OTR-2  1            220721  GEMLIK        1.023809
16223   OTR:   214310  214322    DILISKELESIG OTR-1    DILISKELESIG OTR-1  1            220721  GEMLIK        1.023809
16224   EIH:   220221  290821          GURAGAC               KUMBETSANAL   1            220721  GEMLIK        1.023809
16225   EIH:   211521  214321          COLAKOGLU             DILISKELESIG  1            225421  TURANKOY      1.023810
16226   EIH:   211521  214321          COLAKOGLU             DILISKELESIG  1            225422  TURANKOY      1.023810
16227   EIH:   222721  290821          ESKISEHIR2            KUMBETSANAL   1            220721  GEMLIK        1.023810
16228   OTR:   211211  211221        KARTAL B-OTR-4        KARTAL B-OTR-4  1            220721  GEMLIK        1.023810
16229   OTR:   214811  214822     MAKINAOSB B-OTR-3     MAKINAOSB B-OTR-3  1            220721  GEMLIK        1.023810
16230  BANK:   210010  210022           UMRANIYE A-           UMRANIYE A-  2            220721  GEMLIK        1.023810
16231   EIH:   210021  217621          UMRANIYE              DUDULLUMETRO  1            220721  GEMLIK        1.023810
16232   EIH:   220122  228622          BURSASANAYI           OSMANGAZI     1            220721  GEMLIK        1.023811
16233   OTR:   227211  227221        ULUDAG A-OTR-1        ULUDAG A-OTR-1  1            211621  ICMELER       1.023811
16234   EIH:   220521  227521          SEYITOMER             KUMAS         1            220721  GEMLIK        1.023811
16235   EIH:   214510  216910          BEYKOZ                KAVACIK       1            225422  TURANKOY      1.023811
16236   EIH:   214510  216910          BEYKOZ                KAVACIK       1            225421  TURANKOY      1.023811
16237   EIH:   211321  211822          TUZLA                 GEBZEOSB      1            220721  GEMLIK        1.023811
16238   OTR:   227211  227221        ULUDAG B-OTR-4        ULUDAG B-OTR-4  2            211621  ICMELER       1.023811
16239   EIH:   220321  222822          TUNCBILEK-A           ESKISEHIR3    1            220721  GEMLIK        1.023811
16240   EIH:   120311  214510          ALIBEYKOY             BEYKOZ        1            225422  TURANKOY      1.023811
16241   EIH:   228621  291821          OSMANGAZI             BSANAYISANAL  1            220721  GEMLIK        1.023811
16242   EIH:   120311  214510          ALIBEYKOY             BEYKOZ        1            225421  TURANKOY      1.023811
16243   EIH:   214821  216721          MAKINAOSB             GEBZEKIMYA    1            220721  GEMLIK        1.023811
16244   EIH:   220121  291821          BURSASANAYI           BSANAYISANAL  1            220721  GEMLIK        1.023811
16245   EIH:   210922  216622          KBAKKALKOY            KADIKOY       1            220721  GEMLIK        1.023811
16246   EIH:   210121  211921          TEPEOREN              KURTKOY       1            220721  GEMLIK        1.023812
16247   EIH:   211211  214711          KARTAL                YENIDGKC      1            225421  TURANKOY      1.023812
16248   EIH:   211211  214711          KARTAL                YENIDGKC      1            225422  TURANKOY      1.023812
16249   OTR:   220111  220121   BURSASANAYI C-OTR-5   BURSASANAYI C-OTR-5  1            220721  GEMLIK        1.023812
16250   OTR:   210911  210921    KBAKKALKOY A-OTR-2    KBAKKALKOY A-OTR-2  1            220721  GEMLIK        1.023812
16251   EIH:   220023  220922          BURSADG               OTOSANSIT     1            220721  GEMLIK        1.023812
16252   OTR:   210910  210922    KBAKKALKOY B-OTR-4    KBAKKALKOY B-OTR-4  1            220721  GEMLIK        1.023812
16253   EIH:   220023  228221          BURSADG               RBKARESI      1            220721  GEMLIK        1.023812
16254   EIH:   210022  210721          UMRANIYE              SELIMIYE      1            220721  GEMLIK        1.023812
16255   EIH:   211421  211521          KROMANCELIK           COLAKOGLU     1            220721  GEMLIK        1.023812
16256   EIH:   220210  329711          GURAGAC               KOLINTES      1            211621  ICMELER       1.023812
16257   EIH:   227121  311121          DEVECIKONAGI          GOBEL         1            225422  TURANKOY      1.023812
16258   EIH:   227121  311121          DEVECIKONAGI          GOBEL         1            225421  TURANKOY      1.023812
16259   EIH:   210821  210922          GOZTEPE               KBAKKALKOY    1            220721  GEMLIK        1.023812
16260   OTR:   219110  219121  COLAKOGLU400 A-OTR-2  COLAKOGLU400 A-OTR-2  2            220721  GEMLIK        1.023812
16261   EIH:   214822  216722          MAKINAOSB             GEBZEKIMYA    1            225422  TURANKOY      1.023812
16262   EIH:   214822  216722          MAKINAOSB             GEBZEKIMYA    1            225421  TURANKOY      1.023812
16263   EIH:   223621  227522          KIRKA                 KUMAS         1            220721  GEMLIK        1.023813
16264   EIH:   210022  210922          UMRANIYE              KBAKKALKOY    1            220721  GEMLIK        1.023813
16265   EIH:   220921  228221          OTOSANSIT             RBKARESI      1            220721  GEMLIK        1.023813
16266   OTR:   219110  219121  COLAKOGLU400 A-OTR-1  COLAKOGLU400 A-OTR-1  1            220721  GEMLIK        1.023813
16267   OTR:   214810  214821     MAKINAOSB A-OTR-1     MAKINAOSB A-OTR-1  1            220721  GEMLIK        1.023813
16268   EIH:   222121  228721          INEGOL                ORHANELI      1            220721  GEMLIK        1.023813
16269   EIH:   215521  222121          ULURES                INEGOL        1            220721  GEMLIK        1.023813
16270   EIH:   211321  211422          TUZLA                 KROMANCELIK   1            220721  GEMLIK        1.023813
16271   EIH:   220121  221322          BURSASANAYI           BESEVLER      1            220721  GEMLIK        1.023813
16272   EIH:   211022  211122          BBAKKALKOY            SOGANLIK      1            220721  GEMLIK        1.023813
16273   EIH:   210122  212122          TEPEOREN              YARIMCA1      1            220721  GEMLIK        1.023813
16274   EIH:   211022  211222          BBAKKALKOY            KARTAL        1            220721  GEMLIK        1.023813
16275   EIH:   222821  224121          ESKISEHIR3            ESKISEHIRCIM  1            220721  GEMLIK        1.023813
16276   EIH:   210222  211022          PASAKOY               BBAKKALKOY    1            220721  GEMLIK        1.023813
16277   EIH:   210222  211022          PASAKOY               BBAKKALKOY    2            220721  GEMLIK        1.023813
16278   EIH:   222921  223621          CIFTELER              KIRKA         1            220721  GEMLIK        1.023813
16279   EIH:   214822  217221          MAKINAOSB             SIDDIK        1            220721  GEMLIK        1.023813
16280   EIH:   210121  211821          TEPEOREN              GEBZEOSB      2            220721  GEMLIK        1.023814
16281   EIH:   221121  228621          YILDIRIM              OSMANGAZI     1            220721  GEMLIK        1.023814
16282   EIH:   210121  211821          TEPEOREN              GEBZEOSB      1            220721  GEMLIK        1.023814
16283   EIH:   224121  225121          ESKISEHIRCIM          BOZUYUKOSB    1            220721  GEMLIK        1.023814
16284   OTR:   211210  211222        KARTAL A-OTR-2        KARTAL A-OTR-2  1            220721  GEMLIK        1.023814
16285   EIH:   221121  228622          YILDIRIM              OSMANGAZI     1            220721  GEMLIK        1.023814
16286   EIH:   211221  211921          KARTAL                KURTKOY       2            220721  GEMLIK        1.023814
16287   EIH:   211221  211921          KARTAL                KURTKOY       1            220721  GEMLIK        1.023814
16288   EIH:   220121  221821          BURSASANAYI           DEMIRTAS      1            220721  GEMLIK        1.023814
16289   EIH:   222721  222821          ESKISEHIR2            ESKISEHIR3    1            220721  GEMLIK        1.023814
16290   EIH:   215521  228722          ULURES                ORHANELI      1            220721  GEMLIK        1.023814
16291   EIH:   221621  221721          GORUKLE               AKCALAR       1            220721  GEMLIK        1.023814
16292   EIH:   213621  213721          KARAMURSEL            YALOVA        1            225421  TURANKOY      1.023814
16293   EIH:   221921  292021          KESTEL                KESTELSANAL   1            220721  GEMLIK        1.023814
16294   EIH:   213621  213721          KARAMURSEL            YALOVA        1            225422  TURANKOY      1.023814
16295   EIH:   220121  228721          BURSASANAYI           ORHANELI      1            220721  GEMLIK        1.023814
16296   EIH:   222822  227922          ESKISEHIR3            ESKISEHIROSB  1            220721  GEMLIK        1.023814
16297   EIH:   222821  227921          ESKISEHIR3            ESKISEHIROSB  1            220721  GEMLIK        1.023814
16298   EIH:   220321  220421          TUNCBILEK-A           TUNCBILEK-B   1            220721  GEMLIK        1.023815
16299   EIH:   221321  228722          BESEVLER              ORHANELI      1            220721  GEMLIK        1.023815
16300   EIH:   210110  214710          TEPEOREN              YENIDGKC      1            220721  GEMLIK        1.023815
16301   EIH:   220322  220421          TUNCBILEK-A           TUNCBILEK-B   1            220721  GEMLIK        1.023815
16302   EIH:   221421  228722          ORHANELITES           ORHANELI      1            220721  GEMLIK        1.023815
16303   EIH:   219321  224221          HASANAGA              ULUABATHES    1            220721  GEMLIK        1.023815
16304   EIH:   221421  228721          ORHANELITES           ORHANELI      1            220721  GEMLIK        1.023815
16305   EIH:   221221  221821          BOSEN                 DEMIRTAS      1            220721  GEMLIK        1.023815
16306   EIH:   221521  225221          MKEMALPASA            POYRAZRES_SU  1            220721  GEMLIK        1.023815
16307   EIH:   210122  212021          TEPEOREN              DUDULLU       1            220721  GEMLIK        1.023815
16308   EIH:   210122  212021          TEPEOREN              DUDULLU       2            220721  GEMLIK        1.023815
16309   EIH:   220022  221822          BURSADG               DEMIRTAS      1            220721  GEMLIK        1.023815
16310   EIH:   220122  221221          BURSASANAYI           BOSEN         1            220721  GEMLIK        1.023815
16311   EIH:   221921  225422          KESTEL                TURANKOY      1            220721  GEMLIK        1.023815
16312   EIH:   225221  228722          POYRAZRES_SU          ORHANELI      1            220721  GEMLIK        1.023815
16313   EIH:   220021  221822          BURSADG               DEMIRTAS      1            220721  GEMLIK        1.023815
16314   EIH:   227221  292021          ULUDAG                KESTELSANAL   1            220721  GEMLIK        1.023815
16315   EIH:   225421  227221          TURANKOY              ULUDAG        1            220721  GEMLIK        1.023815
16316   EIH:   222721  227921          ESKISEHIR2            ESKISEHIROSB  1            220721  GEMLIK        1.023815
16317   EIH:   227121  228721          DEVECIKONAGI          ORHANELI      1            220721  GEMLIK        1.023815
16318   EIH:   227121  311121          DEVECIKONAGI          GOBEL         1            220721  GEMLIK        1.023815
16319   EIH:   224021  227621          KARACABEY             HARMANLIKRES  1            220721  GEMLIK        1.023816
16320   EIH:   221521  311121          MKEMALPASA            GOBEL         1            220721  GEMLIK        1.023816
16321   EIH:   211622  214322          ICMELER               DILISKELESIG  1            220721  GEMLIK        1.023816
16322   EIH:   221721  229421          AKCALAR               GUNEY-1RES    1            220721  GEMLIK        1.023816
16323   EIH:   223321  291321          KUTAHYA               KUTAHYASANAL  1            220721  GEMLIK        1.023816
16324   EIH:   222521  225621          BOZUYUK               KARTALRES     1            220721  GEMLIK        1.023816
16325   EIH:   227621  229421          HARMANLIKRES          GUNEY-1RES    1            220721  GEMLIK        1.023816
16326   EIH:   224022  311121          KARACABEY             GOBEL         1            220721  GEMLIK        1.023816
16327   EIH:   210111  217711          TEPEOREN              ATASEHIR      1            220721  GEMLIK        1.023816
16328   EIH:   210010  210110          UMRANIYE              TEPEOREN      1            220721  GEMLIK        1.023816
16329   EIH:   214510  216910          BEYKOZ                KAVACIK       1            220721  GEMLIK        1.023816
16330   EIH:   214321  214821          DILISKELESIG          MAKINAOSB     1            220721  GEMLIK        1.023816
16331   EIH:   120311  214510          ALIBEYKOY             BEYKOZ        1            220721  GEMLIK        1.023817
16332   EIH:   211822  216721          GEBZEOSB              GEBZEKIMYA    1            220721  GEMLIK        1.023817
16333   EIH:   211521  214321          COLAKOGLU             DILISKELESIG  1            220721  GEMLIK        1.023817
16334   EIH:   222822  225621          ESKISEHIR3            KARTALRES     1            220721  GEMLIK        1.023817
16335   OTR:   222811  222821    ESKISEHIR3 B-OTR-4    ESKISEHIR3 B-OTR-4  1            220721  GEMLIK        1.023817
16336   EIH:   214822  216722          MAKINAOSB             GEBZEKIMYA    1            220721  GEMLIK        1.023817
16337   EIH:   211211  214711          KARTAL                YENIDGKC      1            220721  GEMLIK        1.023818
16338   EIH:   222121  227221          INEGOL                ULUDAG        1            220721  GEMLIK        1.023818
16339   EIH:   120310  216911          ALIBEYKOY             KAVACIK       1            220721  GEMLIK        1.023818
16340   EIH:   220210  329711          GURAGAC               KOLINTES      1            220721  GEMLIK        1.023818
16341   OTR:   222811  222821    ESKISEHIR3 B-OTR-3    ESKISEHIR3 B-OTR-3  2            220721  GEMLIK        1.023818
16342   EIH:   220521  225321          SEYITOMER             BOZUYUKRES    1            220721  GEMLIK        1.023819
16343   EIH:   221221  221821          BOSEN                 DEMIRTAS      1            225422  TURANKOY      1.023819
16344   EIH:   221221  221821          BOSEN                 DEMIRTAS      1            225421  TURANKOY      1.023819
16345   OTR:   220510  220521       SEYITOMER OTR-1       SEYITOMER OTR-1  1            220721  GEMLIK        1.023819
16346   EIH:   210010  217710          UMRANIYE              ATASEHIR      1            220721  GEMLIK        1.023820
16347   EIH:   214210  214810          KOCAELI               MAKINAOSB     1            225421  TURANKOY      1.023820
16348   EIH:   214210  214810          KOCAELI               MAKINAOSB     1            225422  TURANKOY      1.023820
16349   EIH:   120310  216911          ALIBEYKOY             KAVACIK       1            225422  TURANKOY      1.023821
16350   EIH:   120310  216911          ALIBEYKOY             KAVACIK       1            225421  TURANKOY      1.023821
16351   EIH:   216121  225521          DINCERCIM             MERYEMRES     1            220721  GEMLIK        1.023822
16352   EIH:   210111  214811          TEPEOREN              MAKINAOSB     1            220721  GEMLIK        1.023822
16353  BANK:   222810  222822          ESKISEHIR3 A          ESKISEHIR3 A  2            220721  GEMLIK        1.023822
16354   EIH:   214210  227211          KOCAELI               ULUDAG        1            211621  ICMELER       1.023822
16355   EIH:   214210  214810          KOCAELI               MAKINAOSB     1            220721  GEMLIK        1.023824
16356  BANK:   220210  220221             GURAGAC A             GURAGAC A  1            220721  GEMLIK        1.023826
16357   EIH:   210010  217710          UMRANIYE              ATASEHIR      1            225422  TURANKOY      1.023830
16358   EIH:   210010  217710          UMRANIYE              ATASEHIR      1            225421  TURANKOY      1.023830
16359   EIH:   220221  220421          GURAGAC               TUNCBILEK-B   1            220721  GEMLIK        1.023831
16360   EIH:   120911  210210          ZEKERIYAKOY           PASAKOY       1            220721  GEMLIK        1.023836
16361   EIH:   222421  225521          SOGUT                 MERYEMRES     1            220721  GEMLIK        1.023836
16362   EIH:   213721  220721          YALOVA                GEMLIK        1            225422  TURANKOY      1.023837
16363   EIH:   213721  220721          YALOVA                GEMLIK        1            225421  TURANKOY      1.023837
16364   EIH:   210111  214811          TEPEOREN              MAKINAOSB     1            225422  TURANKOY      1.023838
16365   EIH:   210111  214811          TEPEOREN              MAKINAOSB     1            225421  TURANKOY      1.023838
16366   EIH:   216121  222221          DINCERCIM             PASALAR       1            220721  GEMLIK        1.023842
16367   EIH:   222421  222521          SOGUT                 BOZUYUK       1            220721  GEMLIK        1.023844
16368   EIH:   120911  210210          ZEKERIYAKOY           PASAKOY       1            222022  YENISEHIR     1.023845
16369   EIH:   222221  222321          PASALAR               BILORSA       1            220721  GEMLIK        1.023845
16370   EIH:   220011  220110          BURSADG               BURSASANAYI   1            211621  ICMELER       1.023850
16371   EIH:   220210  220510          GURAGAC               SEYITOMER     1            220721  GEMLIK        1.023857
16372   EIH:   210910  215211          KBAKKALKOY            MALTEPEIST    1            212221  SILE          1.023859
16373   EIH:   210910  215211          KBAKKALKOY            MALTEPEIST    1            214021  ISAKOY        1.023859
16374   EIH:   210910  215211          KBAKKALKOY            MALTEPEIST    1            214022  ISAKOY        1.023859
16375   EIH:   220011  220110          BURSADG               BURSASANAYI   1            220721  GEMLIK        1.023865
16376   EIH:   220510  520011          SEYITOMER             AFYON2        1            220721  GEMLIK        1.023868
16377   OTR:   220011  220024       BURSADG B-OTR-3       BURSADG B-OTR-3  1            227221  ULUDAG        1.023875
16378   OTR:   220011  220024       BURSADG B-OTR-3       BURSADG B-OTR-3  1            227222  ULUDAG        1.023875
16379   EIH:   220010  314911          BURSADG               BANDIRMA1DG   1            215821  ASILDEMIRCLK  1.023882
16380   EIH:   214822  216722          MAKINAOSB             GEBZEKIMYA    1            211122  SOGANLIK      1.023882
16381   EIH:   214822  216722          MAKINAOSB             GEBZEKIMYA    1            211121  SOGANLIK      1.023882
16382   EIH:   220511  222811          SEYITOMER             ESKISEHIR3    1            227221  ULUDAG        1.023883
16383   EIH:   220511  222811          SEYITOMER             ESKISEHIR3    1            227222  ULUDAG        1.023883
16384   EIH:   211622  214322          ICMELER               DILISKELESIG  1            211621  ICMELER       1.023883
16385   EIH:   120310  216911          ALIBEYKOY             KAVACIK       1            210122  TEPEOREN      1.023890
16386   EIH:   221921  225422          KESTEL                TURANKOY      1            222022  YENISEHIR     1.023917
16387   EIH:   221121  228621          YILDIRIM              OSMANGAZI     1            222022  YENISEHIR     1.023926
16388   EIH:   220022  220721          BURSADG               GEMLIK        1            227222  ULUDAG        1.023930
16389   EIH:   220022  220721          BURSADG               GEMLIK        1            227221  ULUDAG        1.023930
16390   EIH:   214310  290310          DILISKELESIG          DCELIKSANAL   1            210122  TEPEOREN      1.023939
16391   EIH:   220010  314911          BURSADG               BANDIRMA1DG   1            220621  KARSAK        1.023943
16392   EIH:   120911  210210          ZEKERIYAKOY           PASAKOY       1            225421  TURANKOY      1.023943
16393   EIH:   120911  210210          ZEKERIYAKOY           PASAKOY       1            225422  TURANKOY      1.023943
16394   EIH:   227221  292021          ULUDAG                KESTELSANAL   1            222022  YENISEHIR     1.023947
16395   EIH:   211321  211822          TUZLA                 GEBZEOSB      1            211822  GEBZEOSB      1.023967
16396   EIH:   220010  314911          BURSADG               BANDIRMA1DG   1            220921  OTOSANSIT     1.023971
16397   EIH:   220010  314911          BURSADG               BANDIRMA1DG   1            220922  OTOSANSIT     1.023971
16398   EIH:   213721  220721          YALOVA                GEMLIK        1            215821  ASILDEMIRCLK  1.023981
16399   EIH:   211210  215210          KARTAL                MALTEPEIST    1            211121  SOGANLIK      1.023988
16400   EIH:   211210  215210          KARTAL                MALTEPEIST    1            211122  SOGANLIK      1.023988
16401   EIH:   211210  215210          KARTAL                MALTEPEIST    1            212221  SILE          1.023994
16402   EIH:   220010  314911          BURSADG               BANDIRMA1DG   1            220821  ORHANGAZI     1.023994
16403   EIH:   213621  213721          KARAMURSEL            YALOVA        1            220721  GEMLIK        1.023994
16404   EIH:   211210  215210          KARTAL                MALTEPEIST    1            214022  ISAKOY        1.023995
16405   EIH:   211210  215210          KARTAL                MALTEPEIST    1            214021  ISAKOY        1.023995
16406   EIH:   210111  214811          TEPEOREN              MAKINAOSB     1            210122  TEPEOREN      1.024002
16407   EIH:   221121  228621          YILDIRIM              OSMANGAZI     1            225422  TURANKOY      1.024017
16408   EIH:   221121  228621          YILDIRIM              OSMANGAZI     1            225421  TURANKOY      1.024017
16409   EIH:   211211  214711          KARTAL                YENIDGKC      1            212221  SILE          1.024023
16410   EIH:   211211  214711          KARTAL                YENIDGKC      1            214021  ISAKOY        1.024023
16411   EIH:   211211  214711          KARTAL                YENIDGKC      1            214022  ISAKOY        1.024023
16412   EIH:   210110  214710          TEPEOREN              YENIDGKC      1            210122  TEPEOREN      1.024030
16413   EIH:   215521  228722          ULURES                ORHANELI      1            222022  YENISEHIR     1.024031
16414   EIH:   213721  220721          YALOVA                GEMLIK        1            220621  KARSAK        1.024054
16415  BANK:   210210  210221             PASAKOY A             PASAKOY A  1            212221  SILE          1.024064
16416  BANK:   210210  210221             PASAKOY A             PASAKOY A  1            214021  ISAKOY        1.024065
16417  BANK:   210210  210221             PASAKOY A             PASAKOY A  1            214022  ISAKOY        1.024065
16418   EIH:   220122  221221          BURSASANAYI           BOSEN         1            222022  YENISEHIR     1.024070
16419   EIH:   225421  227221          TURANKOY              ULUDAG        1            222022  YENISEHIR     1.024088
16420   EIH:   214210  214810          KOCAELI               MAKINAOSB     1            212221  SILE          1.024093
16421   EIH:   214210  214810          KOCAELI               MAKINAOSB     1            214022  ISAKOY        1.024094
16422   EIH:   214210  214810          KOCAELI               MAKINAOSB     1            214021  ISAKOY        1.024094
16423   OTR:   214811  214822     MAKINAOSB B-OTR-3     MAKINAOSB B-OTR-3  1            211122  SOGANLIK      1.024105
16424   OTR:   214811  214822     MAKINAOSB B-OTR-3     MAKINAOSB B-OTR-3  1            211121  SOGANLIK      1.024105
16425   EIH:   210510  216911          ADA2DGKC              KAVACIK       1            227221  ULUDAG        1.024107
16426   EIH:   210510  216911          ADA2DGKC              KAVACIK       1            227222  ULUDAG        1.024107
16427   EIH:   220110  310010          BURSASANAYI           KOYLUKOY      1            215821  ASILDEMIRCLK  1.024109
16428   OTR:   219110  219121  COLAKOGLU400 A-OTR-1  COLAKOGLU400 A-OTR-1  1            211621  ICMELER       1.024119
16429   OTR:   219110  219121  COLAKOGLU400 A-OTR-2  COLAKOGLU400 A-OTR-2  2            211621  ICMELER       1.024121
16430   EIH:   215521  228722          ULURES                ORHANELI      1            225422  TURANKOY      1.024125
16431   EIH:   215521  228722          ULURES                ORHANELI      1            225421  TURANKOY      1.024125
16432   EIH:   220111  220210          BURSASANAYI           GURAGAC       1            210122  TEPEOREN      1.024140
16433   EIH:   210211  231111          PASAKOY               OSMANCA       1            227222  ULUDAG        1.024141
16434   EIH:   210211  231111          PASAKOY               OSMANCA       1            227221  ULUDAG        1.024141
16435   EIH:   211022  211122          BBAKKALKOY            SOGANLIK      1            211222  KARTAL        1.024141
16436   EIH:   220122  221221          BURSASANAYI           BOSEN         1            225422  TURANKOY      1.024145
16437   EIH:   220122  221221          BURSASANAYI           BOSEN         1            225421  TURANKOY      1.024145
16438   EIH:   210111  214310          TEPEOREN              DILISKELESIG  1            214822  MAKINAOSB     1.024157
16439   EIH:   220110  310010          BURSASANAYI           KOYLUKOY      1            220621  KARSAK        1.024171
16440   EIH:   220510  520011          SEYITOMER             AFYON2        1            222022  YENISEHIR     1.024176
16441   EIH:   220210  329711          GURAGAC               KOLINTES      1            227222  ULUDAG        1.024181
16442   EIH:   220210  329711          GURAGAC               KOLINTES      1            227221  ULUDAG        1.024181
16443   EIH:   214510  216910          BEYKOZ                KAVACIK       1            210122  TEPEOREN      1.024187
16444   EIH:   214711  214810          YENIDGKC              MAKINAOSB     1            227222  ULUDAG        1.024188
16445   EIH:   214711  214810          YENIDGKC              MAKINAOSB     1            227221  ULUDAG        1.024188
16446   EIH:   221121  228622          YILDIRIM              OSMANGAZI     1            227222  ULUDAG        1.024194
16447   EIH:   221121  228622          YILDIRIM              OSMANGAZI     1            227221  ULUDAG        1.024194
16448  BANK:   220010  220021             BURSADG A             BURSADG A  1            220921  OTOSANSIT     1.024194
16449  BANK:   220010  220021             BURSADG A             BURSADG A  1            220922  OTOSANSIT     1.024194
16450   EIH:   120911  210210          ZEKERIYAKOY           PASAKOY       1            210122  TEPEOREN      1.024197
16451   EIH:   220110  310010          BURSASANAYI           KOYLUKOY      1            220821  ORHANGAZI     1.024198
16452   OTR:   211210  211221        KARTAL C-OTR-6        KARTAL C-OTR-6  1            210122  TEPEOREN      1.024198
16453   EIH:   210010  210110          UMRANIYE              TEPEOREN      1            210122  TEPEOREN      1.024201
16454  BANK:   210211  210222             PASAKOY B             PASAKOY B  1            212221  SILE          1.024206
16455  BANK:   210211  210222             PASAKOY B             PASAKOY B  1            214021  ISAKOY        1.024206
16456  BANK:   210211  210222             PASAKOY B             PASAKOY B  1            214022  ISAKOY        1.024206
16457   EIH:   220110  310010          BURSASANAYI           KOYLUKOY      1            220922  OTOSANSIT     1.024215
16458   EIH:   220110  310010          BURSASANAYI           KOYLUKOY      1            220921  OTOSANSIT     1.024215
16459   EIH:   220011  220110          BURSADG               BURSASANAYI   1            227221  ULUDAG        1.024221
16460   EIH:   220011  220110          BURSADG               BURSASANAYI   1            227222  ULUDAG        1.024221
16461   EIH:   210111  217711          TEPEOREN              ATASEHIR      1            210122  TEPEOREN      1.024223
16462   OTR:   214310  214322    DILISKELESIG OTR-1    DILISKELESIG OTR-1  1            210122  TEPEOREN      1.024235
16463   EIH:   211522  214322          COLAKOGLU             DILISKELESIG  1            210122  TEPEOREN      1.024237
16464   OTR:   214311  214322    DILISKELESIG OTR-2    DILISKELESIG OTR-2  1            210122  TEPEOREN      1.024238
16465   EIH:   220510  520011          SEYITOMER             AFYON2        1            225421  TURANKOY      1.024252
16466   EIH:   220510  520011          SEYITOMER             AFYON2        1            225422  TURANKOY      1.024252
16467  BANK:   220111  220122         BURSASANAYI B         BURSASANAYI B  1            215821  ASILDEMIRCLK  1.024256
16468   EIH:   219110  290310          COLAKOGLU400          DCELIKSANAL   1            211621  ICMELER       1.024266
16469  BANK:   220210  220221             GURAGAC A             GURAGAC A  1            227221  ULUDAG        1.024268
16470  BANK:   220210  220221             GURAGAC A             GURAGAC A  1            227222  ULUDAG        1.024268
16471   EIH:   211521  219121          COLAKOGLU             COLAKOGLU400  1            211621  ICMELER       1.024280
16472   EIH:   221721  229421          AKCALAR               GUNEY-1RES    1            227221  ULUDAG        1.024286
16473   EIH:   221721  229421          AKCALAR               GUNEY-1RES    1            227222  ULUDAG        1.024286
16474   EIH:   210010  210911          UMRANIYE              KBAKKALKOY    1            212221  SILE          1.024293
16475   EIH:   210010  210911          UMRANIYE              KBAKKALKOY    1            214021  ISAKOY        1.024294
16476   EIH:   210010  210911          UMRANIYE              KBAKKALKOY    1            214022  ISAKOY        1.024294
16477   EIH:   120311  214510          ALIBEYKOY             BEYKOZ        1            210122  TEPEOREN      1.024299
16478  BANK:   220111  220121         BURSASANAYI A         BURSASANAYI A  2            227221  ULUDAG        1.024300
16479  BANK:   220111  220121         BURSASANAYI A         BURSASANAYI A  2            227222  ULUDAG        1.024300
16480   EIH:   221321  228722          BESEVLER              ORHANELI      1            227222  ULUDAG        1.024300
16481   EIH:   221321  228722          BESEVLER              ORHANELI      1            227221  ULUDAG        1.024300
16482   OTR:   214310  214322    DILISKELESIG OTR-1    DILISKELESIG OTR-1  1            217221  SIDDIK        1.024309
16483   EIH:   211221  211622          KARTAL                ICMELER       1            212221  SILE          1.024314
16484   EIH:   211221  211622          KARTAL                ICMELER       1            214021  ISAKOY        1.024315
16485   EIH:   211221  211622          KARTAL                ICMELER       1            214022  ISAKOY        1.024315
16486  BANK:   220111  220122         BURSASANAYI B         BURSASANAYI B  1            220621  KARSAK        1.024315
16487   EIH:   210110  214211          TEPEOREN              KOCAELI       1            212221  SILE          1.024322
16488   EIH:   210110  214211          TEPEOREN              KOCAELI       1            214021  ISAKOY        1.024323
16489   EIH:   210110  214211          TEPEOREN              KOCAELI       1            214022  ISAKOY        1.024323
16490   EIH:   210111  214310          TEPEOREN              DILISKELESIG  1            227221  ULUDAG        1.024324
16491   EIH:   210111  214310          TEPEOREN              DILISKELESIG  1            227222  ULUDAG        1.024324
16492   EIH:   215521  222121          ULURES                INEGOL        1            227221  ULUDAG        1.024327
16493   EIH:   215521  222121          ULURES                INEGOL        1            227222  ULUDAG        1.024327
16494   EIH:   221621  221721          GORUKLE               AKCALAR       1            227221  ULUDAG        1.024327
16495   EIH:   221621  221721          GORUKLE               AKCALAR       1            227222  ULUDAG        1.024327
16496   EIH:   214821  216721          MAKINAOSB             GEBZEKIMYA    1            216722  GEBZEKIMYA    1.024328
16497   EIH:   214821  216721          MAKINAOSB             GEBZEKIMYA    1            216721  GEBZEKIMYA    1.024328
16498   EIH:   210111  210311          TEPEOREN              ADAPAZARI     1            227221  ULUDAG        1.024328
16499   EIH:   210111  210311          TEPEOREN              ADAPAZARI     1            227222  ULUDAG        1.024328
16500  BANK:   220010  220021             BURSADG A             BURSADG A  1            227221  ULUDAG        1.024335
16501  BANK:   220010  220021             BURSADG A             BURSADG A  1            227222  ULUDAG        1.024335
16502  BANK:   210210  210221             PASAKOY A             PASAKOY A  1            211222  KARTAL        1.024349
16503   OTR:   214311  214322    DILISKELESIG OTR-2    DILISKELESIG OTR-2  1            217221  SIDDIK        1.024352
16504   OTR:   211210  211222        KARTAL A-OTR-2        KARTAL A-OTR-2  1            210122  TEPEOREN      1.024368
16505   EIH:   214711  214810          YENIDGKC              MAKINAOSB     1            211222  KARTAL        1.024369
16506  BANK:   210010  210022           UMRANIYE A-           UMRANIYE A-  2            210122  TEPEOREN      1.024373
16507   EIH:   221921  292021          KESTEL                KESTELSANAL   1            227222  ULUDAG        1.024386
16508   EIH:   221921  292021          KESTEL                KESTELSANAL   1            227221  ULUDAG        1.024386
16509   OTR:   211211  211221        KARTAL B-OTR-4        KARTAL B-OTR-4  1            210122  TEPEOREN      1.024387
16510   EIH:   220121  228721          BURSASANAYI           ORHANELI      1            227222  ULUDAG        1.024390
16511   EIH:   220121  228721          BURSASANAYI           ORHANELI      1            227221  ULUDAG        1.024390
16512   EIH:   220210  329711          GURAGAC               KOLINTES      1            220221  GURAGAC       1.024397
16513   EIH:   220121  221821          BURSASANAYI           DEMIRTAS      1            227221  ULUDAG        1.024398
16514   EIH:   220121  221821          BURSASANAYI           DEMIRTAS      1            227222  ULUDAG        1.024398
16515   EIH:   211421  211521          KROMANCELIK           COLAKOGLU     1            212221  SILE          1.024401
16516   EIH:   211421  211521          KROMANCELIK           COLAKOGLU     1            214022  ISAKOY        1.024402
16517   EIH:   211421  211521          KROMANCELIK           COLAKOGLU     1            214021  ISAKOY        1.024402
16518   EIH:   224022  311121          KARACABEY             GOBEL         1            227221  ULUDAG        1.024422
16519   EIH:   224022  311121          KARACABEY             GOBEL         1            227222  ULUDAG        1.024422
16520   EIH:   214821  216721          MAKINAOSB             GEBZEKIMYA    1            212221  SILE          1.024422
16521   EIH:   214821  216721          MAKINAOSB             GEBZEKIMYA    1            214021  ISAKOY        1.024423
16522   EIH:   214821  216721          MAKINAOSB             GEBZEKIMYA    1            214022  ISAKOY        1.024423
16523   EIH:   214210  214810          KOCAELI               MAKINAOSB     1            211222  KARTAL        1.024426
16524   EIH:   220321  222321          TUNCBILEK-A           BILORSA       1            227222  ULUDAG        1.024433
16525   EIH:   220321  222321          TUNCBILEK-A           BILORSA       1            227221  ULUDAG        1.024433
16526   EIH:   220022  220721          BURSADG               GEMLIK        1            210122  TEPEOREN      1.024433
16527   EIH:   220022  220821          BURSADG               ORHANGAZI     1            227222  ULUDAG        1.024436
16528   EIH:   220022  220821          BURSADG               ORHANGAZI     1            227221  ULUDAG        1.024436
16529   EIH:   220121  221322          BURSASANAYI           BESEVLER      1            227221  ULUDAG        1.024438
16530   EIH:   220121  221322          BURSASANAYI           BESEVLER      1            227222  ULUDAG        1.024438
16531  BANK:   220111  220122         BURSASANAYI B         BURSASANAYI B  1            220821  ORHANGAZI     1.024439
16532   EIH:   210121  211921          TEPEOREN              KURTKOY       1            210122  TEPEOREN      1.024457
16533   EIH:   227621  229421          HARMANLIKRES          GUNEY-1RES    1            227222  ULUDAG        1.024460
16534   EIH:   227621  229421          HARMANLIKRES          GUNEY-1RES    1            227221  ULUDAG        1.024460
16535  BANK:   210110  210121            TEPEOREN A            TEPEOREN A  2            227221  ULUDAG        1.024469
16536  BANK:   210110  210121            TEPEOREN A            TEPEOREN A  2            227222  ULUDAG        1.024469
16537   EIH:   220210  220510          GURAGAC               SEYITOMER     1            222022  YENISEHIR     1.024471
16538   EIH:   211022  211222          BBAKKALKOY            KARTAL        1            211222  KARTAL        1.024477
16539   EIH:   220110  310010          BURSASANAYI           KOYLUKOY      1            210122  TEPEOREN      1.024483
16540   EIH:   221921  225422          KESTEL                TURANKOY      1            225422  TURANKOY      1.024484
16541   EIH:   221921  225422          KESTEL                TURANKOY      1            225421  TURANKOY      1.024484
16542   EIH:   220110  310010          BURSASANAYI           KOYLUKOY      1            220221  GURAGAC       1.024485
16543   EIH:   210922  216622          KBAKKALKOY            KADIKOY       1            210122  TEPEOREN      1.024485
16544  BANK:   210210  210221             PASAKOY A             PASAKOY A  1            227222  ULUDAG        1.024486
16545  BANK:   210210  210221             PASAKOY A             PASAKOY A  1            227221  ULUDAG        1.024486
16546   EIH:   214822  217221          MAKINAOSB             SIDDIK        1            210122  TEPEOREN      1.024488
16547   EIH:   220221  220421          GURAGAC               TUNCBILEK-B   1            227221  ULUDAG        1.024495
16548   EIH:   220221  220421          GURAGAC               TUNCBILEK-B   1            227222  ULUDAG        1.024495
16549   EIH:   211222  211621          KARTAL                ICMELER       1            227221  ULUDAG        1.024499
16550   EIH:   211222  211621          KARTAL                ICMELER       1            227222  ULUDAG        1.024499
16551   EIH:   219321  224221          HASANAGA              ULUABATHES    1            227221  ULUDAG        1.024499
16552   EIH:   219321  224221          HASANAGA              ULUABATHES    1            227222  ULUDAG        1.024499
16553   EIH:   210010  210911          UMRANIYE              KBAKKALKOY    1            227222  ULUDAG        1.024502
16554   EIH:   210010  210911          UMRANIYE              KBAKKALKOY    1            227221  ULUDAG        1.024502
16555   EIH:   120310  216911          ALIBEYKOY             KAVACIK       1            212221  SILE          1.024508
16556   EIH:   120310  216911          ALIBEYKOY             KAVACIK       1            214022  ISAKOY        1.024509
16557   EIH:   120310  216911          ALIBEYKOY             KAVACIK       1            214021  ISAKOY        1.024509
16558   OTR:   210910  210922    KBAKKALKOY B-OTR-4    KBAKKALKOY B-OTR-4  1            210122  TEPEOREN      1.024509
16559   OTR:   210911  210921    KBAKKALKOY A-OTR-2    KBAKKALKOY A-OTR-2  1            210122  TEPEOREN      1.024509
16560   EIH:   210910  215211          KBAKKALKOY            MALTEPEIST    1            227221  ULUDAG        1.024515
16561   EIH:   210910  215211          KBAKKALKOY            MALTEPEIST    1            227222  ULUDAG        1.024515
16562   EIH:   222421  222521          SOGUT                 BOZUYUK       1            227221  ULUDAG        1.024518
16563   EIH:   222421  222521          SOGUT                 BOZUYUK       1            227222  ULUDAG        1.024518
16564   EIH:   214711  214810          YENIDGKC              MAKINAOSB     1            211122  SOGANLIK      1.024519
16565   EIH:   214711  214810          YENIDGKC              MAKINAOSB     1            211121  SOGANLIK      1.024519
16566   EIH:   227121  228721          DEVECIKONAGI          ORHANELI      1            227221  ULUDAG        1.024521
16567   EIH:   227121  228721          DEVECIKONAGI          ORHANELI      1            227222  ULUDAG        1.024521
16568   EIH:   221521  311121          MKEMALPASA            GOBEL         1            227222  ULUDAG        1.024522
16569   EIH:   221521  311121          MKEMALPASA            GOBEL         1            227221  ULUDAG        1.024522
16570   EIH:   211210  215210          KARTAL                MALTEPEIST    1            227222  ULUDAG        1.024524
16571   EIH:   211210  215210          KARTAL                MALTEPEIST    1            227221  ULUDAG        1.024524
16572   EIH:   221521  225221          MKEMALPASA            POYRAZRES_SU  1            227222  ULUDAG        1.024526
16573   EIH:   221521  225221          MKEMALPASA            POYRAZRES_SU  1            227221  ULUDAG        1.024526
16574   EIH:   220210  220510          GURAGAC               SEYITOMER     1            225421  TURANKOY      1.024526
16575   EIH:   220210  220510          GURAGAC               SEYITOMER     1            225422  TURANKOY      1.024526
16576   EIH:   216121  225521          DINCERCIM             MERYEMRES     1            227222  ULUDAG        1.024534
16577   EIH:   216121  225521          DINCERCIM             MERYEMRES     1            227221  ULUDAG        1.024534
16578  BANK:   210211  210222             PASAKOY B             PASAKOY B  1            227221  ULUDAG        1.024536
16579  BANK:   210211  210222             PASAKOY B             PASAKOY B  1            227222  ULUDAG        1.024536
16580   OTR:   220111  220121   BURSASANAYI C-OTR-5   BURSASANAYI C-OTR-5  1            227222  ULUDAG        1.024536
16581   OTR:   220111  220121   BURSASANAYI C-OTR-5   BURSASANAYI C-OTR-5  1            227221  ULUDAG        1.024536
16582   EIH:   210022  210721          UMRANIYE              SELIMIYE      1            210122  TEPEOREN      1.024537
16583   EIH:   211022  211122          BBAKKALKOY            SOGANLIK      1            210122  TEPEOREN      1.024539
16584   EIH:   214310  290310          DILISKELESIG          DCELIKSANAL   1            227222  ULUDAG        1.024540
16585   EIH:   214310  290310          DILISKELESIG          DCELIKSANAL   1            227221  ULUDAG        1.024540
16586   EIH:   210010  217710          UMRANIYE              ATASEHIR      1            210122  TEPEOREN      1.024541
16587   EIH:   211221  211622          KARTAL                ICMELER       1            227221  ULUDAG        1.024543
16588   EIH:   211221  211622          KARTAL                ICMELER       1            227222  ULUDAG        1.024543
16589  BANK:   210111  210122            TEPEOREN B            TEPEOREN B  1            227221  ULUDAG        1.024545
16590  BANK:   210111  210122            TEPEOREN B            TEPEOREN B  1            227222  ULUDAG        1.024545
16591   OTR:   227211  227221        ULUDAG B-OTR-4        ULUDAG B-OTR-4  2            215821  ASILDEMIRCLK  1.024547
16592   EIH:   210221  212021          PASAKOY               DUDULLU       1            227222  ULUDAG        1.024552
16593   EIH:   210221  212021          PASAKOY               DUDULLU       1            227221  ULUDAG        1.024552
16594   EIH:   224021  227621          KARACABEY             HARMANLIKRES  1            227221  ULUDAG        1.024553
16595   EIH:   224021  227621          KARACABEY             HARMANLIKRES  1            227222  ULUDAG        1.024553
16596   OTR:   227211  227221        ULUDAG A-OTR-1        ULUDAG A-OTR-1  1            215821  ASILDEMIRCLK  1.024555
16597   EIH:   210110  214211          TEPEOREN              KOCAELI       1            227222  ULUDAG        1.024557
16598   EIH:   210110  214211          TEPEOREN              KOCAELI       1            227221  ULUDAG        1.024557
16599   EIH:   214310  290310          DILISKELESIG          DCELIKSANAL   1            212221  SILE          1.024557
16600   EIH:   214310  290310          DILISKELESIG          DCELIKSANAL   1            214022  ISAKOY        1.024558
16601   EIH:   214310  290310          DILISKELESIG          DCELIKSANAL   1            214021  ISAKOY        1.024558
16602   EIH:   210821  210922          GOZTEPE               KBAKKALKOY    1            210122  TEPEOREN      1.024561
16603   EIH:   222421  225521          SOGUT                 MERYEMRES     1            227221  ULUDAG        1.024564
16604   EIH:   222421  225521          SOGUT                 MERYEMRES     1            227222  ULUDAG        1.024564
16605   EIH:   211321  211621          TUZLA                 ICMELER       1            227222  ULUDAG        1.024566
16606   EIH:   211321  211621          TUZLA                 ICMELER       1            227221  ULUDAG        1.024566
16607   OTR:   211210  211221        KARTAL C-OTR-6        KARTAL C-OTR-6  1            227221  ULUDAG        1.024569
16608   OTR:   211210  211221        KARTAL C-OTR-6        KARTAL C-OTR-6  1            227222  ULUDAG        1.024569
16609   EIH:   219110  290310          COLAKOGLU400          DCELIKSANAL   1            227222  ULUDAG        1.024569
16610   EIH:   219110  290310          COLAKOGLU400          DCELIKSANAL   1            227221  ULUDAG        1.024569
16611   EIH:   211521  219121          COLAKOGLU             COLAKOGLU400  1            227221  ULUDAG        1.024569
16612   EIH:   211521  219121          COLAKOGLU             COLAKOGLU400  1            227222  ULUDAG        1.024569
16613   EIH:   210510  216911          ADA2DGKC              KAVACIK       1            210222  PASAKOY       1.024570
16614   EIH:   210022  210922          UMRANIYE              KBAKKALKOY    1            210122  TEPEOREN      1.024571
16615   EIH:   211522  214322          COLAKOGLU             DILISKELESIG  1            227222  ULUDAG        1.024572
16616   EIH:   211522  214322          COLAKOGLU             DILISKELESIG  1            227221  ULUDAG        1.024572
16617   EIH:   216121  222221          DINCERCIM             PASALAR       1            227222  ULUDAG        1.024573
16618   EIH:   216121  222221          DINCERCIM             PASALAR       1            227221  ULUDAG        1.024573
16619  BANK:   210010  210021           UMRANIYE B-           UMRANIYE B-  2            227221  ULUDAG        1.024574
16620  BANK:   210010  210021           UMRANIYE B-           UMRANIYE B-  2            227222  ULUDAG        1.024574
16621   EIH:   222221  222321          PASALAR               BILORSA       1            227221  ULUDAG        1.024577
16622   EIH:   222221  222321          PASALAR               BILORSA       1            227222  ULUDAG        1.024577
16623   EIH:   220521  225321          SEYITOMER             BOZUYUKRES    1            227221  ULUDAG        1.024581
16624   EIH:   220521  225321          SEYITOMER             BOZUYUKRES    1            227222  ULUDAG        1.024581
16625   EIH:   210122  211822          TEPEOREN              GEBZEOSB      1            227222  ULUDAG        1.024582
16626   EIH:   210122  211822          TEPEOREN              GEBZEOSB      1            227221  ULUDAG        1.024582
16627   OTR:   220510  220521       SEYITOMER OTR-1       SEYITOMER OTR-1  1            227221  ULUDAG        1.024583
16628   OTR:   220510  220521       SEYITOMER OTR-1       SEYITOMER OTR-1  1            227222  ULUDAG        1.024583
16629   OTR:   214310  214322    DILISKELESIG OTR-1    DILISKELESIG OTR-1  1            227221  ULUDAG        1.024583
16630   OTR:   214310  214322    DILISKELESIG OTR-1    DILISKELESIG OTR-1  1            227222  ULUDAG        1.024583
16631   OTR:   214311  214322    DILISKELESIG OTR-2    DILISKELESIG OTR-2  1            227222  ULUDAG        1.024584
16632   OTR:   214311  214322    DILISKELESIG OTR-2    DILISKELESIG OTR-2  1            227221  ULUDAG        1.024584
16633   EIH:   213721  214421          YALOVA                AKSAYALOVA    1            227222  ULUDAG        1.024584
16634   EIH:   213721  214421          YALOVA                AKSAYALOVA    1            227221  ULUDAG        1.024584
16635   EIH:   211421  211521          KROMANCELIK           COLAKOGLU     1            211222  KARTAL        1.024584
16636   OTR:   214811  214822     MAKINAOSB B-OTR-3     MAKINAOSB B-OTR-3  1            227221  ULUDAG        1.024587
16637   OTR:   214811  214822     MAKINAOSB B-OTR-3     MAKINAOSB B-OTR-3  1            227222  ULUDAG        1.024587
16638   EIH:   211022  211222          BBAKKALKOY            KARTAL        1            210122  TEPEOREN      1.024587
16639   OTR:   211211  211221        KARTAL B-OTR-4        KARTAL B-OTR-4  1            227222  ULUDAG        1.024587
16640   OTR:   211211  211221        KARTAL B-OTR-4        KARTAL B-OTR-4  1            227221  ULUDAG        1.024587
16641   EIH:   222821  224121          ESKISEHIR3            ESKISEHIRCIM  1            227222  ULUDAG        1.024587
16642   EIH:   222821  224121          ESKISEHIR3            ESKISEHIRCIM  1            227221  ULUDAG        1.024587
16643   EIH:   210021  217621          UMRANIYE              DUDULLUMETRO  1            227222  ULUDAG        1.024588
16644   EIH:   210021  217621          UMRANIYE              DUDULLUMETRO  1            227221  ULUDAG        1.024588
16645  BANK:   210010  210022           UMRANIYE A-           UMRANIYE A-  2            227221  ULUDAG        1.024588
16646  BANK:   210010  210022           UMRANIYE A-           UMRANIYE A-  2            227222  ULUDAG        1.024588
16647   EIH:   211321  211822          TUZLA                 GEBZEOSB      1            227221  ULUDAG        1.024593
16648   EIH:   211321  211822          TUZLA                 GEBZEOSB      1            227222  ULUDAG        1.024593
16649   EIH:   210110  214211          TEPEOREN              KOCAELI       1            211222  KARTAL        1.024593
16650   EIH:   224121  225121          ESKISEHIRCIM          BOZUYUKOSB    1            227221  ULUDAG        1.024593
16651   EIH:   224121  225121          ESKISEHIRCIM          BOZUYUKOSB    1            227222  ULUDAG        1.024593
16652   EIH:   210910  215211          KBAKKALKOY            MALTEPEIST    1            211222  KARTAL        1.024594
16653   EIH:   214821  216721          MAKINAOSB             GEBZEKIMYA    1            227221  ULUDAG        1.024595
16654   EIH:   214821  216721          MAKINAOSB             GEBZEKIMYA    1            227222  ULUDAG        1.024595
16655   EIH:   210922  216622          KBAKKALKOY            KADIKOY       1            227222  ULUDAG        1.024597
16656   EIH:   210922  216622          KBAKKALKOY            KADIKOY       1            227221  ULUDAG        1.024597
16657   EIH:   210121  211921          TEPEOREN              KURTKOY       1            227222  ULUDAG        1.024598
16658   EIH:   210121  211921          TEPEOREN              KURTKOY       1            227221  ULUDAG        1.024598
16659   EIH:   220521  227521          SEYITOMER             KUMAS         1            227221  ULUDAG        1.024600
16660   EIH:   220521  227521          SEYITOMER             KUMAS         1            227222  ULUDAG        1.024600
16661   OTR:   210910  210922    KBAKKALKOY B-OTR-4    KBAKKALKOY B-OTR-4  1            227222  ULUDAG        1.024600
16662   OTR:   210910  210922    KBAKKALKOY B-OTR-4    KBAKKALKOY B-OTR-4  1            227221  ULUDAG        1.024600
16663   OTR:   210911  210921    KBAKKALKOY A-OTR-2    KBAKKALKOY A-OTR-2  1            227221  ULUDAG        1.024600
16664   OTR:   210911  210921    KBAKKALKOY A-OTR-2    KBAKKALKOY A-OTR-2  1            227222  ULUDAG        1.024600
16665   EIH:   214210  214810          KOCAELI               MAKINAOSB     1            211121  SOGANLIK      1.024601
16666   EIH:   214210  214810          KOCAELI               MAKINAOSB     1            211122  SOGANLIK      1.024601
16667   EIH:   220221  290821          GURAGAC               KUMBETSANAL   1            227221  ULUDAG        1.024601
16668   EIH:   220221  290821          GURAGAC               KUMBETSANAL   1            227222  ULUDAG        1.024601
16669   EIH:   210022  210721          UMRANIYE              SELIMIYE      1            227222  ULUDAG        1.024602
16670   EIH:   210022  210721          UMRANIYE              SELIMIYE      1            227221  ULUDAG        1.024602
16671   EIH:   211421  211521          KROMANCELIK           COLAKOGLU     1            227222  ULUDAG        1.024602
16672   EIH:   211421  211521          KROMANCELIK           COLAKOGLU     1            227221  ULUDAG        1.024602
16673   EIH:   222721  290821          ESKISEHIR2            KUMBETSANAL   1            227222  ULUDAG        1.024604
16674   EIH:   222721  290821          ESKISEHIR2            KUMBETSANAL   1            227221  ULUDAG        1.024604
16675   EIH:   210821  210922          GOZTEPE               KBAKKALKOY    1            227221  ULUDAG        1.024604
16676   EIH:   210821  210922          GOZTEPE               KBAKKALKOY    1            227222  ULUDAG        1.024604
16677   OTR:   219110  219121  COLAKOGLU400 A-OTR-2  COLAKOGLU400 A-OTR-2  2            227221  ULUDAG        1.024604
16678   OTR:   219110  219121  COLAKOGLU400 A-OTR-2  COLAKOGLU400 A-OTR-2  2            227222  ULUDAG        1.024604
16679  BANK:   222810  222822          ESKISEHIR3 A          ESKISEHIR3 A  2            227221  ULUDAG        1.024604
16680  BANK:   222810  222822          ESKISEHIR3 A          ESKISEHIR3 A  2            227222  ULUDAG        1.024604
16681   OTR:   219110  219121  COLAKOGLU400 A-OTR-1  COLAKOGLU400 A-OTR-1  1            227222  ULUDAG        1.024604
16682   OTR:   219110  219121  COLAKOGLU400 A-OTR-1  COLAKOGLU400 A-OTR-1  1            227221  ULUDAG        1.024604
16683   EIH:   210022  210922          UMRANIYE              KBAKKALKOY    1            227222  ULUDAG        1.024605
16684   EIH:   210022  210922          UMRANIYE              KBAKKALKOY    1            227221  ULUDAG        1.024605
16685   OTR:   214810  214821     MAKINAOSB A-OTR-1     MAKINAOSB A-OTR-1  1            227222  ULUDAG        1.024605
16686   OTR:   214810  214821     MAKINAOSB A-OTR-1     MAKINAOSB A-OTR-1  1            227221  ULUDAG        1.024605
16687   EIH:   211321  211422          TUZLA                 KROMANCELIK   1            227222  ULUDAG        1.024605
16688   EIH:   211321  211422          TUZLA                 KROMANCELIK   1            227221  ULUDAG        1.024605
16689  BANK:   220111  220122         BURSASANAYI B         BURSASANAYI B  1            210122  TEPEOREN      1.024606
16690   EIH:   211022  211122          BBAKKALKOY            SOGANLIK      1            227222  ULUDAG        1.024607
16691   EIH:   211022  211122          BBAKKALKOY            SOGANLIK      1            227221  ULUDAG        1.024607
16692   EIH:   223621  227522          KIRKA                 KUMAS         1            227221  ULUDAG        1.024607
16693   EIH:   223621  227522          KIRKA                 KUMAS         1            227222  ULUDAG        1.024607
16694   OTR:   227211  227221        ULUDAG B-OTR-4        ULUDAG B-OTR-4  2            220621  KARSAK        1.024607
16695   EIH:   220321  222822          TUNCBILEK-A           ESKISEHIR3    1            227222  ULUDAG        1.024608
16696   EIH:   220321  222822          TUNCBILEK-A           ESKISEHIR3    1            227221  ULUDAG        1.024608
16697   EIH:   210122  212122          TEPEOREN              YARIMCA1      1            227221  ULUDAG        1.024608
16698   EIH:   210122  212122          TEPEOREN              YARIMCA1      1            227222  ULUDAG        1.024608
16699   EIH:   211022  211222          BBAKKALKOY            KARTAL        1            227222  ULUDAG        1.024609
16700   EIH:   211022  211222          BBAKKALKOY            KARTAL        1            227221  ULUDAG        1.024609
16701   EIH:   222521  225621          BOZUYUK               KARTALRES     1            227221  ULUDAG        1.024610
16702   EIH:   222521  225621          BOZUYUK               KARTALRES     1            227222  ULUDAG        1.024610
16703   EIH:   222822  225621          ESKISEHIR3            KARTALRES     1            227222  ULUDAG        1.024610
16704   EIH:   222822  225621          ESKISEHIR3            KARTALRES     1            227221  ULUDAG        1.024610
16705   EIH:   214822  217221          MAKINAOSB             SIDDIK        1            227222  ULUDAG        1.024610
16706   EIH:   214822  217221          MAKINAOSB             SIDDIK        1            227221  ULUDAG        1.024610
16707   EIH:   210222  211022          PASAKOY               BBAKKALKOY    2            227222  ULUDAG        1.024611
16708   EIH:   210222  211022          PASAKOY               BBAKKALKOY    1            227221  ULUDAG        1.024611
16709   EIH:   210222  211022          PASAKOY               BBAKKALKOY    2            227221  ULUDAG        1.024611
16710   EIH:   210222  211022          PASAKOY               BBAKKALKOY    1            227222  ULUDAG        1.024611
16711   OTR:   222811  222821    ESKISEHIR3 B-OTR-3    ESKISEHIR3 B-OTR-3  2            227222  ULUDAG        1.024612
16712   OTR:   222811  222821    ESKISEHIR3 B-OTR-3    ESKISEHIR3 B-OTR-3  2            227221  ULUDAG        1.024612
16713   EIH:   222921  223621          CIFTELER              KIRKA         1            227221  ULUDAG        1.024612
16714   EIH:   222921  223621          CIFTELER              KIRKA         1            227222  ULUDAG        1.024612
16715   EIH:   210121  211821          TEPEOREN              GEBZEOSB      2            227221  ULUDAG        1.024612
16716   EIH:   210121  211821          TEPEOREN              GEBZEOSB      2            227222  ULUDAG        1.024612
16717   EIH:   210121  211821          TEPEOREN              GEBZEOSB      1            227221  ULUDAG        1.024613
16718   EIH:   210121  211821          TEPEOREN              GEBZEOSB      1            227222  ULUDAG        1.024613
16719   OTR:   211210  211222        KARTAL A-OTR-2        KARTAL A-OTR-2  1            227221  ULUDAG        1.024613
16720   OTR:   211210  211222        KARTAL A-OTR-2        KARTAL A-OTR-2  1            227222  ULUDAG        1.024613
16721   OTR:   222811  222821    ESKISEHIR3 B-OTR-4    ESKISEHIR3 B-OTR-4  1            227222  ULUDAG        1.024613
16722   OTR:   222811  222821    ESKISEHIR3 B-OTR-4    ESKISEHIR3 B-OTR-4  1            227221  ULUDAG        1.024613
16723   EIH:   211221  211921          KARTAL                KURTKOY       2            227221  ULUDAG        1.024614
16724   EIH:   211221  211921          KARTAL                KURTKOY       1            227221  ULUDAG        1.024614
16725   EIH:   211221  211921          KARTAL                KURTKOY       1            227222  ULUDAG        1.024614
16726   EIH:   225221  228722          POYRAZRES_SU          ORHANELI      1            227222  ULUDAG        1.024614
16727   EIH:   225221  228722          POYRAZRES_SU          ORHANELI      1            227221  ULUDAG        1.024614
16728   EIH:   211221  211921          KARTAL                KURTKOY       2            227222  ULUDAG        1.024614
16729   OTR:   227211  227221        ULUDAG A-OTR-1        ULUDAG A-OTR-1  1            220621  KARSAK        1.024615
16730   EIH:   220510  520011          SEYITOMER             AFYON2        1            210122  TEPEOREN      1.024616
16731   EIH:   220021  221822          BURSADG               DEMIRTAS      1            227222  ULUDAG        1.024617
16732   EIH:   220021  221822          BURSADG               DEMIRTAS      1            227221  ULUDAG        1.024617
16733   EIH:   220022  221822          BURSADG               DEMIRTAS      1            227222  ULUDAG        1.024617
16734   EIH:   220022  221822          BURSADG               DEMIRTAS      1            227221  ULUDAG        1.024617
16735   EIH:   210110  214710          TEPEOREN              YENIDGKC      1            227221  ULUDAG        1.024617
16736   EIH:   210110  214710          TEPEOREN              YENIDGKC      1            227222  ULUDAG        1.024617
16737   EIH:   221421  228721          ORHANELITES           ORHANELI      1            227222  ULUDAG        1.024617
16738   EIH:   221421  228722          ORHANELITES           ORHANELI      1            227222  ULUDAG        1.024617
16739   EIH:   221421  228722          ORHANELITES           ORHANELI      1            227221  ULUDAG        1.024617
16740   EIH:   221421  228721          ORHANELITES           ORHANELI      1            227221  ULUDAG        1.024617
16741   EIH:   222721  222821          ESKISEHIR2            ESKISEHIR3    1            227222  ULUDAG        1.024618
16742   EIH:   222721  222821          ESKISEHIR2            ESKISEHIR3    1            227221  ULUDAG        1.024618
16743   EIH:   220321  220421          TUNCBILEK-A           TUNCBILEK-B   1            227221  ULUDAG        1.024618
16744   EIH:   220321  220421          TUNCBILEK-A           TUNCBILEK-B   1            227222  ULUDAG        1.024618
16745   EIH:   220322  220421          TUNCBILEK-A           TUNCBILEK-B   1            227222  ULUDAG        1.024618
16746   EIH:   220322  220421          TUNCBILEK-A           TUNCBILEK-B   1            227221  ULUDAG        1.024618
16747   EIH:   222822  227922          ESKISEHIR3            ESKISEHIROSB  1            227221  ULUDAG        1.024619
16748   EIH:   222822  227922          ESKISEHIR3            ESKISEHIROSB  1            227222  ULUDAG        1.024619
16749   EIH:   222821  227921          ESKISEHIR3            ESKISEHIROSB  1            227222  ULUDAG        1.024619
16750   EIH:   222821  227921          ESKISEHIR3            ESKISEHIROSB  1            227221  ULUDAG        1.024619
16751   EIH:   210222  211022          PASAKOY               BBAKKALKOY    1            210122  TEPEOREN      1.024619
16752   EIH:   210222  211022          PASAKOY               BBAKKALKOY    2            210122  TEPEOREN      1.024619
16753  BANK:   210210  210221             PASAKOY A             PASAKOY A  1            211121  SOGANLIK      1.024619
16754   EIH:   223321  291321          KUTAHYA               KUTAHYASANAL  1            227221  ULUDAG        1.024619
16755   EIH:   223321  291321          KUTAHYA               KUTAHYASANAL  1            227222  ULUDAG        1.024619
16756  BANK:   210210  210221             PASAKOY A             PASAKOY A  1            211122  SOGANLIK      1.024619
16757  BANK:   220010  220021             BURSADG A             BURSADG A  1            210122  TEPEOREN      1.024620
16758   EIH:   210111  214811          TEPEOREN              MAKINAOSB     1            212221  SILE          1.024621
16759   EIH:   222721  227921          ESKISEHIR2            ESKISEHIROSB  1            227221  ULUDAG        1.024621
16760   EIH:   222721  227921          ESKISEHIR2            ESKISEHIROSB  1            227222  ULUDAG        1.024621
