16761   EIH:   210111  214811          TEPEOREN              MAKINAOSB     1            214022  ISAKOY        1.024621
16762   EIH:   210111  214811          TEPEOREN              MAKINAOSB     1            214021  ISAKOY        1.024621
16763   EIH:   210122  212021          TEPEOREN              DUDULLU       2            227222  ULUDAG        1.024621
16764   EIH:   210122  212021          TEPEOREN              DUDULLU       2            227221  ULUDAG        1.024621
16765   EIH:   210122  212021          TEPEOREN              DUDULLU       1            227221  ULUDAG        1.024621
16766   EIH:   210122  212021          TEPEOREN              DUDULLU       1            227222  ULUDAG        1.024621
16767   EIH:   210221  212021          PASAKOY               DUDULLU       1            210122  TEPEOREN      1.024624
16768   EIH:   211622  214322          ICMELER               DILISKELESIG  1            227221  ULUDAG        1.024627
16769   EIH:   211622  214322          ICMELER               DILISKELESIG  1            227222  ULUDAG        1.024627
16770   EIH:   215821  220621          ASILDEMIRCLK          KARSAK        1            227222  ULUDAG        1.024627
16771   EIH:   215821  220621          ASILDEMIRCLK          KARSAK        1            227221  ULUDAG        1.024627
16772   EIH:   220024  220821          BURSADG               ORHANGAZI     1            227221  ULUDAG        1.024627
16773   EIH:   220024  220821          BURSADG               ORHANGAZI     1            227222  ULUDAG        1.024627
16774   EIH:   220024  220621          BURSADG               KARSAK        1            227222  ULUDAG        1.024627
16775   EIH:   220024  220621          BURSADG               KARSAK        1            227221  ULUDAG        1.024627
16776   EIH:   214421  220821          AKSAYALOVA            ORHANGAZI     1            227222  ULUDAG        1.024628
16777   EIH:   214421  220821          AKSAYALOVA            ORHANGAZI     1            227221  ULUDAG        1.024628
16778   EIH:   210111  217711          TEPEOREN              ATASEHIR      1            227222  ULUDAG        1.024631
16779   EIH:   210111  217711          TEPEOREN              ATASEHIR      1            227221  ULUDAG        1.024631
16780   EIH:   210010  210110          UMRANIYE              TEPEOREN      1            227221  ULUDAG        1.024631
16781   EIH:   210010  210110          UMRANIYE              TEPEOREN      1            227222  ULUDAG        1.024631
16782   EIH:   214321  214821          DILISKELESIG          MAKINAOSB     1            227221  ULUDAG        1.024632
16783   EIH:   214321  214821          DILISKELESIG          MAKINAOSB     1            227222  ULUDAG        1.024632
16784   EIH:   220210  220510          GURAGAC               SEYITOMER     1            210122  TEPEOREN      1.024632
16785   EIH:   211822  216721          GEBZEOSB              GEBZEKIMYA    1            227222  ULUDAG        1.024633
16786   EIH:   211822  216721          GEBZEOSB              GEBZEKIMYA    1            227221  ULUDAG        1.024633
16787   EIH:   211521  214321          COLAKOGLU             DILISKELESIG  1            227221  ULUDAG        1.024634
16788   EIH:   211521  214321          COLAKOGLU             DILISKELESIG  1            227222  ULUDAG        1.024634
16789   EIH:   227121  311121          DEVECIKONAGI          GOBEL         1            227221  ULUDAG        1.024635
16790   EIH:   227121  311121          DEVECIKONAGI          GOBEL         1            227222  ULUDAG        1.024635
16791   EIH:   214510  216910          BEYKOZ                KAVACIK       1            227221  ULUDAG        1.024635
16792   EIH:   214510  216910          BEYKOZ                KAVACIK       1            227222  ULUDAG        1.024635
16793   EIH:   120311  214510          ALIBEYKOY             BEYKOZ        1            227221  ULUDAG        1.024636
16794   EIH:   120311  214510          ALIBEYKOY             BEYKOZ        1            227222  ULUDAG        1.024636
16795   EIH:   211211  214711          KARTAL                YENIDGKC      1            227222  ULUDAG        1.024637
16796   EIH:   211211  214711          KARTAL                YENIDGKC      1            227221  ULUDAG        1.024637
16797   EIH:   214822  216722          MAKINAOSB             GEBZEKIMYA    1            227222  ULUDAG        1.024637
16798   EIH:   214822  216722          MAKINAOSB             GEBZEKIMYA    1            227221  ULUDAG        1.024637
16799   EIH:   213621  213721          KARAMURSEL            YALOVA        1            227222  ULUDAG        1.024638
16800   EIH:   213621  213721          KARAMURSEL            YALOVA        1            227221  ULUDAG        1.024638
16801   EIH:   220321  222321          TUNCBILEK-A           BILORSA       1            210122  TEPEOREN      1.024642
16802   EIH:   214210  214810          KOCAELI               MAKINAOSB     1            227222  ULUDAG        1.024645
16803   EIH:   214210  214810          KOCAELI               MAKINAOSB     1            227221  ULUDAG        1.024645
16804   EIH:   120310  216911          ALIBEYKOY             KAVACIK       1            227222  ULUDAG        1.024646
16805   EIH:   120310  216911          ALIBEYKOY             KAVACIK       1            227221  ULUDAG        1.024646
16806   EIH:   221221  221821          BOSEN                 DEMIRTAS      1            227222  ULUDAG        1.024646
16807   EIH:   221221  221821          BOSEN                 DEMIRTAS      1            227221  ULUDAG        1.024646
16808   EIH:   210110  214710          TEPEOREN              YENIDGKC      1            212221  SILE          1.024649
16809   EIH:   210110  214710          TEPEOREN              YENIDGKC      1            214022  ISAKOY        1.024649
16810   EIH:   210110  214710          TEPEOREN              YENIDGKC      1            214021  ISAKOY        1.024649
16811   EIH:   210010  217710          UMRANIYE              ATASEHIR      1            227222  ULUDAG        1.024656
16812   EIH:   210010  217710          UMRANIYE              ATASEHIR      1            227221  ULUDAG        1.024656
16813   EIH:   214421  220821          AKSAYALOVA            ORHANGAZI     1            210122  TEPEOREN      1.024656
16814   EIH:   120310  216911          ALIBEYKOY             KAVACIK       1            211222  KARTAL        1.024658
16815   EIH:   210121  211821          TEPEOREN              GEBZEOSB      2            210122  TEPEOREN      1.024662
16816   EIH:   213721  220721          YALOVA                GEMLIK        1            227222  ULUDAG        1.024665
16817   EIH:   213721  220721          YALOVA                GEMLIK        1            227221  ULUDAG        1.024665
16818   EIH:   210111  214811          TEPEOREN              MAKINAOSB     1            227221  ULUDAG        1.024665
16819   EIH:   210111  214811          TEPEOREN              MAKINAOSB     1            227222  ULUDAG        1.024665
16820  BANK:   220111  220121         BURSASANAYI A         BURSASANAYI A  2            210122  TEPEOREN      1.024668
16821   EIH:   210121  211821          TEPEOREN              GEBZEOSB      1            210122  TEPEOREN      1.024669
16822   EIH:   213721  220721          YALOVA                GEMLIK        1            210122  TEPEOREN      1.024674
16823   EIH:   219110  290310          COLAKOGLU400          DCELIKSANAL   1            210122  TEPEOREN      1.024679
16824   OTR:   227211  227221        ULUDAG B-OTR-4        ULUDAG B-OTR-4  2            220821  ORHANGAZI     1.024680
16825   EIH:   213621  213721          KARAMURSEL            YALOVA        1            210122  TEPEOREN      1.024683
16826   EIH:   220122  228622          BURSASANAYI           OSMANGAZI     1            210122  TEPEOREN      1.024684
16827   EIH:   228621  291821          OSMANGAZI             BSANAYISANAL  1            210122  TEPEOREN      1.024684
16828   EIH:   221621  221721          GORUKLE               AKCALAR       1            221721  AKCALAR       1.024685
16829   EIH:   220121  291821          BURSASANAYI           BSANAYISANAL  1            210122  TEPEOREN      1.024686
16830   OTR:   227211  227221        ULUDAG A-OTR-1        ULUDAG A-OTR-1  1            220821  ORHANGAZI     1.024686
16831   EIH:   220010  314911          BURSADG               BANDIRMA1DG   1            211621  ICMELER       1.024689
16832   EIH:   211521  219121          COLAKOGLU             COLAKOGLU400  1            210122  TEPEOREN      1.024689
16833   EIH:   211221  211921          KARTAL                KURTKOY       2            210122  TEPEOREN      1.024691
16834   EIH:   211221  211921          KARTAL                KURTKOY       1            210122  TEPEOREN      1.024691
16835   EIH:   220023  220922          BURSADG               OTOSANSIT     1            210122  TEPEOREN      1.024694
16836   EIH:   220023  228221          BURSADG               RBKARESI      1            210122  TEPEOREN      1.024695
16837   EIH:   221721  229421          AKCALAR               GUNEY-1RES    1            210122  TEPEOREN      1.024695
16838   EIH:   216121  225521          DINCERCIM             MERYEMRES     1            210122  TEPEOREN      1.024696
16839  BANK:   222810  222822          ESKISEHIR3 A          ESKISEHIR3 A  2            210122  TEPEOREN      1.024697
16840   EIH:   222121  228721          INEGOL                ORHANELI      1            210122  TEPEOREN      1.024698
16841   EIH:   220022  220821          BURSADG               ORHANGAZI     1            210122  TEPEOREN      1.024699
16842   EIH:   215521  222121          ULURES                INEGOL        1            210122  TEPEOREN      1.024700
16843   EIH:   222421  222521          SOGUT                 BOZUYUK       1            210122  TEPEOREN      1.024700
16844   OTR:   220011  220024       BURSADG B-OTR-3       BURSADG B-OTR-3  1            210122  TEPEOREN      1.024701
16845   EIH:   221321  228722          BESEVLER              ORHANELI      1            210122  TEPEOREN      1.024701
16846   EIH:   220921  228221          OTOSANSIT             RBKARESI      1            210122  TEPEOREN      1.024703
16847   OTR:   220111  220121   BURSASANAYI C-OTR-5   BURSASANAYI C-OTR-5  1            210122  TEPEOREN      1.024704
16848  BANK:   220210  220221             GURAGAC A             GURAGAC A  1            210122  TEPEOREN      1.024705
16849   EIH:   221621  221721          GORUKLE               AKCALAR       1            210122  TEPEOREN      1.024705
16850   EIH:   222421  225521          SOGUT                 MERYEMRES     1            210122  TEPEOREN      1.024705
16851   EIH:   224022  311121          KARACABEY             GOBEL         1            210122  TEPEOREN      1.024705
16852   EIH:   220121  228721          BURSASANAYI           ORHANELI      1            210122  TEPEOREN      1.024708
16853   EIH:   213721  214421          YALOVA                AKSAYALOVA    1            210122  TEPEOREN      1.024708
16854   EIH:   221521  311121          MKEMALPASA            GOBEL         1            210122  TEPEOREN      1.024708
16855   EIH:   227621  229421          HARMANLIKRES          GUNEY-1RES    1            210122  TEPEOREN      1.024709
16856   EIH:   227121  228721          DEVECIKONAGI          ORHANELI      1            210122  TEPEOREN      1.024710
16857   EIH:   220024  220621          BURSADG               KARSAK        1            210122  TEPEOREN      1.024710
16858   EIH:   220521  227521          SEYITOMER             KUMAS         1            210122  TEPEOREN      1.024711
16859   EIH:   222821  224121          ESKISEHIR3            ESKISEHIRCIM  1            210122  TEPEOREN      1.024711
16860   EIH:   220121  221821          BURSASANAYI           DEMIRTAS      1            210122  TEPEOREN      1.024712
16861   OTR:   222811  222821    ESKISEHIR3 B-OTR-3    ESKISEHIR3 B-OTR-3  2            210122  TEPEOREN      1.024712
16862   EIH:   210510  216911          ADA2DGKC              KAVACIK       1            216721  GEBZEKIMYA    1.024712
16863   EIH:   210510  216911          ADA2DGKC              KAVACIK       1            216722  GEBZEKIMYA    1.024712
16864   EIH:   215821  220621          ASILDEMIRCLK          KARSAK        1            210122  TEPEOREN      1.024712
16865   OTR:   214310  214322    DILISKELESIG OTR-1    DILISKELESIG OTR-1  1            214322  DILISKELESIG  1.024715
16866   OTR:   222811  222821    ESKISEHIR3 B-OTR-4    ESKISEHIR3 B-OTR-4  1            210122  TEPEOREN      1.024716
16867   EIH:   220521  225321          SEYITOMER             BOZUYUKRES    1            210122  TEPEOREN      1.024716
16868   EIH:   224121  225121          ESKISEHIRCIM          BOZUYUKOSB    1            210122  TEPEOREN      1.024716
16869   OTR:   220510  220521       SEYITOMER OTR-1       SEYITOMER OTR-1  1            210122  TEPEOREN      1.024716
16870   EIH:   221521  225221          MKEMALPASA            POYRAZRES_SU  1            210122  TEPEOREN      1.024717
16871   EIH:   220024  220821          BURSADG               ORHANGAZI     1            210122  TEPEOREN      1.024717
16872   EIH:   219321  224221          HASANAGA              ULUABATHES    1            210122  TEPEOREN      1.024717
16873   EIH:   224021  227621          KARACABEY             HARMANLIKRES  1            210122  TEPEOREN      1.024718
16874   EIH:   216121  222221          DINCERCIM             PASALAR       1            210122  TEPEOREN      1.024718
16875   EIH:   227121  311121          DEVECIKONAGI          GOBEL         1            210122  TEPEOREN      1.024718
16876   EIH:   222721  290821          ESKISEHIR2            KUMBETSANAL   1            210122  TEPEOREN      1.024719
16877   EIH:   222721  222821          ESKISEHIR2            ESKISEHIR3    1            210122  TEPEOREN      1.024720
16878   EIH:   220221  290821          GURAGAC               KUMBETSANAL   1            210122  TEPEOREN      1.024720
16879   EIH:   222521  225621          BOZUYUK               KARTALRES     1            210122  TEPEOREN      1.024720
16880   EIH:   221121  228621          YILDIRIM              OSMANGAZI     1            210122  TEPEOREN      1.024720
16881   EIH:   223621  227522          KIRKA                 KUMAS         1            210122  TEPEOREN      1.024720
16882   EIH:   221921  292021          KESTEL                KESTELSANAL   1            210122  TEPEOREN      1.024721
16883   EIH:   222822  227922          ESKISEHIR3            ESKISEHIROSB  1            210122  TEPEOREN      1.024721
16884   EIH:   225221  228722          POYRAZRES_SU          ORHANELI      1            210122  TEPEOREN      1.024721
16885   EIH:   222821  227921          ESKISEHIR3            ESKISEHIROSB  1            210122  TEPEOREN      1.024721
16886   EIH:   222822  225621          ESKISEHIR3            KARTALRES     1            210122  TEPEOREN      1.024721
16887   EIH:   220121  221322          BURSASANAYI           BESEVLER      1            210122  TEPEOREN      1.024722
16888   EIH:   223321  291321          KUTAHYA               KUTAHYASANAL  1            210122  TEPEOREN      1.024722
16889   EIH:   220321  222822          TUNCBILEK-A           ESKISEHIR3    1            210122  TEPEOREN      1.024723
16890   EIH:   221121  228622          YILDIRIM              OSMANGAZI     1            210122  TEPEOREN      1.024723
16891   EIH:   220221  220421          GURAGAC               TUNCBILEK-B   1            210122  TEPEOREN      1.024724
16892   EIH:   222921  223621          CIFTELER              KIRKA         1            210122  TEPEOREN      1.024725
16893   EIH:   220021  221822          BURSADG               DEMIRTAS      1            210122  TEPEOREN      1.024726
16894   EIH:   222721  227921          ESKISEHIR2            ESKISEHIROSB  1            210122  TEPEOREN      1.024726
16895   EIH:   220022  221822          BURSADG               DEMIRTAS      1            210122  TEPEOREN      1.024726
16896   EIH:   221221  221821          BOSEN                 DEMIRTAS      1            210122  TEPEOREN      1.024726
16897   EIH:   221421  228721          ORHANELITES           ORHANELI      1            210122  TEPEOREN      1.024727
16898   EIH:   221421  228722          ORHANELITES           ORHANELI      1            210122  TEPEOREN      1.024727
16899   EIH:   220321  220421          TUNCBILEK-A           TUNCBILEK-B   1            210122  TEPEOREN      1.024727
16900   EIH:   220322  220421          TUNCBILEK-A           TUNCBILEK-B   1            210122  TEPEOREN      1.024727
16901   EIH:   221921  225422          KESTEL                TURANKOY      1            210122  TEPEOREN      1.024732
16902   EIH:   220122  221221          BURSASANAYI           BOSEN         1            210122  TEPEOREN      1.024732
16903   EIH:   215521  228722          ULURES                ORHANELI      1            210122  TEPEOREN      1.024732
16904   EIH:   227221  292021          ULUDAG                KESTELSANAL   1            210122  TEPEOREN      1.024733
16905   EIH:   210910  215211          KBAKKALKOY            MALTEPEIST    1            211122  SOGANLIK      1.024733
16906   EIH:   210910  215211          KBAKKALKOY            MALTEPEIST    1            211121  SOGANLIK      1.024733
16907   EIH:   222221  222321          PASALAR               BILORSA       1            210122  TEPEOREN      1.024734
16908   OTR:   214811  214822     MAKINAOSB B-OTR-3     MAKINAOSB B-OTR-3  1            214821  MAKINAOSB     1.024735
16909   EIH:   225421  227221          TURANKOY              ULUDAG        1            210122  TEPEOREN      1.024736
16910   EIH:   210010  210110          UMRANIYE              TEPEOREN      1            211222  KARTAL        1.024743
16911   EIH:   220111  220210          BURSASANAYI           GURAGAC       1            212221  SILE          1.024759
16912   EIH:   220111  220210          BURSASANAYI           GURAGAC       1            214021  ISAKOY        1.024760
16913   EIH:   220111  220210          BURSASANAYI           GURAGAC       1            214022  ISAKOY        1.024760
16914   EIH:   210111  217711          TEPEOREN              ATASEHIR      1            211222  KARTAL        1.024762
16915   OTR:   214311  214322    DILISKELESIG OTR-2    DILISKELESIG OTR-2  1            214322  DILISKELESIG  1.024763
16916   EIH:   220511  222811          SEYITOMER             ESKISEHIR3    1            210122  TEPEOREN      1.024765
16917   EIH:   214821  216721          MAKINAOSB             GEBZEKIMYA    1            211222  KARTAL        1.024768
16918   EIH:   210110  214211          TEPEOREN              KOCAELI       1            211121  SOGANLIK      1.024769
16919   EIH:   210110  214211          TEPEOREN              KOCAELI       1            211122  SOGANLIK      1.024769
16920   EIH:   120911  210210          ZEKERIYAKOY           PASAKOY       1            211222  KARTAL        1.024773
16921  BANK:   210010  210021           UMRANIYE B-           UMRANIYE B-  2            211222  KARTAL        1.024776
16922   EIH:   220210  329711          GURAGAC               KOLINTES      1            210122  TEPEOREN      1.024777
16923   EIH:   222121  227221          INEGOL                ULUDAG        1            210122  TEPEOREN      1.024778
16924   EIH:   120911  210210          ZEKERIYAKOY           PASAKOY       1            227222  ULUDAG        1.024778
16925   EIH:   120911  210210          ZEKERIYAKOY           PASAKOY       1            227221  ULUDAG        1.024778
16926   OTR:   227211  227221        ULUDAG A-OTR-1        ULUDAG A-OTR-1  1            210122  TEPEOREN      1.024786
16927   OTR:   227211  227221        ULUDAG B-OTR-4        ULUDAG B-OTR-4  2            210122  TEPEOREN      1.024786
16928   EIH:   220010  314911          BURSADG               BANDIRMA1DG   1            220221  GURAGAC       1.024805
16929   EIH:   214510  216910          BEYKOZ                KAVACIK       1            212221  SILE          1.024806
16930   EIH:   214510  216910          BEYKOZ                KAVACIK       1            214021  ISAKOY        1.024807
16931   EIH:   214510  216910          BEYKOZ                KAVACIK       1            214022  ISAKOY        1.024807
16932   EIH:   214210  227211          KOCAELI               ULUDAG        1            210122  TEPEOREN      1.024809
16933   EIH:   120911  210210          ZEKERIYAKOY           PASAKOY       1            212221  SILE          1.024816
16934   EIH:   120911  210210          ZEKERIYAKOY           PASAKOY       1            214022  ISAKOY        1.024817
16935   EIH:   120911  210210          ZEKERIYAKOY           PASAKOY       1            214021  ISAKOY        1.024817
16936   OTR:   211210  211221        KARTAL C-OTR-6        KARTAL C-OTR-6  1            212221  SILE          1.024817
16937   OTR:   211210  211221        KARTAL C-OTR-6        KARTAL C-OTR-6  1            214022  ISAKOY        1.024818
16938   OTR:   211210  211221        KARTAL C-OTR-6        KARTAL C-OTR-6  1            214021  ISAKOY        1.024818
16939   EIH:   210222  211022          PASAKOY               BBAKKALKOY    2            211222  KARTAL        1.024819
16940   EIH:   210222  211022          PASAKOY               BBAKKALKOY    1            211222  KARTAL        1.024819
16941   EIH:   210010  210110          UMRANIYE              TEPEOREN      1            212221  SILE          1.024820
16942   EIH:   210010  210110          UMRANIYE              TEPEOREN      1            214021  ISAKOY        1.024820
16943   EIH:   210010  210110          UMRANIYE              TEPEOREN      1            214022  ISAKOY        1.024820
16944   EIH:   120310  216911          ALIBEYKOY             KAVACIK       1            211122  SOGANLIK      1.024821
16945   EIH:   120310  216911          ALIBEYKOY             KAVACIK       1            211121  SOGANLIK      1.024821
16946   EIH:   211221  211622          KARTAL                ICMELER       1            211222  KARTAL        1.024822
16947  BANK:   220111  220122         BURSASANAYI B         BURSASANAYI B  1            228722  ORHANELI      1.024831
16948  BANK:   220111  220122         BURSASANAYI B         BURSASANAYI B  1            228721  ORHANELI      1.024831
16949   EIH:   214210  227211          KOCAELI               ULUDAG        1            215821  ASILDEMIRCLK  1.024834
16950   EIH:   210222  211022          PASAKOY               BBAKKALKOY    2            211122  SOGANLIK      1.024835
16951   EIH:   210222  211022          PASAKOY               BBAKKALKOY    2            211121  SOGANLIK      1.024835
16952   EIH:   210222  211022          PASAKOY               BBAKKALKOY    1            211121  SOGANLIK      1.024835
16953   EIH:   210222  211022          PASAKOY               BBAKKALKOY    1            211122  SOGANLIK      1.024835
16954   EIH:   220210  329711          GURAGAC               KOLINTES      1            224921  POLATTES      1.024841
16955   EIH:   220210  329711          GURAGAC               KOLINTES      1            224922  POLATTES      1.024841
16956   EIH:   210111  217711          TEPEOREN              ATASEHIR      1            212221  SILE          1.024842
16957   EIH:   220011  220110          BURSADG               BURSASANAYI   1            210122  TEPEOREN      1.024842
16958   EIH:   210111  217711          TEPEOREN              ATASEHIR      1            214022  ISAKOY        1.024843
16959   EIH:   210111  217711          TEPEOREN              ATASEHIR      1            214021  ISAKOY        1.024843
16960   OTR:   219110  219121  COLAKOGLU400 A-OTR-1  COLAKOGLU400 A-OTR-1  1            210122  TEPEOREN      1.024849
16961   OTR:   219110  219121  COLAKOGLU400 A-OTR-2  COLAKOGLU400 A-OTR-2  2            210122  TEPEOREN      1.024850
16962   EIH:   221921  225422          KESTEL                TURANKOY      1            227221  ULUDAG        1.024851
16963   EIH:   221921  225422          KESTEL                TURANKOY      1            227222  ULUDAG        1.024851
16964   EIH:   214210  227211          KOCAELI               ULUDAG        1            220821  ORHANGAZI     1.024853
16965   OTR:   214310  214322    DILISKELESIG OTR-1    DILISKELESIG OTR-1  1            212221  SILE          1.024854
16966   OTR:   214310  214322    DILISKELESIG OTR-1    DILISKELESIG OTR-1  1            214022  ISAKOY        1.024854
16967   OTR:   214310  214322    DILISKELESIG OTR-1    DILISKELESIG OTR-1  1            214021  ISAKOY        1.024854
16968   EIH:   211522  214322          COLAKOGLU             DILISKELESIG  1            212221  SILE          1.024856
16969   EIH:   211522  214322          COLAKOGLU             DILISKELESIG  1            214022  ISAKOY        1.024857
16970   EIH:   211522  214322          COLAKOGLU             DILISKELESIG  1            214021  ISAKOY        1.024857
16971   OTR:   214311  214322    DILISKELESIG OTR-2    DILISKELESIG OTR-2  1            212221  SILE          1.024857
16972   OTR:   214311  214322    DILISKELESIG OTR-2    DILISKELESIG OTR-2  1            214021  ISAKOY        1.024858
16973   OTR:   214311  214322    DILISKELESIG OTR-2    DILISKELESIG OTR-2  1            214022  ISAKOY        1.024858
16974   EIH:   221121  228621          YILDIRIM              OSMANGAZI     1            227221  ULUDAG        1.024859
16975   EIH:   221121  228621          YILDIRIM              OSMANGAZI     1            227222  ULUDAG        1.024859
16976   EIH:   211421  211521          KROMANCELIK           COLAKOGLU     1            211121  SOGANLIK      1.024860
16977   EIH:   211421  211521          KROMANCELIK           COLAKOGLU     1            211122  SOGANLIK      1.024860
16978   EIH:   210021  217621          UMRANIYE              DUDULLUMETRO  1            211222  KARTAL        1.024865
16979   EIH:   211222  211621          KARTAL                ICMELER       1            216722  GEBZEKIMYA    1.024868
16980   EIH:   211222  211621          KARTAL                ICMELER       1            216721  GEBZEKIMYA    1.024868
16981   EIH:   210211  231111          PASAKOY               OSMANCA       1            220821  ORHANGAZI     1.024873
16982   EIH:   210211  231111          PASAKOY               OSMANCA       1            215821  ASILDEMIRCLK  1.024879
16983   EIH:   227221  292021          ULUDAG                KESTELSANAL   1            227221  ULUDAG        1.024881
16984   EIH:   227221  292021          ULUDAG                KESTELSANAL   1            227222  ULUDAG        1.024881
16985  BANK:   220111  220122         BURSASANAYI B         BURSASANAYI B  1            221421  ORHANELITES   1.024890
16986   EIH:   220011  220110          BURSADG               BURSASANAYI   1            215821  ASILDEMIRCLK  1.024892
16987   EIH:   220011  220110          BURSADG               BURSASANAYI   1            220821  ORHANGAZI     1.024893
16988   EIH:   210122  212122          TEPEOREN              YARIMCA1      1            211222  KARTAL        1.024898
16989   EIH:   214210  227211          KOCAELI               ULUDAG        1            220621  KARSAK        1.024898
16990  BANK:   210010  210021           UMRANIYE B-           UMRANIYE B-  2            211121  SOGANLIK      1.024907
16991  BANK:   210010  210021           UMRANIYE B-           UMRANIYE B-  2            211122  SOGANLIK      1.024907
16992   EIH:   210211  231111          PASAKOY               OSMANCA       1            211022  BBAKKALKOY    1.024909
16993   EIH:   210510  216911          ADA2DGKC              KAVACIK       1            215821  ASILDEMIRCLK  1.024912
16994   EIH:   210510  216911          ADA2DGKC              KAVACIK       1            220821  ORHANGAZI     1.024914
16995   EIH:   120311  214510          ALIBEYKOY             BEYKOZ        1            212221  SILE          1.024919
16996   EIH:   120311  214510          ALIBEYKOY             BEYKOZ        1            214021  ISAKOY        1.024919
16997   EIH:   120311  214510          ALIBEYKOY             BEYKOZ        1            214022  ISAKOY        1.024919
16998   EIH:   214310  290310          DILISKELESIG          DCELIKSANAL   1            211222  KARTAL        1.024921
16999   EIH:   220023  220922          BURSADG               OTOSANSIT     1            228221  RBKARESI      1.024925
17000   EIH:   210221  212021          PASAKOY               DUDULLU       1            211222  KARTAL        1.024935
17001   EIH:   220110  310010          BURSASANAYI           KOYLUKOY      1            224921  POLATTES      1.024937
17002   EIH:   220110  310010          BURSASANAYI           KOYLUKOY      1            224922  POLATTES      1.024937
17003   OTR:   214310  214322    DILISKELESIG OTR-1    DILISKELESIG OTR-1  1            211522  COLAKOGLU     1.024940
17004   EIH:   220111  220210          BURSASANAYI           GURAGAC       1            211222  KARTAL        1.024942
17005   EIH:   210211  231111          PASAKOY               OSMANCA       1            220621  KARSAK        1.024944
17006   EIH:   210010  210110          UMRANIYE              TEPEOREN      1            211121  SOGANLIK      1.024951
17007   EIH:   210010  210110          UMRANIYE              TEPEOREN      1            211122  SOGANLIK      1.024951
17008   EIH:   214510  216910          BEYKOZ                KAVACIK       1            211222  KARTAL        1.024955
17009   EIH:   220011  220110          BURSADG               BURSASANAYI   1            220621  KARSAK        1.024957
17010   EIH:   215521  228722          ULURES                ORHANELI      1            227222  ULUDAG        1.024963
17011   EIH:   215521  228722          ULURES                ORHANELI      1            227221  ULUDAG        1.024963
17012   EIH:   220511  222811          SEYITOMER             ESKISEHIR3    1            220221  GURAGAC       1.024965
17013   EIH:   214711  214810          YENIDGKC              MAKINAOSB     1            215821  ASILDEMIRCLK  1.024965
17014   EIH:   210111  217711          TEPEOREN              ATASEHIR      1            211122  SOGANLIK      1.024969
17015   EIH:   210111  217711          TEPEOREN              ATASEHIR      1            211121  SOGANLIK      1.024969
17016   EIH:   210111  210311          TEPEOREN              ADAPAZARI     1            215821  ASILDEMIRCLK  1.024973
17017   EIH:   220321  222321          TUNCBILEK-A           BILORSA       1            215821  ASILDEMIRCLK  1.024975
17018   EIH:   210510  216911          ADA2DGKC              KAVACIK       1            220621  KARSAK        1.024977
17019   EIH:   210111  214310          TEPEOREN              DILISKELESIG  1            215821  ASILDEMIRCLK  1.024980
17020   EIH:   214711  214810          YENIDGKC              MAKINAOSB     1            220821  ORHANGAZI     1.024982
17021   OTR:   214310  214322    DILISKELESIG OTR-1    DILISKELESIG OTR-1  1            211222  KARTAL        1.024985
17022  BANK:   210110  210121            TEPEOREN A            TEPEOREN A  2            217221  SIDDIK        1.024986
17023   OTR:   214311  214322    DILISKELESIG OTR-2    DILISKELESIG OTR-2  1            211522  COLAKOGLU     1.024986
17024   OTR:   211210  211222        KARTAL A-OTR-2        KARTAL A-OTR-2  1            212221  SILE          1.024987
17025   OTR:   211210  211222        KARTAL A-OTR-2        KARTAL A-OTR-2  1            214022  ISAKOY        1.024988
17026   OTR:   214311  214322    DILISKELESIG OTR-2    DILISKELESIG OTR-2  1            211222  KARTAL        1.024988
17027   OTR:   211210  211222        KARTAL A-OTR-2        KARTAL A-OTR-2  1            214021  ISAKOY        1.024988
17028   EIH:   211321  211822          TUZLA                 GEBZEOSB      1            210222  PASAKOY       1.024988
17029   EIH:   210111  210311          TEPEOREN              ADAPAZARI     1            220821  ORHANGAZI     1.024992
17030  BANK:   210010  210022           UMRANIYE A-           UMRANIYE A-  2            212221  SILE          1.024993
17031  BANK:   210010  210022           UMRANIYE A-           UMRANIYE A-  2            214022  ISAKOY        1.024994
17032  BANK:   210010  210022           UMRANIYE A-           UMRANIYE A-  2            214021  ISAKOY        1.024994
17033   EIH:   211622  214322          ICMELER               DILISKELESIG  1            210122  TEPEOREN      1.024995
17034   OTR:   211210  211222        KARTAL A-OTR-2        KARTAL A-OTR-2  1            211022  BBAKKALKOY    1.024995
17035   EIH:   214321  214821          DILISKELESIG          MAKINAOSB     1            210122  TEPEOREN      1.024995
17036   EIH:   220210  220510          GURAGAC               SEYITOMER     1            215821  ASILDEMIRCLK  1.024996
17037   EIH:   214821  216721          MAKINAOSB             GEBZEKIMYA    1            211121  SOGANLIK      1.024999
17038   EIH:   214821  216721          MAKINAOSB             GEBZEKIMYA    1            211122  SOGANLIK      1.024999
17039   EIH:   210111  214310          TEPEOREN              DILISKELESIG  1            220821  ORHANGAZI     1.025001
17040  BANK:   210110  210121            TEPEOREN A            TEPEOREN A  2            215821  ASILDEMIRCLK  1.025002
17041  BANK:   210210  210221             PASAKOY A             PASAKOY A  1            215821  ASILDEMIRCLK  1.025002
17042   EIH:   220122  221221          BURSASANAYI           BOSEN         1            227222  ULUDAG        1.025002
17043   EIH:   220122  221221          BURSASANAYI           BOSEN         1            227221  ULUDAG        1.025002
17044   EIH:   211221  211622          KARTAL                ICMELER       1            211121  SOGANLIK      1.025005
17045   EIH:   211221  211622          KARTAL                ICMELER       1            211122  SOGANLIK      1.025005
17046  BANK:   210010  210022           UMRANIYE A-           UMRANIYE A-  2            211222  KARTAL        1.025006
17047   EIH:   220321  222321          TUNCBILEK-A           BILORSA       1            220821  ORHANGAZI     1.025006
17048   OTR:   211211  211221        KARTAL B-OTR-4        KARTAL B-OTR-4  1            212221  SILE          1.025006
17049   EIH:   211222  211621          KARTAL                ICMELER       1            215821  ASILDEMIRCLK  1.025007
17050   EIH:   210010  210911          UMRANIYE              KBAKKALKOY    1            215821  ASILDEMIRCLK  1.025007
17051   OTR:   211211  211221        KARTAL B-OTR-4        KARTAL B-OTR-4  1            214021  ISAKOY        1.025007
17052   OTR:   211211  211221        KARTAL B-OTR-4        KARTAL B-OTR-4  1            214022  ISAKOY        1.025007
17053   EIH:   210910  215211          KBAKKALKOY            MALTEPEIST    1            215821  ASILDEMIRCLK  1.025010
17054   EIH:   222821  224121          ESKISEHIR3            ESKISEHIRCIM  1            215821  ASILDEMIRCLK  1.025010
17055   EIH:   220521  227521          SEYITOMER             KUMAS         1            215821  ASILDEMIRCLK  1.025010
17056   EIH:   220221  290821          GURAGAC               KUMBETSANAL   1            215821  ASILDEMIRCLK  1.025011
17057   EIH:   222721  290821          ESKISEHIR2            KUMBETSANAL   1            215821  ASILDEMIRCLK  1.025011
17058  BANK:   210211  210222             PASAKOY B             PASAKOY B  1            215821  ASILDEMIRCLK  1.025012
17059   EIH:   211210  215210          KARTAL                MALTEPEIST    1            215821  ASILDEMIRCLK  1.025012
17060   EIH:   214310  290310          DILISKELESIG          DCELIKSANAL   1            215821  ASILDEMIRCLK  1.025014
17061   EIH:   210221  212021          PASAKOY               DUDULLU       1            215821  ASILDEMIRCLK  1.025014
17062   EIH:   210111  214811          TEPEOREN              MAKINAOSB     1            211222  KARTAL        1.025014
17063   EIH:   211221  211622          KARTAL                ICMELER       1            215821  ASILDEMIRCLK  1.025014
17064   EIH:   224121  225121          ESKISEHIRCIM          BOZUYUKOSB    1            215821  ASILDEMIRCLK  1.025014
17065   EIH:   220321  222822          TUNCBILEK-A           ESKISEHIR3    1            215821  ASILDEMIRCLK  1.025014
17066  BANK:   210111  210122            TEPEOREN B            TEPEOREN B  1            215821  ASILDEMIRCLK  1.025015
17067   EIH:   220023  220922          BURSADG               OTOSANSIT     1            215821  ASILDEMIRCLK  1.025015
17068   EIH:   220023  228221          BURSADG               RBKARESI      1            215821  ASILDEMIRCLK  1.025017
17069   EIH:   211321  211621          TUZLA                 ICMELER       1            215821  ASILDEMIRCLK  1.025017
17070   EIH:   220210  220510          GURAGAC               SEYITOMER     1            220821  ORHANGAZI     1.025018
17071   EIH:   220921  228221          OTOSANSIT             RBKARESI      1            215821  ASILDEMIRCLK  1.025018
17072   EIH:   219110  290310          COLAKOGLU400          DCELIKSANAL   1            215821  ASILDEMIRCLK  1.025018
17073   EIH:   211521  219121          COLAKOGLU             COLAKOGLU400  1            215821  ASILDEMIRCLK  1.025018
17074   OTR:   211210  211221        KARTAL C-OTR-6        KARTAL C-OTR-6  1            215821  ASILDEMIRCLK  1.025018
17075   EIH:   211522  214322          COLAKOGLU             DILISKELESIG  1            215821  ASILDEMIRCLK  1.025018
17076   EIH:   210021  217621          UMRANIYE              DUDULLUMETRO  1            211121  SOGANLIK      1.025018
17077   EIH:   210021  217621          UMRANIYE              DUDULLUMETRO  1            211122  SOGANLIK      1.025018
17078   EIH:   221721  229421          AKCALAR               GUNEY-1RES    1            215821  ASILDEMIRCLK  1.025019
17079  BANK:   210010  210021           UMRANIYE B-           UMRANIYE B-  2            215821  ASILDEMIRCLK  1.025019
17080   EIH:   224022  311121          KARACABEY             GOBEL         1            215821  ASILDEMIRCLK  1.025020
17081   EIH:   223621  227522          KIRKA                 KUMAS         1            215821  ASILDEMIRCLK  1.025020
17082   EIH:   221521  311121          MKEMALPASA            GOBEL         1            215821  ASILDEMIRCLK  1.025020
17083   EIH:   210122  211822          TEPEOREN              GEBZEOSB      1            215821  ASILDEMIRCLK  1.025020
17084   EIH:   222721  222821          ESKISEHIR2            ESKISEHIR3    1            215821  ASILDEMIRCLK  1.025020
17085   EIH:   225421  227221          TURANKOY              ULUDAG        1            227222  ULUDAG        1.025020
17086   EIH:   227621  229421          HARMANLIKRES          GUNEY-1RES    1            215821  ASILDEMIRCLK  1.025020
17087   EIH:   225421  227221          TURANKOY              ULUDAG        1            227221  ULUDAG        1.025020
17088   OTR:   214311  214322    DILISKELESIG OTR-2    DILISKELESIG OTR-2  1            215821  ASILDEMIRCLK  1.025020
17089   OTR:   214310  214322    DILISKELESIG OTR-1    DILISKELESIG OTR-1  1            215821  ASILDEMIRCLK  1.025020
17090   EIH:   228621  291821          OSMANGAZI             BSANAYISANAL  1            215821  ASILDEMIRCLK  1.025021
17091   EIH:   220121  291821          BURSASANAYI           BSANAYISANAL  1            215821  ASILDEMIRCLK  1.025021
17092   EIH:   227121  228721          DEVECIKONAGI          ORHANELI      1            215821  ASILDEMIRCLK  1.025021
17093   OTR:   211211  211221        KARTAL B-OTR-4        KARTAL B-OTR-4  1            215821  ASILDEMIRCLK  1.025021
17094   EIH:   210021  217621          UMRANIYE              DUDULLUMETRO  1            215821  ASILDEMIRCLK  1.025021
17095   OTR:   214811  214822     MAKINAOSB B-OTR-3     MAKINAOSB B-OTR-3  1            215821  ASILDEMIRCLK  1.025021
17096  BANK:   210010  210022           UMRANIYE A-           UMRANIYE A-  2            215821  ASILDEMIRCLK  1.025021
17097   EIH:   222822  227922          ESKISEHIR3            ESKISEHIROSB  1            215821  ASILDEMIRCLK  1.025021
17098   EIH:   222821  227921          ESKISEHIR3            ESKISEHIROSB  1            215821  ASILDEMIRCLK  1.025021
17099   EIH:   211321  211822          TUZLA                 GEBZEOSB      1            215821  ASILDEMIRCLK  1.025022
17100   EIH:   227121  311121          DEVECIKONAGI          GOBEL         1            215821  ASILDEMIRCLK  1.025022
17101   EIH:   215521  222121          ULURES                INEGOL        1            215821  ASILDEMIRCLK  1.025022
17102   EIH:   214821  216721          MAKINAOSB             GEBZEKIMYA    1            215821  ASILDEMIRCLK  1.025022
17103   EIH:   220122  228622          BURSASANAYI           OSMANGAZI     1            215821  ASILDEMIRCLK  1.025022
17104   EIH:   222121  228721          INEGOL                ORHANELI      1            215821  ASILDEMIRCLK  1.025023
17105   EIH:   210922  216622          KBAKKALKOY            KADIKOY       1            215821  ASILDEMIRCLK  1.025023
17106   EIH:   224021  227621          KARACABEY             HARMANLIKRES  1            215821  ASILDEMIRCLK  1.025023
17107   EIH:   210121  211921          TEPEOREN              KURTKOY       1            215821  ASILDEMIRCLK  1.025023
17108  BANK:   220111  220121         BURSASANAYI A         BURSASANAYI A  2            215821  ASILDEMIRCLK  1.025023
17109   OTR:   210911  210921    KBAKKALKOY A-OTR-2    KBAKKALKOY A-OTR-2  1            215821  ASILDEMIRCLK  1.025023
17110   EIH:   221321  228722          BESEVLER              ORHANELI      1            215821  ASILDEMIRCLK  1.025023
17111   OTR:   210910  210922    KBAKKALKOY B-OTR-4    KBAKKALKOY B-OTR-4  1            215821  ASILDEMIRCLK  1.025023
17112   EIH:   221621  221721          GORUKLE               AKCALAR       1            215821  ASILDEMIRCLK  1.025023
17113   EIH:   210022  210721          UMRANIYE              SELIMIYE      1            215821  ASILDEMIRCLK  1.025023
17114   EIH:   211421  211521          KROMANCELIK           COLAKOGLU     1            215821  ASILDEMIRCLK  1.025023
17115   EIH:   225221  228722          POYRAZRES_SU          ORHANELI      1            215821  ASILDEMIRCLK  1.025024
17116   EIH:   221521  225221          MKEMALPASA            POYRAZRES_SU  1            215821  ASILDEMIRCLK  1.025024
17117   OTR:   214810  214821     MAKINAOSB A-OTR-1     MAKINAOSB A-OTR-1  1            215821  ASILDEMIRCLK  1.025024
17118   EIH:   222921  223621          CIFTELER              KIRKA         1            215821  ASILDEMIRCLK  1.025024
17119   OTR:   219110  219121  COLAKOGLU400 A-OTR-1  COLAKOGLU400 A-OTR-1  1            215821  ASILDEMIRCLK  1.025024
17120   EIH:   210821  210922          GOZTEPE               KBAKKALKOY    1            215821  ASILDEMIRCLK  1.025024
17121   EIH:   211321  211422          TUZLA                 KROMANCELIK   1            215821  ASILDEMIRCLK  1.025024
17122   OTR:   219110  219121  COLAKOGLU400 A-OTR-2  COLAKOGLU400 A-OTR-2  2            215821  ASILDEMIRCLK  1.025024
17123   EIH:   210022  210922          UMRANIYE              KBAKKALKOY    1            215821  ASILDEMIRCLK  1.025024
17124   EIH:   220121  228721          BURSASANAYI           ORHANELI      1            215821  ASILDEMIRCLK  1.025024
17125   EIH:   211022  211122          BBAKKALKOY            SOGANLIK      1            215821  ASILDEMIRCLK  1.025024
17126   EIH:   220121  221821          BURSASANAYI           DEMIRTAS      1            215821  ASILDEMIRCLK  1.025024
17127   EIH:   210122  212122          TEPEOREN              YARIMCA1      1            215821  ASILDEMIRCLK  1.025024
17128   EIH:   221121  228621          YILDIRIM              OSMANGAZI     1            215821  ASILDEMIRCLK  1.025024
17129   EIH:   211022  211222          BBAKKALKOY            KARTAL        1            215821  ASILDEMIRCLK  1.025025
17130   EIH:   215521  228722          ULURES                ORHANELI      1            215821  ASILDEMIRCLK  1.025025
17131   EIH:   210222  211022          PASAKOY               BBAKKALKOY    2            215821  ASILDEMIRCLK  1.025025
17132   EIH:   214822  217221          MAKINAOSB             SIDDIK        1            215821  ASILDEMIRCLK  1.025025
17133   EIH:   210222  211022          PASAKOY               BBAKKALKOY    1            215821  ASILDEMIRCLK  1.025025
17134   EIH:   219321  224221          HASANAGA              ULUABATHES    1            215821  ASILDEMIRCLK  1.025025
17135   EIH:   210121  211821          TEPEOREN              GEBZEOSB      2            215821  ASILDEMIRCLK  1.025025
17136   EIH:   210121  211821          TEPEOREN              GEBZEOSB      1            215821  ASILDEMIRCLK  1.025025
17137   OTR:   220111  220121   BURSASANAYI C-OTR-5   BURSASANAYI C-OTR-5  1            215821  ASILDEMIRCLK  1.025025
17138   OTR:   211210  211222        KARTAL A-OTR-2        KARTAL A-OTR-2  1            215821  ASILDEMIRCLK  1.025025
17139   EIH:   211221  211921          KARTAL                KURTKOY       2            215821  ASILDEMIRCLK  1.025025
17140   EIH:   211221  211921          KARTAL                KURTKOY       1            215821  ASILDEMIRCLK  1.025025
17141   EIH:   210110  214710          TEPEOREN              YENIDGKC      1            215821  ASILDEMIRCLK  1.025025
17142   EIH:   221221  221821          BOSEN                 DEMIRTAS      1            215821  ASILDEMIRCLK  1.025026
17143   EIH:   221121  228622          YILDIRIM              OSMANGAZI     1            215821  ASILDEMIRCLK  1.025026
17144   EIH:   220021  221822          BURSADG               DEMIRTAS      1            215821  ASILDEMIRCLK  1.025026
17145   EIH:   220022  221822          BURSADG               DEMIRTAS      1            215821  ASILDEMIRCLK  1.025026
17146   EIH:   221421  228722          ORHANELITES           ORHANELI      1            215821  ASILDEMIRCLK  1.025026
17147   EIH:   221421  228721          ORHANELITES           ORHANELI      1            215821  ASILDEMIRCLK  1.025026
17148   EIH:   220322  220421          TUNCBILEK-A           TUNCBILEK-B   1            215821  ASILDEMIRCLK  1.025026
17149   EIH:   220321  220421          TUNCBILEK-A           TUNCBILEK-B   1            215821  ASILDEMIRCLK  1.025026
17150   EIH:   210122  212021          TEPEOREN              DUDULLU       1            215821  ASILDEMIRCLK  1.025027
17151   EIH:   210122  212021          TEPEOREN              DUDULLU       2            215821  ASILDEMIRCLK  1.025027
17152   EIH:   214510  216910          BEYKOZ                KAVACIK       1            215821  ASILDEMIRCLK  1.025027
17153   EIH:   222721  227921          ESKISEHIR2            ESKISEHIROSB  1            215821  ASILDEMIRCLK  1.025027
17154   EIH:   120311  214510          ALIBEYKOY             BEYKOZ        1            215821  ASILDEMIRCLK  1.025027
17155   EIH:   120310  216911          ALIBEYKOY             KAVACIK       1            215821  ASILDEMIRCLK  1.025027
17156   EIH:   220122  221221          BURSASANAYI           BOSEN         1            215821  ASILDEMIRCLK  1.025027
17157   EIH:   221921  292021          KESTEL                KESTELSANAL   1            215821  ASILDEMIRCLK  1.025027
17158   EIH:   211622  214322          ICMELER               DILISKELESIG  1            215821  ASILDEMIRCLK  1.025027
17159   EIH:   220121  221322          BURSASANAYI           BESEVLER      1            215821  ASILDEMIRCLK  1.025028
17160   EIH:   214321  214821          DILISKELESIG          MAKINAOSB     1            215821  ASILDEMIRCLK  1.025028
17161   EIH:   211822  216721          GEBZEOSB              GEBZEKIMYA    1            215821  ASILDEMIRCLK  1.025028
17162   EIH:   211521  214321          COLAKOGLU             DILISKELESIG  1            215821  ASILDEMIRCLK  1.025028
17163   EIH:   221921  225422          KESTEL                TURANKOY      1            215821  ASILDEMIRCLK  1.025028
17164   EIH:   214822  216722          MAKINAOSB             GEBZEKIMYA    1            215821  ASILDEMIRCLK  1.025028
17165   EIH:   210010  210110          UMRANIYE              TEPEOREN      1            215821  ASILDEMIRCLK  1.025028
17166   EIH:   210111  217711          TEPEOREN              ATASEHIR      1            215821  ASILDEMIRCLK  1.025028
17167   EIH:   227221  292021          ULUDAG                KESTELSANAL   1            215821  ASILDEMIRCLK  1.025029
17168  BANK:   210110  210121            TEPEOREN A            TEPEOREN A  2            220821  ORHANGAZI     1.025029
17169  BANK:   210210  210221             PASAKOY A             PASAKOY A  1            220821  ORHANGAZI     1.025029
17170   EIH:   214711  214810          YENIDGKC              MAKINAOSB     1            220621  KARSAK        1.025029
17171   EIH:   225421  227221          TURANKOY              ULUDAG        1            215821  ASILDEMIRCLK  1.025029
17172   EIH:   211211  214711          KARTAL                YENIDGKC      1            215821  ASILDEMIRCLK  1.025030
17173   EIH:   222121  227221          INEGOL                ULUDAG        1            215821  ASILDEMIRCLK  1.025031
17174   EIH:   223321  291321          KUTAHYA               KUTAHYASANAL  1            215821  ASILDEMIRCLK  1.025031
17175   EIH:   210110  214211          TEPEOREN              KOCAELI       1            215821  ASILDEMIRCLK  1.025032
17176  BANK:   210110  210121            TEPEOREN A            TEPEOREN A  2            211022  BBAKKALKOY    1.025032
17177   EIH:   210010  217710          UMRANIYE              ATASEHIR      1            215821  ASILDEMIRCLK  1.025032
17178   EIH:   210111  214811          TEPEOREN              MAKINAOSB     1            215821  ASILDEMIRCLK  1.025034
17179   EIH:   220511  222811          SEYITOMER             ESKISEHIR3    1            215821  ASILDEMIRCLK  1.025035
17180   EIH:   211222  211621          KARTAL                ICMELER       1            220821  ORHANGAZI     1.025035
17181   EIH:   210010  210911          UMRANIYE              KBAKKALKOY    1            220821  ORHANGAZI     1.025035
17182   EIH:   210111  210311          TEPEOREN              ADAPAZARI     1            220621  KARSAK        1.025037
17183   EIH:   220321  222321          TUNCBILEK-A           BILORSA       1            220621  KARSAK        1.025039
17184   EIH:   222521  225621          BOZUYUK               KARTALRES     1            215821  ASILDEMIRCLK  1.025039
17185   EIH:   210910  215211          KBAKKALKOY            MALTEPEIST    1            220821  ORHANGAZI     1.025039
17186   EIH:   220521  227521          SEYITOMER             KUMAS         1            220821  ORHANGAZI     1.025040
17187   EIH:   120911  210210          ZEKERIYAKOY           PASAKOY       1            215821  ASILDEMIRCLK  1.025041
17188   EIH:   220221  290821          GURAGAC               KUMBETSANAL   1            220821  ORHANGAZI     1.025041
17189   EIH:   222721  290821          ESKISEHIR2            KUMBETSANAL   1            220821  ORHANGAZI     1.025041
17190  BANK:   210211  210222             PASAKOY B             PASAKOY B  1            220821  ORHANGAZI     1.025042
17191   EIH:   211210  215210          KARTAL                MALTEPEIST    1            220821  ORHANGAZI     1.025042
17192   EIH:   211521  214321          COLAKOGLU             DILISKELESIG  1            210122  TEPEOREN      1.025042
17193   EIH:   222821  224121          ESKISEHIR3            ESKISEHIRCIM  1            220821  ORHANGAZI     1.025042
17194   OTR:   222811  222821    ESKISEHIR3 B-OTR-4    ESKISEHIR3 B-OTR-4  1            215821  ASILDEMIRCLK  1.025044
17195   EIH:   210111  214310          TEPEOREN              DILISKELESIG  1            220621  KARSAK        1.025044
17196   EIH:   214310  290310          DILISKELESIG          DCELIKSANAL   1            220821  ORHANGAZI     1.025044
17197   EIH:   210221  212021          PASAKOY               DUDULLU       1            220821  ORHANGAZI     1.025044
17198   EIH:   211221  211622          KARTAL                ICMELER       1            220821  ORHANGAZI     1.025045
17199   EIH:   220321  222822          TUNCBILEK-A           ESKISEHIR3    1            220821  ORHANGAZI     1.025045
17200  BANK:   210111  210122            TEPEOREN B            TEPEOREN B  1            220821  ORHANGAZI     1.025046
17201   EIH:   224121  225121          ESKISEHIRCIM          BOZUYUKOSB    1            220821  ORHANGAZI     1.025047
17202   EIH:   211321  211621          TUZLA                 ICMELER       1            220821  ORHANGAZI     1.025049
17203   EIH:   221721  229421          AKCALAR               GUNEY-1RES    1            220821  ORHANGAZI     1.025049
17204   EIH:   228621  291821          OSMANGAZI             BSANAYISANAL  1            220821  ORHANGAZI     1.025050
17205   EIH:   211521  219121          COLAKOGLU             COLAKOGLU400  1            220821  ORHANGAZI     1.025050
17206   EIH:   219110  290310          COLAKOGLU400          DCELIKSANAL   1            220821  ORHANGAZI     1.025050
17207   OTR:   211210  211221        KARTAL C-OTR-6        KARTAL C-OTR-6  1            220821  ORHANGAZI     1.025050
17208   EIH:   220121  291821          BURSASANAYI           BSANAYISANAL  1            220821  ORHANGAZI     1.025050
17209   EIH:   222822  225621          ESKISEHIR3            KARTALRES     1            215821  ASILDEMIRCLK  1.025050
17210   EIH:   211522  214322          COLAKOGLU             DILISKELESIG  1            220821  ORHANGAZI     1.025050
17211   EIH:   221521  311121          MKEMALPASA            GOBEL         1            220821  ORHANGAZI     1.025051
17212   EIH:   224022  311121          KARACABEY             GOBEL         1            220821  ORHANGAZI     1.025051
17213  BANK:   220111  220121         BURSASANAYI A         BURSASANAYI A  2            220821  ORHANGAZI     1.025051
17214  BANK:   210010  210021           UMRANIYE B-           UMRANIYE B-  2            220821  ORHANGAZI     1.025051
17215   OTR:   222811  222821    ESKISEHIR3 B-OTR-3    ESKISEHIR3 B-OTR-3  2            215821  ASILDEMIRCLK  1.025051
17216   EIH:   215521  222121          ULURES                INEGOL        1            220821  ORHANGAZI     1.025052
17217   EIH:   223621  227522          KIRKA                 KUMAS         1            220821  ORHANGAZI     1.025052
17218   EIH:   227121  228721          DEVECIKONAGI          ORHANELI      1            220821  ORHANGAZI     1.025052
17219   EIH:   227621  229421          HARMANLIKRES          GUNEY-1RES    1            220821  ORHANGAZI     1.025052
17220   EIH:   222721  222821          ESKISEHIR2            ESKISEHIR3    1            220821  ORHANGAZI     1.025052
17221   EIH:   220122  228622          BURSASANAYI           OSMANGAZI     1            220821  ORHANGAZI     1.025052
17222   EIH:   210122  211822          TEPEOREN              GEBZEOSB      1            220821  ORHANGAZI     1.025052
17223   EIH:   222121  228721          INEGOL                ORHANELI      1            220821  ORHANGAZI     1.025052
17224   OTR:   214311  214322    DILISKELESIG OTR-2    DILISKELESIG OTR-2  1            220821  ORHANGAZI     1.025053
17225   OTR:   214310  214322    DILISKELESIG OTR-1    DILISKELESIG OTR-1  1            220821  ORHANGAZI     1.025053
17226   EIH:   220022  220721          BURSADG               GEMLIK        1            212221  SILE          1.025053
17227   EIH:   225421  227221          TURANKOY              ULUDAG        1            220922  OTOSANSIT     1.025053
17228   EIH:   225421  227221          TURANKOY              ULUDAG        1            220921  OTOSANSIT     1.025053
17229   EIH:   214210  214810          KOCAELI               MAKINAOSB     1            215821  ASILDEMIRCLK  1.025053
17230   OTR:   211211  211221        KARTAL B-OTR-4        KARTAL B-OTR-4  1            220821  ORHANGAZI     1.025053
17231   OTR:   214811  214822     MAKINAOSB B-OTR-3     MAKINAOSB B-OTR-3  1            220821  ORHANGAZI     1.025054
17232   EIH:   210021  217621          UMRANIYE              DUDULLUMETRO  1            220821  ORHANGAZI     1.025054
17233   EIH:   227121  311121          DEVECIKONAGI          GOBEL         1            220821  ORHANGAZI     1.025054
17234  BANK:   210010  210022           UMRANIYE A-           UMRANIYE A-  2            220821  ORHANGAZI     1.025054
17235   EIH:   220022  220721          BURSADG               GEMLIK        1            214022  ISAKOY        1.025054
17236   EIH:   220022  220721          BURSADG               GEMLIK        1            214021  ISAKOY        1.025054
17237   EIH:   222821  227921          ESKISEHIR3            ESKISEHIROSB  1            220821  ORHANGAZI     1.025054
17238   EIH:   222822  227922          ESKISEHIR3            ESKISEHIROSB  1            220821  ORHANGAZI     1.025054
17239   EIH:   211321  211822          TUZLA                 GEBZEOSB      1            220821  ORHANGAZI     1.025054
17240   EIH:   220023  220922          BURSADG               OTOSANSIT     1            220821  ORHANGAZI     1.025055
17241   EIH:   214821  216721          MAKINAOSB             GEBZEKIMYA    1            220821  ORHANGAZI     1.025055
17242   EIH:   215521  228722          ULURES                ORHANELI      1            220821  ORHANGAZI     1.025055
17243   EIH:   224021  227621          KARACABEY             HARMANLIKRES  1            220821  ORHANGAZI     1.025055
17244   EIH:   220023  228221          BURSADG               RBKARESI      1            220821  ORHANGAZI     1.025055
17245   EIH:   210121  211921          TEPEOREN              KURTKOY       1            220821  ORHANGAZI     1.025056
17246   EIH:   210922  216622          KBAKKALKOY            KADIKOY       1            220821  ORHANGAZI     1.025056
17247   EIH:   225221  228722          POYRAZRES_SU          ORHANELI      1            220821  ORHANGAZI     1.025056
17248   EIH:   221521  225221          MKEMALPASA            POYRAZRES_SU  1            220821  ORHANGAZI     1.025056
17249   EIH:   221621  221721          GORUKLE               AKCALAR       1            220821  ORHANGAZI     1.025056
17250   OTR:   210910  210922    KBAKKALKOY B-OTR-4    KBAKKALKOY B-OTR-4  1            220821  ORHANGAZI     1.025056
17251   OTR:   210911  210921    KBAKKALKOY A-OTR-2    KBAKKALKOY A-OTR-2  1            220821  ORHANGAZI     1.025056
17252   EIH:   220921  228221          OTOSANSIT             RBKARESI      1            220821  ORHANGAZI     1.025056
17253   EIH:   221121  228621          YILDIRIM              OSMANGAZI     1            220821  ORHANGAZI     1.025056
17254   EIH:   210022  210721          UMRANIYE              SELIMIYE      1            220821  ORHANGAZI     1.025056
17255   EIH:   211421  211521          KROMANCELIK           COLAKOGLU     1            220821  ORHANGAZI     1.025056
17256   OTR:   220111  220121   BURSASANAYI C-OTR-5   BURSASANAYI C-OTR-5  1            220821  ORHANGAZI     1.025057
17257   OTR:   214810  214821     MAKINAOSB A-OTR-1     MAKINAOSB A-OTR-1  1            220821  ORHANGAZI     1.025057
17258   EIH:   222921  223621          CIFTELER              KIRKA         1            220821  ORHANGAZI     1.025057
17259   EIH:   210821  210922          GOZTEPE               KBAKKALKOY    1            220821  ORHANGAZI     1.025057
17260   OTR:   219110  219121  COLAKOGLU400 A-OTR-1  COLAKOGLU400 A-OTR-1  1            220821  ORHANGAZI     1.025057
17261   OTR:   219110  219121  COLAKOGLU400 A-OTR-2  COLAKOGLU400 A-OTR-2  2            220821  ORHANGAZI     1.025057
17262   EIH:   211321  211422          TUZLA                 KROMANCELIK   1            220821  ORHANGAZI     1.025057
17263   EIH:   210022  210922          UMRANIYE              KBAKKALKOY    1            220821  ORHANGAZI     1.025057
17264   EIH:   221321  228722          BESEVLER              ORHANELI      1            220821  ORHANGAZI     1.025057
17265   EIH:   211022  211122          BBAKKALKOY            SOGANLIK      1            220821  ORHANGAZI     1.025057
17266   EIH:   220121  221821          BURSASANAYI           DEMIRTAS      1            220821  ORHANGAZI     1.025057
17267   EIH:   210122  212122          TEPEOREN              YARIMCA1      1            220821  ORHANGAZI     1.025058
17268   EIH:   120911  210210          ZEKERIYAKOY           PASAKOY       1            211122  SOGANLIK      1.025058
17269   EIH:   211022  211222          BBAKKALKOY            KARTAL        1            220821  ORHANGAZI     1.025058
17270   EIH:   120911  210210          ZEKERIYAKOY           PASAKOY       1            211121  SOGANLIK      1.025058
17271   EIH:   220121  228721          BURSASANAYI           ORHANELI      1            220821  ORHANGAZI     1.025058
17272   EIH:   221121  228622          YILDIRIM              OSMANGAZI     1            220821  ORHANGAZI     1.025058
17273   EIH:   210222  211022          PASAKOY               BBAKKALKOY    1            220821  ORHANGAZI     1.025058
17274   EIH:   210222  211022          PASAKOY               BBAKKALKOY    2            220821  ORHANGAZI     1.025058
17275   EIH:   219321  224221          HASANAGA              ULUABATHES    1            220821  ORHANGAZI     1.025058
17276   EIH:   214822  217221          MAKINAOSB             SIDDIK        1            220821  ORHANGAZI     1.025058
17277   EIH:   210121  211821          TEPEOREN              GEBZEOSB      2            220821  ORHANGAZI     1.025058
17278   EIH:   221921  292021          KESTEL                KESTELSANAL   1            220821  ORHANGAZI     1.025058
17279   EIH:   210121  211821          TEPEOREN              GEBZEOSB      1            220821  ORHANGAZI     1.025059
17280   EIH:   225421  227221          TURANKOY              ULUDAG        1            220821  ORHANGAZI     1.025059
17281   OTR:   211210  211222        KARTAL A-OTR-2        KARTAL A-OTR-2  1            220821  ORHANGAZI     1.025059
17282   EIH:   210110  214710          TEPEOREN              YENIDGKC      1            220821  ORHANGAZI     1.025059
17283   EIH:   211221  211921          KARTAL                KURTKOY       2            220821  ORHANGAZI     1.025059
17284   EIH:   211221  211921          KARTAL                KURTKOY       1            220821  ORHANGAZI     1.025059
17285   EIH:   221221  221821          BOSEN                 DEMIRTAS      1            220821  ORHANGAZI     1.025059
17286   EIH:   227221  292021          ULUDAG                KESTELSANAL   1            220821  ORHANGAZI     1.025059
17287   EIH:   220021  221822          BURSADG               DEMIRTAS      1            220821  ORHANGAZI     1.025059
17288   EIH:   220121  221322          BURSASANAYI           BESEVLER      1            220821  ORHANGAZI     1.025059
17289   EIH:   220022  221822          BURSADG               DEMIRTAS      1            220821  ORHANGAZI     1.025059
17290   EIH:   221421  228721          ORHANELITES           ORHANELI      1            220821  ORHANGAZI     1.025060
17291   EIH:   221421  228722          ORHANELITES           ORHANELI      1            220821  ORHANGAZI     1.025060
17292   EIH:   221921  225422          KESTEL                TURANKOY      1            220821  ORHANGAZI     1.025060
17293   EIH:   220321  220421          TUNCBILEK-A           TUNCBILEK-B   1            220821  ORHANGAZI     1.025060
17294   EIH:   220322  220421          TUNCBILEK-A           TUNCBILEK-B   1            220821  ORHANGAZI     1.025060
17295   EIH:   214510  216910          BEYKOZ                KAVACIK       1            220821  ORHANGAZI     1.025060
17296   EIH:   210122  212021          TEPEOREN              DUDULLU       2            220821  ORHANGAZI     1.025060
17297   EIH:   210122  212021          TEPEOREN              DUDULLU       1            220821  ORHANGAZI     1.025060
17298   EIH:   210010  217710          UMRANIYE              ATASEHIR      1            211222  KARTAL        1.025060
17299   EIH:   120310  216911          ALIBEYKOY             KAVACIK       1            220821  ORHANGAZI     1.025061
17300   EIH:   220210  220510          GURAGAC               SEYITOMER     1            220621  KARSAK        1.025061
17301   EIH:   120311  214510          ALIBEYKOY             BEYKOZ        1            220821  ORHANGAZI     1.025061
17302   EIH:   222721  227921          ESKISEHIR2            ESKISEHIROSB  1            220821  ORHANGAZI     1.025061
17303   EIH:   220122  221221          BURSASANAYI           BOSEN         1            220821  ORHANGAZI     1.025061
17304   EIH:   211622  214322          ICMELER               DILISKELESIG  1            220821  ORHANGAZI     1.025061
17305   EIH:   214321  214821          DILISKELESIG          MAKINAOSB     1            220821  ORHANGAZI     1.025062
17306   EIH:   211822  216721          GEBZEOSB              GEBZEKIMYA    1            220821  ORHANGAZI     1.025062
17307   EIH:   211521  214321          COLAKOGLU             DILISKELESIG  1            220821  ORHANGAZI     1.025062
17308   EIH:   210010  210110          UMRANIYE              TEPEOREN      1            220821  ORHANGAZI     1.025062
17309   EIH:   210111  217711          TEPEOREN              ATASEHIR      1            220821  ORHANGAZI     1.025062
17310   EIH:   214822  216722          MAKINAOSB             GEBZEKIMYA    1            220821  ORHANGAZI     1.025063
17311   EIH:   211211  214711          KARTAL                YENIDGKC      1            220821  ORHANGAZI     1.025064
17312   EIH:   222121  227221          INEGOL                ULUDAG        1            220821  ORHANGAZI     1.025066
17313   EIH:   120311  214510          ALIBEYKOY             BEYKOZ        1            211222  KARTAL        1.025066
17314  BANK:   210210  210221             PASAKOY A             PASAKOY A  1            220621  KARSAK        1.025066
17315  BANK:   210110  210121            TEPEOREN A            TEPEOREN A  2            220621  KARSAK        1.025066
17316   EIH:   223321  291321          KUTAHYA               KUTAHYASANAL  1            220821  ORHANGAZI     1.025066
17317   EIH:   210110  214211          TEPEOREN              KOCAELI       1            220821  ORHANGAZI     1.025066
17318   EIH:   210010  217710          UMRANIYE              ATASEHIR      1            220821  ORHANGAZI     1.025067
17319   EIH:   210111  214811          TEPEOREN              MAKINAOSB     1            220821  ORHANGAZI     1.025069
17320   EIH:   210111  210311          TEPEOREN              ADAPAZARI     1            211022  BBAKKALKOY    1.025069
17321   EIH:   210010  210911          UMRANIYE              KBAKKALKOY    1            220621  KARSAK        1.025071
17322   EIH:   211222  211621          KARTAL                ICMELER       1            220621  KARSAK        1.025071
17323   EIH:   210910  215211          KBAKKALKOY            MALTEPEIST    1            220621  KARSAK        1.025074
17324   EIH:   222821  224121          ESKISEHIR3            ESKISEHIRCIM  1            220621  KARSAK        1.025074
17325   EIH:   220521  227521          SEYITOMER             KUMAS         1            220621  KARSAK        1.025074
17326  BANK:   222810  222822          ESKISEHIR3 A          ESKISEHIR3 A  2            215821  ASILDEMIRCLK  1.025075
17327   EIH:   220221  290821          GURAGAC               KUMBETSANAL   1            220621  KARSAK        1.025075
17328   EIH:   222721  290821          ESKISEHIR2            KUMBETSANAL   1            220621  KARSAK        1.025075
17329  BANK:   210211  210222             PASAKOY B             PASAKOY B  1            220621  KARSAK        1.025076
17330   EIH:   211210  215210          KARTAL                MALTEPEIST    1            220621  KARSAK        1.025076
17331   EIH:   222521  225621          BOZUYUK               KARTALRES     1            220821  ORHANGAZI     1.025077
17332   EIH:   120911  210210          ZEKERIYAKOY           PASAKOY       1            220821  ORHANGAZI     1.025077
17333   EIH:   210121  211921          TEPEOREN              KURTKOY       1            212221  SILE          1.025077
17334   EIH:   210221  212021          PASAKOY               DUDULLU       1            220621  KARSAK        1.025078
17335   EIH:   214310  290310          DILISKELESIG          DCELIKSANAL   1            220621  KARSAK        1.025078
17336   OTR:   220510  220521       SEYITOMER OTR-1       SEYITOMER OTR-1  1            215821  ASILDEMIRCLK  1.025078
17337   EIH:   210121  211921          TEPEOREN              KURTKOY       1            214022  ISAKOY        1.025078
17338   EIH:   224121  225121          ESKISEHIRCIM          BOZUYUKOSB    1            220621  KARSAK        1.025078
17339   EIH:   210121  211921          TEPEOREN              KURTKOY       1            214021  ISAKOY        1.025078
17340   EIH:   211221  211622          KARTAL                ICMELER       1            220621  KARSAK        1.025078
17341   EIH:   220321  222822          TUNCBILEK-A           ESKISEHIR3    1            220621  KARSAK        1.025078
17342   EIH:   220511  222811          SEYITOMER             ESKISEHIR3    1            220821  ORHANGAZI     1.025078
17343  BANK:   210111  210122            TEPEOREN B            TEPEOREN B  1            220621  KARSAK        1.025079
17344   EIH:   220023  220922          BURSADG               OTOSANSIT     1            220621  KARSAK        1.025079
17345   EIH:   220023  228221          BURSADG               RBKARESI      1            220621  KARSAK        1.025081
17346   EIH:   211321  211621          TUZLA                 ICMELER       1            220621  KARSAK        1.025081
17347   EIH:   220921  228221          OTOSANSIT             RBKARESI      1            220621  KARSAK        1.025082
17348   EIH:   211521  219121          COLAKOGLU             COLAKOGLU400  1            220621  KARSAK        1.025082
17349   EIH:   219110  290310          COLAKOGLU400          DCELIKSANAL   1            220621  KARSAK        1.025082
17350   OTR:   211210  211221        KARTAL C-OTR-6        KARTAL C-OTR-6  1            220621  KARSAK        1.025082
17351   EIH:   211522  214322          COLAKOGLU             DILISKELESIG  1            211222  KARTAL        1.025082
17352   EIH:   211522  214322          COLAKOGLU             DILISKELESIG  1            220621  KARSAK        1.025082
17353   EIH:   221721  229421          AKCALAR               GUNEY-1RES    1            220621  KARSAK        1.025082
17354   OTR:   222811  222821    ESKISEHIR3 B-OTR-4    ESKISEHIR3 B-OTR-4  1            220821  ORHANGAZI     1.025083
17355  BANK:   210010  210021           UMRANIYE B-           UMRANIYE B-  2            220621  KARSAK        1.025083
17356   EIH:   224022  311121          KARACABEY             GOBEL         1            220621  KARSAK        1.025084
17357   EIH:   223621  227522          KIRKA                 KUMAS         1            220621  KARSAK        1.025084
17358   EIH:   221521  311121          MKEMALPASA            GOBEL         1            220621  KARSAK        1.025084
17359   EIH:   222721  222821          ESKISEHIR2            ESKISEHIR3    1            220621  KARSAK        1.025084
17360   EIH:   210122  211822          TEPEOREN              GEBZEOSB      1            220621  KARSAK        1.025084
17361   EIH:   210110  214710          TEPEOREN              YENIDGKC      1            211222  KARTAL        1.025084
17362   EIH:   227621  229421          HARMANLIKRES          GUNEY-1RES    1            220621  KARSAK        1.025084
17363   OTR:   214310  214322    DILISKELESIG OTR-1    DILISKELESIG OTR-1  1            220621  KARSAK        1.025084
17364   OTR:   214311  214322    DILISKELESIG OTR-2    DILISKELESIG OTR-2  1            220621  KARSAK        1.025084
17365   EIH:   228621  291821          OSMANGAZI             BSANAYISANAL  1            220621  KARSAK        1.025085
17366   EIH:   220121  291821          BURSASANAYI           BSANAYISANAL  1            220621  KARSAK        1.025085
17367   EIH:   227121  228721          DEVECIKONAGI          ORHANELI      1            220621  KARSAK        1.025085
17368   OTR:   211211  211221        KARTAL B-OTR-4        KARTAL B-OTR-4  1            220621  KARSAK        1.025085
17369   EIH:   210021  217621          UMRANIYE              DUDULLUMETRO  1            220621  KARSAK        1.025085
17370   OTR:   214811  214822     MAKINAOSB B-OTR-3     MAKINAOSB B-OTR-3  1            220621  KARSAK        1.025085
17371  BANK:   210010  210022           UMRANIYE A-           UMRANIYE A-  2            220621  KARSAK        1.025085
17372   EIH:   222821  227921          ESKISEHIR3            ESKISEHIROSB  1            220621  KARSAK        1.025085
17373   EIH:   222822  227922          ESKISEHIR3            ESKISEHIROSB  1            220621  KARSAK        1.025085
17374   EIH:   220210  329711          GURAGAC               KOLINTES      1            215821  ASILDEMIRCLK  1.025085
17375   EIH:   211321  211822          TUZLA                 GEBZEOSB      1            220621  KARSAK        1.025085
17376   EIH:   227121  311121          DEVECIKONAGI          GOBEL         1            220621  KARSAK        1.025086
17377   EIH:   214821  216721          MAKINAOSB             GEBZEKIMYA    1            220621  KARSAK        1.025086
17378   EIH:   220122  228622          BURSASANAYI           OSMANGAZI     1            220621  KARSAK        1.025086
17379   EIH:   215521  222121          ULURES                INEGOL        1            220621  KARSAK        1.025086
17380   EIH:   222121  228721          INEGOL                ORHANELI      1            220621  KARSAK        1.025087
17381   EIH:   210922  216622          KBAKKALKOY            KADIKOY       1            220621  KARSAK        1.025087
17382   EIH:   224021  227621          KARACABEY             HARMANLIKRES  1            220621  KARSAK        1.025087
17383   EIH:   210121  211921          TEPEOREN              KURTKOY       1            220621  KARSAK        1.025087
17384   OTR:   210910  210922    KBAKKALKOY B-OTR-4    KBAKKALKOY B-OTR-4  1            220621  KARSAK        1.025087
17385   OTR:   210911  210921    KBAKKALKOY A-OTR-2    KBAKKALKOY A-OTR-2  1            220621  KARSAK        1.025087
17386   EIH:   221321  228722          BESEVLER              ORHANELI      1            220621  KARSAK        1.025087
17387  BANK:   220111  220121         BURSASANAYI A         BURSASANAYI A  2            220621  KARSAK        1.025087
17388   EIH:   221621  221721          GORUKLE               AKCALAR       1            220621  KARSAK        1.025087
17389   EIH:   210022  210721          UMRANIYE              SELIMIYE      1            220621  KARSAK        1.025087
17390   EIH:   211421  211521          KROMANCELIK           COLAKOGLU     1            220621  KARSAK        1.025087
17391   OTR:   214810  214821     MAKINAOSB A-OTR-1     MAKINAOSB A-OTR-1  1            220621  KARSAK        1.025087
17392   EIH:   221521  225221          MKEMALPASA            POYRAZRES_SU  1            220621  KARSAK        1.025087
17393   EIH:   225221  228722          POYRAZRES_SU          ORHANELI      1            220621  KARSAK        1.025087
17394   EIH:   210821  210922          GOZTEPE               KBAKKALKOY    1            220621  KARSAK        1.025088
17395   OTR:   219110  219121  COLAKOGLU400 A-OTR-1  COLAKOGLU400 A-OTR-1  1            220621  KARSAK        1.025088
17396   OTR:   219110  219121  COLAKOGLU400 A-OTR-2  COLAKOGLU400 A-OTR-2  2            220621  KARSAK        1.025088
17397   EIH:   222921  223621          CIFTELER              KIRKA         1            220621  KARSAK        1.025088
17398   EIH:   210022  210922          UMRANIYE              KBAKKALKOY    1            220621  KARSAK        1.025088
17399   EIH:   211321  211422          TUZLA                 KROMANCELIK   1            220621  KARSAK        1.025088
17400   EIH:   220121  228721          BURSASANAYI           ORHANELI      1            220621  KARSAK        1.025088
17401   EIH:   211022  211122          BBAKKALKOY            SOGANLIK      1            220621  KARSAK        1.025088
17402   EIH:   220121  221821          BURSASANAYI           DEMIRTAS      1            220621  KARSAK        1.025088
17403   EIH:   220521  225321          SEYITOMER             BOZUYUKRES    1            215821  ASILDEMIRCLK  1.025088
17404   EIH:   210122  212122          TEPEOREN              YARIMCA1      1            220621  KARSAK        1.025088
17405   EIH:   221121  228621          YILDIRIM              OSMANGAZI     1            220621  KARSAK        1.025088
17406   EIH:   211022  211222          BBAKKALKOY            KARTAL        1            220621  KARSAK        1.025088
17407   EIH:   210222  211022          PASAKOY               BBAKKALKOY    2            220621  KARSAK        1.025089
17408   EIH:   215521  228722          ULURES                ORHANELI      1            220621  KARSAK        1.025089
17409   EIH:   210222  211022          PASAKOY               BBAKKALKOY    1            220621  KARSAK        1.025089
17410   EIH:   219321  224221          HASANAGA              ULUABATHES    1            220621  KARSAK        1.025089
17411   EIH:   214822  217221          MAKINAOSB             SIDDIK        1            220621  KARSAK        1.025089
17412   EIH:   210121  211821          TEPEOREN              GEBZEOSB      2            220621  KARSAK        1.025089
17413   EIH:   210121  211821          TEPEOREN              GEBZEOSB      1            220621  KARSAK        1.025089
17414   OTR:   220111  220121   BURSASANAYI C-OTR-5   BURSASANAYI C-OTR-5  1            220621  KARSAK        1.025089
17415   EIH:   211221  211921          KARTAL                KURTKOY       2            220621  KARSAK        1.025089
17416   EIH:   210110  214710          TEPEOREN              YENIDGKC      1            220621  KARSAK        1.025089
17417   OTR:   211210  211222        KARTAL A-OTR-2        KARTAL A-OTR-2  1            220621  KARSAK        1.025089
17418   EIH:   211221  211921          KARTAL                KURTKOY       1            220621  KARSAK        1.025089
17419   EIH:   221221  221821          BOSEN                 DEMIRTAS      1            220621  KARSAK        1.025089
17420   EIH:   221121  228622          YILDIRIM              OSMANGAZI     1            220621  KARSAK        1.025089
17421   EIH:   210122  212122          TEPEOREN              YARIMCA1      1            211122  SOGANLIK      1.025089
17422   EIH:   210122  212122          TEPEOREN              YARIMCA1      1            211121  SOGANLIK      1.025089
17423   EIH:   220021  221822          BURSADG               DEMIRTAS      1            220621  KARSAK        1.025090
17424   EIH:   220022  221822          BURSADG               DEMIRTAS      1            220621  KARSAK        1.025090
17425   EIH:   221421  228722          ORHANELITES           ORHANELI      1            220621  KARSAK        1.025090
17426   EIH:   221421  228721          ORHANELITES           ORHANELI      1            220621  KARSAK        1.025090
17427   EIH:   220322  220421          TUNCBILEK-A           TUNCBILEK-B   1            220621  KARSAK        1.025090
17428   EIH:   220321  220421          TUNCBILEK-A           TUNCBILEK-B   1            220621  KARSAK        1.025090
17429   EIH:   210122  212021          TEPEOREN              DUDULLU       1            220621  KARSAK        1.025090
17430   EIH:   210122  212021          TEPEOREN              DUDULLU       2            220621  KARSAK        1.025090
17431   EIH:   222822  225621          ESKISEHIR3            KARTALRES     1            220821  ORHANGAZI     1.025090
17432   EIH:   214510  216910          BEYKOZ                KAVACIK       1            220621  KARSAK        1.025090
17433   EIH:   120311  214510          ALIBEYKOY             BEYKOZ        1            220621  KARSAK        1.025091
17434   EIH:   222721  227921          ESKISEHIR2            ESKISEHIROSB  1            220621  KARSAK        1.025091
17435   EIH:   220122  221221          BURSASANAYI           BOSEN         1            220621  KARSAK        1.025091
17436   EIH:   120310  216911          ALIBEYKOY             KAVACIK       1            220621  KARSAK        1.025091
17437   EIH:   221921  292021          KESTEL                KESTELSANAL   1            220621  KARSAK        1.025091
17438   EIH:   211622  214322          ICMELER               DILISKELESIG  1            220621  KARSAK        1.025091
17439   EIH:   220121  221322          BURSASANAYI           BESEVLER      1            220621  KARSAK        1.025091
17440   EIH:   214321  214821          DILISKELESIG          MAKINAOSB     1            220621  KARSAK        1.025091
17441   EIH:   211822  216721          GEBZEOSB              GEBZEKIMYA    1            220621  KARSAK        1.025092
17442   EIH:   211521  214321          COLAKOGLU             DILISKELESIG  1            220621  KARSAK        1.025092
17443   EIH:   221921  225422          KESTEL                TURANKOY      1            220621  KARSAK        1.025092
17444   EIH:   210010  210110          UMRANIYE              TEPEOREN      1            220621  KARSAK        1.025092
17445   EIH:   214822  216722          MAKINAOSB             GEBZEKIMYA    1            220621  KARSAK        1.025092
17446   EIH:   210111  217711          TEPEOREN              ATASEHIR      1            220621  KARSAK        1.025092
17447   OTR:   222811  222821    ESKISEHIR3 B-OTR-3    ESKISEHIR3 B-OTR-3  2            220821  ORHANGAZI     1.025092
17448   EIH:   227221  292021          ULUDAG                KESTELSANAL   1            220621  KARSAK        1.025092
17449   EIH:   225421  227221          TURANKOY              ULUDAG        1            220621  KARSAK        1.025093
17450   EIH:   214210  214810          KOCAELI               MAKINAOSB     1            220821  ORHANGAZI     1.025093
17451   EIH:   211211  214711          KARTAL                YENIDGKC      1            220621  KARSAK        1.025094
17452   EIH:   222121  227221          INEGOL                ULUDAG        1            220621  KARSAK        1.025095
17453   EIH:   223321  291321          KUTAHYA               KUTAHYASANAL  1            220621  KARSAK        1.025095
17454   EIH:   210110  214211          TEPEOREN              KOCAELI       1            220621  KARSAK        1.025095
17455   EIH:   210010  217710          UMRANIYE              ATASEHIR      1            220621  KARSAK        1.025096
17456   EIH:   210111  214811          TEPEOREN              MAKINAOSB     1            220621  KARSAK        1.025097
17457   EIH:   220511  222811          SEYITOMER             ESKISEHIR3    1            220621  KARSAK        1.025098
17458   EIH:   222521  225621          BOZUYUK               KARTALRES     1            220621  KARSAK        1.025102
17459   EIH:   220110  310010          BURSASANAYI           KOYLUKOY      1            212221  SILE          1.025103
17460   EIH:   220110  310010          BURSASANAYI           KOYLUKOY      1            214022  ISAKOY        1.025104
17461   EIH:   220110  310010          BURSASANAYI           KOYLUKOY      1            214021  ISAKOY        1.025104
17462   EIH:   120911  210210          ZEKERIYAKOY           PASAKOY       1            220621  KARSAK        1.025104
17463   EIH:   210922  216622          KBAKKALKOY            KADIKOY       1            212221  SILE          1.025105
17464   EIH:   210922  216622          KBAKKALKOY            KADIKOY       1            214022  ISAKOY        1.025106
17465   EIH:   210922  216622          KBAKKALKOY            KADIKOY       1            214021  ISAKOY        1.025106
17466   EIH:   214822  217221          MAKINAOSB             SIDDIK        1            212221  SILE          1.025108
17467   OTR:   222811  222821    ESKISEHIR3 B-OTR-4    ESKISEHIR3 B-OTR-4  1            220621  KARSAK        1.025108
17468   EIH:   214822  217221          MAKINAOSB             SIDDIK        1            214022  ISAKOY        1.025108
17469   EIH:   214822  217221          MAKINAOSB             SIDDIK        1            214021  ISAKOY        1.025108
17470   EIH:   220510  520011          SEYITOMER             AFYON2        1            227221  ULUDAG        1.025109
17471   EIH:   220510  520011          SEYITOMER             AFYON2        1            227222  ULUDAG        1.025109
17472   EIH:   216121  225521          DINCERCIM             MERYEMRES     1            215821  ASILDEMIRCLK  1.025112
17473   EIH:   220111  220210          BURSASANAYI           GURAGAC       1            211122  SOGANLIK      1.025113
17474   EIH:   220111  220210          BURSASANAYI           GURAGAC       1            211121  SOGANLIK      1.025113
17475   EIH:   222822  225621          ESKISEHIR3            KARTALRES     1            220621  KARSAK        1.025113
17476   OTR:   222811  222821    ESKISEHIR3 B-OTR-3    ESKISEHIR3 B-OTR-3  2            220621  KARSAK        1.025115
17477   EIH:   214210  214810          KOCAELI               MAKINAOSB     1            220621  KARSAK        1.025117
17478   EIH:   214510  216910          BEYKOZ                KAVACIK       1            211121  SOGANLIK      1.025120
17479   EIH:   214510  216910          BEYKOZ                KAVACIK       1            211122  SOGANLIK      1.025120
17480  BANK:   222810  222822          ESKISEHIR3 A          ESKISEHIR3 A  2            220821  ORHANGAZI     1.025122
17481   OTR:   220510  220521       SEYITOMER OTR-1       SEYITOMER OTR-1  1            220821  ORHANGAZI     1.025126
17482   OTR:   210910  210922    KBAKKALKOY B-OTR-4    KBAKKALKOY B-OTR-4  1            212221  SILE          1.025128
17483   OTR:   210911  210921    KBAKKALKOY A-OTR-2    KBAKKALKOY A-OTR-2  1            212221  SILE          1.025129
17484   OTR:   210910  210922    KBAKKALKOY B-OTR-4    KBAKKALKOY B-OTR-4  1            214022  ISAKOY        1.025129
17485   OTR:   210910  210922    KBAKKALKOY B-OTR-4    KBAKKALKOY B-OTR-4  1            214021  ISAKOY        1.025129
17486   OTR:   210911  210921    KBAKKALKOY A-OTR-2    KBAKKALKOY A-OTR-2  1            214022  ISAKOY        1.025130
17487   OTR:   210911  210921    KBAKKALKOY A-OTR-2    KBAKKALKOY A-OTR-2  1            214021  ISAKOY        1.025130
17488   EIH:   220022  220821          BURSADG               ORHANGAZI     1            220922  OTOSANSIT     1.025134
17489   EIH:   220022  220821          BURSADG               ORHANGAZI     1            220921  OTOSANSIT     1.025134
17490   EIH:   220210  329711          GURAGAC               KOLINTES      1            220821  ORHANGAZI     1.025136
17491  BANK:   222810  222822          ESKISEHIR3 A          ESKISEHIR3 A  2            220621  KARSAK        1.025138
17492   EIH:   220521  225321          SEYITOMER             BOZUYUKRES    1            220821  ORHANGAZI     1.025140
17493   EIH:   220122  221221          BURSASANAYI           BOSEN         1            220122  BURSASANAYI   1.025141
17494   OTR:   220510  220521       SEYITOMER OTR-1       SEYITOMER OTR-1  1            220621  KARSAK        1.025141
17495   EIH:   210221  212021          PASAKOY               DUDULLU       1            211122  SOGANLIK      1.025141
17496   EIH:   210221  212021          PASAKOY               DUDULLU       1            211121  SOGANLIK      1.025141
17497   EIH:   214310  290310          DILISKELESIG          DCELIKSANAL   1            211122  SOGANLIK      1.025142
17498   EIH:   214310  290310          DILISKELESIG          DCELIKSANAL   1            211121  SOGANLIK      1.025142
17499   EIH:   210111  214811          TEPEOREN              MAKINAOSB     1            211121  SOGANLIK      1.025144
17500   EIH:   210111  214811          TEPEOREN              MAKINAOSB     1            211122  SOGANLIK      1.025144
17501   EIH:   220210  329711          GURAGAC               KOLINTES      1            220621  KARSAK        1.025149
17502   EIH:   210121  211921          TEPEOREN              KURTKOY       1            211222  KARTAL        1.025150
17503   EIH:   214321  214821          DILISKELESIG          MAKINAOSB     1            211222  KARTAL        1.025150
17504   EIH:   220521  225321          SEYITOMER             BOZUYUKRES    1            220621  KARSAK        1.025151
17505   EIH:   210010  210911          UMRANIYE              KBAKKALKOY    1            211222  KARTAL        1.025152
17506   EIH:   210022  210721          UMRANIYE              SELIMIYE      1            212221  SILE          1.025157
17507   EIH:   210022  210721          UMRANIYE              SELIMIYE      1            214022  ISAKOY        1.025158
17508   EIH:   210022  210721          UMRANIYE              SELIMIYE      1            214021  ISAKOY        1.025158
17509   EIH:   211022  211122          BBAKKALKOY            SOGANLIK      1            212221  SILE          1.025159
17510   EIH:   211022  211122          BBAKKALKOY            SOGANLIK      1            214021  ISAKOY        1.025159
17511   EIH:   211022  211122          BBAKKALKOY            SOGANLIK      1            214022  ISAKOY        1.025159
17512   EIH:   210010  217710          UMRANIYE              ATASEHIR      1            212221  SILE          1.025161
17513   EIH:   210010  217710          UMRANIYE              ATASEHIR      1            214022  ISAKOY        1.025162
17514   EIH:   210010  217710          UMRANIYE              ATASEHIR      1            214021  ISAKOY        1.025162
17515   EIH:   220510  520011          SEYITOMER             AFYON2        1            215821  ASILDEMIRCLK  1.025162
17516   EIH:   216121  225521          DINCERCIM             MERYEMRES     1            220821  ORHANGAZI     1.025173
17517   EIH:   216121  225521          DINCERCIM             MERYEMRES     1            220621  KARSAK        1.025174
17518   EIH:   210821  210922          GOZTEPE               KBAKKALKOY    1            212221  SILE          1.025181
17519   EIH:   210821  210922          GOZTEPE               KBAKKALKOY    1            214021  ISAKOY        1.025182
17520   EIH:   210821  210922          GOZTEPE               KBAKKALKOY    1            214022  ISAKOY        1.025182
17521   OTR:   214310  214322    DILISKELESIG OTR-1    DILISKELESIG OTR-1  1            211121  SOGANLIK      1.025183
17522   OTR:   214310  214322    DILISKELESIG OTR-1    DILISKELESIG OTR-1  1            211122  SOGANLIK      1.025183
17523   EIH:   211521  214321          COLAKOGLU             DILISKELESIG  1            211222  KARTAL        1.025186
17524   OTR:   214311  214322    DILISKELESIG OTR-2    DILISKELESIG OTR-2  1            211122  SOGANLIK      1.025186
17525   OTR:   214311  214322    DILISKELESIG OTR-2    DILISKELESIG OTR-2  1            211121  SOGANLIK      1.025186
17526   EIH:   220122  228622          BURSASANAYI           OSMANGAZI     1            220921  OTOSANSIT     1.025187
17527   EIH:   220122  228622          BURSASANAYI           OSMANGAZI     1            220922  OTOSANSIT     1.025187
17528   EIH:   210111  214310          TEPEOREN              DILISKELESIG  1            210222  PASAKOY       1.025189
17529   EIH:   210022  210922          UMRANIYE              KBAKKALKOY    1            212221  SILE          1.025191
17530   EIH:   210022  210922          UMRANIYE              KBAKKALKOY    1            214021  ISAKOY        1.025192
17531   EIH:   210022  210922          UMRANIYE              KBAKKALKOY    1            214022  ISAKOY        1.025192
17532  BANK:   210010  210022           UMRANIYE A-           UMRANIYE A-  2            211122  SOGANLIK      1.025198
17533  BANK:   210010  210022           UMRANIYE A-           UMRANIYE A-  2            211121  SOGANLIK      1.025198
17534  BANK:   220210  220221             GURAGAC A             GURAGAC A  1            215821  ASILDEMIRCLK  1.025205
17535   EIH:   220221  220421          GURAGAC               TUNCBILEK-B   1            215821  ASILDEMIRCLK  1.025206
17536   EIH:   211022  211222          BBAKKALKOY            KARTAL        1            212221  SILE          1.025207
17537   EIH:   211022  211222          BBAKKALKOY            KARTAL        1            214022  ISAKOY        1.025208
17538   EIH:   211022  211222          BBAKKALKOY            KARTAL        1            214021  ISAKOY        1.025208
17539   EIH:   213621  213721          KARAMURSEL            YALOVA        1            215821  ASILDEMIRCLK  1.025213
17540   EIH:   210110  214710          TEPEOREN              YENIDGKC      1            211121  SOGANLIK      1.025218
17541   EIH:   210110  214710          TEPEOREN              YENIDGKC      1            211122  SOGANLIK      1.025218
17542   EIH:   227221  292021          ULUDAG                KESTELSANAL   1            220922  OTOSANSIT     1.025220
17543   EIH:   227221  292021          ULUDAG                KESTELSANAL   1            220921  OTOSANSIT     1.025220
17544   EIH:   220510  520011          SEYITOMER             AFYON2        1            220621  KARSAK        1.025224
17545  BANK:   220111  220122         BURSASANAYI B         BURSASANAYI B  1            212221  SILE          1.025226
17546  BANK:   220111  220122         BURSASANAYI B         BURSASANAYI B  1            214021  ISAKOY        1.025227
17547  BANK:   220111  220122         BURSASANAYI B         BURSASANAYI B  1            214022  ISAKOY        1.025227
17548   OTR:   220011  220024       BURSADG B-OTR-3       BURSADG B-OTR-3  1            228221  RBKARESI      1.025227
17549   EIH:   214711  214810          YENIDGKC              MAKINAOSB     1            216722  GEBZEKIMYA    1.025229
17550   EIH:   214711  214810          YENIDGKC              MAKINAOSB     1            216721  GEBZEKIMYA    1.025229
17551   EIH:   220510  520011          SEYITOMER             AFYON2        1            220821  ORHANGAZI     1.025230
17552   EIH:   120311  214510          ALIBEYKOY             BEYKOZ        1            211121  SOGANLIK      1.025230
17553   EIH:   120311  214510          ALIBEYKOY             BEYKOZ        1            211122  SOGANLIK      1.025230
17554   EIH:   222421  225521          SOGUT                 MERYEMRES     1            215821  ASILDEMIRCLK  1.025232
17555   EIH:   220510  520011          SEYITOMER             AFYON2        1            212221  SILE          1.025236
17556   EIH:   220510  520011          SEYITOMER             AFYON2        1            214021  ISAKOY        1.025236
17557   EIH:   220510  520011          SEYITOMER             AFYON2        1            214022  ISAKOY        1.025236
17558   EIH:   210222  211022          PASAKOY               BBAKKALKOY    1            212221  SILE          1.025239
17559   EIH:   210222  211022          PASAKOY               BBAKKALKOY    2            212221  SILE          1.025239
17560  BANK:   220010  220021             BURSADG A             BURSADG A  1            212221  SILE          1.025239
17561   EIH:   210222  211022          PASAKOY               BBAKKALKOY    2            214021  ISAKOY        1.025240
17562   EIH:   210222  211022          PASAKOY               BBAKKALKOY    2            214022  ISAKOY        1.025240
17563   EIH:   210222  211022          PASAKOY               BBAKKALKOY    1            214022  ISAKOY        1.025240
17564   EIH:   210222  211022          PASAKOY               BBAKKALKOY    1            214021  ISAKOY        1.025240
17565   EIH:   210922  216622          KBAKKALKOY            KADIKOY       1            211222  KARTAL        1.025240
17566  BANK:   220010  220021             BURSADG A             BURSADG A  1            214022  ISAKOY        1.025240
17567  BANK:   220010  220021             BURSADG A             BURSADG A  1            214021  ISAKOY        1.025240
17568   EIH:   220022  220721          BURSADG               GEMLIK        1            211222  KARTAL        1.025242
17569   EIH:   220010  314911          BURSADG               BANDIRMA1DG   1            225221  POYRAZRES_SU  1.025244
17570   EIH:   210221  212021          PASAKOY               DUDULLU       1            212221  SILE          1.025244
17571   EIH:   210221  212021          PASAKOY               DUDULLU       1            214021  ISAKOY        1.025245
17572   EIH:   210221  212021          PASAKOY               DUDULLU       1            214022  ISAKOY        1.025245
17573   EIH:   220210  220510          GURAGAC               SEYITOMER     1            212221  SILE          1.025252
17574   EIH:   220210  220510          GURAGAC               SEYITOMER     1            214021  ISAKOY        1.025253
17575   EIH:   220210  220510          GURAGAC               SEYITOMER     1            214022  ISAKOY        1.025253
17576   EIH:   220010  314911          BURSADG               BANDIRMA1DG   1            224921  POLATTES      1.025257
17577   EIH:   220010  314911          BURSADG               BANDIRMA1DG   1            224922  POLATTES      1.025257
17578   EIH:   220321  222321          TUNCBILEK-A           BILORSA       1            212221  SILE          1.025262
17579   EIH:   210010  217710          UMRANIYE              ATASEHIR      1            211122  SOGANLIK      1.025262
17580   EIH:   210010  217710          UMRANIYE              ATASEHIR      1            211121  SOGANLIK      1.025262
17581   EIH:   220321  222321          TUNCBILEK-A           BILORSA       1            214021  ISAKOY        1.025263
17582   EIH:   220321  222321          TUNCBILEK-A           BILORSA       1            214022  ISAKOY        1.025263
17583  BANK:   220210  220221             GURAGAC A             GURAGAC A  1            220621  KARSAK        1.025267
17584   EIH:   220221  220421          GURAGAC               TUNCBILEK-B   1            220621  KARSAK        1.025268
17585   EIH:   222121  228721          INEGOL                ORHANELI      1            220921  OTOSANSIT     1.025271
17586   EIH:   222121  228721          INEGOL                ORHANELI      1            220922  OTOSANSIT     1.025271
17587   EIH:   220110  310010          BURSASANAYI           KOYLUKOY      1            211222  KARTAL        1.025274
17588   OTR:   211210  211221        KARTAL C-OTR-6        KARTAL C-OTR-6  1            211222  KARTAL        1.025275
17589   EIH:   214210  227211          KOCAELI               ULUDAG        1            220922  OTOSANSIT     1.025275
17590   EIH:   214210  227211          KOCAELI               ULUDAG        1            220921  OTOSANSIT     1.025275
17591   EIH:   213621  213721          KARAMURSEL            YALOVA        1            220621  KARSAK        1.025275
17592   EIH:   214421  220821          AKSAYALOVA            ORHANGAZI     1            212221  SILE          1.025276
17593   EIH:   214421  220821          AKSAYALOVA            ORHANGAZI     1            214022  ISAKOY        1.025277
17594   EIH:   214421  220821          AKSAYALOVA            ORHANGAZI     1            214021  ISAKOY        1.025277
17595   EIH:   211522  214322          COLAKOGLU             DILISKELESIG  1            211122  SOGANLIK      1.025278
17596   EIH:   211522  214322          COLAKOGLU             DILISKELESIG  1            211121  SOGANLIK      1.025278
17597   OTR:   210910  210922    KBAKKALKOY B-OTR-4    KBAKKALKOY B-OTR-4  1            211222  KARTAL        1.025279
17598   EIH:   216121  222221          DINCERCIM             PASALAR       1            215821  ASILDEMIRCLK  1.025279
17599   OTR:   210911  210921    KBAKKALKOY A-OTR-2    KBAKKALKOY A-OTR-2  1            211222  KARTAL        1.025279
17600   EIH:   214822  217221          MAKINAOSB             SIDDIK        1            211222  KARTAL        1.025280
17601   EIH:   210121  211821          TEPEOREN              GEBZEOSB      2            212221  SILE          1.025283
17602   EIH:   210121  211821          TEPEOREN              GEBZEOSB      2            214022  ISAKOY        1.025283
17603   EIH:   210121  211821          TEPEOREN              GEBZEOSB      2            214021  ISAKOY        1.025283
17604  BANK:   220111  220121         BURSASANAYI A         BURSASANAYI A  2            212221  SILE          1.025288
17605  BANK:   220210  220221             GURAGAC A             GURAGAC A  1            220821  ORHANGAZI     1.025288
17606  BANK:   220111  220121         BURSASANAYI A         BURSASANAYI A  2            214021  ISAKOY        1.025289
17607  BANK:   220111  220121         BURSASANAYI A         BURSASANAYI A  2            214022  ISAKOY        1.025289
17608   EIH:   220221  220421          GURAGAC               TUNCBILEK-B   1            220821  ORHANGAZI     1.025289
17609   EIH:   210121  211821          TEPEOREN              GEBZEOSB      1            212221  SILE          1.025289
17610   EIH:   210022  210721          UMRANIYE              SELIMIYE      1            211222  KARTAL        1.025290
17611   EIH:   210121  211821          TEPEOREN              GEBZEOSB      1            214021  ISAKOY        1.025290
17612   EIH:   210121  211821          TEPEOREN              GEBZEOSB      1            214022  ISAKOY        1.025290
17613   EIH:   213621  213721          KARAMURSEL            YALOVA        1            220821  ORHANGAZI     1.025290
17614   EIH:   222421  225521          SOGUT                 MERYEMRES     1            220621  KARSAK        1.025294
17615   EIH:   213721  220721          YALOVA                GEMLIK        1            212221  SILE          1.025294
17616   EIH:   213721  220721          YALOVA                GEMLIK        1            214021  ISAKOY        1.025295
17617   EIH:   213721  220721          YALOVA                GEMLIK        1            214022  ISAKOY        1.025295
17618   EIH:   210122  212021          TEPEOREN              DUDULLU       2            210122  TEPEOREN      1.025298
17619   EIH:   210122  212021          TEPEOREN              DUDULLU       1            210122  TEPEOREN      1.025298
17620   EIH:   219110  290310          COLAKOGLU400          DCELIKSANAL   1            212221  SILE          1.025299
17621   EIH:   219110  290310          COLAKOGLU400          DCELIKSANAL   1            214022  ISAKOY        1.025300
17622   EIH:   219110  290310          COLAKOGLU400          DCELIKSANAL   1            214021  ISAKOY        1.025300
17623   EIH:   213621  213721          KARAMURSEL            YALOVA        1            212221  SILE          1.025303
17624   EIH:   213621  213721          KARAMURSEL            YALOVA        1            214021  ISAKOY        1.025304
17625   EIH:   213621  213721          KARAMURSEL            YALOVA        1            214022  ISAKOY        1.025304
17626   EIH:   220122  228622          BURSASANAYI           OSMANGAZI     1            212221  SILE          1.025304
17627   EIH:   228621  291821          OSMANGAZI             BSANAYISANAL  1            212221  SILE          1.025304
17628   EIH:   220122  228622          BURSASANAYI           OSMANGAZI     1            214021  ISAKOY        1.025305
17629   EIH:   220122  228622          BURSASANAYI           OSMANGAZI     1            214022  ISAKOY        1.025305
17630   EIH:   228621  291821          OSMANGAZI             BSANAYISANAL  1            214021  ISAKOY        1.025305
17631   EIH:   228621  291821          OSMANGAZI             BSANAYISANAL  1            214022  ISAKOY        1.025305
17632   EIH:   220121  291821          BURSASANAYI           BSANAYISANAL  1            212221  SILE          1.025306
17633   EIH:   220121  291821          BURSASANAYI           BSANAYISANAL  1            214022  ISAKOY        1.025307
17634   EIH:   220121  291821          BURSASANAYI           BSANAYISANAL  1            214021  ISAKOY        1.025307
17635   EIH:   211521  219121          COLAKOGLU             COLAKOGLU400  1            212221  SILE          1.025309
17636   EIH:   211521  219121          COLAKOGLU             COLAKOGLU400  1            214022  ISAKOY        1.025310
17637   EIH:   211521  219121          COLAKOGLU             COLAKOGLU400  1            214021  ISAKOY        1.025310
17638   EIH:   222421  222521          SOGUT                 BOZUYUK       1            215821  ASILDEMIRCLK  1.025311
17639   EIH:   211221  211921          KARTAL                KURTKOY       1            212221  SILE          1.025312
17640   EIH:   211221  211921          KARTAL                KURTKOY       2            212221  SILE          1.025312
17641   EIH:   211221  211921          KARTAL                KURTKOY       1            214021  ISAKOY        1.025313
17642   EIH:   211221  211921          KARTAL                KURTKOY       1            214022  ISAKOY        1.025313
17643   EIH:   211221  211921          KARTAL                KURTKOY       2            214022  ISAKOY        1.025313
17644   EIH:   211221  211921          KARTAL                KURTKOY       2            214021  ISAKOY        1.025313
17645   EIH:   222221  222321          PASALAR               BILORSA       1            215821  ASILDEMIRCLK  1.025313
17646   EIH:   220023  220922          BURSADG               OTOSANSIT     1            212221  SILE          1.025314
17647   EIH:   220023  220922          BURSADG               OTOSANSIT     1            214022  ISAKOY        1.025315
17648   EIH:   220023  220922          BURSADG               OTOSANSIT     1            214021  ISAKOY        1.025315
17649   EIH:   220023  228221          BURSADG               RBKARESI      1            212221  SILE          1.025315
17650   EIH:   221721  229421          AKCALAR               GUNEY-1RES    1            212221  SILE          1.025316
17651   EIH:   216121  225521          DINCERCIM             MERYEMRES     1            212221  SILE          1.025316
17652   EIH:   220023  228221          BURSADG               RBKARESI      1            214021  ISAKOY        1.025316
17653   EIH:   220023  228221          BURSADG               RBKARESI      1            214022  ISAKOY        1.025316
17654   EIH:   221721  229421          AKCALAR               GUNEY-1RES    1            214022  ISAKOY        1.025316
17655   EIH:   221721  229421          AKCALAR               GUNEY-1RES    1            214021  ISAKOY        1.025316
17656   EIH:   216121  225521          DINCERCIM             MERYEMRES     1            214021  ISAKOY        1.025316
17657   EIH:   216121  225521          DINCERCIM             MERYEMRES     1            214022  ISAKOY        1.025316
17658   EIH:   221921  225422          KESTEL                TURANKOY      1            220922  OTOSANSIT     1.025317
17659   EIH:   221921  225422          KESTEL                TURANKOY      1            220921  OTOSANSIT     1.025317
17660  BANK:   222810  222822          ESKISEHIR3 A          ESKISEHIR3 A  2            212221  SILE          1.025317
17661  BANK:   222810  222822          ESKISEHIR3 A          ESKISEHIR3 A  2            214022  ISAKOY        1.025318
17662  BANK:   222810  222822          ESKISEHIR3 A          ESKISEHIR3 A  2            214021  ISAKOY        1.025318
17663   EIH:   222121  228721          INEGOL                ORHANELI      1            212221  SILE          1.025319
17664   EIH:   220022  220821          BURSADG               ORHANGAZI     1            212221  SILE          1.025319
17665   EIH:   210022  210922          UMRANIYE              KBAKKALKOY    1            211222  KARTAL        1.025319
17666   EIH:   222121  228721          INEGOL                ORHANELI      1            214022  ISAKOY        1.025320
17667   EIH:   222121  228721          INEGOL                ORHANELI      1            214021  ISAKOY        1.025320
17668   EIH:   220022  220821          BURSADG               ORHANGAZI     1            214022  ISAKOY        1.025320
17669   EIH:   220022  220821          BURSADG               ORHANGAZI     1            214021  ISAKOY        1.025320
17670   EIH:   215521  222121          ULURES                INEGOL        1            212221  SILE          1.025320
17671   EIH:   210821  210922          GOZTEPE               KBAKKALKOY    1            211222  KARTAL        1.025320
17672   EIH:   222421  222521          SOGUT                 BOZUYUK       1            212221  SILE          1.025320
17673   EIH:   215521  222121          ULURES                INEGOL        1            214022  ISAKOY        1.025321
17674   EIH:   215521  222121          ULURES                INEGOL        1            214021  ISAKOY        1.025321
17675   OTR:   220011  220024       BURSADG B-OTR-3       BURSADG B-OTR-3  1            212221  SILE          1.025321
17676   EIH:   221321  228722          BESEVLER              ORHANELI      1            212221  SILE          1.025321
17677   EIH:   222421  222521          SOGUT                 BOZUYUK       1            214021  ISAKOY        1.025321
17678   EIH:   222421  222521          SOGUT                 BOZUYUK       1            214022  ISAKOY        1.025321
17679   OTR:   220011  220024       BURSADG B-OTR-3       BURSADG B-OTR-3  1            214022  ISAKOY        1.025321
17680   OTR:   220011  220024       BURSADG B-OTR-3       BURSADG B-OTR-3  1            214021  ISAKOY        1.025321
17681   EIH:   221321  228722          BESEVLER              ORHANELI      1            214022  ISAKOY        1.025322
17682   EIH:   221321  228722          BESEVLER              ORHANELI      1            214021  ISAKOY        1.025322
17683   EIH:   210010  210911          UMRANIYE              KBAKKALKOY    1            211121  SOGANLIK      1.025323
17684   EIH:   210010  210911          UMRANIYE              KBAKKALKOY    1            211122  SOGANLIK      1.025323
17685   EIH:   220921  228221          OTOSANSIT             RBKARESI      1            212221  SILE          1.025323
17686   EIH:   222421  225521          SOGUT                 MERYEMRES     1            220821  ORHANGAZI     1.025324
17687   EIH:   220921  228221          OTOSANSIT             RBKARESI      1            214022  ISAKOY        1.025324
17688   EIH:   220921  228221          OTOSANSIT             RBKARESI      1            214021  ISAKOY        1.025324
17689   OTR:   220111  220121   BURSASANAYI C-OTR-5   BURSASANAYI C-OTR-5  1            212221  SILE          1.025324
17690  BANK:   220210  220221             GURAGAC A             GURAGAC A  1            212221  SILE          1.025325
17691   OTR:   220111  220121   BURSASANAYI C-OTR-5   BURSASANAYI C-OTR-5  1            214022  ISAKOY        1.025325
17692   OTR:   220111  220121   BURSASANAYI C-OTR-5   BURSASANAYI C-OTR-5  1            214021  ISAKOY        1.025325
17693   EIH:   221621  221721          GORUKLE               AKCALAR       1            212221  SILE          1.025325
17694   EIH:   222421  225521          SOGUT                 MERYEMRES     1            212221  SILE          1.025325
17695   EIH:   224022  311121          KARACABEY             GOBEL         1            212221  SILE          1.025326
17696  BANK:   220210  220221             GURAGAC A             GURAGAC A  1            214022  ISAKOY        1.025326
17697  BANK:   220210  220221             GURAGAC A             GURAGAC A  1            214021  ISAKOY        1.025326
17698   EIH:   221621  221721          GORUKLE               AKCALAR       1            214022  ISAKOY        1.025326
17699   EIH:   221621  221721          GORUKLE               AKCALAR       1            214021  ISAKOY        1.025326
17700   EIH:   222421  225521          SOGUT                 MERYEMRES     1            214021  ISAKOY        1.025326
17701   EIH:   222421  225521          SOGUT                 MERYEMRES     1            214022  ISAKOY        1.025326
17702   EIH:   224022  311121          KARACABEY             GOBEL         1            214021  ISAKOY        1.025326
17703   EIH:   224022  311121          KARACABEY             GOBEL         1            214022  ISAKOY        1.025326
17704   EIH:   220121  228721          BURSASANAYI           ORHANELI      1            212221  SILE          1.025328
17705   EIH:   213721  214421          YALOVA                AKSAYALOVA    1            212221  SILE          1.025328
17706   EIH:   221521  311121          MKEMALPASA            GOBEL         1            212221  SILE          1.025328
17707   EIH:   220121  228721          BURSASANAYI           ORHANELI      1            214022  ISAKOY        1.025329
17708   EIH:   220121  228721          BURSASANAYI           ORHANELI      1            214021  ISAKOY        1.025329
17709   EIH:   213721  214421          YALOVA                AKSAYALOVA    1            214021  ISAKOY        1.025329
17710   EIH:   213721  214421          YALOVA                AKSAYALOVA    1            214022  ISAKOY        1.025329
17711   EIH:   221521  311121          MKEMALPASA            GOBEL         1            214021  ISAKOY        1.025329
17712   EIH:   221521  311121          MKEMALPASA            GOBEL         1            214022  ISAKOY        1.025329
17713   EIH:   227621  229421          HARMANLIKRES          GUNEY-1RES    1            212221  SILE          1.025329
17714   EIH:   227621  229421          HARMANLIKRES          GUNEY-1RES    1            214022  ISAKOY        1.025330
17715   EIH:   227621  229421          HARMANLIKRES          GUNEY-1RES    1            214021  ISAKOY        1.025330
17716   EIH:   227121  228721          DEVECIKONAGI          ORHANELI      1            212221  SILE          1.025331
17717   EIH:   220024  220621          BURSADG               KARSAK        1            212221  SILE          1.025331
17718   EIH:   227121  228721          DEVECIKONAGI          ORHANELI      1            214022  ISAKOY        1.025331
17719   EIH:   220521  227521          SEYITOMER             KUMAS         1            212221  SILE          1.025331
17720   EIH:   227121  228721          DEVECIKONAGI          ORHANELI      1            214021  ISAKOY        1.025331
17721   EIH:   220024  220621          BURSADG               KARSAK        1            214021  ISAKOY        1.025331
17722   EIH:   220024  220621          BURSADG               KARSAK        1            214022  ISAKOY        1.025331
17723   EIH:   222821  224121          ESKISEHIR3            ESKISEHIRCIM  1            212221  SILE          1.025332
17724   EIH:   220121  221821          BURSASANAYI           DEMIRTAS      1            212221  SILE          1.025332
17725   OTR:   222811  222821    ESKISEHIR3 B-OTR-3    ESKISEHIR3 B-OTR-3  2            212221  SILE          1.025332
17726   EIH:   220521  227521          SEYITOMER             KUMAS         1            214021  ISAKOY        1.025332
17727   EIH:   220521  227521          SEYITOMER             KUMAS         1            214022  ISAKOY        1.025332
17728   EIH:   215821  220621          ASILDEMIRCLK          KARSAK        1            212221  SILE          1.025332
17729   EIH:   222821  224121          ESKISEHIR3            ESKISEHIRCIM  1            214022  ISAKOY        1.025333
17730   EIH:   222821  224121          ESKISEHIR3            ESKISEHIRCIM  1            214021  ISAKOY        1.025333
17731   EIH:   220121  221821          BURSASANAYI           DEMIRTAS      1            214021  ISAKOY        1.025333
17732   EIH:   220121  221821          BURSASANAYI           DEMIRTAS      1            214022  ISAKOY        1.025333
17733   OTR:   222811  222821    ESKISEHIR3 B-OTR-3    ESKISEHIR3 B-OTR-3  2            214022  ISAKOY        1.025333
17734   OTR:   222811  222821    ESKISEHIR3 B-OTR-3    ESKISEHIR3 B-OTR-3  2            214021  ISAKOY        1.025333
17735   EIH:   215821  220621          ASILDEMIRCLK          KARSAK        1            214021  ISAKOY        1.025333
17736   EIH:   215821  220621          ASILDEMIRCLK          KARSAK        1            214022  ISAKOY        1.025333
17737   EIH:   210121  211921          TEPEOREN              KURTKOY       1            211121  SOGANLIK      1.025335
17738   EIH:   210121  211921          TEPEOREN              KURTKOY       1            211122  SOGANLIK      1.025335
17739   OTR:   222811  222821    ESKISEHIR3 B-OTR-4    ESKISEHIR3 B-OTR-4  1            212221  SILE          1.025336
17740   EIH:   220521  225321          SEYITOMER             BOZUYUKRES    1            212221  SILE          1.025336
17741   EIH:   224121  225121          ESKISEHIRCIM          BOZUYUKOSB    1            212221  SILE          1.025336
17742   OTR:   211211  211221        KARTAL B-OTR-4        KARTAL B-OTR-4  1            211222  KARTAL        1.025337
17743   OTR:   220510  220521       SEYITOMER OTR-1       SEYITOMER OTR-1  1            212221  SILE          1.025337
17744   OTR:   222811  222821    ESKISEHIR3 B-OTR-4    ESKISEHIR3 B-OTR-4  1            214021  ISAKOY        1.025337
17745   OTR:   222811  222821    ESKISEHIR3 B-OTR-4    ESKISEHIR3 B-OTR-4  1            214022  ISAKOY        1.025337
17746   EIH:   220521  225321          SEYITOMER             BOZUYUKRES    1            214022  ISAKOY        1.025337
17747   EIH:   220521  225321          SEYITOMER             BOZUYUKRES    1            214021  ISAKOY        1.025337
17748   EIH:   224121  225121          ESKISEHIRCIM          BOZUYUKOSB    1            214021  ISAKOY        1.025337
17749   EIH:   224121  225121          ESKISEHIRCIM          BOZUYUKOSB    1            214022  ISAKOY        1.025337
17750   OTR:   220510  220521       SEYITOMER OTR-1       SEYITOMER OTR-1  1            214021  ISAKOY        1.025337
17751   EIH:   221521  225221          MKEMALPASA            POYRAZRES_SU  1            212221  SILE          1.025337
17752   OTR:   220510  220521       SEYITOMER OTR-1       SEYITOMER OTR-1  1            214022  ISAKOY        1.025337
17753   EIH:   220024  220821          BURSADG               ORHANGAZI     1            212221  SILE          1.025338
17754   EIH:   219321  224221          HASANAGA              ULUABATHES    1            212221  SILE          1.025338
17755   EIH:   216121  222221          DINCERCIM             PASALAR       1            212221  SILE          1.025338
17756   EIH:   221521  225221          MKEMALPASA            POYRAZRES_SU  1            214022  ISAKOY        1.025338
17757   EIH:   221521  225221          MKEMALPASA            POYRAZRES_SU  1            214021  ISAKOY        1.025338
17758   EIH:   224021  227621          KARACABEY             HARMANLIKRES  1            212221  SILE          1.025338
17759   EIH:   227121  311121          DEVECIKONAGI          GOBEL         1            212221  SILE          1.025338
17760   EIH:   220024  220821          BURSADG               ORHANGAZI     1            214021  ISAKOY        1.025338
17761   EIH:   220024  220821          BURSADG               ORHANGAZI     1            214022  ISAKOY        1.025338
17762   EIH:   219321  224221          HASANAGA              ULUABATHES    1            214022  ISAKOY        1.025338
17763   EIH:   219321  224221          HASANAGA              ULUABATHES    1            214021  ISAKOY        1.025338
17764   EIH:   216121  222221          DINCERCIM             PASALAR       1            214022  ISAKOY        1.025339
17765   EIH:   216121  222221          DINCERCIM             PASALAR       1            214021  ISAKOY        1.025339
17766   EIH:   227121  311121          DEVECIKONAGI          GOBEL         1            214022  ISAKOY        1.025339
17767   EIH:   227121  311121          DEVECIKONAGI          GOBEL         1            214021  ISAKOY        1.025339
17768   EIH:   224021  227621          KARACABEY             HARMANLIKRES  1            214021  ISAKOY        1.025339
17769   EIH:   224021  227621          KARACABEY             HARMANLIKRES  1            214022  ISAKOY        1.025339
17770   EIH:   222721  290821          ESKISEHIR2            KUMBETSANAL   1            212221  SILE          1.025339
17771   EIH:   216121  222221          DINCERCIM             PASALAR       1            220621  KARSAK        1.025340
17772   EIH:   222721  290821          ESKISEHIR2            KUMBETSANAL   1            214022  ISAKOY        1.025340
17773   EIH:   222721  290821          ESKISEHIR2            KUMBETSANAL   1            214021  ISAKOY        1.025340
17774   EIH:   222721  222821          ESKISEHIR2            ESKISEHIR3    1            212221  SILE          1.025340
17775   EIH:   220221  290821          GURAGAC               KUMBETSANAL   1            212221  SILE          1.025340
17776   EIH:   222521  225621          BOZUYUK               KARTALRES     1            212221  SILE          1.025341
17777   EIH:   221121  228621          YILDIRIM              OSMANGAZI     1            212221  SILE          1.025341
17778   EIH:   223621  227522          KIRKA                 KUMAS         1            212221  SILE          1.025341
17779   EIH:   222821  227921          ESKISEHIR3            ESKISEHIROSB  1            212221  SILE          1.025341
17780   EIH:   222822  227922          ESKISEHIR3            ESKISEHIROSB  1            212221  SILE          1.025341
17781   EIH:   221921  292021          KESTEL                KESTELSANAL   1            212221  SILE          1.025341
17782   EIH:   225221  228722          POYRAZRES_SU          ORHANELI      1            212221  SILE          1.025341
17783   EIH:   220221  290821          GURAGAC               KUMBETSANAL   1            214022  ISAKOY        1.025341
17784   EIH:   220221  290821          GURAGAC               KUMBETSANAL   1            214021  ISAKOY        1.025341
17785   EIH:   222721  222821          ESKISEHIR2            ESKISEHIR3    1            214022  ISAKOY        1.025341
17786   EIH:   222721  222821          ESKISEHIR2            ESKISEHIR3    1            214021  ISAKOY        1.025341
17787   EIH:   222521  225621          BOZUYUK               KARTALRES     1            214022  ISAKOY        1.025341
17788   EIH:   222521  225621          BOZUYUK               KARTALRES     1            214021  ISAKOY        1.025341
17789   EIH:   221121  228621          YILDIRIM              OSMANGAZI     1            214021  ISAKOY        1.025341
17790   EIH:   221121  228621          YILDIRIM              OSMANGAZI     1            214022  ISAKOY        1.025341
17791   EIH:   223621  227522          KIRKA                 KUMAS         1            214021  ISAKOY        1.025342
17792   EIH:   222822  225621          ESKISEHIR3            KARTALRES     1            212221  SILE          1.025342
17793   EIH:   223621  227522          KIRKA                 KUMAS         1            214022  ISAKOY        1.025342
17794   EIH:   221921  292021          KESTEL                KESTELSANAL   1            214021  ISAKOY        1.025342
17795   EIH:   221921  292021          KESTEL                KESTELSANAL   1            214022  ISAKOY        1.025342
17796   EIH:   220121  221322          BURSASANAYI           BESEVLER      1            212221  SILE          1.025342
17797   EIH:   222821  227921          ESKISEHIR3            ESKISEHIROSB  1            214021  ISAKOY        1.025342
17798   EIH:   222821  227921          ESKISEHIR3            ESKISEHIROSB  1            214022  ISAKOY        1.025342
17799   EIH:   225221  228722          POYRAZRES_SU          ORHANELI      1            214022  ISAKOY        1.025342
17800   EIH:   222822  227922          ESKISEHIR3            ESKISEHIROSB  1            214021  ISAKOY        1.025342
17801   EIH:   222822  227922          ESKISEHIR3            ESKISEHIROSB  1            214022  ISAKOY        1.025342
17802   EIH:   225221  228722          POYRAZRES_SU          ORHANELI      1            214021  ISAKOY        1.025342
17803   EIH:   223321  291321          KUTAHYA               KUTAHYASANAL  1            212221  SILE          1.025342
17804   EIH:   222822  225621          ESKISEHIR3            KARTALRES     1            214022  ISAKOY        1.025342
17805   EIH:   222822  225621          ESKISEHIR3            KARTALRES     1            214021  ISAKOY        1.025342
17806   EIH:   220121  221322          BURSASANAYI           BESEVLER      1            214021  ISAKOY        1.025343
17807   EIH:   220121  221322          BURSASANAYI           BESEVLER      1            214022  ISAKOY        1.025343
17808   EIH:   220321  222822          TUNCBILEK-A           ESKISEHIR3    1            212221  SILE          1.025343
17809   EIH:   223321  291321          KUTAHYA               KUTAHYASANAL  1            214021  ISAKOY        1.025343
17810   EIH:   223321  291321          KUTAHYA               KUTAHYASANAL  1            214022  ISAKOY        1.025343
17811   EIH:   221121  228622          YILDIRIM              OSMANGAZI     1            212221  SILE          1.025343
17812   EIH:   220321  222822          TUNCBILEK-A           ESKISEHIR3    1            214021  ISAKOY        1.025344
17813   EIH:   220321  222822          TUNCBILEK-A           ESKISEHIR3    1            214022  ISAKOY        1.025344
17814   EIH:   220221  220421          GURAGAC               TUNCBILEK-B   1            212221  SILE          1.025344
17815   EIH:   221121  228622          YILDIRIM              OSMANGAZI     1            214021  ISAKOY        1.025344
17816   EIH:   221121  228622          YILDIRIM              OSMANGAZI     1            214022  ISAKOY        1.025344
17817   EIH:   214321  214821          DILISKELESIG          MAKINAOSB     1            211122  SOGANLIK      1.025345
17818   EIH:   214321  214821          DILISKELESIG          MAKINAOSB     1            211121  SOGANLIK      1.025345
17819   EIH:   222921  223621          CIFTELER              KIRKA         1            212221  SILE          1.025345
17820   EIH:   220221  220421          GURAGAC               TUNCBILEK-B   1            214022  ISAKOY        1.025345
17821   EIH:   220221  220421          GURAGAC               TUNCBILEK-B   1            214021  ISAKOY        1.025345
17822   EIH:   222921  223621          CIFTELER              KIRKA         1            214022  ISAKOY        1.025346
17823   EIH:   222921  223621          CIFTELER              KIRKA         1            214021  ISAKOY        1.025346
17824   EIH:   220021  221822          BURSADG               DEMIRTAS      1            212221  SILE          1.025346
17825   EIH:   220022  221822          BURSADG               DEMIRTAS      1            212221  SILE          1.025346
17826   EIH:   222721  227921          ESKISEHIR2            ESKISEHIROSB  1            212221  SILE          1.025346
17827   EIH:   221221  221821          BOSEN                 DEMIRTAS      1            212221  SILE          1.025346
17828   EIH:   220321  220421          TUNCBILEK-A           TUNCBILEK-B   1            212221  SILE          1.025347
17829   EIH:   221421  228721          ORHANELITES           ORHANELI      1            212221  SILE          1.025347
17830   EIH:   220322  220421          TUNCBILEK-A           TUNCBILEK-B   1            212221  SILE          1.025347
17831   EIH:   221421  228722          ORHANELITES           ORHANELI      1            212221  SILE          1.025347
17832   EIH:   220021  221822          BURSADG               DEMIRTAS      1            214022  ISAKOY        1.025347
17833   EIH:   220021  221822          BURSADG               DEMIRTAS      1            214021  ISAKOY        1.025347
17834   EIH:   222721  227921          ESKISEHIR2            ESKISEHIROSB  1            214021  ISAKOY        1.025347
17835   EIH:   220022  221822          BURSADG               DEMIRTAS      1            214021  ISAKOY        1.025347
17836   EIH:   222721  227921          ESKISEHIR2            ESKISEHIROSB  1            214022  ISAKOY        1.025347
17837   EIH:   220022  221822          BURSADG               DEMIRTAS      1            214022  ISAKOY        1.025347
17838   EIH:   221221  221821          BOSEN                 DEMIRTAS      1            214021  ISAKOY        1.025347
17839   EIH:   221221  221821          BOSEN                 DEMIRTAS      1            214022  ISAKOY        1.025347
17840   EIH:   220321  220421          TUNCBILEK-A           TUNCBILEK-B   1            214022  ISAKOY        1.025348
17841   EIH:   220321  220421          TUNCBILEK-A           TUNCBILEK-B   1            214021  ISAKOY        1.025348
17842   EIH:   221421  228721          ORHANELITES           ORHANELI      1            214021  ISAKOY        1.025348
17843   EIH:   221421  228721          ORHANELITES           ORHANELI      1            214022  ISAKOY        1.025348
17844   EIH:   220322  220421          TUNCBILEK-A           TUNCBILEK-B   1            214022  ISAKOY        1.025348
17845   EIH:   221421  228722          ORHANELITES           ORHANELI      1            214021  ISAKOY        1.025348
17846   EIH:   221421  228722          ORHANELITES           ORHANELI      1            214022  ISAKOY        1.025348
17847   EIH:   220322  220421          TUNCBILEK-A           TUNCBILEK-B   1            214021  ISAKOY        1.025348
17848   EIH:   220122  221221          BURSASANAYI           BOSEN         1            212221  SILE          1.025352
17849   EIH:   221921  225422          KESTEL                TURANKOY      1            212221  SILE          1.025352
17850   EIH:   215521  228722          ULURES                ORHANELI      1            212221  SILE          1.025352
17851   EIH:   227221  292021          ULUDAG                KESTELSANAL   1            212221  SILE          1.025353
17852   EIH:   221921  225422          KESTEL                TURANKOY      1            214021  ISAKOY        1.025353
17853   EIH:   220122  221221          BURSASANAYI           BOSEN         1            214021  ISAKOY        1.025353
17854   EIH:   221921  225422          KESTEL                TURANKOY      1            214022  ISAKOY        1.025353
17855   EIH:   220122  221221          BURSASANAYI           BOSEN         1            214022  ISAKOY        1.025353
17856   EIH:   215521  228722          ULURES                ORHANELI      1            214021  ISAKOY        1.025353
17857   EIH:   211022  211222          BBAKKALKOY            KARTAL        1            211121  SOGANLIK      1.025353
17858   EIH:   215521  228722          ULURES                ORHANELI      1            214022  ISAKOY        1.025353
17859   EIH:   211022  211222          BBAKKALKOY            KARTAL        1            211122  SOGANLIK      1.025353
17860   EIH:   227221  292021          ULUDAG                KESTELSANAL   1            214022  ISAKOY        1.025354
17861   EIH:   227221  292021          ULUDAG                KESTELSANAL   1            214021  ISAKOY        1.025354
17862   EIH:   222221  222321          PASALAR               BILORSA       1            212221  SILE          1.025354
17863   EIH:   222221  222321          PASALAR               BILORSA       1            214021  ISAKOY        1.025355
17864   EIH:   222221  222321          PASALAR               BILORSA       1            214022  ISAKOY        1.025355
17865   EIH:   225421  227221          TURANKOY              ULUDAG        1            212221  SILE          1.025356
17866   EIH:   225421  227221          TURANKOY              ULUDAG        1            214022  ISAKOY        1.025357
17867   EIH:   225421  227221          TURANKOY              ULUDAG        1            214021  ISAKOY        1.025357
17868   EIH:   220510  520011          SEYITOMER             AFYON2        1            211222  KARTAL        1.025358
17869   EIH:   222421  222521          SOGUT                 BOZUYUK       1            220621  KARSAK        1.025372
17870   EIH:   222221  222321          PASALAR               BILORSA       1            220621  KARSAK        1.025374
17871   EIH:   211521  214321          COLAKOGLU             DILISKELESIG  1            211121  SOGANLIK      1.025378
17872   EIH:   211521  214321          COLAKOGLU             DILISKELESIG  1            211122  SOGANLIK      1.025378
17873   EIH:   216121  222221          DINCERCIM             PASALAR       1            220821  ORHANGAZI     1.025382
17874   EIH:   228621  291821          OSMANGAZI             BSANAYISANAL  1            220922  OTOSANSIT     1.025384
17875   EIH:   228621  291821          OSMANGAZI             BSANAYISANAL  1            220921  OTOSANSIT     1.025384
17876   EIH:   220511  222811          SEYITOMER             ESKISEHIR3    1            212221  SILE          1.025385
17877   EIH:   220511  222811          SEYITOMER             ESKISEHIR3    1            214022  ISAKOY        1.025386
17878   EIH:   220511  222811          SEYITOMER             ESKISEHIR3    1            214021  ISAKOY        1.025386
17879   EIH:   220210  220510          GURAGAC               SEYITOMER     1            211222  KARTAL        1.025388
17880  BANK:   220111  220122         BURSASANAYI B         BURSASANAYI B  1            211222  KARTAL        1.025389
17881   EIH:   220210  329711          GURAGAC               KOLINTES      1            212221  SILE          1.025398
17882   EIH:   222121  227221          INEGOL                ULUDAG        1            212221  SILE          1.025398
17883   EIH:   220210  329711          GURAGAC               KOLINTES      1            214022  ISAKOY        1.025398
17884   EIH:   220210  329711          GURAGAC               KOLINTES      1            214021  ISAKOY        1.025398
17885   EIH:   220121  291821          BURSASANAYI           BSANAYISANAL  1            220921  OTOSANSIT     1.025399
17886   EIH:   220121  291821          BURSASANAYI           BSANAYISANAL  1            220922  OTOSANSIT     1.025399
17887   EIH:   222121  227221          INEGOL                ULUDAG        1            214021  ISAKOY        1.025399
17888   EIH:   222121  227221          INEGOL                ULUDAG        1            214022  ISAKOY        1.025399
17889   EIH:   220210  220510          GURAGAC               SEYITOMER     1            227221  ULUDAG        1.025403
17890   EIH:   220210  220510          GURAGAC               SEYITOMER     1            227222  ULUDAG        1.025403
17891  BANK:   220010  220021             BURSADG A             BURSADG A  1            211222  KARTAL        1.025406
17892   OTR:   227211  227221        ULUDAG A-OTR-1        ULUDAG A-OTR-1  1            212221  SILE          1.025406
17893   OTR:   227211  227221        ULUDAG B-OTR-4        ULUDAG B-OTR-4  2            212221  SILE          1.025406
17894   OTR:   227211  227221        ULUDAG A-OTR-1        ULUDAG A-OTR-1  1            214021  ISAKOY        1.025407
17895   OTR:   227211  227221        ULUDAG A-OTR-1        ULUDAG A-OTR-1  1            214022  ISAKOY        1.025407
17896   OTR:   227211  227221        ULUDAG B-OTR-4        ULUDAG B-OTR-4  2            214021  ISAKOY        1.025407
17897   OTR:   227211  227221        ULUDAG B-OTR-4        ULUDAG B-OTR-4  2            214022  ISAKOY        1.025407
17898   EIH:   220022  220721          BURSADG               GEMLIK        1            211121  SOGANLIK      1.025413
17899   EIH:   220022  220721          BURSADG               GEMLIK        1            211122  SOGANLIK      1.025413
17900   EIH:   220110  310010          BURSASANAYI           KOYLUKOY      1            220322  TUNCBILEK-A   1.025414
17901   EIH:   220110  310010          BURSASANAYI           KOYLUKOY      1            220321  TUNCBILEK-A   1.025414
17902   EIH:   210922  216622          KBAKKALKOY            KADIKOY       1            211121  SOGANLIK      1.025414
17903   EIH:   210922  216622          KBAKKALKOY            KADIKOY       1            211122  SOGANLIK      1.025414
17904   EIH:   220511  222811          SEYITOMER             ESKISEHIR3    1            224921  POLATTES      1.025417
17905   EIH:   220511  222811          SEYITOMER             ESKISEHIR3    1            224922  POLATTES      1.025417
17906   EIH:   220110  310010          BURSASANAYI           KOYLUKOY      1            220421  TUNCBILEK-B   1.025418
17907   OTR:   211210  211221        KARTAL C-OTR-6        KARTAL C-OTR-6  1            211122  SOGANLIK      1.025420
17908   OTR:   211210  211221        KARTAL C-OTR-6        KARTAL C-OTR-6  1            211121  SOGANLIK      1.025420
17909   EIH:   220321  222321          TUNCBILEK-A           BILORSA       1            211222  KARTAL        1.025422
17910   EIH:   222221  222321          PASALAR               BILORSA       1            220821  ORHANGAZI     1.025425
17911   EIH:   222421  222521          SOGUT                 BOZUYUK       1            220821  ORHANGAZI     1.025426
17912   EIH:   210121  211821          TEPEOREN              GEBZEOSB      2            211222  KARTAL        1.025429
17913   EIH:   214210  227211          KOCAELI               ULUDAG        1            212221  SILE          1.025429
17914   EIH:   214210  227211          KOCAELI               ULUDAG        1            214022  ISAKOY        1.025430
17915   EIH:   214210  227211          KOCAELI               ULUDAG        1            214021  ISAKOY        1.025430
17916   EIH:   214421  220821          AKSAYALOVA            ORHANGAZI     1            211222  KARTAL        1.025433
17917   EIH:   210121  211821          TEPEOREN              GEBZEOSB      1            211222  KARTAL        1.025436
17918   EIH:   220210  329711          GURAGAC               KOLINTES      1            220322  TUNCBILEK-A   1.025440
17919   EIH:   220210  329711          GURAGAC               KOLINTES      1            220321  TUNCBILEK-A   1.025440
17920   EIH:   220210  329711          GURAGAC               KOLINTES      1            220421  TUNCBILEK-B   1.025442
17921  BANK:   220111  220121         BURSASANAYI A         BURSASANAYI A  2            211222  KARTAL        1.025442
17922   EIH:   220110  310010          BURSASANAYI           KOYLUKOY      1            211121  SOGANLIK      1.025444
17923   EIH:   220110  310010          BURSASANAYI           KOYLUKOY      1            211122  SOGANLIK      1.025444
17924   EIH:   220511  222811          SEYITOMER             ESKISEHIR3    1            220922  OTOSANSIT     1.025447
17925   EIH:   220511  222811          SEYITOMER             ESKISEHIR3    1            220921  OTOSANSIT     1.025447
17926   EIH:   214822  217221          MAKINAOSB             SIDDIK        1            211122  SOGANLIK      1.025448
17927   EIH:   214822  217221          MAKINAOSB             SIDDIK        1            211121  SOGANLIK      1.025448
17928   EIH:   213721  220721          YALOVA                GEMLIK        1            211222  KARTAL        1.025450
17929   OTR:   210910  210922    KBAKKALKOY B-OTR-4    KBAKKALKOY B-OTR-4  1            211121  SOGANLIK      1.025450
17930   OTR:   210910  210922    KBAKKALKOY B-OTR-4    KBAKKALKOY B-OTR-4  1            211122  SOGANLIK      1.025450
17931   OTR:   210911  210921    KBAKKALKOY A-OTR-2    KBAKKALKOY A-OTR-2  1            211121  SOGANLIK      1.025451
17932   OTR:   210911  210921    KBAKKALKOY A-OTR-2    KBAKKALKOY A-OTR-2  1            211122  SOGANLIK      1.025451
17933   EIH:   213621  213721          KARAMURSEL            YALOVA        1            211222  KARTAL        1.025456
17934   EIH:   220122  228622          BURSASANAYI           OSMANGAZI     1            211222  KARTAL        1.025456
17935   EIH:   228621  291821          OSMANGAZI             BSANAYISANAL  1            211222  KARTAL        1.025456
17936   EIH:   220121  291821          BURSASANAYI           BSANAYISANAL  1            211222  KARTAL        1.025458
17937   EIH:   220011  220110          BURSADG               BURSASANAYI   1            212221  SILE          1.025463
17938   EIH:   210022  210721          UMRANIYE              SELIMIYE      1            211121  SOGANLIK      1.025463
17939   EIH:   210022  210721          UMRANIYE              SELIMIYE      1            211122  SOGANLIK      1.025463
17940   EIH:   220011  220110          BURSADG               BURSASANAYI   1            214022  ISAKOY        1.025463
17941   EIH:   220011  220110          BURSADG               BURSASANAYI   1            214021  ISAKOY        1.025463
17942   EIH:   220023  220922          BURSADG               OTOSANSIT     1            211222  KARTAL        1.025465
17943   EIH:   220023  228221          BURSADG               RBKARESI      1            211222  KARTAL        1.025466
17944  BANK:   222810  222822          ESKISEHIR3 A          ESKISEHIR3 A  2            211222  KARTAL        1.025466
17945   EIH:   221721  229421          AKCALAR               GUNEY-1RES    1            211222  KARTAL        1.025466
17946   EIH:   216121  225521          DINCERCIM             MERYEMRES     1            211222  KARTAL        1.025467
17947  BANK:   220111  220122         BURSASANAYI B         BURSASANAYI B  1            225221  POYRAZRES_SU  1.025468
17948   EIH:   222121  228721          INEGOL                ORHANELI      1            211222  KARTAL        1.025469
17949   OTR:   219110  219121  COLAKOGLU400 A-OTR-1  COLAKOGLU400 A-OTR-1  1            212221  SILE          1.025470
17950   EIH:   215521  222121          ULURES                INEGOL        1            211222  KARTAL        1.025470
17951   EIH:   220022  220821          BURSADG               ORHANGAZI     1            211222  KARTAL        1.025470
17952   OTR:   219110  219121  COLAKOGLU400 A-OTR-2  COLAKOGLU400 A-OTR-2  2            212221  SILE          1.025470
17953   OTR:   219110  219121  COLAKOGLU400 A-OTR-1  COLAKOGLU400 A-OTR-1  1            214022  ISAKOY        1.025471
17954   OTR:   219110  219121  COLAKOGLU400 A-OTR-1  COLAKOGLU400 A-OTR-1  1            214021  ISAKOY        1.025471
17955   EIH:   222421  222521          SOGUT                 BOZUYUK       1            211222  KARTAL        1.025471
17956   EIH:   221321  228722          BESEVLER              ORHANELI      1            211222  KARTAL        1.025471
17957   OTR:   219110  219121  COLAKOGLU400 A-OTR-2  COLAKOGLU400 A-OTR-2  2            214022  ISAKOY        1.025471
17958   OTR:   219110  219121  COLAKOGLU400 A-OTR-2  COLAKOGLU400 A-OTR-2  2            214021  ISAKOY        1.025471
17959   OTR:   220011  220024       BURSADG B-OTR-3       BURSADG B-OTR-3  1            211222  KARTAL        1.025472
17960   EIH:   220921  228221          OTOSANSIT             RBKARESI      1            211222  KARTAL        1.025473
17961   OTR:   220111  220121   BURSASANAYI C-OTR-5   BURSASANAYI C-OTR-5  1            211222  KARTAL        1.025474
17962   EIH:   221621  221721          GORUKLE               AKCALAR       1            211222  KARTAL        1.025475
17963   EIH:   222421  225521          SOGUT                 MERYEMRES     1            211222  KARTAL        1.025475
17964   EIH:   224022  311121          KARACABEY             GOBEL         1            211222  KARTAL        1.025475
17965   EIH:   213721  214421          YALOVA                AKSAYALOVA    1            211222  KARTAL        1.025477
17966   EIH:   220121  228721          BURSASANAYI           ORHANELI      1            211222  KARTAL        1.025477
17967   EIH:   221521  311121          MKEMALPASA            GOBEL         1            211222  KARTAL        1.025477
17968  BANK:   220210  220221             GURAGAC A             GURAGAC A  1            211222  KARTAL        1.025477
17969   EIH:   227621  229421          HARMANLIKRES          GUNEY-1RES    1            211222  KARTAL        1.025478
17970   EIH:   227121  228721          DEVECIKONAGI          ORHANELI      1            211222  KARTAL        1.025479
17971   EIH:   222821  224121          ESKISEHIR3            ESKISEHIRCIM  1            211222  KARTAL        1.025480
17972   EIH:   220024  220621          BURSADG               KARSAK        1            211222  KARTAL        1.025480
17973   OTR:   222811  222821    ESKISEHIR3 B-OTR-3    ESKISEHIR3 B-OTR-3  2            211222  KARTAL        1.025480
17974   EIH:   220521  227521          SEYITOMER             KUMAS         1            211222  KARTAL        1.025480
17975   EIH:   220121  221821          BURSASANAYI           DEMIRTAS      1            211222  KARTAL        1.025480
17976   EIH:   215821  220621          ASILDEMIRCLK          KARSAK        1            211222  KARTAL        1.025481
17977   OTR:   222811  222821    ESKISEHIR3 B-OTR-4    ESKISEHIR3 B-OTR-4  1            211222  KARTAL        1.025483
17978   EIH:   224121  225121          ESKISEHIRCIM          BOZUYUKOSB    1            211222  KARTAL        1.025484
17979   EIH:   220521  225321          SEYITOMER             BOZUYUKRES    1            211222  KARTAL        1.025484
17980   OTR:   220510  220521       SEYITOMER OTR-1       SEYITOMER OTR-1  1            211222  KARTAL        1.025484
17981   EIH:   211822  216721          GEBZEOSB              GEBZEKIMYA    1            211022  BBAKKALKOY    1.025485
17982   EIH:   221521  225221          MKEMALPASA            POYRAZRES_SU  1            211222  KARTAL        1.025485
17983   EIH:   219321  224221          HASANAGA              ULUABATHES    1            211222  KARTAL        1.025485
17984   EIH:   211221  211921          KARTAL                KURTKOY       2            211222  KARTAL        1.025485
17985   EIH:   211221  211921          KARTAL                KURTKOY       1            211222  KARTAL        1.025485
17986   EIH:   220024  220821          BURSADG               ORHANGAZI     1            211222  KARTAL        1.025486
17987   EIH:   216121  222221          DINCERCIM             PASALAR       1            211222  KARTAL        1.025486
17988   EIH:   224021  227621          KARACABEY             HARMANLIKRES  1            211222  KARTAL        1.025486
17989   EIH:   227121  311121          DEVECIKONAGI          GOBEL         1            211222  KARTAL        1.025486
17990   EIH:   222721  290821          ESKISEHIR2            KUMBETSANAL   1            211222  KARTAL        1.025488
17991   EIH:   222721  222821          ESKISEHIR2            ESKISEHIR3    1            211222  KARTAL        1.025488
17992   EIH:   222521  225621          BOZUYUK               KARTALRES     1            211222  KARTAL        1.025488
17993   EIH:   221121  228621          YILDIRIM              OSMANGAZI     1            211222  KARTAL        1.025488
17994   EIH:   222821  227921          ESKISEHIR3            ESKISEHIROSB  1            211222  KARTAL        1.025488
17995   EIH:   222822  227922          ESKISEHIR3            ESKISEHIROSB  1            211222  KARTAL        1.025488
17996   EIH:   223621  227522          KIRKA                 KUMAS         1            211222  KARTAL        1.025488
17997   EIH:   221921  292021          KESTEL                KESTELSANAL   1            211222  KARTAL        1.025488
17998   EIH:   225221  228722          POYRAZRES_SU          ORHANELI      1            211222  KARTAL        1.025488
17999   EIH:   220121  221322          BURSASANAYI           BESEVLER      1            211222  KARTAL        1.025489
18000   EIH:   222822  225621          ESKISEHIR3            KARTALRES     1            211222  KARTAL        1.025489
18001   EIH:   220221  290821          GURAGAC               KUMBETSANAL   1            211222  KARTAL        1.025489
18002   EIH:   223321  291321          KUTAHYA               KUTAHYASANAL  1            211222  KARTAL        1.025489
18003   EIH:   221121  228622          YILDIRIM              OSMANGAZI     1            211222  KARTAL        1.025490
18004   OTR:   211211  211221        KARTAL B-OTR-4        KARTAL B-OTR-4  1            211122  SOGANLIK      1.025491
18005   EIH:   220321  222822          TUNCBILEK-A           ESKISEHIR3    1            211222  KARTAL        1.025491
18006   OTR:   211211  211221        KARTAL B-OTR-4        KARTAL B-OTR-4  1            211121  SOGANLIK      1.025491
18007   EIH:   210821  210922          GOZTEPE               KBAKKALKOY    1            211122  SOGANLIK      1.025492
18008   EIH:   210821  210922          GOZTEPE               KBAKKALKOY    1            211121  SOGANLIK      1.025492
18009   EIH:   222921  223621          CIFTELER              KIRKA         1            211222  KARTAL        1.025492
18010   EIH:   210022  210922          UMRANIYE              KBAKKALKOY    1            211121  SOGANLIK      1.025492
18011   EIH:   210022  210922          UMRANIYE              KBAKKALKOY    1            211122  SOGANLIK      1.025492
18012   EIH:   220221  220421          GURAGAC               TUNCBILEK-B   1            211222  KARTAL        1.025492
18013   EIH:   222721  227921          ESKISEHIR2            ESKISEHIROSB  1            211222  KARTAL        1.025493
18014   EIH:   220021  221822          BURSADG               DEMIRTAS      1            211222  KARTAL        1.025493
18015   EIH:   220022  221822          BURSADG               DEMIRTAS      1            211222  KARTAL        1.025493
18016   EIH:   221221  221821          BOSEN                 DEMIRTAS      1            211222  KARTAL        1.025493
18017   EIH:   220321  220421          TUNCBILEK-A           TUNCBILEK-B   1            211222  KARTAL        1.025493
18018   EIH:   220322  220421          TUNCBILEK-A           TUNCBILEK-B   1            211222  KARTAL        1.025493
18019   EIH:   221421  228722          ORHANELITES           ORHANELI      1            211222  KARTAL        1.025493
18020   EIH:   221421  228721          ORHANELITES           ORHANELI      1            211222  KARTAL        1.025493
18021   EIH:   211211  214711          KARTAL                YENIDGKC      1            211022  BBAKKALKOY    1.025494
18022   EIH:   220122  221221          BURSASANAYI           BOSEN         1            211222  KARTAL        1.025498
18023   EIH:   221921  225422          KESTEL                TURANKOY      1            211222  KARTAL        1.025498
18024   EIH:   215521  228722          ULURES                ORHANELI      1            211222  KARTAL        1.025498
18025   EIH:   227221  292021          ULUDAG                KESTELSANAL   1            211222  KARTAL        1.025499
18026   EIH:   222221  222321          PASALAR               BILORSA       1            211222  KARTAL        1.025500
18027   EIH:   225421  227221          TURANKOY              ULUDAG        1            211222  KARTAL        1.025501
18028   EIH:   210122  212021          TEPEOREN              DUDULLU       1            211222  KARTAL        1.025510
18029   EIH:   210122  212021          TEPEOREN              DUDULLU       2            211222  KARTAL        1.025510
18030   EIH:   210510  216911          ADA2DGKC              KAVACIK       1            220921  OTOSANSIT     1.025513
18031   EIH:   210510  216911          ADA2DGKC              KAVACIK       1            220922  OTOSANSIT     1.025513
18032   EIH:   211622  214322          ICMELER               DILISKELESIG  1            211222  KARTAL        1.025516
18033   EIH:   222221  222321          PASALAR               BILORSA       1            220221  GURAGAC       1.025519
18034   EIH:   220510  520011          SEYITOMER             AFYON2        1            211122  SOGANLIK      1.025521
18035   EIH:   220510  520011          SEYITOMER             AFYON2        1            211121  SOGANLIK      1.025521
18036   EIH:   210211  231111          PASAKOY               OSMANCA       1            220922  OTOSANSIT     1.025523
18037   EIH:   210211  231111          PASAKOY               OSMANCA       1            220921  OTOSANSIT     1.025523
18038   EIH:   220110  310010          BURSASANAYI           KOYLUKOY      1            225221  POYRAZRES_SU  1.025531
18039   EIH:   220210  329711          GURAGAC               KOLINTES      1            220921  OTOSANSIT     1.025533
18040   EIH:   220210  329711          GURAGAC               KOLINTES      1            220922  OTOSANSIT     1.025533
18041   EIH:   221121  228622          YILDIRIM              OSMANGAZI     1            220922  OTOSANSIT     1.025535
18042   EIH:   221121  228622          YILDIRIM              OSMANGAZI     1            220921  OTOSANSIT     1.025535
18043   EIH:   214711  214810          YENIDGKC              MAKINAOSB     1            220922  OTOSANSIT     1.025538
18044   EIH:   222121  227221          INEGOL                ULUDAG        1            211222  KARTAL        1.025538
18045   EIH:   214711  214810          YENIDGKC              MAKINAOSB     1            220921  OTOSANSIT     1.025538
18046   EIH:   220511  222811          SEYITOMER             ESKISEHIR3    1            211222  KARTAL        1.025541
18047   EIH:   220521  227521          SEYITOMER             KUMAS         1            220221  GURAGAC       1.025544
18048   OTR:   227211  227221        ULUDAG A-OTR-1        ULUDAG A-OTR-1  1            211222  KARTAL        1.025545
18049   OTR:   227211  227221        ULUDAG B-OTR-4        ULUDAG B-OTR-4  2            211222  KARTAL        1.025545
18050   EIH:   215521  222121          ULURES                INEGOL        1            220922  OTOSANSIT     1.025545
18051   EIH:   215521  222121          ULURES                INEGOL        1            220921  OTOSANSIT     1.025545
18052   EIH:   220011  220110          BURSADG               BURSASANAYI   1            220922  OTOSANSIT     1.025546
18053   EIH:   220011  220110          BURSADG               BURSASANAYI   1            220921  OTOSANSIT     1.025546
18054   EIH:   214210  227211          KOCAELI               ULUDAG        1            211222  KARTAL        1.025546
18055  BANK:   220111  220121         BURSASANAYI A         BURSASANAYI A  2            220922  OTOSANSIT     1.025547
18056  BANK:   220111  220121         BURSASANAYI A         BURSASANAYI A  2            220921  OTOSANSIT     1.025547
18057   EIH:   220210  329711          GURAGAC               KOLINTES      1            211222  KARTAL        1.025548
18058  BANK:   222810  222822          ESKISEHIR3 A          ESKISEHIR3 A  2            220221  GURAGAC       1.025550
18059   EIH:   220210  220510          GURAGAC               SEYITOMER     1            211122  SOGANLIK      1.025553
18060   EIH:   220210  220510          GURAGAC               SEYITOMER     1            211121  SOGANLIK      1.025553
18061   EIH:   222822  227922          ESKISEHIR3            ESKISEHIROSB  1            220221  GURAGAC       1.025553
18062   EIH:   222821  227921          ESKISEHIR3            ESKISEHIROSB  1            220221  GURAGAC       1.025553
18063   EIH:   223621  227522          KIRKA                 KUMAS         1            220221  GURAGAC       1.025555
18064  BANK:   220111  220122         BURSASANAYI B         BURSASANAYI B  1            211121  SOGANLIK      1.025558
18065  BANK:   220111  220122         BURSASANAYI B         BURSASANAYI B  1            211122  SOGANLIK      1.025558
18066   EIH:   221721  229421          AKCALAR               GUNEY-1RES    1            220921  OTOSANSIT     1.025559
18067   EIH:   221721  229421          AKCALAR               GUNEY-1RES    1            220922  OTOSANSIT     1.025559
18068   EIH:   220321  222822          TUNCBILEK-A           ESKISEHIR3    1            220221  GURAGAC       1.025561
18069  BANK:   220210  220221             GURAGAC A             GURAGAC A  1            220922  OTOSANSIT     1.025562
18070  BANK:   220210  220221             GURAGAC A             GURAGAC A  1            220921  OTOSANSIT     1.025562
18071   EIH:   220121  221322          BURSASANAYI           BESEVLER      1            220921  OTOSANSIT     1.025563
18072   EIH:   220121  221322          BURSASANAYI           BESEVLER      1            220922  OTOSANSIT     1.025563
18073   EIH:   216121  225521          DINCERCIM             MERYEMRES     1            220221  GURAGAC       1.025564
18074   EIH:   222421  222521          SOGUT                 BOZUYUK       1            220221  GURAGAC       1.025566
18075   EIH:   222721  222821          ESKISEHIR2            ESKISEHIR3    1            220221  GURAGAC       1.025567
18076   EIH:   222921  223621          CIFTELER              KIRKA         1            220221  GURAGAC       1.025570
18077   EIH:   222421  225521          SOGUT                 MERYEMRES     1            220221  GURAGAC       1.025572
18078   EIH:   222721  227921          ESKISEHIR2            ESKISEHIROSB  1            220221  GURAGAC       1.025573
18079   OTR:   222811  222821    ESKISEHIR3 B-OTR-4    ESKISEHIR3 B-OTR-4  1            220221  GURAGAC       1.025573
18080   EIH:   210211  231111          PASAKOY               OSMANCA       1            220221  GURAGAC       1.025573
18081   EIH:   220011  220110          BURSADG               BURSASANAYI   1            220221  GURAGAC       1.025573
18082   OTR:   222811  222821    ESKISEHIR3 B-OTR-3    ESKISEHIR3 B-OTR-3  2            220221  GURAGAC       1.025573
18083  BANK:   220010  220021             BURSADG A             BURSADG A  1            211121  SOGANLIK      1.025574
18084   EIH:   220521  225321          SEYITOMER             BOZUYUKRES    1            220221  GURAGAC       1.025574
18085  BANK:   220010  220021             BURSADG A             BURSADG A  1            211122  SOGANLIK      1.025574
18086   EIH:   221621  221721          GORUKLE               AKCALAR       1            220922  OTOSANSIT     1.025576
18087   EIH:   221621  221721          GORUKLE               AKCALAR       1            220921  OTOSANSIT     1.025576
18088   EIH:   221721  229421          AKCALAR               GUNEY-1RES    1            220221  GURAGAC       1.025576
18089   EIH:   220011  220110          BURSADG               BURSASANAYI   1            211222  KARTAL        1.025578
18090   EIH:   210111  214310          TEPEOREN              DILISKELESIG  1            220922  OTOSANSIT     1.025578
18091   EIH:   210111  214310          TEPEOREN              DILISKELESIG  1            220921  OTOSANSIT     1.025578
18092   EIH:   210510  216911          ADA2DGKC              KAVACIK       1            220221  GURAGAC       1.025578
18093   EIH:   224022  311121          KARACABEY             GOBEL         1            220221  GURAGAC       1.025579
18094   EIH:   210111  210311          TEPEOREN              ADAPAZARI     1            220921  OTOSANSIT     1.025579
18095   EIH:   210111  210311          TEPEOREN              ADAPAZARI     1            220922  OTOSANSIT     1.025579
18096   EIH:   227621  229421          HARMANLIKRES          GUNEY-1RES    1            220221  GURAGAC       1.025581
18097   EIH:   221321  228722          BESEVLER              ORHANELI      1            220221  GURAGAC       1.025582
18098   EIH:   221521  311121          MKEMALPASA            GOBEL         1            220221  GURAGAC       1.025583
18099   EIH:   227121  228721          DEVECIKONAGI          ORHANELI      1            220221  GURAGAC       1.025583
18100   EIH:   221621  221721          GORUKLE               AKCALAR       1            220221  GURAGAC       1.025584
18101   EIH:   220022  220821          BURSADG               ORHANGAZI     1            220221  GURAGAC       1.025585
18102   EIH:   220121  228721          BURSASANAYI           ORHANELI      1            220221  GURAGAC       1.025585
18103   EIH:   227121  311121          DEVECIKONAGI          GOBEL         1            220221  GURAGAC       1.025585
18104   EIH:   220024  220621          BURSADG               KARSAK        1            220221  GURAGAC       1.025585
18105   EIH:   220221  290821          GURAGAC               KUMBETSANAL   1            220221  GURAGAC       1.025586
18106   EIH:   216121  222221          DINCERCIM             PASALAR       1            220221  GURAGAC       1.025586
18107   EIH:   220022  220721          BURSADG               GEMLIK        1            220221  GURAGAC       1.025586
18108   EIH:   224021  227621          KARACABEY             HARMANLIKRES  1            220221  GURAGAC       1.025586
18109   EIH:   215821  220621          ASILDEMIRCLK          KARSAK        1            220221  GURAGAC       1.025586
18110   OTR:   227211  227221        ULUDAG B-OTR-4        ULUDAG B-OTR-4  2            220221  GURAGAC       1.025587
18111   OTR:   227211  227221        ULUDAG A-OTR-1        ULUDAG A-OTR-1  1            220221  GURAGAC       1.025587
18112   EIH:   225221  228722          POYRAZRES_SU          ORHANELI      1            220221  GURAGAC       1.025587
18113   EIH:   220121  221821          BURSASANAYI           DEMIRTAS      1            220221  GURAGAC       1.025587
18114   EIH:   221521  225221          MKEMALPASA            POYRAZRES_SU  1            220221  GURAGAC       1.025587
18115   EIH:   214711  214810          YENIDGKC              MAKINAOSB     1            220221  GURAGAC       1.025587
18116   EIH:   228621  291821          OSMANGAZI             BSANAYISANAL  1            220221  GURAGAC       1.025587
18117   EIH:   215521  222121          ULURES                INEGOL        1            220221  GURAGAC       1.025587
18118   EIH:   220023  220922          BURSADG               OTOSANSIT     1            220221  GURAGAC       1.025587
18119   EIH:   220121  291821          BURSASANAYI           BSANAYISANAL  1            220221  GURAGAC       1.025587
18120   EIH:   220023  228221          BURSADG               RBKARESI      1            220221  GURAGAC       1.025588
18121   EIH:   220024  220821          BURSADG               ORHANGAZI     1            220221  GURAGAC       1.025588
18122   EIH:   219321  224221          HASANAGA              ULUABATHES    1            220221  GURAGAC       1.025588
18123   EIH:   220921  228221          OTOSANSIT             RBKARESI      1            220221  GURAGAC       1.025588
18124   OTR:   220011  220024       BURSADG B-OTR-3       BURSADG B-OTR-3  1            220221  GURAGAC       1.025589
18125  BANK:   220111  220121         BURSASANAYI A         BURSASANAYI A  2            220221  GURAGAC       1.025589
18126   EIH:   222121  228721          INEGOL                ORHANELI      1            220221  GURAGAC       1.025589
18127   EIH:   222521  225621          BOZUYUK               KARTALRES     1            220221  GURAGAC       1.025589
18128   EIH:   220321  222321          TUNCBILEK-A           BILORSA       1            211121  SOGANLIK      1.025589
18129   EIH:   210111  214310          TEPEOREN              DILISKELESIG  1            220221  GURAGAC       1.025589
18130   EIH:   220321  222321          TUNCBILEK-A           BILORSA       1            211122  SOGANLIK      1.025589
18131  BANK:   220010  220021             BURSADG A             BURSADG A  1            220221  GURAGAC       1.025589
18132   EIH:   221321  228722          BESEVLER              ORHANELI      1            220921  OTOSANSIT     1.025589
18133   EIH:   221321  228722          BESEVLER              ORHANELI      1            220922  OTOSANSIT     1.025589
18134   EIH:   222822  225621          ESKISEHIR3            KARTALRES     1            220221  GURAGAC       1.025590
18135   OTR:   220111  220121   BURSASANAYI C-OTR-5   BURSASANAYI C-OTR-5  1            220221  GURAGAC       1.025590
18136   EIH:   221121  228621          YILDIRIM              OSMANGAZI     1            220221  GURAGAC       1.025590
18137   EIH:   221221  221821          BOSEN                 DEMIRTAS      1            220221  GURAGAC       1.025590
18138   EIH:   210922  216622          KBAKKALKOY            KADIKOY       1            220221  GURAGAC       1.025590
18139   EIH:   221921  292021          KESTEL                KESTELSANAL   1            220221  GURAGAC       1.025590
18140   EIH:   210022  210721          UMRANIYE              SELIMIYE      1            220221  GURAGAC       1.025590
18141   OTR:   210910  210922    KBAKKALKOY B-OTR-4    KBAKKALKOY B-OTR-4  1            220221  GURAGAC       1.025590
18142   EIH:   222121  227221          INEGOL                ULUDAG        1            225421  TURANKOY      1.025590
18143   EIH:   210821  210922          GOZTEPE               KBAKKALKOY    1            220221  GURAGAC       1.025590
18144   EIH:   222121  227221          INEGOL                ULUDAG        1            225422  TURANKOY      1.025590
18145   OTR:   210911  210921    KBAKKALKOY A-OTR-2    KBAKKALKOY A-OTR-2  1            220221  GURAGAC       1.025590
18146   OTR:   219110  219121  COLAKOGLU400 A-OTR-2  COLAKOGLU400 A-OTR-2  2            220221  GURAGAC       1.025590
18147   EIH:   220122  228622          BURSASANAYI           OSMANGAZI     1            220221  GURAGAC       1.025590
18148   EIH:   211321  211422          TUZLA                 KROMANCELIK   1            220221  GURAGAC       1.025590
18149   OTR:   219110  219121  COLAKOGLU400 A-OTR-1  COLAKOGLU400 A-OTR-1  1            220221  GURAGAC       1.025590
18150   EIH:   211022  211122          BBAKKALKOY            SOGANLIK      1            220221  GURAGAC       1.025590
18151   EIH:   210022  210922          UMRANIYE              KBAKKALKOY    1            220221  GURAGAC       1.025590
18152   EIH:   214822  217221          MAKINAOSB             SIDDIK        1            220221  GURAGAC       1.025591
18153   EIH:   210121  211821          TEPEOREN              GEBZEOSB      2            220221  GURAGAC       1.025591
18154   EIH:   210121  211821          TEPEOREN              GEBZEOSB      1            220221  GURAGAC       1.025591
18155   EIH:   211022  211222          BBAKKALKOY            KARTAL        1            220221  GURAGAC       1.025591
18156   EIH:   210222  211022          PASAKOY               BBAKKALKOY    1            220221  GURAGAC       1.025591
18157   EIH:   210222  211022          PASAKOY               BBAKKALKOY    2            220221  GURAGAC       1.025591
18158   OTR:   211210  211222        KARTAL A-OTR-2        KARTAL A-OTR-2  1            220221  GURAGAC       1.025591
18159   EIH:   220322  220421          TUNCBILEK-A           TUNCBILEK-B   1            220221  GURAGAC       1.025591
18160   EIH:   221421  228722          ORHANELITES           ORHANELI      1            220221  GURAGAC       1.025591
18161   EIH:   221421  228721          ORHANELITES           ORHANELI      1            220221  GURAGAC       1.025591
18162   EIH:   211221  211921          KARTAL                KURTKOY       1            220221  GURAGAC       1.025591
18163   EIH:   220022  221822          BURSADG               DEMIRTAS      1            220221  GURAGAC       1.025591
18164   EIH:   211221  211921          KARTAL                KURTKOY       2            220221  GURAGAC       1.025591
18165   EIH:   220021  221822          BURSADG               DEMIRTAS      1            220221  GURAGAC       1.025591
18166   EIH:   210122  212021          TEPEOREN              DUDULLU       2            220221  GURAGAC       1.025591
18167   EIH:   210122  212021          TEPEOREN              DUDULLU       1            220221  GURAGAC       1.025591
18168   EIH:   220321  220421          TUNCBILEK-A           TUNCBILEK-B   1            220221  GURAGAC       1.025591
18169   EIH:   211622  214322          ICMELER               DILISKELESIG  1            220221  GURAGAC       1.025591
18170   EIH:   211822  216721          GEBZEOSB              GEBZEKIMYA    1            220221  GURAGAC       1.025591
18171   EIH:   214822  216722          MAKINAOSB             GEBZEKIMYA    1            220221  GURAGAC       1.025591
18172   EIH:   214321  214821          DILISKELESIG          MAKINAOSB     1            220221  GURAGAC       1.025591
18173   EIH:   210111  217711          TEPEOREN              ATASEHIR      1            220221  GURAGAC       1.025591
18174   EIH:   211521  214321          COLAKOGLU             DILISKELESIG  1            220221  GURAGAC       1.025591
18175   EIH:   221921  225422          KESTEL                TURANKOY      1            220221  GURAGAC       1.025591
18176   EIH:   220122  221221          BURSASANAYI           BOSEN         1            220221  GURAGAC       1.025591
18177   EIH:   210111  210311          TEPEOREN              ADAPAZARI     1            220221  GURAGAC       1.025591
18178   EIH:   227221  292021          ULUDAG                KESTELSANAL   1            220221  GURAGAC       1.025591
18179   EIH:   225421  227221          TURANKOY              ULUDAG        1            220221  GURAGAC       1.025592
18180   EIH:   210010  217710          UMRANIYE              ATASEHIR      1            220221  GURAGAC       1.025592
18181   EIH:   213721  214421          YALOVA                AKSAYALOVA    1            220221  GURAGAC       1.025592
18182   EIH:   213621  213721          KARAMURSEL            YALOVA        1            220221  GURAGAC       1.025592
18183  BANK:   210110  210121            TEPEOREN A            TEPEOREN A  2            220221  GURAGAC       1.025593
18184  BANK:   210210  210221             PASAKOY A             PASAKOY A  1            220221  GURAGAC       1.025593
18185   EIH:   221121  228622          YILDIRIM              OSMANGAZI     1            220221  GURAGAC       1.025593
18186   EIH:   215521  228722          ULURES                ORHANELI      1            220221  GURAGAC       1.025594
18187   EIH:   211222  211621          KARTAL                ICMELER       1            220221  GURAGAC       1.025594
18188   EIH:   210010  210911          UMRANIYE              KBAKKALKOY    1            220221  GURAGAC       1.025594
18189   EIH:   210910  215211          KBAKKALKOY            MALTEPEIST    1            220221  GURAGAC       1.025594
18190  BANK:   210211  210222             PASAKOY B             PASAKOY B  1            220221  GURAGAC       1.025595
18191   EIH:   211210  215210          KARTAL                MALTEPEIST    1            220221  GURAGAC       1.025595
18192   EIH:   222121  227221          INEGOL                ULUDAG        1            220221  GURAGAC       1.025595
18193   EIH:   211221  211622          KARTAL                ICMELER       1            220221  GURAGAC       1.025595
18194   EIH:   214310  290310          DILISKELESIG          DCELIKSANAL   1            220221  GURAGAC       1.025595
18195   EIH:   210221  212021          PASAKOY               DUDULLU       1            220221  GURAGAC       1.025595
18196  BANK:   210111  210122            TEPEOREN B            TEPEOREN B  1            220221  GURAGAC       1.025595
18197   EIH:   220121  221322          BURSASANAYI           BESEVLER      1            220221  GURAGAC       1.025595
18198   EIH:   211321  211621          TUZLA                 ICMELER       1            220221  GURAGAC       1.025596
18199   EIH:   211522  214322          COLAKOGLU             DILISKELESIG  1            220221  GURAGAC       1.025596
18200   EIH:   219110  290310          COLAKOGLU400          DCELIKSANAL   1            220221  GURAGAC       1.025596
18201   EIH:   220121  221821          BURSASANAYI           DEMIRTAS      1            220921  OTOSANSIT     1.025596
18202   EIH:   220121  221821          BURSASANAYI           DEMIRTAS      1            220922  OTOSANSIT     1.025596
18203   OTR:   211210  211221        KARTAL C-OTR-6        KARTAL C-OTR-6  1            220221  GURAGAC       1.025596
18204   EIH:   211521  219121          COLAKOGLU             COLAKOGLU400  1            220221  GURAGAC       1.025596
18205   EIH:   210122  211822          TEPEOREN              GEBZEOSB      1            220221  GURAGAC       1.025596
18206  BANK:   210010  210021           UMRANIYE B-           UMRANIYE B-  2            220221  GURAGAC       1.025596
18207   OTR:   214310  214322    DILISKELESIG OTR-1    DILISKELESIG OTR-1  1            220221  GURAGAC       1.025596
18208   OTR:   211211  211221        KARTAL B-OTR-4        KARTAL B-OTR-4  1            220221  GURAGAC       1.025596
18209   EIH:   211321  211822          TUZLA                 GEBZEOSB      1            220221  GURAGAC       1.025596
18210   OTR:   214311  214322    DILISKELESIG OTR-2    DILISKELESIG OTR-2  1            220221  GURAGAC       1.025596
18211   OTR:   214811  214822     MAKINAOSB B-OTR-3     MAKINAOSB B-OTR-3  1            220221  GURAGAC       1.025596
18212   EIH:   210021  217621          UMRANIYE              DUDULLUMETRO  1            220221  GURAGAC       1.025596
18213  BANK:   210010  210022           UMRANIYE A-           UMRANIYE A-  2            220221  GURAGAC       1.025596
18214   EIH:   214821  216721          MAKINAOSB             GEBZEKIMYA    1            220221  GURAGAC       1.025596
18215   OTR:   214810  214821     MAKINAOSB A-OTR-1     MAKINAOSB A-OTR-1  1            220221  GURAGAC       1.025596
18216   EIH:   210121  211921          TEPEOREN              KURTKOY       1            220221  GURAGAC       1.025596
18217   EIH:   211421  211521          KROMANCELIK           COLAKOGLU     1            220221  GURAGAC       1.025596
18218   EIH:   210122  212122          TEPEOREN              YARIMCA1      1            220221  GURAGAC       1.025597
18219   EIH:   210110  214710          TEPEOREN              YENIDGKC      1            220221  GURAGAC       1.025597
18220   EIH:   213721  220721          YALOVA                GEMLIK        1            220221  GURAGAC       1.025597
18221   EIH:   214210  227211          KOCAELI               ULUDAG        1            220221  GURAGAC       1.025597
18222   EIH:   210121  211821          TEPEOREN              GEBZEOSB      2            211122  SOGANLIK      1.025597
18223   EIH:   210121  211821          TEPEOREN              GEBZEOSB      2            211121  SOGANLIK      1.025597
18224   EIH:   214510  216910          BEYKOZ                KAVACIK       1            220221  GURAGAC       1.025597
18225   EIH:   210110  214211          TEPEOREN              KOCAELI       1            220221  GURAGAC       1.025597
18226   EIH:   120311  214510          ALIBEYKOY             BEYKOZ        1            220221  GURAGAC       1.025597
18227   EIH:   211211  214711          KARTAL                YENIDGKC      1            220221  GURAGAC       1.025597
18228   EIH:   210010  210110          UMRANIYE              TEPEOREN      1            220221  GURAGAC       1.025597
18229   EIH:   120310  216911          ALIBEYKOY             KAVACIK       1            220221  GURAGAC       1.025597
18230   EIH:   210111  214811          TEPEOREN              MAKINAOSB     1            220221  GURAGAC       1.025598
18231   EIH:   120911  210210          ZEKERIYAKOY           PASAKOY       1            220221  GURAGAC       1.025599
18232   EIH:   214210  214810          KOCAELI               MAKINAOSB     1            220221  GURAGAC       1.025600
18233   EIH:   214421  220821          AKSAYALOVA            ORHANGAZI     1            211122  SOGANLIK      1.025601
18234  BANK:   220111  220122         BURSASANAYI B         BURSASANAYI B  1            220221  GURAGAC       1.025601
18235   EIH:   214421  220821          AKSAYALOVA            ORHANGAZI     1            211121  SOGANLIK      1.025601
18236   EIH:   224022  311121          KARACABEY             GOBEL         1            220921  OTOSANSIT     1.025602
18237   EIH:   224022  311121          KARACABEY             GOBEL         1            220922  OTOSANSIT     1.025602
18238   EIH:   214421  220821          AKSAYALOVA            ORHANGAZI     1            220221  GURAGAC       1.025603
18239   EIH:   210121  211821          TEPEOREN              GEBZEOSB      1            211121  SOGANLIK      1.025604
18240   EIH:   210121  211821          TEPEOREN              GEBZEOSB      1            211122  SOGANLIK      1.025604
18241   EIH:   220022  220721          BURSADG               GEMLIK        1            228221  RBKARESI      1.025606
18242  BANK:   220111  220121         BURSASANAYI A         BURSASANAYI A  2            211122  SOGANLIK      1.025609
18243  BANK:   220111  220121         BURSASANAYI A         BURSASANAYI A  2            211121  SOGANLIK      1.025609
18244   EIH:   222821  224121          ESKISEHIR3            ESKISEHIRCIM  1            220221  GURAGAC       1.025611
18245   EIH:   224121  225121          ESKISEHIRCIM          BOZUYUKOSB    1            220221  GURAGAC       1.025611
18246   EIH:   223321  291321          KUTAHYA               KUTAHYASANAL  1            220221  GURAGAC       1.025612
18247   EIH:   220121  228721          BURSASANAYI           ORHANELI      1            220922  OTOSANSIT     1.025613
18248   EIH:   220121  228721          BURSASANAYI           ORHANELI      1            220921  OTOSANSIT     1.025613
18249   EIH:   227621  229421          HARMANLIKRES          GUNEY-1RES    1            220921  OTOSANSIT     1.025614
18250   EIH:   227621  229421          HARMANLIKRES          GUNEY-1RES    1            220922  OTOSANSIT     1.025614
18251   EIH:   211622  214322          ICMELER               DILISKELESIG  1            212221  SILE          1.025615
18252   EIH:   220321  222321          TUNCBILEK-A           BILORSA       1            220221  GURAGAC       1.025616
18253   EIH:   214321  214821          DILISKELESIG          MAKINAOSB     1            212221  SILE          1.025616
18254   EIH:   211622  214322          ICMELER               DILISKELESIG  1            214022  ISAKOY        1.025616
18255   EIH:   211622  214322          ICMELER               DILISKELESIG  1            214021  ISAKOY        1.025616
18256   EIH:   220321  222321          TUNCBILEK-A           BILORSA       1            220922  OTOSANSIT     1.025617
18257   EIH:   220321  222321          TUNCBILEK-A           BILORSA       1            220921  OTOSANSIT     1.025617
18258   EIH:   214321  214821          DILISKELESIG          MAKINAOSB     1            214022  ISAKOY        1.025617
18259   EIH:   214321  214821          DILISKELESIG          MAKINAOSB     1            214021  ISAKOY        1.025617
18260   EIH:   213721  220721          YALOVA                GEMLIK        1            211122  SOGANLIK      1.025617
18261   EIH:   213721  220721          YALOVA                GEMLIK        1            211121  SOGANLIK      1.025617
18262  BANK:   210110  210121            TEPEOREN A            TEPEOREN A  2            220922  OTOSANSIT     1.025622
18263  BANK:   210110  210121            TEPEOREN A            TEPEOREN A  2            220921  OTOSANSIT     1.025622
18264   EIH:   213621  213721          KARAMURSEL            YALOVA        1            211121  SOGANLIK      1.025623
18265   EIH:   213621  213721          KARAMURSEL            YALOVA        1            211122  SOGANLIK      1.025623
18266   EIH:   220122  228622          BURSASANAYI           OSMANGAZI     1            211121  SOGANLIK      1.025623
18267   EIH:   220122  228622          BURSASANAYI           OSMANGAZI     1            211122  SOGANLIK      1.025623
18268   EIH:   228621  291821          OSMANGAZI             BSANAYISANAL  1            211122  SOGANLIK      1.025623
18269   EIH:   228621  291821          OSMANGAZI             BSANAYISANAL  1            211121  SOGANLIK      1.025623
18270   EIH:   220121  291821          BURSASANAYI           BSANAYISANAL  1            211121  SOGANLIK      1.025625
18271   EIH:   220121  291821          BURSASANAYI           BSANAYISANAL  1            211122  SOGANLIK      1.025625
18272  BANK:   210210  210221             PASAKOY A             PASAKOY A  1            220922  OTOSANSIT     1.025627
18273  BANK:   210210  210221             PASAKOY A             PASAKOY A  1            220921  OTOSANSIT     1.025627
18274   EIH:   219321  224221          HASANAGA              ULUABATHES    1            220922  OTOSANSIT     1.025629
18275   EIH:   219321  224221          HASANAGA              ULUABATHES    1            220921  OTOSANSIT     1.025629
18276   EIH:   220221  220421          GURAGAC               TUNCBILEK-B   1            220921  OTOSANSIT     1.025631
18277   EIH:   220221  220421          GURAGAC               TUNCBILEK-B   1            220922  OTOSANSIT     1.025631
18278   EIH:   211222  211621          KARTAL                ICMELER       1            220922  OTOSANSIT     1.025631
18279   EIH:   211222  211621          KARTAL                ICMELER       1            220921  OTOSANSIT     1.025631
18280   EIH:   227121  228721          DEVECIKONAGI          ORHANELI      1            220922  OTOSANSIT     1.025631
18281   EIH:   227121  228721          DEVECIKONAGI          ORHANELI      1            220921  OTOSANSIT     1.025631
18282   EIH:   221521  311121          MKEMALPASA            GOBEL         1            220922  OTOSANSIT     1.025631
18283   EIH:   221521  311121          MKEMALPASA            GOBEL         1            220921  OTOSANSIT     1.025631
18284   EIH:   210010  210911          UMRANIYE              KBAKKALKOY    1            220921  OTOSANSIT     1.025632
18285   EIH:   210010  210911          UMRANIYE              KBAKKALKOY    1            220922  OTOSANSIT     1.025632
18286   EIH:   220023  220922          BURSADG               OTOSANSIT     1            211122  SOGANLIK      1.025632
18287   EIH:   220023  220922          BURSADG               OTOSANSIT     1            211121  SOGANLIK      1.025632
18288  BANK:   222810  222822          ESKISEHIR3 A          ESKISEHIR3 A  2            211122  SOGANLIK      1.025633
18289  BANK:   222810  222822          ESKISEHIR3 A          ESKISEHIR3 A  2            211121  SOGANLIK      1.025633
18290   EIH:   220023  228221          BURSADG               RBKARESI      1            211121  SOGANLIK      1.025633
18291   EIH:   220023  228221          BURSADG               RBKARESI      1            211122  SOGANLIK      1.025633
18292   EIH:   221721  229421          AKCALAR               GUNEY-1RES    1            211121  SOGANLIK      1.025633
18293   EIH:   221721  229421          AKCALAR               GUNEY-1RES    1            211122  SOGANLIK      1.025633
18294   EIH:   216121  225521          DINCERCIM             MERYEMRES     1            211122  SOGANLIK      1.025633
18295   EIH:   216121  225521          DINCERCIM             MERYEMRES     1            211121  SOGANLIK      1.025633
18296   EIH:   221521  225221          MKEMALPASA            POYRAZRES_SU  1            220921  OTOSANSIT     1.025633
18297   EIH:   221521  225221          MKEMALPASA            POYRAZRES_SU  1            220922  OTOSANSIT     1.025633
18298   EIH:   222721  290821          ESKISEHIR2            KUMBETSANAL   1            220221  GURAGAC       1.025634
18299   OTR:   220111  220121   BURSASANAYI C-OTR-5   BURSASANAYI C-OTR-5  1            220922  OTOSANSIT     1.025635
18300   OTR:   220111  220121   BURSASANAYI C-OTR-5   BURSASANAYI C-OTR-5  1            220921  OTOSANSIT     1.025635
18301   EIH:   222121  228721          INEGOL                ORHANELI      1            211122  SOGANLIK      1.025635
18302   EIH:   222121  228721          INEGOL                ORHANELI      1            211121  SOGANLIK      1.025635
18303   EIH:   210910  215211          KBAKKALKOY            MALTEPEIST    1            220922  OTOSANSIT     1.025635
18304   EIH:   210910  215211          KBAKKALKOY            MALTEPEIST    1            220921  OTOSANSIT     1.025635
18305   EIH:   215521  222121          ULURES                INEGOL        1            211122  SOGANLIK      1.025636
18306   EIH:   215521  222121          ULURES                INEGOL        1            211121  SOGANLIK      1.025636
18307   EIH:   220022  220821          BURSADG               ORHANGAZI     1            211121  SOGANLIK      1.025637
18308   EIH:   220022  220821          BURSADG               ORHANGAZI     1            211122  SOGANLIK      1.025637
18309   EIH:   221321  228722          BESEVLER              ORHANELI      1            211121  SOGANLIK      1.025638
18310   EIH:   221321  228722          BESEVLER              ORHANELI      1            211122  SOGANLIK      1.025638
18311   EIH:   222421  222521          SOGUT                 BOZUYUK       1            211121  SOGANLIK      1.025638
18312   EIH:   222421  222521          SOGUT                 BOZUYUK       1            211122  SOGANLIK      1.025638
18313   EIH:   211210  215210          KARTAL                MALTEPEIST    1            220921  OTOSANSIT     1.025638
18314   EIH:   211210  215210          KARTAL                MALTEPEIST    1            220922  OTOSANSIT     1.025638
18315   OTR:   220011  220024       BURSADG B-OTR-3       BURSADG B-OTR-3  1            211121  SOGANLIK      1.025639
18316   OTR:   220011  220024       BURSADG B-OTR-3       BURSADG B-OTR-3  1            211122  SOGANLIK      1.025639
18317   EIH:   220921  228221          OTOSANSIT             RBKARESI      1            211121  SOGANLIK      1.025639
18318   EIH:   220921  228221          OTOSANSIT             RBKARESI      1            211122  SOGANLIK      1.025639
18319   OTR:   220111  220121   BURSASANAYI C-OTR-5   BURSASANAYI C-OTR-5  1            211122  SOGANLIK      1.025640
18320   OTR:   220111  220121   BURSASANAYI C-OTR-5   BURSASANAYI C-OTR-5  1            211121  SOGANLIK      1.025640
18321   EIH:   222421  222521          SOGUT                 BOZUYUK       1            220921  OTOSANSIT     1.025641
18322   EIH:   222421  222521          SOGUT                 BOZUYUK       1            220922  OTOSANSIT     1.025641
18323   EIH:   221621  221721          GORUKLE               AKCALAR       1            211122  SOGANLIK      1.025641
18324   EIH:   221621  221721          GORUKLE               AKCALAR       1            211121  SOGANLIK      1.025641
18325   EIH:   222421  225521          SOGUT                 MERYEMRES     1            211121  SOGANLIK      1.025641
18326   EIH:   222421  225521          SOGUT                 MERYEMRES     1            211122  SOGANLIK      1.025641
18327   EIH:   224022  311121          KARACABEY             GOBEL         1            211122  SOGANLIK      1.025642
18328   EIH:   224022  311121          KARACABEY             GOBEL         1            211121  SOGANLIK      1.025642
18329  BANK:   210211  210222             PASAKOY B             PASAKOY B  1            220922  OTOSANSIT     1.025642
18330  BANK:   210211  210222             PASAKOY B             PASAKOY B  1            220921  OTOSANSIT     1.025642
18331   EIH:   214310  290310          DILISKELESIG          DCELIKSANAL   1            220921  OTOSANSIT     1.025643
18332   EIH:   213721  214421          YALOVA                AKSAYALOVA    1            211121  SOGANLIK      1.025643
18333   EIH:   214310  290310          DILISKELESIG          DCELIKSANAL   1            220922  OTOSANSIT     1.025643
18334   EIH:   213721  214421          YALOVA                AKSAYALOVA    1            211122  SOGANLIK      1.025643
18335   EIH:   220121  228721          BURSASANAYI           ORHANELI      1            211122  SOGANLIK      1.025643
18336   EIH:   220121  228721          BURSASANAYI           ORHANELI      1            211121  SOGANLIK      1.025643
18337   EIH:   221521  311121          MKEMALPASA            GOBEL         1            211121  SOGANLIK      1.025644
18338   EIH:   221521  311121          MKEMALPASA            GOBEL         1            211122  SOGANLIK      1.025644
18339   EIH:   211221  211622          KARTAL                ICMELER       1            220921  OTOSANSIT     1.025644
18340   EIH:   211221  211622          KARTAL                ICMELER       1            220922  OTOSANSIT     1.025644
18341  BANK:   220210  220221             GURAGAC A             GURAGAC A  1            211122  SOGANLIK      1.025644
18342  BANK:   220210  220221             GURAGAC A             GURAGAC A  1            211121  SOGANLIK      1.025644
18343  BANK:   210111  210122            TEPEOREN B            TEPEOREN B  1            220921  OTOSANSIT     1.025644
18344  BANK:   210111  210122            TEPEOREN B            TEPEOREN B  1            220922  OTOSANSIT     1.025644
18345   EIH:   227621  229421          HARMANLIKRES          GUNEY-1RES    1            211122  SOGANLIK      1.025645
18346   EIH:   227621  229421          HARMANLIKRES          GUNEY-1RES    1            211121  SOGANLIK      1.025645
18347   EIH:   216121  225521          DINCERCIM             MERYEMRES     1            220922  OTOSANSIT     1.025645
18348   EIH:   216121  225521          DINCERCIM             MERYEMRES     1            220921  OTOSANSIT     1.025645
18349   EIH:   224021  227621          KARACABEY             HARMANLIKRES  1            220922  OTOSANSIT     1.025645
18350   EIH:   224021  227621          KARACABEY             HARMANLIKRES  1            220921  OTOSANSIT     1.025645
18351   EIH:   227121  228721          DEVECIKONAGI          ORHANELI      1            211122  SOGANLIK      1.025646
18352   EIH:   227121  228721          DEVECIKONAGI          ORHANELI      1            211121  SOGANLIK      1.025646
18353   EIH:   222821  224121          ESKISEHIR3            ESKISEHIRCIM  1            211122  SOGANLIK      1.025646
18354   EIH:   222821  224121          ESKISEHIR3            ESKISEHIRCIM  1            211121  SOGANLIK      1.025646
18355   EIH:   220024  220621          BURSADG               KARSAK        1            211122  SOGANLIK      1.025646
18356   EIH:   220024  220621          BURSADG               KARSAK        1            211121  SOGANLIK      1.025646
18357   OTR:   222811  222821    ESKISEHIR3 B-OTR-3    ESKISEHIR3 B-OTR-3  2            211121  SOGANLIK      1.025646
18358   OTR:   222811  222821    ESKISEHIR3 B-OTR-3    ESKISEHIR3 B-OTR-3  2            211122  SOGANLIK      1.025646
18359   EIH:   220521  227521          SEYITOMER             KUMAS         1            211122  SOGANLIK      1.025646
18360   EIH:   220521  227521          SEYITOMER             KUMAS         1            211121  SOGANLIK      1.025646
18361   EIH:   213721  214421          YALOVA                AKSAYALOVA    1            220922  OTOSANSIT     1.025646
18362   EIH:   213721  214421          YALOVA                AKSAYALOVA    1            220921  OTOSANSIT     1.025646
18363   EIH:   210221  212021          PASAKOY               DUDULLU       1            220921  OTOSANSIT     1.025647
18364   EIH:   210221  212021          PASAKOY               DUDULLU       1            220922  OTOSANSIT     1.025647
18365   EIH:   220121  221821          BURSASANAYI           DEMIRTAS      1            211122  SOGANLIK      1.025647
18366   EIH:   220121  221821          BURSASANAYI           DEMIRTAS      1            211121  SOGANLIK      1.025647
18367   EIH:   215821  220621          ASILDEMIRCLK          KARSAK        1            211122  SOGANLIK      1.025648
18368   EIH:   215821  220621          ASILDEMIRCLK          KARSAK        1            211121  SOGANLIK      1.025648
18369   EIH:   214421  220821          AKSAYALOVA            ORHANGAZI     1            220921  OTOSANSIT     1.025648
18370   EIH:   214421  220821          AKSAYALOVA            ORHANGAZI     1            220922  OTOSANSIT     1.025648
18371   EIH:   211221  211921          KARTAL                KURTKOY       2            211122  SOGANLIK      1.025649
18372   EIH:   211221  211921          KARTAL                KURTKOY       2            211121  SOGANLIK      1.025649
18373   EIH:   211221  211921          KARTAL                KURTKOY       1            211121  SOGANLIK      1.025649
18374   EIH:   211221  211921          KARTAL                KURTKOY       1            211122  SOGANLIK      1.025649
18375   EIH:   210110  214211          TEPEOREN              KOCAELI       1            220921  OTOSANSIT     1.025649
18376   EIH:   210110  214211          TEPEOREN              KOCAELI       1            220922  OTOSANSIT     1.025649
18377   OTR:   222811  222821    ESKISEHIR3 B-OTR-4    ESKISEHIR3 B-OTR-4  1            211121  SOGANLIK      1.025650
18378   OTR:   222811  222821    ESKISEHIR3 B-OTR-4    ESKISEHIR3 B-OTR-4  1            211122  SOGANLIK      1.025650
18379   EIH:   224121  225121          ESKISEHIRCIM          BOZUYUKOSB    1            211121  SOGANLIK      1.025650
18380   EIH:   224121  225121          ESKISEHIRCIM          BOZUYUKOSB    1            211122  SOGANLIK      1.025650
18381   OTR:   220510  220521       SEYITOMER OTR-1       SEYITOMER OTR-1  1            211121  SOGANLIK      1.025651
18382   EIH:   211321  211621          TUZLA                 ICMELER       1            220921  OTOSANSIT     1.025651
18383   EIH:   211321  211621          TUZLA                 ICMELER       1            220922  OTOSANSIT     1.025651
18384   OTR:   220510  220521       SEYITOMER OTR-1       SEYITOMER OTR-1  1            211122  SOGANLIK      1.025651
18385   EIH:   220521  225321          SEYITOMER             BOZUYUKRES    1            211122  SOGANLIK      1.025651
18386   EIH:   220521  225321          SEYITOMER             BOZUYUKRES    1            211121  SOGANLIK      1.025651
18387   EIH:   220024  220621          BURSADG               KARSAK        1            220921  OTOSANSIT     1.025651
18388   EIH:   220024  220621          BURSADG               KARSAK        1            220922  OTOSANSIT     1.025651
18389   EIH:   221521  225221          MKEMALPASA            POYRAZRES_SU  1            211122  SOGANLIK      1.025651
18390   EIH:   221521  225221          MKEMALPASA            POYRAZRES_SU  1            211121  SOGANLIK      1.025651
18391   OTR:   211210  211221        KARTAL C-OTR-6        KARTAL C-OTR-6  1            220922  OTOSANSIT     1.025652
18392   EIH:   211521  219121          COLAKOGLU             COLAKOGLU400  1            220921  OTOSANSIT     1.025652
18393   EIH:   211521  219121          COLAKOGLU             COLAKOGLU400  1            220922  OTOSANSIT     1.025652
18394   EIH:   219321  224221          HASANAGA              ULUABATHES    1            211122  SOGANLIK      1.025652
18395   EIH:   219110  290310          COLAKOGLU400          DCELIKSANAL   1            220921  OTOSANSIT     1.025652
18396   EIH:   219110  290310          COLAKOGLU400          DCELIKSANAL   1            220922  OTOSANSIT     1.025652
18397   OTR:   211210  211221        KARTAL C-OTR-6        KARTAL C-OTR-6  1            220921  OTOSANSIT     1.025652
18398   EIH:   219321  224221          HASANAGA              ULUABATHES    1            211121  SOGANLIK      1.025652
18399   EIH:   220024  220821          BURSADG               ORHANGAZI     1            211122  SOGANLIK      1.025652
18400   EIH:   220024  220821          BURSADG               ORHANGAZI     1            211121  SOGANLIK      1.025652
18401   EIH:   216121  222221          DINCERCIM             PASALAR       1            211121  SOGANLIK      1.025652
18402   EIH:   216121  222221          DINCERCIM             PASALAR       1            211122  SOGANLIK      1.025652
18403   EIH:   227121  311121          DEVECIKONAGI          GOBEL         1            211121  SOGANLIK      1.025652
18404   EIH:   227121  311121          DEVECIKONAGI          GOBEL         1            211122  SOGANLIK      1.025652
18405   EIH:   224021  227621          KARACABEY             HARMANLIKRES  1            211121  SOGANLIK      1.025652
18406   EIH:   224021  227621          KARACABEY             HARMANLIKRES  1            211122  SOGANLIK      1.025652
18407   EIH:   211522  214322          COLAKOGLU             DILISKELESIG  1            220921  OTOSANSIT     1.025652
18408   EIH:   222421  225521          SOGUT                 MERYEMRES     1            220921  OTOSANSIT     1.025652
18409   EIH:   211522  214322          COLAKOGLU             DILISKELESIG  1            220922  OTOSANSIT     1.025652
18410   EIH:   222421  225521          SOGUT                 MERYEMRES     1            220922  OTOSANSIT     1.025652
18411   EIH:   220010  314911          BURSADG               BANDIRMA1DG   1            210122  TEPEOREN      1.025653
18412  BANK:   210010  210021           UMRANIYE B-           UMRANIYE B-  2            220922  OTOSANSIT     1.025653
18413  BANK:   210010  210021           UMRANIYE B-           UMRANIYE B-  2            220921  OTOSANSIT     1.025653
18414   EIH:   222721  222821          ESKISEHIR2            ESKISEHIR3    1            211121  SOGANLIK      1.025654
18415   EIH:   222721  222821          ESKISEHIR2            ESKISEHIR3    1            211122  SOGANLIK      1.025654
18416   EIH:   215821  220621          ASILDEMIRCLK          KARSAK        1            220922  OTOSANSIT     1.025654
18417   EIH:   215821  220621          ASILDEMIRCLK          KARSAK        1            220921  OTOSANSIT     1.025654
18418   EIH:   222721  290821          ESKISEHIR2            KUMBETSANAL   1            211122  SOGANLIK      1.025654
18419   EIH:   222721  290821          ESKISEHIR2            KUMBETSANAL   1            211121  SOGANLIK      1.025654
18420   EIH:   221121  228621          YILDIRIM              OSMANGAZI     1            211122  SOGANLIK      1.025654
18421   EIH:   221121  228621          YILDIRIM              OSMANGAZI     1            211121  SOGANLIK      1.025654
18422   EIH:   222521  225621          BOZUYUK               KARTALRES     1            211121  SOGANLIK      1.025654
18423   EIH:   222521  225621          BOZUYUK               KARTALRES     1            211122  SOGANLIK      1.025654
18424   EIH:   222821  227921          ESKISEHIR3            ESKISEHIROSB  1            211122  SOGANLIK      1.025654
18425   EIH:   222821  227921          ESKISEHIR3            ESKISEHIROSB  1            211121  SOGANLIK      1.025654
18426   EIH:   222822  227922          ESKISEHIR3            ESKISEHIROSB  1            211121  SOGANLIK      1.025654
18427   EIH:   222822  227922          ESKISEHIR3            ESKISEHIROSB  1            211122  SOGANLIK      1.025654
18428   EIH:   223621  227522          KIRKA                 KUMAS         1            211122  SOGANLIK      1.025654
18429   EIH:   223621  227522          KIRKA                 KUMAS         1            211121  SOGANLIK      1.025654
18430   EIH:   225221  228722          POYRAZRES_SU          ORHANELI      1            211122  SOGANLIK      1.025655
18431   EIH:   225221  228722          POYRAZRES_SU          ORHANELI      1            211121  SOGANLIK      1.025655
18432   EIH:   221921  292021          KESTEL                KESTELSANAL   1            211121  SOGANLIK      1.025655
18433   EIH:   221921  292021          KESTEL                KESTELSANAL   1            211122  SOGANLIK      1.025655
18434   EIH:   220121  221322          BURSASANAYI           BESEVLER      1            211121  SOGANLIK      1.025655
18435   EIH:   223321  291321          KUTAHYA               KUTAHYASANAL  1            211121  SOGANLIK      1.025655
18436   EIH:   223321  291321          KUTAHYA               KUTAHYASANAL  1            211122  SOGANLIK      1.025655
18437   EIH:   220121  221322          BURSASANAYI           BESEVLER      1            211122  SOGANLIK      1.025655
18438   EIH:   216121  222221          DINCERCIM             PASALAR       1            220921  OTOSANSIT     1.025655
18439   EIH:   222822  225621          ESKISEHIR3            KARTALRES     1            211121  SOGANLIK      1.025655
18440   EIH:   222822  225621          ESKISEHIR3            KARTALRES     1            211122  SOGANLIK      1.025655
18441   EIH:   216121  222221          DINCERCIM             PASALAR       1            220922  OTOSANSIT     1.025655
18442   EIH:   220221  290821          GURAGAC               KUMBETSANAL   1            211121  SOGANLIK      1.025655
18443   EIH:   220221  290821          GURAGAC               KUMBETSANAL   1            211122  SOGANLIK      1.025655
18444   EIH:   210122  211822          TEPEOREN              GEBZEOSB      1            220921  OTOSANSIT     1.025656
18445   EIH:   210122  211822          TEPEOREN              GEBZEOSB      1            220922  OTOSANSIT     1.025656
18446   EIH:   222221  222321          PASALAR               BILORSA       1            220922  OTOSANSIT     1.025656
18447   EIH:   222221  222321          PASALAR               BILORSA       1            220921  OTOSANSIT     1.025656
18448   OTR:   214310  214322    DILISKELESIG OTR-1    DILISKELESIG OTR-1  1            220921  OTOSANSIT     1.025656
18449   OTR:   214310  214322    DILISKELESIG OTR-1    DILISKELESIG OTR-1  1            220922  OTOSANSIT     1.025656
18450   OTR:   214311  214322    DILISKELESIG OTR-2    DILISKELESIG OTR-2  1            220921  OTOSANSIT     1.025656
18451   OTR:   214311  214322    DILISKELESIG OTR-2    DILISKELESIG OTR-2  1            220922  OTOSANSIT     1.025656
18452   EIH:   220521  225321          SEYITOMER             BOZUYUKRES    1            220921  OTOSANSIT     1.025656
18453   EIH:   220521  225321          SEYITOMER             BOZUYUKRES    1            220922  OTOSANSIT     1.025656
18454   OTR:   220510  220521       SEYITOMER OTR-1       SEYITOMER OTR-1  1            220921  OTOSANSIT     1.025656
18455  BANK:   210110  210121            TEPEOREN A            TEPEOREN A  2            214322  DILISKELESIG  1.025656
18456   OTR:   220510  220521       SEYITOMER OTR-1       SEYITOMER OTR-1  1            220922  OTOSANSIT     1.025656
18457   EIH:   221121  228622          YILDIRIM              OSMANGAZI     1            211121  SOGANLIK      1.025657
18458   EIH:   221121  228622          YILDIRIM              OSMANGAZI     1            211122  SOGANLIK      1.025657
18459   EIH:   220321  222822          TUNCBILEK-A           ESKISEHIR3    1            211122  SOGANLIK      1.025657
18460   EIH:   220321  222822          TUNCBILEK-A           ESKISEHIR3    1            211121  SOGANLIK      1.025657
18461   OTR:   211211  211221        KARTAL B-OTR-4        KARTAL B-OTR-4  1            220922  OTOSANSIT     1.025657
18462   OTR:   211211  211221        KARTAL B-OTR-4        KARTAL B-OTR-4  1            220921  OTOSANSIT     1.025657
18463   EIH:   220024  220821          BURSADG               ORHANGAZI     1            220922  OTOSANSIT     1.025657
18464   EIH:   220024  220821          BURSADG               ORHANGAZI     1            220921  OTOSANSIT     1.025657
18465   OTR:   214811  214822     MAKINAOSB B-OTR-3     MAKINAOSB B-OTR-3  1            220922  OTOSANSIT     1.025657
18466   OTR:   214811  214822     MAKINAOSB B-OTR-3     MAKINAOSB B-OTR-3  1            220921  OTOSANSIT     1.025657
18467   EIH:   210021  217621          UMRANIYE              DUDULLUMETRO  1            220921  OTOSANSIT     1.025657
18468   EIH:   210021  217621          UMRANIYE              DUDULLUMETRO  1            220922  OTOSANSIT     1.025657
18469  BANK:   210010  210022           UMRANIYE A-           UMRANIYE A-  2            220922  OTOSANSIT     1.025657
18470  BANK:   210010  210022           UMRANIYE A-           UMRANIYE A-  2            220921  OTOSANSIT     1.025657
18471   EIH:   222921  223621          CIFTELER              KIRKA         1            211121  SOGANLIK      1.025658
18472   EIH:   222921  223621          CIFTELER              KIRKA         1            211122  SOGANLIK      1.025658
18473   EIH:   220221  220421          GURAGAC               TUNCBILEK-B   1            211122  SOGANLIK      1.025659
18474   EIH:   220221  220421          GURAGAC               TUNCBILEK-B   1            211121  SOGANLIK      1.025659
18475   EIH:   211321  211822          TUZLA                 GEBZEOSB      1            220921  OTOSANSIT     1.025659
18476   EIH:   211321  211822          TUZLA                 GEBZEOSB      1            220922  OTOSANSIT     1.025659
18477   EIH:   220021  221822          BURSADG               DEMIRTAS      1            211121  SOGANLIK      1.025659
18478   EIH:   222721  227921          ESKISEHIR2            ESKISEHIROSB  1            211122  SOGANLIK      1.025659
18479   EIH:   220021  221822          BURSADG               DEMIRTAS      1            211122  SOGANLIK      1.025659
18480   EIH:   222721  227921          ESKISEHIR2            ESKISEHIROSB  1            211121  SOGANLIK      1.025659
18481   EIH:   222821  224121          ESKISEHIR3            ESKISEHIRCIM  1            220921  OTOSANSIT     1.025659
18482   EIH:   222821  224121          ESKISEHIR3            ESKISEHIRCIM  1            220922  OTOSANSIT     1.025659
18483   EIH:   220022  221822          BURSADG               DEMIRTAS      1            211122  SOGANLIK      1.025659
18484   EIH:   220022  221822          BURSADG               DEMIRTAS      1            211121  SOGANLIK      1.025659
18485   EIH:   221221  221821          BOSEN                 DEMIRTAS      1            211122  SOGANLIK      1.025659
18486   EIH:   221221  221821          BOSEN                 DEMIRTAS      1            211121  SOGANLIK      1.025659
18487   EIH:   220321  220421          TUNCBILEK-A           TUNCBILEK-B   1            211121  SOGANLIK      1.025659
18488   EIH:   220321  220421          TUNCBILEK-A           TUNCBILEK-B   1            211122  SOGANLIK      1.025659
18489   EIH:   221421  228721          ORHANELITES           ORHANELI      1            211122  SOGANLIK      1.025660
18490   EIH:   221421  228722          ORHANELITES           ORHANELI      1            211122  SOGANLIK      1.025660
18491   EIH:   221421  228722          ORHANELITES           ORHANELI      1            211121  SOGANLIK      1.025660
18492   EIH:   220322  220421          TUNCBILEK-A           TUNCBILEK-B   1            211122  SOGANLIK      1.025660
18493   EIH:   221721  229421          AKCALAR               GUNEY-1RES    1            224321  BANDIRMARES   1.025660
18494   EIH:   214821  216721          MAKINAOSB             GEBZEKIMYA    1            220921  OTOSANSIT     1.025660
18495   EIH:   214821  216721          MAKINAOSB             GEBZEKIMYA    1            220922  OTOSANSIT     1.025660
18496   EIH:   220322  220421          TUNCBILEK-A           TUNCBILEK-B   1            211121  SOGANLIK      1.025660
18497   EIH:   221421  228721          ORHANELITES           ORHANELI      1            211121  SOGANLIK      1.025660
18498   EIH:   210922  216622          KBAKKALKOY            KADIKOY       1            220922  OTOSANSIT     1.025660
18499   EIH:   210922  216622          KBAKKALKOY            KADIKOY       1            220921  OTOSANSIT     1.025660
18500   EIH:   224121  225121          ESKISEHIRCIM          BOZUYUKOSB    1            220921  OTOSANSIT     1.025661
18501   EIH:   210121  211921          TEPEOREN              KURTKOY       1            220921  OTOSANSIT     1.025661
18502   EIH:   210121  211921          TEPEOREN              KURTKOY       1            220922  OTOSANSIT     1.025661
18503   EIH:   224121  225121          ESKISEHIRCIM          BOZUYUKOSB    1            220922  OTOSANSIT     1.025661
18504   EIH:   220521  227521          SEYITOMER             KUMAS         1            220922  OTOSANSIT     1.025661
18505   EIH:   220521  227521          SEYITOMER             KUMAS         1            220921  OTOSANSIT     1.025661
18506   OTR:   210911  210921    KBAKKALKOY A-OTR-2    KBAKKALKOY A-OTR-2  1            220921  OTOSANSIT     1.025661
18507   OTR:   210910  210922    KBAKKALKOY B-OTR-4    KBAKKALKOY B-OTR-4  1            220921  OTOSANSIT     1.025661
18508   OTR:   210911  210921    KBAKKALKOY A-OTR-2    KBAKKALKOY A-OTR-2  1            220922  OTOSANSIT     1.025661
18509   OTR:   210910  210922    KBAKKALKOY B-OTR-4    KBAKKALKOY B-OTR-4  1            220922  OTOSANSIT     1.025661
18510   EIH:   220221  290821          GURAGAC               KUMBETSANAL   1            220922  OTOSANSIT     1.025661
18511   EIH:   220221  290821          GURAGAC               KUMBETSANAL   1            220921  OTOSANSIT     1.025661
18512   EIH:   211421  211521          KROMANCELIK           COLAKOGLU     1            220922  OTOSANSIT     1.025661
18513   EIH:   211421  211521          KROMANCELIK           COLAKOGLU     1            220921  OTOSANSIT     1.025661
18514   EIH:   210022  210721          UMRANIYE              SELIMIYE      1            220922  OTOSANSIT     1.025661
18515   EIH:   210022  210721          UMRANIYE              SELIMIYE      1            220921  OTOSANSIT     1.025661
18516   EIH:   210122  212021          TEPEOREN              DUDULLU       2            211122  SOGANLIK      1.025662
18517   EIH:   210122  212021          TEPEOREN              DUDULLU       1            211121  SOGANLIK      1.025662
18518   EIH:   210122  212021          TEPEOREN              DUDULLU       2            211121  SOGANLIK      1.025662
18519   EIH:   210122  212021          TEPEOREN              DUDULLU       1            211122  SOGANLIK      1.025662
18520   EIH:   210821  210922          GOZTEPE               KBAKKALKOY    1            220922  OTOSANSIT     1.025662
18521   EIH:   210821  210922          GOZTEPE               KBAKKALKOY    1            220921  OTOSANSIT     1.025662
18522   OTR:   219110  219121  COLAKOGLU400 A-OTR-2  COLAKOGLU400 A-OTR-2  2            220921  OTOSANSIT     1.025662
18523   EIH:   222721  290821          ESKISEHIR2            KUMBETSANAL   1            220922  OTOSANSIT     1.025662
18524   OTR:   219110  219121  COLAKOGLU400 A-OTR-1  COLAKOGLU400 A-OTR-1  1            220922  OTOSANSIT     1.025662
18525   OTR:   219110  219121  COLAKOGLU400 A-OTR-2  COLAKOGLU400 A-OTR-2  2            220922  OTOSANSIT     1.025662
18526   EIH:   222721  290821          ESKISEHIR2            KUMBETSANAL   1            220921  OTOSANSIT     1.025662
18527   OTR:   219110  219121  COLAKOGLU400 A-OTR-1  COLAKOGLU400 A-OTR-1  1            220921  OTOSANSIT     1.025662
18528   EIH:   210022  210922          UMRANIYE              KBAKKALKOY    1            220922  OTOSANSIT     1.025662
18529   OTR:   214810  214821     MAKINAOSB A-OTR-1     MAKINAOSB A-OTR-1  1            220922  OTOSANSIT     1.025662
18530   OTR:   214810  214821     MAKINAOSB A-OTR-1     MAKINAOSB A-OTR-1  1            220921  OTOSANSIT     1.025662
18531   EIH:   210022  210922          UMRANIYE              KBAKKALKOY    1            220921  OTOSANSIT     1.025662
18532   EIH:   211321  211422          TUZLA                 KROMANCELIK   1            220922  OTOSANSIT     1.025663
18533   EIH:   211321  211422          TUZLA                 KROMANCELIK   1            220921  OTOSANSIT     1.025663
18534   EIH:   211521  214321          COLAKOGLU             DILISKELESIG  1            212221  SILE          1.025663
18535   EIH:   211022  211122          BBAKKALKOY            SOGANLIK      1            220921  OTOSANSIT     1.025663
18536   EIH:   211022  211122          BBAKKALKOY            SOGANLIK      1            220922  OTOSANSIT     1.025663
18537   EIH:   223621  227522          KIRKA                 KUMAS         1            220922  OTOSANSIT     1.025663
18538   EIH:   223621  227522          KIRKA                 KUMAS         1            220921  OTOSANSIT     1.025663
18539   EIH:   220321  222822          TUNCBILEK-A           ESKISEHIR3    1            220922  OTOSANSIT     1.025663
18540  BANK:   222810  222822          ESKISEHIR3 A          ESKISEHIR3 A  2            220921  OTOSANSIT     1.025663
18541  BANK:   222810  222822          ESKISEHIR3 A          ESKISEHIR3 A  2            220922  OTOSANSIT     1.025663
18542   EIH:   220321  222822          TUNCBILEK-A           ESKISEHIR3    1            220921  OTOSANSIT     1.025663
18543   EIH:   210122  212122          TEPEOREN              YARIMCA1      1            220922  OTOSANSIT     1.025663
18544   EIH:   210122  212122          TEPEOREN              YARIMCA1      1            220921  OTOSANSIT     1.025663
18545   EIH:   211022  211222          BBAKKALKOY            KARTAL        1            220921  OTOSANSIT     1.025664
18546   EIH:   211022  211222          BBAKKALKOY            KARTAL        1            220922  OTOSANSIT     1.025664
18547   EIH:   220122  221221          BURSASANAYI           BOSEN         1            211121  SOGANLIK      1.025664
18548   EIH:   220122  221221          BURSASANAYI           BOSEN         1            211122  SOGANLIK      1.025664
18549   EIH:   211521  214321          COLAKOGLU             DILISKELESIG  1            214021  ISAKOY        1.025664
18550   EIH:   211521  214321          COLAKOGLU             DILISKELESIG  1            214022  ISAKOY        1.025664
18551   EIH:   215521  228722          ULURES                ORHANELI      1            211122  SOGANLIK      1.025664
18552   EIH:   215521  228722          ULURES                ORHANELI      1            211121  SOGANLIK      1.025664
18553   EIH:   221921  225422          KESTEL                TURANKOY      1            211121  SOGANLIK      1.025664
18554   EIH:   214822  217221          MAKINAOSB             SIDDIK        1            220922  OTOSANSIT     1.025664
18555   EIH:   214822  217221          MAKINAOSB             SIDDIK        1            220921  OTOSANSIT     1.025664
18556   EIH:   210222  211022          PASAKOY               BBAKKALKOY    1            220922  OTOSANSIT     1.025664
18557   EIH:   210222  211022          PASAKOY               BBAKKALKOY    1            220921  OTOSANSIT     1.025664
18558   EIH:   210222  211022          PASAKOY               BBAKKALKOY    2            220921  OTOSANSIT     1.025664
18559   EIH:   221921  225422          KESTEL                TURANKOY      1            211122  SOGANLIK      1.025664
18560   EIH:   210222  211022          PASAKOY               BBAKKALKOY    2            220922  OTOSANSIT     1.025664
18561   EIH:   222521  225621          BOZUYUK               KARTALRES     1            220921  OTOSANSIT     1.025664
18562   EIH:   222521  225621          BOZUYUK               KARTALRES     1            220922  OTOSANSIT     1.025664
18563   EIH:   222921  223621          CIFTELER              KIRKA         1            220922  OTOSANSIT     1.025664
18564   EIH:   225221  228722          POYRAZRES_SU          ORHANELI      1            220922  OTOSANSIT     1.025664
18565   EIH:   225221  228722          POYRAZRES_SU          ORHANELI      1            220921  OTOSANSIT     1.025664
18566   EIH:   222921  223621          CIFTELER              KIRKA         1            220921  OTOSANSIT     1.025664
18567   EIH:   222822  225621          ESKISEHIR3            KARTALRES     1            220921  OTOSANSIT     1.025664
18568   EIH:   222822  225621          ESKISEHIR3            KARTALRES     1            220922  OTOSANSIT     1.025664
18569   EIH:   210121  211821          TEPEOREN              GEBZEOSB      2            220922  OTOSANSIT     1.025665
18570   EIH:   210121  211821          TEPEOREN              GEBZEOSB      2            220921  OTOSANSIT     1.025665
18571   EIH:   210121  211821          TEPEOREN              GEBZEOSB      1            220921  OTOSANSIT     1.025665
18572   EIH:   227221  292021          ULUDAG                KESTELSANAL   1            211122  SOGANLIK      1.025665
18573   EIH:   227221  292021          ULUDAG                KESTELSANAL   1            211121  SOGANLIK      1.025665
18574   EIH:   210121  211821          TEPEOREN              GEBZEOSB      1            220922  OTOSANSIT     1.025665
18575   OTR:   211210  211222        KARTAL A-OTR-2        KARTAL A-OTR-2  1            220922  OTOSANSIT     1.025665
18576   OTR:   211210  211222        KARTAL A-OTR-2        KARTAL A-OTR-2  1            220921  OTOSANSIT     1.025665
18577   OTR:   222811  222821    ESKISEHIR3 B-OTR-3    ESKISEHIR3 B-OTR-3  2            220922  OTOSANSIT     1.025665
18578   OTR:   222811  222821    ESKISEHIR3 B-OTR-3    ESKISEHIR3 B-OTR-3  2            220921  OTOSANSIT     1.025665
18579   EIH:   211221  211921          KARTAL                KURTKOY       1            220922  OTOSANSIT     1.025665
18580   EIH:   211221  211921          KARTAL                KURTKOY       1            220921  OTOSANSIT     1.025665
18581   EIH:   211221  211921          KARTAL                KURTKOY       2            220921  OTOSANSIT     1.025665
18582   EIH:   211221  211921          KARTAL                KURTKOY       2            220922  OTOSANSIT     1.025665
18583   OTR:   222811  222821    ESKISEHIR3 B-OTR-4    ESKISEHIR3 B-OTR-4  1            220921  OTOSANSIT     1.025665
18584   OTR:   222811  222821    ESKISEHIR3 B-OTR-4    ESKISEHIR3 B-OTR-4  1            220922  OTOSANSIT     1.025665
18585   EIH:   220021  221822          BURSADG               DEMIRTAS      1            220922  OTOSANSIT     1.025666
18586   EIH:   220021  221822          BURSADG               DEMIRTAS      1            220921  OTOSANSIT     1.025666
18587   EIH:   220022  221822          BURSADG               DEMIRTAS      1            220922  OTOSANSIT     1.025666
18588   EIH:   220022  221822          BURSADG               DEMIRTAS      1            220921  OTOSANSIT     1.025666
18589   EIH:   221421  228722          ORHANELITES           ORHANELI      1            220922  OTOSANSIT     1.025666
18590   EIH:   221421  228721          ORHANELITES           ORHANELI      1            220921  OTOSANSIT     1.025666
18591   EIH:   221421  228722          ORHANELITES           ORHANELI      1            220921  OTOSANSIT     1.025666
18592   EIH:   221421  228721          ORHANELITES           ORHANELI      1            220922  OTOSANSIT     1.025666
18593   EIH:   210110  214710          TEPEOREN              YENIDGKC      1            220922  OTOSANSIT     1.025666
18594   EIH:   210110  214710          TEPEOREN              YENIDGKC      1            220921  OTOSANSIT     1.025666
18595   EIH:   222721  222821          ESKISEHIR2            ESKISEHIR3    1            220922  OTOSANSIT     1.025666
18596   EIH:   222721  222821          ESKISEHIR2            ESKISEHIR3    1            220921  OTOSANSIT     1.025666
18597   EIH:   220321  220421          TUNCBILEK-A           TUNCBILEK-B   1            220921  OTOSANSIT     1.025666
18598   EIH:   220321  220421          TUNCBILEK-A           TUNCBILEK-B   1            220922  OTOSANSIT     1.025666
18599   EIH:   220322  220421          TUNCBILEK-A           TUNCBILEK-B   1            220922  OTOSANSIT     1.025666
18600   EIH:   220322  220421          TUNCBILEK-A           TUNCBILEK-B   1            220921  OTOSANSIT     1.025666
18601   EIH:   222822  227922          ESKISEHIR3            ESKISEHIROSB  1            220921  OTOSANSIT     1.025667
18602   EIH:   222221  222321          PASALAR               BILORSA       1            211121  SOGANLIK      1.025667
18603   EIH:   222221  222321          PASALAR               BILORSA       1            211122  SOGANLIK      1.025667
18604   EIH:   222821  227921          ESKISEHIR3            ESKISEHIROSB  1            220921  OTOSANSIT     1.025667
18605   EIH:   222822  227922          ESKISEHIR3            ESKISEHIROSB  1            220922  OTOSANSIT     1.025667
18606   EIH:   222821  227921          ESKISEHIR3            ESKISEHIROSB  1            220922  OTOSANSIT     1.025667
18607   EIH:   223321  291321          KUTAHYA               KUTAHYASANAL  1            220921  OTOSANSIT     1.025667
18608   EIH:   223321  291321          KUTAHYA               KUTAHYASANAL  1            220922  OTOSANSIT     1.025667
18609   EIH:   225421  227221          TURANKOY              ULUDAG        1            211122  SOGANLIK      1.025667
18610   EIH:   225421  227221          TURANKOY              ULUDAG        1            211121  SOGANLIK      1.025667
18611   EIH:   222721  227921          ESKISEHIR2            ESKISEHIROSB  1            220922  OTOSANSIT     1.025667
18612   EIH:   222721  227921          ESKISEHIR2            ESKISEHIROSB  1            220921  OTOSANSIT     1.025667
18613   EIH:   210122  212021          TEPEOREN              DUDULLU       1            220921  OTOSANSIT     1.025667
18614   EIH:   210122  212021          TEPEOREN              DUDULLU       2            220922  OTOSANSIT     1.025667
18615   EIH:   210122  212021          TEPEOREN              DUDULLU       2            220921  OTOSANSIT     1.025667
18616   EIH:   210122  212021          TEPEOREN              DUDULLU       1            220922  OTOSANSIT     1.025667
18617   EIH:   213621  213721          KARAMURSEL            YALOVA        1            220921  OTOSANSIT     1.025668
18618   EIH:   213621  213721          KARAMURSEL            YALOVA        1            220922  OTOSANSIT     1.025668
18619   EIH:   211622  214322          ICMELER               DILISKELESIG  1            220921  OTOSANSIT     1.025669
18620   EIH:   211622  214322          ICMELER               DILISKELESIG  1            220922  OTOSANSIT     1.025669
18621   EIH:   210010  210110          UMRANIYE              TEPEOREN      1            220921  OTOSANSIT     1.025670
18622   EIH:   210010  210110          UMRANIYE              TEPEOREN      1            220922  OTOSANSIT     1.025670
18623   EIH:   210111  217711          TEPEOREN              ATASEHIR      1            220921  OTOSANSIT     1.025670
18624   EIH:   210111  217711          TEPEOREN              ATASEHIR      1            220922  OTOSANSIT     1.025670
18625   EIH:   214321  214821          DILISKELESIG          MAKINAOSB     1            220921  OTOSANSIT     1.025670
18626   EIH:   214321  214821          DILISKELESIG          MAKINAOSB     1            220922  OTOSANSIT     1.025670
18627   EIH:   211822  216721          GEBZEOSB              GEBZEKIMYA    1            220922  OTOSANSIT     1.025671
18628   EIH:   211822  216721          GEBZEOSB              GEBZEKIMYA    1            220921  OTOSANSIT     1.025671
18629   EIH:   227121  311121          DEVECIKONAGI          GOBEL         1            220922  OTOSANSIT     1.025671
18630   EIH:   227121  311121          DEVECIKONAGI          GOBEL         1            220921  OTOSANSIT     1.025671
18631   EIH:   220511  222811          SEYITOMER             ESKISEHIR3    1            220322  TUNCBILEK-A   1.025671
18632   EIH:   220511  222811          SEYITOMER             ESKISEHIR3    1            220321  TUNCBILEK-A   1.025671
18633   EIH:   211521  214321          COLAKOGLU             DILISKELESIG  1            220922  OTOSANSIT     1.025671
18634   EIH:   211521  214321          COLAKOGLU             DILISKELESIG  1            220921  OTOSANSIT     1.025671
18635   EIH:   214510  216910          BEYKOZ                KAVACIK       1            220922  OTOSANSIT     1.025672
18636   EIH:   214510  216910          BEYKOZ                KAVACIK       1            220921  OTOSANSIT     1.025672
18637   EIH:   221221  221821          BOSEN                 DEMIRTAS      1            220921  OTOSANSIT     1.025672
18638   EIH:   221221  221821          BOSEN                 DEMIRTAS      1            220922  OTOSANSIT     1.025672
18639   EIH:   120311  214510          ALIBEYKOY             BEYKOZ        1            220922  OTOSANSIT     1.025672
18640   EIH:   120311  214510          ALIBEYKOY             BEYKOZ        1            220921  OTOSANSIT     1.025672
18641   EIH:   214822  216722          MAKINAOSB             GEBZEKIMYA    1            220922  OTOSANSIT     1.025672
18642   EIH:   214822  216722          MAKINAOSB             GEBZEKIMYA    1            220921  OTOSANSIT     1.025672
18643   EIH:   211211  214711          KARTAL                YENIDGKC      1            220921  OTOSANSIT     1.025672
18644   EIH:   211211  214711          KARTAL                YENIDGKC      1            220922  OTOSANSIT     1.025672
18645   EIH:   120310  216911          ALIBEYKOY             KAVACIK       1            220922  OTOSANSIT     1.025675
18646   EIH:   120310  216911          ALIBEYKOY             KAVACIK       1            220921  OTOSANSIT     1.025675
18647   EIH:   214210  214810          KOCAELI               MAKINAOSB     1            220921  OTOSANSIT     1.025676
18648   EIH:   214210  214810          KOCAELI               MAKINAOSB     1            220922  OTOSANSIT     1.025676
18649   EIH:   210010  217710          UMRANIYE              ATASEHIR      1            220922  OTOSANSIT     1.025678
18650   EIH:   210010  217710          UMRANIYE              ATASEHIR      1            220921  OTOSANSIT     1.025678
18651   EIH:   220511  222811          SEYITOMER             ESKISEHIR3    1            220421  TUNCBILEK-B   1.025679
18652   OTR:   220510  220521       SEYITOMER OTR-1       SEYITOMER OTR-1  1            220221  GURAGAC       1.025680
18653   EIH:   210111  214811          TEPEOREN              MAKINAOSB     1            220922  OTOSANSIT     1.025681
18654   EIH:   210111  214811          TEPEOREN              MAKINAOSB     1            220921  OTOSANSIT     1.025681
18655   EIH:   211622  214322          ICMELER               DILISKELESIG  1            211122  SOGANLIK      1.025683
18656   EIH:   211622  214322          ICMELER               DILISKELESIG  1            211121  SOGANLIK      1.025683
18657   EIH:   213721  220721          YALOVA                GEMLIK        1            220922  OTOSANSIT     1.025685
18658   EIH:   213721  220721          YALOVA                GEMLIK        1            220921  OTOSANSIT     1.025685
18659   EIH:   219110  290310          COLAKOGLU400          DCELIKSANAL   1            211222  KARTAL        1.025693
18660   EIH:   222121  227221          INEGOL                ULUDAG        1            211121  SOGANLIK      1.025703
18661   EIH:   222121  227221          INEGOL                ULUDAG        1            211122  SOGANLIK      1.025703
18662   EIH:   211521  219121          COLAKOGLU             COLAKOGLU400  1            211222  KARTAL        1.025704
18663   EIH:   225221  228722          POYRAZRES_SU          ORHANELI      1            225221  POYRAZRES_SU  1.025706
18664   EIH:   220511  222811          SEYITOMER             ESKISEHIR3    1            211122  SOGANLIK      1.025708
18665   EIH:   220210  220510          GURAGAC               SEYITOMER     1            220221  GURAGAC       1.025708
18666   EIH:   220511  222811          SEYITOMER             ESKISEHIR3    1            211121  SOGANLIK      1.025708
18667   OTR:   219110  219121  COLAKOGLU400 A-OTR-1  COLAKOGLU400 A-OTR-1  1            211222  KARTAL        1.025709
18668   OTR:   227211  227221        ULUDAG A-OTR-1        ULUDAG A-OTR-1  1            211122  SOGANLIK      1.025710
18669   OTR:   227211  227221        ULUDAG A-OTR-1        ULUDAG A-OTR-1  1            211121  SOGANLIK      1.025710
18670   OTR:   219110  219121  COLAKOGLU400 A-OTR-2  COLAKOGLU400 A-OTR-2  2            211222  KARTAL        1.025710
18671   OTR:   227211  227221        ULUDAG B-OTR-4        ULUDAG B-OTR-4  2            211122  SOGANLIK      1.025710
18672   OTR:   227211  227221        ULUDAG B-OTR-4        ULUDAG B-OTR-4  2            211121  SOGANLIK      1.025710
18673   EIH:   214210  227211          KOCAELI               ULUDAG        1            211122  SOGANLIK      1.025711
18674   EIH:   214210  227211          KOCAELI               ULUDAG        1            211121  SOGANLIK      1.025711
18675   EIH:   220510  520011          SEYITOMER             AFYON2        1            220221  GURAGAC       1.025711
18676   EIH:   220210  329711          GURAGAC               KOLINTES      1            211121  SOGANLIK      1.025714
18677   EIH:   220210  329711          GURAGAC               KOLINTES      1            211122  SOGANLIK      1.025714
18678   EIH:   120911  210210          ZEKERIYAKOY           PASAKOY       1            220922  OTOSANSIT     1.025715
18679   EIH:   120911  210210          ZEKERIYAKOY           PASAKOY       1            220921  OTOSANSIT     1.025715
18680   EIH:   221121  228621          YILDIRIM              OSMANGAZI     1            220921  OTOSANSIT     1.025727
18681   EIH:   221121  228621          YILDIRIM              OSMANGAZI     1            220922  OTOSANSIT     1.025727
18682   EIH:   220011  220110          BURSADG               BURSASANAYI   1            211121  SOGANLIK      1.025741
18683   EIH:   220011  220110          BURSADG               BURSASANAYI   1            211122  SOGANLIK      1.025741
18684   EIH:   220010  314911          BURSADG               BANDIRMA1DG   1            220322  TUNCBILEK-A   1.025771
18685   EIH:   220010  314911          BURSADG               BANDIRMA1DG   1            220321  TUNCBILEK-A   1.025771
18686   EIH:   220122  221221          BURSASANAYI           BOSEN         1            220921  OTOSANSIT     1.025772
18687   EIH:   220122  221221          BURSASANAYI           BOSEN         1            220922  OTOSANSIT     1.025772
18688   EIH:   220010  314911          BURSADG               BANDIRMA1DG   1            220421  TUNCBILEK-B   1.025774
18689   EIH:   215521  228722          ULURES                ORHANELI      1            220921  OTOSANSIT     1.025775
18690   EIH:   215521  228722          ULURES                ORHANELI      1            220922  OTOSANSIT     1.025775
18691  BANK:   220111  220122         BURSASANAYI B         BURSASANAYI B  1            228221  RBKARESI      1.025776
18692   EIH:   220111  220210          BURSASANAYI           GURAGAC       1            220221  GURAGAC       1.025797
18693   EIH:   210122  211822          TEPEOREN              GEBZEOSB      1            216721  GEBZEKIMYA    1.025802
18694   EIH:   210122  211822          TEPEOREN              GEBZEOSB      1            216722  GEBZEKIMYA    1.025802
18695  BANK:   210110  210121            TEPEOREN A            TEPEOREN A  2            211522  COLAKOGLU     1.025814
18696   EIH:   220510  520011          SEYITOMER             AFYON2        1            220922  OTOSANSIT     1.025815
18697   EIH:   220510  520011          SEYITOMER             AFYON2        1            220921  OTOSANSIT     1.025815
18698   EIH:   219110  290310          COLAKOGLU400          DCELIKSANAL   1            211122  SOGANLIK      1.025850
18699   EIH:   219110  290310          COLAKOGLU400          DCELIKSANAL   1            211121  SOGANLIK      1.025850
18700   OTR:   219110  219121  COLAKOGLU400 A-OTR-1  COLAKOGLU400 A-OTR-1  1            211121  SOGANLIK      1.025857
18701   OTR:   219110  219121  COLAKOGLU400 A-OTR-1  COLAKOGLU400 A-OTR-1  1            211122  SOGANLIK      1.025857
18702   OTR:   219110  219121  COLAKOGLU400 A-OTR-2  COLAKOGLU400 A-OTR-2  2            211122  SOGANLIK      1.025858
18703   OTR:   219110  219121  COLAKOGLU400 A-OTR-2  COLAKOGLU400 A-OTR-2  2            211121  SOGANLIK      1.025858
18704   EIH:   211521  219121          COLAKOGLU             COLAKOGLU400  1            211121  SOGANLIK      1.025860
18705   EIH:   211521  219121          COLAKOGLU             COLAKOGLU400  1            211122  SOGANLIK      1.025860
18706   EIH:   220210  220510          GURAGAC               SEYITOMER     1            220922  OTOSANSIT     1.025901
18707   EIH:   220210  220510          GURAGAC               SEYITOMER     1            220921  OTOSANSIT     1.025901
18708  BANK:   210111  210122            TEPEOREN B            TEPEOREN B  1            211022  BBAKKALKOY    1.025903
18709   EIH:   222121  227221          INEGOL                ULUDAG        1            220921  OTOSANSIT     1.025911
18710   EIH:   222121  227221          INEGOL                ULUDAG        1            220922  OTOSANSIT     1.025911
18711   EIH:   210122  212021          TEPEOREN              DUDULLU       1            212221  SILE          1.025919
18712   EIH:   210122  212021          TEPEOREN              DUDULLU       2            212221  SILE          1.025919
18713   EIH:   210122  212021          TEPEOREN              DUDULLU       1            214021  ISAKOY        1.025920
18714   EIH:   210122  212021          TEPEOREN              DUDULLU       1            214022  ISAKOY        1.025920
18715   EIH:   210122  212021          TEPEOREN              DUDULLU       2            214022  ISAKOY        1.025920
18716   EIH:   210122  212021          TEPEOREN              DUDULLU       2            214021  ISAKOY        1.025920
18717   OTR:   214810  214821     MAKINAOSB A-OTR-1     MAKINAOSB A-OTR-1  1            211022  BBAKKALKOY    1.025924
18718   EIH:   222121  227221          INEGOL                ULUDAG        1            222022  YENISEHIR     1.025932
18719   EIH:   221921  292021          KESTEL                KESTELSANAL   1            220922  OTOSANSIT     1.025939
18720   EIH:   221921  292021          KESTEL                KESTELSANAL   1            220921  OTOSANSIT     1.025939
18721   EIH:   211321  211422          TUZLA                 KROMANCELIK   1            210122  TEPEOREN      1.025959
18722   EIH:   211210  215210          KARTAL                MALTEPEIST    1            211022  BBAKKALKOY    1.025961
18723   OTR:   220111  220121   BURSASANAYI C-OTR-5   BURSASANAYI C-OTR-5  1            224921  POLATTES      1.025974
18724   OTR:   220111  220121   BURSASANAYI C-OTR-5   BURSASANAYI C-OTR-5  1            224922  POLATTES      1.025974
18725   EIH:   220111  220210          BURSASANAYI           GURAGAC       1            224922  POLATTES      1.025974
18726   OTR:   220111  220121   BURSASANAYI C-OTR-5   BURSASANAYI C-OTR-5  1            229421  GUNEY-1RES    1.025974
18727   EIH:   214822  216722          MAKINAOSB             GEBZEKIMYA    1            229421  GUNEY-1RES    1.025974
18728   EIH:   214822  216722          MAKINAOSB             GEBZEKIMYA    1            224921  POLATTES      1.025974
18729  BANK:   210010  210021           UMRANIYE B-           UMRANIYE B-  2            229421  GUNEY-1RES    1.025974
18730  BANK:   210010  210021           UMRANIYE B-           UMRANIYE B-  2            224922  POLATTES      1.025974
18731   EIH:   216121  222221          DINCERCIM             PASALAR       1            229421  GUNEY-1RES    1.025974
18732  BANK:   210010  210021           UMRANIYE B-           UMRANIYE B-  2            224921  POLATTES      1.025974
18733   OTR:   211210  211221        KARTAL C-OTR-6        KARTAL C-OTR-6  1            224921  POLATTES      1.025974
18734   OTR:   211210  211221        KARTAL C-OTR-6        KARTAL C-OTR-6  1            224922  POLATTES      1.025974
18735   EIH:   213621  213721          KARAMURSEL            YALOVA        1            224922  POLATTES      1.025974
18736   EIH:   216121  222221          DINCERCIM             PASALAR       1            224922  POLATTES      1.025974
18737   EIH:   220111  220210          BURSASANAYI           GURAGAC       1            224921  POLATTES      1.025974
18738   EIH:   210121  211821          TEPEOREN              GEBZEOSB      1            224922  POLATTES      1.025974
18739   EIH:   213621  213721          KARAMURSEL            YALOVA        1            224921  POLATTES      1.025974
18740   EIH:   216121  222221          DINCERCIM             PASALAR       1            224921  POLATTES      1.025974
18741   EIH:   220221  290821          GURAGAC               KUMBETSANAL   1            224921  POLATTES      1.025974
18742   EIH:   220111  220210          BURSASANAYI           GURAGAC       1            229421  GUNEY-1RES    1.025974
18743  BANK:   210110  210121            TEPEOREN A            TEPEOREN A  2            224922  POLATTES      1.025974
18744   OTR:   211211  211221        KARTAL B-OTR-4        KARTAL B-OTR-4  1            224921  POLATTES      1.025974
18745   EIH:   214822  216722          MAKINAOSB             GEBZEKIMYA    1            224922  POLATTES      1.025974
18746   EIH:   211221  211921          KARTAL                KURTKOY       2            224921  POLATTES      1.025974
18747   EIH:   211221  211921          KARTAL                KURTKOY       2            224922  POLATTES      1.025974
18748   EIH:   221921  225422          KESTEL                TURANKOY      1            224921  POLATTES      1.025974
18749   EIH:   221921  225422          KESTEL                TURANKOY      1            224922  POLATTES      1.025974
18750   EIH:   221921  225422          KESTEL                TURANKOY      1            229421  GUNEY-1RES    1.025974
18751   EIH:   221721  229421          AKCALAR               GUNEY-1RES    1            224922  POLATTES      1.025974
18752   EIH:   221721  229421          AKCALAR               GUNEY-1RES    1            224921  POLATTES      1.025974
18753   EIH:   221721  229421          AKCALAR               GUNEY-1RES    1            229421  GUNEY-1RES    1.025974
18754  BANK:   210110  210121            TEPEOREN A            TEPEOREN A  2            224921  POLATTES      1.025974
18755  BANK:   210110  210121            TEPEOREN A            TEPEOREN A  2            229421  GUNEY-1RES    1.025974
18756   EIH:   210121  211921          TEPEOREN              KURTKOY       1            224921  POLATTES      1.025974
18757   OTR:   211211  211221        KARTAL B-OTR-4        KARTAL B-OTR-4  1            229421  GUNEY-1RES    1.025974
18758   EIH:   220221  290821          GURAGAC               KUMBETSANAL   1            224922  POLATTES      1.025974
18759   EIH:   210121  211921          TEPEOREN              KURTKOY       1            224922  POLATTES      1.025974
18760   EIH:   224022  311121          KARACABEY             GOBEL         1            224921  POLATTES      1.025974
18761   OTR:   211211  211221        KARTAL B-OTR-4        KARTAL B-OTR-4  1            224922  POLATTES      1.025974
18762   EIH:   220010  314911          BURSADG               BANDIRMA1DG   1            229421  GUNEY-1RES    1.025974
18763   EIH:   224022  311121          KARACABEY             GOBEL         1            224922  POLATTES      1.025974
18764   EIH:   224022  311121          KARACABEY             GOBEL         1            229421  GUNEY-1RES    1.025974
18765   EIH:   210121  211921          TEPEOREN              KURTKOY       1            229421  GUNEY-1RES    1.025974
18766   EIH:   221921  292021          KESTEL                KESTELSANAL   1            229421  GUNEY-1RES    1.025974
18767   EIH:   211221  211921          KARTAL                KURTKOY       2            229421  GUNEY-1RES    1.025974
18768   EIH:   220221  290821          GURAGAC               KUMBETSANAL   1            229421  GUNEY-1RES    1.025974
18769   EIH:   221921  292021          KESTEL                KESTELSANAL   1            224922  POLATTES      1.025974
18770   OTR:   211210  211221        KARTAL C-OTR-6        KARTAL C-OTR-6  1            229421  GUNEY-1RES    1.025974
18771   EIH:   213621  213721          KARAMURSEL            YALOVA        1            229421  GUNEY-1RES    1.025974
18772   EIH:   221921  292021          KESTEL                KESTELSANAL   1            224921  POLATTES      1.025974
18773   EIH:   222121  227221          INEGOL                ULUDAG        1            224922  POLATTES      1.025974
18774   EIH:   222921  223621          CIFTELER              KIRKA         1            224921  POLATTES      1.025974
18775   EIH:   211622  214322          ICMELER               DILISKELESIG  1            224921  POLATTES      1.025974
18776   EIH:   211622  214322          ICMELER               DILISKELESIG  1            229421  GUNEY-1RES    1.025974
18777   EIH:   211222  211621          KARTAL                ICMELER       1            229421  GUNEY-1RES    1.025974
18778   EIH:   211222  211621          KARTAL                ICMELER       1            224921  POLATTES      1.025974
18779   EIH:   211222  211621          KARTAL                ICMELER       1            224922  POLATTES      1.025974
18780   EIH:   210110  214211          TEPEOREN              KOCAELI       1            229421  GUNEY-1RES    1.025974
18781   EIH:   210110  214211          TEPEOREN              KOCAELI       1            224921  POLATTES      1.025974
18782   EIH:   210110  214211          TEPEOREN              KOCAELI       1            224922  POLATTES      1.025974
18783   EIH:   210010  217710          UMRANIYE              ATASEHIR      1            229421  GUNEY-1RES    1.025974
18784   EIH:   210010  217710          UMRANIYE              ATASEHIR      1            224921  POLATTES      1.025974
18785   EIH:   210010  217710          UMRANIYE              ATASEHIR      1            224922  POLATTES      1.025974
18786   OTR:   222811  222821    ESKISEHIR3 B-OTR-3    ESKISEHIR3 B-OTR-3  2            224921  POLATTES      1.025974
18787   OTR:   222811  222821    ESKISEHIR3 B-OTR-3    ESKISEHIR3 B-OTR-3  2            224922  POLATTES      1.025974
18788   OTR:   222811  222821    ESKISEHIR3 B-OTR-3    ESKISEHIR3 B-OTR-3  2            229421  GUNEY-1RES    1.025974
18789   EIH:   213721  214421          YALOVA                AKSAYALOVA    1            224922  POLATTES      1.025974
18790   EIH:   211622  214322          ICMELER               DILISKELESIG  1            224922  POLATTES      1.025974
18791   EIH:   213721  214421          YALOVA                AKSAYALOVA    1            224921  POLATTES      1.025974
18792   OTR:   214810  214821     MAKINAOSB A-OTR-1     MAKINAOSB A-OTR-1  1            224922  POLATTES      1.025974
18793   OTR:   214811  214822     MAKINAOSB B-OTR-3     MAKINAOSB B-OTR-3  1            224921  POLATTES      1.025974
18794   EIH:   220321  220421          TUNCBILEK-A           TUNCBILEK-B   1            224922  POLATTES      1.025974
18795   EIH:   220321  220421          TUNCBILEK-A           TUNCBILEK-B   1            224921  POLATTES      1.025974
18796   EIH:   219321  224221          HASANAGA              ULUABATHES    1            229421  GUNEY-1RES    1.025974
18797   OTR:   222811  222821    ESKISEHIR3 B-OTR-4    ESKISEHIR3 B-OTR-4  1            229421  GUNEY-1RES    1.025974
18798   OTR:   222811  222821    ESKISEHIR3 B-OTR-4    ESKISEHIR3 B-OTR-4  1            224922  POLATTES      1.025974
18799   OTR:   222811  222821    ESKISEHIR3 B-OTR-4    ESKISEHIR3 B-OTR-4  1            224921  POLATTES      1.025974
18800   OTR:   214810  214821     MAKINAOSB A-OTR-1     MAKINAOSB A-OTR-1  1            229421  GUNEY-1RES    1.025974
18801   OTR:   214810  214821     MAKINAOSB A-OTR-1     MAKINAOSB A-OTR-1  1            224921  POLATTES      1.025974
18802   EIH:   210111  217711          TEPEOREN              ATASEHIR      1            224921  POLATTES      1.025974
18803   EIH:   210111  217711          TEPEOREN              ATASEHIR      1            224922  POLATTES      1.025974
18804   EIH:   210111  217711          TEPEOREN              ATASEHIR      1            229421  GUNEY-1RES    1.025974
18805   EIH:   214711  214810          YENIDGKC              MAKINAOSB     1            229421  GUNEY-1RES    1.025974
18806   EIH:   214711  214810          YENIDGKC              MAKINAOSB     1            224921  POLATTES      1.025974
18807   EIH:   214711  214810          YENIDGKC              MAKINAOSB     1            224922  POLATTES      1.025974
18808   OTR:   214811  214822     MAKINAOSB B-OTR-3     MAKINAOSB B-OTR-3  1            224922  POLATTES      1.025974
18809   OTR:   214811  214822     MAKINAOSB B-OTR-3     MAKINAOSB B-OTR-3  1            229421  GUNEY-1RES    1.025974
18810   EIH:   220321  220421          TUNCBILEK-A           TUNCBILEK-B   1            229421  GUNEY-1RES    1.025974
18811   EIH:   222221  222321          PASALAR               BILORSA       1            224922  POLATTES      1.025974
18812   EIH:   222221  222321          PASALAR               BILORSA       1            229421  GUNEY-1RES    1.025974
18813  BANK:   222810  222822          ESKISEHIR3 A          ESKISEHIR3 A  2            229421  GUNEY-1RES    1.025974
18814   EIH:   221621  221721          GORUKLE               AKCALAR       1            224922  POLATTES      1.025974
18815   EIH:   221621  221721          GORUKLE               AKCALAR       1            229421  GUNEY-1RES    1.025974
18816   EIH:   220121  291821          BURSASANAYI           BSANAYISANAL  1            229421  GUNEY-1RES    1.025974
18817   EIH:   220121  291821          BURSASANAYI           BSANAYISANAL  1            224921  POLATTES      1.025974
18818   EIH:   220121  291821          BURSASANAYI           BSANAYISANAL  1            224922  POLATTES      1.025974
18819   EIH:   220921  228221          OTOSANSIT             RBKARESI      1            229421  GUNEY-1RES    1.025974
18820   EIH:   220321  222822          TUNCBILEK-A           ESKISEHIR3    1            224921  POLATTES      1.025974
18821   EIH:   220321  222822          TUNCBILEK-A           ESKISEHIR3    1            224922  POLATTES      1.025974
18822   EIH:   220321  222822          TUNCBILEK-A           ESKISEHIR3    1            229421  GUNEY-1RES    1.025974
18823   EIH:   210022  210721          UMRANIYE              SELIMIYE      1            229421  GUNEY-1RES    1.025974
18824   EIH:   210022  210721          UMRANIYE              SELIMIYE      1            224921  POLATTES      1.025974
18825   EIH:   210022  210721          UMRANIYE              SELIMIYE      1            224922  POLATTES      1.025974
18826   EIH:   220921  228221          OTOSANSIT             RBKARESI      1            224922  POLATTES      1.025974
18827   EIH:   220921  228221          OTOSANSIT             RBKARESI      1            224921  POLATTES      1.025974
18828  BANK:   222810  222822          ESKISEHIR3 A          ESKISEHIR3 A  2            224922  POLATTES      1.025974
18829   EIH:   222221  222321          PASALAR               BILORSA       1            224921  POLATTES      1.025974
18830  BANK:   222810  222822          ESKISEHIR3 A          ESKISEHIR3 A  2            224921  POLATTES      1.025974
18831   EIH:   221221  221821          BOSEN                 DEMIRTAS      1            224922  POLATTES      1.025974
18832   EIH:   211421  211521          KROMANCELIK           COLAKOGLU     1            229421  GUNEY-1RES    1.025974
18833   EIH:   211421  211521          KROMANCELIK           COLAKOGLU     1            224921  POLATTES      1.025974
18834   EIH:   211421  211521          KROMANCELIK           COLAKOGLU     1            224922  POLATTES      1.025974
18835   EIH:   213721  214421          YALOVA                AKSAYALOVA    1            229421  GUNEY-1RES    1.025974
18836   EIH:   227121  311121          DEVECIKONAGI          GOBEL         1            224921  POLATTES      1.025974
18837   EIH:   227121  311121          DEVECIKONAGI          GOBEL         1            224922  POLATTES      1.025974
18838   EIH:   227121  311121          DEVECIKONAGI          GOBEL         1            229421  GUNEY-1RES    1.025974
18839  BANK:   220010  220021             BURSADG A             BURSADG A  1            229421  GUNEY-1RES    1.025974
18840  BANK:   220010  220021             BURSADG A             BURSADG A  1            224921  POLATTES      1.025974
18841  BANK:   220010  220021             BURSADG A             BURSADG A  1            224922  POLATTES      1.025974
18842   EIH:   221221  221821          BOSEN                 DEMIRTAS      1            229421  GUNEY-1RES    1.025974
18843   EIH:   221221  221821          BOSEN                 DEMIRTAS      1            224921  POLATTES      1.025974
18844   EIH:   228621  291821          OSMANGAZI             BSANAYISANAL  1            229421  GUNEY-1RES    1.025974
18845   EIH:   228621  291821          OSMANGAZI             BSANAYISANAL  1            224922  POLATTES      1.025974
18846   EIH:   228621  291821          OSMANGAZI             BSANAYISANAL  1            224921  POLATTES      1.025974
18847   EIH:   221621  221721          GORUKLE               AKCALAR       1            224921  POLATTES      1.025974
18848   EIH:   219321  224221          HASANAGA              ULUABATHES    1            224922  POLATTES      1.025974
18849   EIH:   214821  216721          MAKINAOSB             GEBZEKIMYA    1            224922  POLATTES      1.025974
18850   EIH:   214821  216721          MAKINAOSB             GEBZEKIMYA    1            224921  POLATTES      1.025974
18851  BANK:   210210  210221             PASAKOY A             PASAKOY A  1            229421  GUNEY-1RES    1.025974
18852   OTR:   219110  219121  COLAKOGLU400 A-OTR-2  COLAKOGLU400 A-OTR-2  2            229421  GUNEY-1RES    1.025974
18853   OTR:   219110  219121  COLAKOGLU400 A-OTR-2  COLAKOGLU400 A-OTR-2  2            224921  POLATTES      1.025974
18854   OTR:   219110  219121  COLAKOGLU400 A-OTR-2  COLAKOGLU400 A-OTR-2  2            224922  POLATTES      1.025974
18855  BANK:   210210  210221             PASAKOY A             PASAKOY A  1            224922  POLATTES      1.025974
18856  BANK:   210210  210221             PASAKOY A             PASAKOY A  1            224921  POLATTES      1.025974
18857   EIH:   225221  228722          POYRAZRES_SU          ORHANELI      1            224922  POLATTES      1.025974
18858   EIH:   225221  228722          POYRAZRES_SU          ORHANELI      1            224921  POLATTES      1.025974
18859   EIH:   225221  228722          POYRAZRES_SU          ORHANELI      1            229421  GUNEY-1RES    1.025974
18860   EIH:   210121  211821          TEPEOREN              GEBZEOSB      2            229421  GUNEY-1RES    1.025974
18861   EIH:   210121  211821          TEPEOREN              GEBZEOSB      2            224921  POLATTES      1.025974
18862   EIH:   210121  211821          TEPEOREN              GEBZEOSB      2            224922  POLATTES      1.025974
18863   EIH:   222822  227922          ESKISEHIR3            ESKISEHIROSB  1            224921  POLATTES      1.025974
18864   EIH:   222822  227922          ESKISEHIR3            ESKISEHIROSB  1            224922  POLATTES      1.025974
18865   EIH:   222822  227922          ESKISEHIR3            ESKISEHIROSB  1            229421  GUNEY-1RES    1.025974
18866   EIH:   220022  221822          BURSADG               DEMIRTAS      1            224922  POLATTES      1.025974
18867   OTR:   210911  210921    KBAKKALKOY A-OTR-2    KBAKKALKOY A-OTR-2  1            224922  POLATTES      1.025974
18868   EIH:   220022  221822          BURSADG               DEMIRTAS      1            224921  POLATTES      1.025974
18869   EIH:   222821  227921          ESKISEHIR3            ESKISEHIROSB  1            229421  GUNEY-1RES    1.025974
18870   EIH:   222921  223621          CIFTELER              KIRKA         1            224922  POLATTES      1.025974
18871   EIH:   222921  223621          CIFTELER              KIRKA         1            229421  GUNEY-1RES    1.025974
18872   EIH:   120310  216911          ALIBEYKOY             KAVACIK       1            224921  POLATTES      1.025974
18873   EIH:   120310  216911          ALIBEYKOY             KAVACIK       1            229421  GUNEY-1RES    1.025974
18874   OTR:   219110  219121  COLAKOGLU400 A-OTR-1  COLAKOGLU400 A-OTR-1  1            229421  GUNEY-1RES    1.025974
18875   OTR:   219110  219121  COLAKOGLU400 A-OTR-1  COLAKOGLU400 A-OTR-1  1            224921  POLATTES      1.025974
18876   OTR:   219110  219121  COLAKOGLU400 A-OTR-1  COLAKOGLU400 A-OTR-1  1            224922  POLATTES      1.025974
18877   EIH:   222821  227921          ESKISEHIR3            ESKISEHIROSB  1            224921  POLATTES      1.025974
18878   OTR:   210910  210922    KBAKKALKOY B-OTR-4    KBAKKALKOY B-OTR-4  1            224922  POLATTES      1.025974
18879   OTR:   210910  210922    KBAKKALKOY B-OTR-4    KBAKKALKOY B-OTR-4  1            224921  POLATTES      1.025974
18880   OTR:   210910  210922    KBAKKALKOY B-OTR-4    KBAKKALKOY B-OTR-4  1            229421  GUNEY-1RES    1.025974
18881   EIH:   221521  225221          MKEMALPASA            POYRAZRES_SU  1            229421  GUNEY-1RES    1.025974
18882   EIH:   221521  225221          MKEMALPASA            POYRAZRES_SU  1            224921  POLATTES      1.025974
18883   EIH:   221521  225221          MKEMALPASA            POYRAZRES_SU  1            224922  POLATTES      1.025974
18884   EIH:   222821  227921          ESKISEHIR3            ESKISEHIROSB  1            224922  POLATTES      1.025974
18885   EIH:   220022  221822          BURSADG               DEMIRTAS      1            229421  GUNEY-1RES    1.025974
18886   OTR:   210911  210921    KBAKKALKOY A-OTR-2    KBAKKALKOY A-OTR-2  1            224921  POLATTES      1.025974
18887   OTR:   210911  210921    KBAKKALKOY A-OTR-2    KBAKKALKOY A-OTR-2  1            229421  GUNEY-1RES    1.025974
18888   EIH:   213721  220721          YALOVA                GEMLIK        1            229421  GUNEY-1RES    1.025974
18889   EIH:   220321  222321          TUNCBILEK-A           BILORSA       1            224921  POLATTES      1.025974
18890   EIH:   222721  227921          ESKISEHIR2            ESKISEHIROSB  1            224922  POLATTES      1.025974
18891   EIH:   222721  227921          ESKISEHIR2            ESKISEHIROSB  1            224921  POLATTES      1.025974
18892   EIH:   222721  227921          ESKISEHIR2            ESKISEHIROSB  1            229421  GUNEY-1RES    1.025974
18893   EIH:   211822  216721          GEBZEOSB              GEBZEKIMYA    1            224922  POLATTES      1.025974
18894   EIH:   211822  216721          GEBZEOSB              GEBZEKIMYA    1            224921  POLATTES      1.025974
18895   EIH:   211822  216721          GEBZEOSB              GEBZEKIMYA    1            229421  GUNEY-1RES    1.025974
18896   EIH:   220122  221221          BURSASANAYI           BOSEN         1            229421  GUNEY-1RES    1.025974
18897   EIH:   220122  221221          BURSASANAYI           BOSEN         1            224921  POLATTES      1.025974
18898   EIH:   220122  221221          BURSASANAYI           BOSEN         1            224922  POLATTES      1.025974
18899   EIH:   219321  224221          HASANAGA              ULUABATHES    1            224921  POLATTES      1.025974
18900   EIH:   210110  214710          TEPEOREN              YENIDGKC      1            224921  POLATTES      1.025974
18901   EIH:   210110  214710          TEPEOREN              YENIDGKC      1            229421  GUNEY-1RES    1.025974
18902   EIH:   210110  214710          TEPEOREN              YENIDGKC      1            224922  POLATTES      1.025974
18903   EIH:   214821  216721          MAKINAOSB             GEBZEKIMYA    1            229421  GUNEY-1RES    1.025974
18904   EIH:   220321  222321          TUNCBILEK-A           BILORSA       1            224922  POLATTES      1.025974
18905   EIH:   220321  222321          TUNCBILEK-A           BILORSA       1            229421  GUNEY-1RES    1.025974
18906   EIH:   211321  211621          TUZLA                 ICMELER       1            224921  POLATTES      1.025974
18907   EIH:   211321  211621          TUZLA                 ICMELER       1            224922  POLATTES      1.025974
18908   EIH:   213721  220721          YALOVA                GEMLIK        1            224921  POLATTES      1.025974
18909   EIH:   213721  220721          YALOVA                GEMLIK        1            224922  POLATTES      1.025974
18910   EIH:   222121  227221          INEGOL                ULUDAG        1            229421  GUNEY-1RES    1.025974
18911   EIH:   210121  211821          TEPEOREN              GEBZEOSB      1            224921  POLATTES      1.025974
18912   EIH:   222121  227221          INEGOL                ULUDAG        1            224921  POLATTES      1.025974
18913   EIH:   222421  222521          SOGUT                 BOZUYUK       1            229421  GUNEY-1RES    1.025974
18914   EIH:   222421  222521          SOGUT                 BOZUYUK       1            224922  POLATTES      1.025974
18915   EIH:   120310  216911          ALIBEYKOY             KAVACIK       1            224922  POLATTES      1.025974
18916   EIH:   222421  222521          SOGUT                 BOZUYUK       1            224921  POLATTES      1.025974
18917   EIH:   214321  214821          DILISKELESIG          MAKINAOSB     1            224921  POLATTES      1.025974
18918   EIH:   214321  214821          DILISKELESIG          MAKINAOSB     1            229421  GUNEY-1RES    1.025974
18919   EIH:   222521  225621          BOZUYUK               KARTALRES     1            224922  POLATTES      1.025974
18920   EIH:   222521  225621          BOZUYUK               KARTALRES     1            224921  POLATTES      1.025974
18921   EIH:   222521  225621          BOZUYUK               KARTALRES     1            229421  GUNEY-1RES    1.025974
18922   EIH:   220210  329711          GURAGAC               KOLINTES      1            229421  GUNEY-1RES    1.025974
18923   EIH:   211321  211621          TUZLA                 ICMELER       1            229421  GUNEY-1RES    1.025974
18924   EIH:   214321  214821          DILISKELESIG          MAKINAOSB     1            224922  POLATTES      1.025974
18925   EIH:   210121  211821          TEPEOREN              GEBZEOSB      1            229421  GUNEY-1RES    1.025974
18926   EIH:   223321  291321          KUTAHYA               KUTAHYASANAL  1            229421  GUNEY-1RES    1.025974
18927   EIH:   120311  214510          ALIBEYKOY             BEYKOZ        1            224922  POLATTES      1.025974
18928   EIH:   211221  211622          KARTAL                ICMELER       1            224921  POLATTES      1.025974
18929   EIH:   211221  211622          KARTAL                ICMELER       1            224922  POLATTES      1.025974
18930   EIH:   211221  211622          KARTAL                ICMELER       1            229421  GUNEY-1RES    1.025974
18931   EIH:   214310  290310          DILISKELESIG          DCELIKSANAL   1            229421  GUNEY-1RES    1.025974
18932   EIH:   220121  228721          BURSASANAYI           ORHANELI      1            224922  POLATTES      1.025974
18933   EIH:   220121  228721          BURSASANAYI           ORHANELI      1            224921  POLATTES      1.025974
18934   EIH:   220121  228721          BURSASANAYI           ORHANELI      1            229421  GUNEY-1RES    1.025974
18935   EIH:   222421  225521          SOGUT                 MERYEMRES     1            224922  POLATTES      1.025974
18936   EIH:   221121  228622          YILDIRIM              OSMANGAZI     1            224922  POLATTES      1.025974
18937   EIH:   222421  225521          SOGUT                 MERYEMRES     1            224921  POLATTES      1.025974
18938   EIH:   215521  222121          ULURES                INEGOL        1            229421  GUNEY-1RES    1.025974
18939   EIH:   215521  222121          ULURES                INEGOL        1            224922  POLATTES      1.025974
18940   EIH:   215521  222121          ULURES                INEGOL        1            224921  POLATTES      1.025974
18941   OTR:   220510  220521       SEYITOMER OTR-1       SEYITOMER OTR-1  1            229421  GUNEY-1RES    1.025974
18942   OTR:   220510  220521       SEYITOMER OTR-1       SEYITOMER OTR-1  1            224922  POLATTES      1.025974
18943   OTR:   220510  220521       SEYITOMER OTR-1       SEYITOMER OTR-1  1            224921  POLATTES      1.025974
18944   EIH:   220011  220110          BURSADG               BURSASANAYI   1            229421  GUNEY-1RES    1.025974
18945   EIH:   220011  220110          BURSADG               BURSASANAYI   1            224922  POLATTES      1.025974
18946   EIH:   222421  225521          SOGUT                 MERYEMRES     1            229421  GUNEY-1RES    1.025974
18947   EIH:   220011  220110          BURSADG               BURSASANAYI   1            224921  POLATTES      1.025974
18948   EIH:   221121  228622          YILDIRIM              OSMANGAZI     1            224921  POLATTES      1.025974
18949   EIH:   210111  214310          TEPEOREN              DILISKELESIG  1            224921  POLATTES      1.025974
18950   EIH:   214822  217221          MAKINAOSB             SIDDIK        1            224921  POLATTES      1.025974
18951   EIH:   214822  217221          MAKINAOSB             SIDDIK        1            224922  POLATTES      1.025974
18952   EIH:   210222  211022          PASAKOY               BBAKKALKOY    2            229421  GUNEY-1RES    1.025974
18953   EIH:   210222  211022          PASAKOY               BBAKKALKOY    2            224921  POLATTES      1.025974
18954   EIH:   210222  211022          PASAKOY               BBAKKALKOY    2            224922  POLATTES      1.025974
18955   EIH:   214310  290310          DILISKELESIG          DCELIKSANAL   1            224921  POLATTES      1.025974
18956   EIH:   210922  216622          KBAKKALKOY            KADIKOY       1            224922  POLATTES      1.025974
18957   EIH:   210922  216622          KBAKKALKOY            KADIKOY       1            224921  POLATTES      1.025974
18958   EIH:   221121  228622          YILDIRIM              OSMANGAZI     1            229421  GUNEY-1RES    1.025974
18959   EIH:   210922  216622          KBAKKALKOY            KADIKOY       1            229421  GUNEY-1RES    1.025974
18960   EIH:   210222  211022          PASAKOY               BBAKKALKOY    1            224921  POLATTES      1.025974
18961   EIH:   210222  211022          PASAKOY               BBAKKALKOY    1            224922  POLATTES      1.025974
18962   EIH:   214310  290310          DILISKELESIG          DCELIKSANAL   1            224922  POLATTES      1.025974
18963   EIH:   221121  228621          YILDIRIM              OSMANGAZI     1            229421  GUNEY-1RES    1.025974
18964   EIH:   221121  228621          YILDIRIM              OSMANGAZI     1            224922  POLATTES      1.025974
18965   EIH:   221121  228621          YILDIRIM              OSMANGAZI     1            224921  POLATTES      1.025974
18966   EIH:   210111  214310          TEPEOREN              DILISKELESIG  1            224922  POLATTES      1.025974
18967   EIH:   210111  214310          TEPEOREN              DILISKELESIG  1            229421  GUNEY-1RES    1.025974
18968   EIH:   210222  211022          PASAKOY               BBAKKALKOY    1            229421  GUNEY-1RES    1.025974
18969   EIH:   214822  217221          MAKINAOSB             SIDDIK        1            229421  GUNEY-1RES    1.025974
18970   EIH:   220210  220510          GURAGAC               SEYITOMER     1            224922  POLATTES      1.025974
18971   EIH:   220024  220821          BURSADG               ORHANGAZI     1            224921  POLATTES      1.025974
18972   EIH:   211521  214321          COLAKOGLU             DILISKELESIG  1            224921  POLATTES      1.025974
18973   EIH:   211521  214321          COLAKOGLU             DILISKELESIG  1            224922  POLATTES      1.025974
18974   EIH:   211521  214321          COLAKOGLU             DILISKELESIG  1            229421  GUNEY-1RES    1.025974
18975   EIH:   220021  221822          BURSADG               DEMIRTAS      1            229421  GUNEY-1RES    1.025974
18976   EIH:   220021  221822          BURSADG               DEMIRTAS      1            224921  POLATTES      1.025974
18977   EIH:   220021  221822          BURSADG               DEMIRTAS      1            224922  POLATTES      1.025974
18978   EIH:   211521  219121          COLAKOGLU             COLAKOGLU400  1            229421  GUNEY-1RES    1.025974
18979   EIH:   211521  219121          COLAKOGLU             COLAKOGLU400  1            224921  POLATTES      1.025974
18980   EIH:   220221  220421          GURAGAC               TUNCBILEK-B   1            229421  GUNEY-1RES    1.025974
18981   EIH:   211521  219121          COLAKOGLU             COLAKOGLU400  1            224922  POLATTES      1.025974
18982   EIH:   210122  211822          TEPEOREN              GEBZEOSB      1            224922  POLATTES      1.025974
18983   EIH:   210122  211822          TEPEOREN              GEBZEOSB      1            224921  POLATTES      1.025974
18984   EIH:   210122  211822          TEPEOREN              GEBZEOSB      1            229421  GUNEY-1RES    1.025974
18985   EIH:   220521  227521          SEYITOMER             KUMAS         1            229421  GUNEY-1RES    1.025974
18986   EIH:   220521  227521          SEYITOMER             KUMAS         1            224921  POLATTES      1.025974
18987   EIH:   220521  227521          SEYITOMER             KUMAS         1            224922  POLATTES      1.025974
18988   EIH:   210122  212021          TEPEOREN              DUDULLU       1            224921  POLATTES      1.025974
18989   EIH:   220023  228221          BURSADG               RBKARESI      1            224922  POLATTES      1.025974
18990   EIH:   210122  212021          TEPEOREN              DUDULLU       1            224922  POLATTES      1.025974
18991   EIH:   220210  220510          GURAGAC               SEYITOMER     1            224921  POLATTES      1.025974
18992   EIH:   221521  311121          MKEMALPASA            GOBEL         1            224922  POLATTES      1.025974
18993   EIH:   221521  311121          MKEMALPASA            GOBEL         1            229421  GUNEY-1RES    1.025974
18994   EIH:   220024  220821          BURSADG               ORHANGAZI     1            224922  POLATTES      1.025974
18995   EIH:   210510  216911          ADA2DGKC              KAVACIK       1            224921  POLATTES      1.025974
18996   EIH:   210510  216911          ADA2DGKC              KAVACIK       1            224922  POLATTES      1.025974
18997   EIH:   210510  216911          ADA2DGKC              KAVACIK       1            229421  GUNEY-1RES    1.025974
18998   EIH:   220210  220510          GURAGAC               SEYITOMER     1            229421  GUNEY-1RES    1.025974
18999   EIH:   120311  214510          ALIBEYKOY             BEYKOZ        1            229421  GUNEY-1RES    1.025974
19000   EIH:   221321  228722          BESEVLER              ORHANELI      1            229421  GUNEY-1RES    1.025974
19001   EIH:   221321  228722          BESEVLER              ORHANELI      1            224921  POLATTES      1.025974
19002   EIH:   221521  311121          MKEMALPASA            GOBEL         1            224921  POLATTES      1.025974
19003   EIH:   221321  228722          BESEVLER              ORHANELI      1            224922  POLATTES      1.025974
19004   EIH:   222721  290821          ESKISEHIR2            KUMBETSANAL   1            224921  POLATTES      1.025974
19005   EIH:   222721  290821          ESKISEHIR2            KUMBETSANAL   1            224922  POLATTES      1.025974
19006   EIH:   210221  212021          PASAKOY               DUDULLU       1            224921  POLATTES      1.025974
19007   EIH:   210221  212021          PASAKOY               DUDULLU       1            224922  POLATTES      1.025974
19008   EIH:   210221  212021          PASAKOY               DUDULLU       1            229421  GUNEY-1RES    1.025974
19009   EIH:   210211  231111          PASAKOY               OSMANCA       1            229421  GUNEY-1RES    1.025974
19010   EIH:   210211  231111          PASAKOY               OSMANCA       1            224921  POLATTES      1.025974
19011   EIH:   210211  231111          PASAKOY               OSMANCA       1            224922  POLATTES      1.025974
19012   EIH:   222721  290821          ESKISEHIR2            KUMBETSANAL   1            229421  GUNEY-1RES    1.025974
19013   EIH:   220023  228221          BURSADG               RBKARESI      1            224921  POLATTES      1.025974
19014  BANK:   210010  210022           UMRANIYE A-           UMRANIYE A-  2            229421  GUNEY-1RES    1.025974
19015  BANK:   210010  210022           UMRANIYE A-           UMRANIYE A-  2            224922  POLATTES      1.025974
19016   EIH:   222121  228721          INEGOL                ORHANELI      1            224921  POLATTES      1.025974
19017   EIH:   222121  228721          INEGOL                ORHANELI      1            224922  POLATTES      1.025974
19018   EIH:   214210  227211          KOCAELI               ULUDAG        1            224921  POLATTES      1.025974
19019   EIH:   214210  227211          KOCAELI               ULUDAG        1            229421  GUNEY-1RES    1.025974
19020   EIH:   211210  215210          KARTAL                MALTEPEIST    1            229421  GUNEY-1RES    1.025974
19021   EIH:   220022  220721          BURSADG               GEMLIK        1            224921  POLATTES      1.025974
19022   EIH:   220022  220721          BURSADG               GEMLIK        1            224922  POLATTES      1.025974
19023   EIH:   220022  220721          BURSADG               GEMLIK        1            229421  GUNEY-1RES    1.025974
19024   EIH:   222121  228721          INEGOL                ORHANELI      1            229421  GUNEY-1RES    1.025974
19025   EIH:   211210  215210          KARTAL                MALTEPEIST    1            224921  POLATTES      1.025974
19026   EIH:   214421  220821          AKSAYALOVA            ORHANGAZI     1            224921  POLATTES      1.025974
19027   EIH:   214421  220821          AKSAYALOVA            ORHANGAZI     1            224922  POLATTES      1.025974
19028   EIH:   214421  220821          AKSAYALOVA            ORHANGAZI     1            229421  GUNEY-1RES    1.025974
19029   EIH:   227121  228721          DEVECIKONAGI          ORHANELI      1            224921  POLATTES      1.025974
19030   EIH:   227121  228721          DEVECIKONAGI          ORHANELI      1            224922  POLATTES      1.025974
19031   EIH:   220322  220421          TUNCBILEK-A           TUNCBILEK-B   1            224921  POLATTES      1.025974
19032   EIH:   220322  220421          TUNCBILEK-A           TUNCBILEK-B   1            224922  POLATTES      1.025974
19033   EIH:   220322  220421          TUNCBILEK-A           TUNCBILEK-B   1            229421  GUNEY-1RES    1.025974
19034   EIH:   211210  215210          KARTAL                MALTEPEIST    1            224922  POLATTES      1.025974
19035   EIH:   221421  228722          ORHANELITES           ORHANELI      1            229421  GUNEY-1RES    1.025974
19036   EIH:   214210  227211          KOCAELI               ULUDAG        1            224922  POLATTES      1.025974
19037   EIH:   225421  227221          TURANKOY              ULUDAG        1            224922  POLATTES      1.025974
19038   EIH:   223321  291321          KUTAHYA               KUTAHYASANAL  1            224922  POLATTES      1.025974
19039   EIH:   223321  291321          KUTAHYA               KUTAHYASANAL  1            224921  POLATTES      1.025974
19040  BANK:   210111  210122            TEPEOREN B            TEPEOREN B  1            224921  POLATTES      1.025974
19041  BANK:   210111  210122            TEPEOREN B            TEPEOREN B  1            224922  POLATTES      1.025974
19042  BANK:   210111  210122            TEPEOREN B            TEPEOREN B  1            229421  GUNEY-1RES    1.025974
19043   EIH:   210122  212021          TEPEOREN              DUDULLU       2            229421  GUNEY-1RES    1.025974
19044   EIH:   210122  212021          TEPEOREN              DUDULLU       2            224921  POLATTES      1.025974
19045   EIH:   210122  212021          TEPEOREN              DUDULLU       2            224922  POLATTES      1.025974
19046   EIH:   225421  227221          TURANKOY              ULUDAG        1            224921  POLATTES      1.025974
19047   OTR:   211210  211222        KARTAL A-OTR-2        KARTAL A-OTR-2  1            224922  POLATTES      1.025974
19048   EIH:   220024  220621          BURSADG               KARSAK        1            224922  POLATTES      1.025974
19049   EIH:   220024  220621          BURSADG               KARSAK        1            224921  POLATTES      1.025974
19050   EIH:   220024  220621          BURSADG               KARSAK        1            229421  GUNEY-1RES    1.025974
19051   EIH:   215521  228722          ULURES                ORHANELI      1            229421  GUNEY-1RES    1.025974
19052   EIH:   215521  228722          ULURES                ORHANELI      1            224921  POLATTES      1.025974
19053   EIH:   215521  228722          ULURES                ORHANELI      1            224922  POLATTES      1.025974
19054   OTR:   211210  211222        KARTAL A-OTR-2        KARTAL A-OTR-2  1            229421  GUNEY-1RES    1.025974
19055   EIH:   225421  227221          TURANKOY              ULUDAG        1            229421  GUNEY-1RES    1.025974
19056   OTR:   211210  211222        KARTAL A-OTR-2        KARTAL A-OTR-2  1            224921  POLATTES      1.025974
19057  BANK:   210010  210022           UMRANIYE A-           UMRANIYE A-  2            224921  POLATTES      1.025974
19058   EIH:   221421  228722          ORHANELITES           ORHANELI      1            224922  POLATTES      1.025974
19059   EIH:   227121  228721          DEVECIKONAGI          ORHANELI      1            229421  GUNEY-1RES    1.025974
19060  BANK:   220111  220122         BURSASANAYI B         BURSASANAYI B  1            224921  POLATTES      1.025974
19061  BANK:   220111  220122         BURSASANAYI B         BURSASANAYI B  1            229421  GUNEY-1RES    1.025974
19062   EIH:   211211  214711          KARTAL                YENIDGKC      1            224922  POLATTES      1.025974
19063   EIH:   211022  211222          BBAKKALKOY            KARTAL        1            229421  GUNEY-1RES    1.025974
19064   EIH:   211022  211222          BBAKKALKOY            KARTAL        1            224921  POLATTES      1.025974
19065   EIH:   211022  211222          BBAKKALKOY            KARTAL        1            224922  POLATTES      1.025974
19066   EIH:   220023  220922          BURSADG               OTOSANSIT     1            224922  POLATTES      1.025974
19067   EIH:   210111  214811          TEPEOREN              MAKINAOSB     1            224922  POLATTES      1.025974
19068  BANK:   220111  220122         BURSASANAYI B         BURSASANAYI B  1            224922  POLATTES      1.025974
19069   EIH:   210111  214811          TEPEOREN              MAKINAOSB     1            224921  POLATTES      1.025974
19070   EIH:   220122  228622          BURSASANAYI           OSMANGAZI     1            229421  GUNEY-1RES    1.025974
19071   EIH:   220122  228622          BURSASANAYI           OSMANGAZI     1            224921  POLATTES      1.025974
19072   EIH:   220122  228622          BURSASANAYI           OSMANGAZI     1            224922  POLATTES      1.025974
19073   EIH:   220023  220922          BURSADG               OTOSANSIT     1            224921  POLATTES      1.025974
19074   EIH:   220023  220922          BURSADG               OTOSANSIT     1            229421  GUNEY-1RES    1.025974
19075   EIH:   227221  292021          ULUDAG                KESTELSANAL   1            229421  GUNEY-1RES    1.025974
19076   EIH:   227221  292021          ULUDAG                KESTELSANAL   1            224922  POLATTES      1.025974
19077   EIH:   227221  292021          ULUDAG                KESTELSANAL   1            224921  POLATTES      1.025974
19078   EIH:   210111  214811          TEPEOREN              MAKINAOSB     1            229421  GUNEY-1RES    1.025974
19079   EIH:   221421  228722          ORHANELITES           ORHANELI      1            224921  POLATTES      1.025974
19080   EIH:   211211  214711          KARTAL                YENIDGKC      1            224921  POLATTES      1.025974
19081   EIH:   220022  220821          BURSADG               ORHANGAZI     1            229421  GUNEY-1RES    1.025974
19082   EIH:   221421  228721          ORHANELITES           ORHANELI      1            229421  GUNEY-1RES    1.025974
19083   EIH:   221421  228721          ORHANELITES           ORHANELI      1            224922  POLATTES      1.025974
19084   EIH:   221421  228721          ORHANELITES           ORHANELI      1            224921  POLATTES      1.025974
19085   EIH:   224121  225121          ESKISEHIRCIM          BOZUYUKOSB    1            229421  GUNEY-1RES    1.025974
19086   EIH:   224121  225121          ESKISEHIRCIM          BOZUYUKOSB    1            224921  POLATTES      1.025974
19087   EIH:   224121  225121          ESKISEHIRCIM          BOZUYUKOSB    1            224922  POLATTES      1.025974
19088   EIH:   214510  216910          BEYKOZ                KAVACIK       1            224921  POLATTES      1.025974
19089   EIH:   214510  216910          BEYKOZ                KAVACIK       1            224922  POLATTES      1.025974
19090   EIH:   211211  214711          KARTAL                YENIDGKC      1            229421  GUNEY-1RES    1.025974
19091   EIH:   214510  216910          BEYKOZ                KAVACIK       1            229421  GUNEY-1RES    1.025974
19092   OTR:   220011  220024       BURSADG B-OTR-3       BURSADG B-OTR-3  1            224921  POLATTES      1.025974
19093   OTR:   220011  220024       BURSADG B-OTR-3       BURSADG B-OTR-3  1            224922  POLATTES      1.025974
19094   EIH:   210111  210311          TEPEOREN              ADAPAZARI     1            224922  POLATTES      1.025974
19095   EIH:   210111  210311          TEPEOREN              ADAPAZARI     1            224921  POLATTES      1.025974
19096   EIH:   210111  210311          TEPEOREN              ADAPAZARI     1            229421  GUNEY-1RES    1.025974
19097  BANK:   220210  220221             GURAGAC A             GURAGAC A  1            229421  GUNEY-1RES    1.025974
19098   EIH:   220022  220821          BURSADG               ORHANGAZI     1            224922  POLATTES      1.025974
19099   EIH:   220022  220821          BURSADG               ORHANGAZI     1            224921  POLATTES      1.025974
19100   OTR:   220011  220024       BURSADG B-OTR-3       BURSADG B-OTR-3  1            229421  GUNEY-1RES    1.025974
19101   EIH:   211321  211422          TUZLA                 KROMANCELIK   1            224922  POLATTES      1.025974
19102   EIH:   220024  220821          BURSADG               ORHANGAZI     1            229421  GUNEY-1RES    1.025974
19103   EIH:   211321  211422          TUZLA                 KROMANCELIK   1            229421  GUNEY-1RES    1.025974
19104   EIH:   220121  221821          BURSASANAYI           DEMIRTAS      1            229421  GUNEY-1RES    1.025974
19105   EIH:   227621  229421          HARMANLIKRES          GUNEY-1RES    1            229421  GUNEY-1RES    1.025974
19106   OTR:   227211  227221        ULUDAG A-OTR-1        ULUDAG A-OTR-1  1            224921  POLATTES      1.025974
19107   EIH:   210021  217621          UMRANIYE              DUDULLUMETRO  1            229421  GUNEY-1RES    1.025974
19108   EIH:   210021  217621          UMRANIYE              DUDULLUMETRO  1            224921  POLATTES      1.025974
19109   EIH:   210021  217621          UMRANIYE              DUDULLUMETRO  1            224922  POLATTES      1.025974
19110   EIH:   223621  227522          KIRKA                 KUMAS         1            229421  GUNEY-1RES    1.025974
19111   OTR:   227211  227221        ULUDAG A-OTR-1        ULUDAG A-OTR-1  1            224922  POLATTES      1.025974
19112   OTR:   227211  227221        ULUDAG A-OTR-1        ULUDAG A-OTR-1  1            229421  GUNEY-1RES    1.025974
19113  BANK:   220111  220121         BURSASANAYI A         BURSASANAYI A  2            229421  GUNEY-1RES    1.025974
19114  BANK:   220111  220121         BURSASANAYI A         BURSASANAYI A  2            224922  POLATTES      1.025974
19115  BANK:   220111  220121         BURSASANAYI A         BURSASANAYI A  2            224921  POLATTES      1.025974
19116   EIH:   227621  229421          HARMANLIKRES          GUNEY-1RES    1            224921  POLATTES      1.025974
19117   EIH:   223621  227522          KIRKA                 KUMAS         1            224922  POLATTES      1.025974
19118   EIH:   220121  221821          BURSASANAYI           DEMIRTAS      1            224922  POLATTES      1.025974
19119   EIH:   223621  227522          KIRKA                 KUMAS         1            224921  POLATTES      1.025974
19120   EIH:   210010  210110          UMRANIYE              TEPEOREN      1            224921  POLATTES      1.025974
19121   EIH:   210010  210110          UMRANIYE              TEPEOREN      1            229421  GUNEY-1RES    1.025974
19122   EIH:   222821  224121          ESKISEHIR3            ESKISEHIRCIM  1            229421  GUNEY-1RES    1.025974
19123   EIH:   222821  224121          ESKISEHIR3            ESKISEHIRCIM  1            224921  POLATTES      1.025974
19124   EIH:   222821  224121          ESKISEHIR3            ESKISEHIRCIM  1            224922  POLATTES      1.025974
19125   EIH:   211221  211921          KARTAL                KURTKOY       1            224922  POLATTES      1.025974
19126   EIH:   211221  211921          KARTAL                KURTKOY       1            224921  POLATTES      1.025974
19127   EIH:   210910  215211          KBAKKALKOY            MALTEPEIST    1            224921  POLATTES      1.025974
19128   EIH:   210910  215211          KBAKKALKOY            MALTEPEIST    1            224922  POLATTES      1.025974
19129   EIH:   211221  211921          KARTAL                KURTKOY       1            229421  GUNEY-1RES    1.025974
19130   EIH:   210821  210922          GOZTEPE               KBAKKALKOY    1            224922  POLATTES      1.025974
19131   EIH:   210821  210922          GOZTEPE               KBAKKALKOY    1            224921  POLATTES      1.025974
19132   EIH:   210821  210922          GOZTEPE               KBAKKALKOY    1            229421  GUNEY-1RES    1.025974
19133   EIH:   215821  220621          ASILDEMIRCLK          KARSAK        1            229421  GUNEY-1RES    1.025974
19134   EIH:   210010  210110          UMRANIYE              TEPEOREN      1            224922  POLATTES      1.025974
19135   EIH:   220121  221821          BURSASANAYI           DEMIRTAS      1            224921  POLATTES      1.025974
19136   EIH:   220511  222811          SEYITOMER             ESKISEHIR3    1            229421  GUNEY-1RES    1.025974
19137   EIH:   211522  214322          COLAKOGLU             DILISKELESIG  1            229421  GUNEY-1RES    1.025974
19138   EIH:   210010  210911          UMRANIYE              KBAKKALKOY    1            224921  POLATTES      1.025974
19139   EIH:   210010  210911          UMRANIYE              KBAKKALKOY    1            224922  POLATTES      1.025974
19140   EIH:   210010  210911          UMRANIYE              KBAKKALKOY    1            229421  GUNEY-1RES    1.025974
19141   EIH:   210122  212122          TEPEOREN              YARIMCA1      1            229421  GUNEY-1RES    1.025974
19142   EIH:   210122  212122          TEPEOREN              YARIMCA1      1            224921  POLATTES      1.025974
19143   EIH:   210122  212122          TEPEOREN              YARIMCA1      1            224922  POLATTES      1.025974
19144   OTR:   214310  214322    DILISKELESIG OTR-1    DILISKELESIG OTR-1  1            224922  POLATTES      1.025974
19145   OTR:   214310  214322    DILISKELESIG OTR-1    DILISKELESIG OTR-1  1            229421  GUNEY-1RES    1.025974
19146   EIH:   214210  214810          KOCAELI               MAKINAOSB     1            224922  POLATTES      1.025974
19147   EIH:   214210  214810          KOCAELI               MAKINAOSB     1            224921  POLATTES      1.025974
19148   EIH:   214210  214810          KOCAELI               MAKINAOSB     1            229421  GUNEY-1RES    1.025974
19149   EIH:   227621  229421          HARMANLIKRES          GUNEY-1RES    1            224922  POLATTES      1.025974
19150   EIH:   220510  520011          SEYITOMER             AFYON2        1            224922  POLATTES      1.025974
19151   EIH:   220510  520011          SEYITOMER             AFYON2        1            224921  POLATTES      1.025974
19152   EIH:   220510  520011          SEYITOMER             AFYON2        1            229421  GUNEY-1RES    1.025974
19153   EIH:   222822  225621          ESKISEHIR3            KARTALRES     1            229421  GUNEY-1RES    1.025974
19154   EIH:   222822  225621          ESKISEHIR3            KARTALRES     1            224922  POLATTES      1.025974
19155   EIH:   211522  214322          COLAKOGLU             DILISKELESIG  1            224921  POLATTES      1.025974
19156   EIH:   211321  211422          TUZLA                 KROMANCELIK   1            224921  POLATTES      1.025974
19157   EIH:   211522  214322          COLAKOGLU             DILISKELESIG  1            224922  POLATTES      1.025974
19158   OTR:   227211  227221        ULUDAG B-OTR-4        ULUDAG B-OTR-4  2            224921  POLATTES      1.025974
19159   OTR:   227211  227221        ULUDAG B-OTR-4        ULUDAG B-OTR-4  2            224922  POLATTES      1.025974
19160   OTR:   227211  227221        ULUDAG B-OTR-4        ULUDAG B-OTR-4  2            229421  GUNEY-1RES    1.025974
19161   EIH:   215821  220621          ASILDEMIRCLK          KARSAK        1            224922  POLATTES      1.025974
19162   EIH:   220521  225321          SEYITOMER             BOZUYUKRES    1            229421  GUNEY-1RES    1.025974
19163   EIH:   219110  290310          COLAKOGLU400          DCELIKSANAL   1            224921  POLATTES      1.025974
19164   EIH:   219110  290310          COLAKOGLU400          DCELIKSANAL   1            229421  GUNEY-1RES    1.025974
19165   EIH:   220110  310010          BURSASANAYI           KOYLUKOY      1            229421  GUNEY-1RES    1.025974
19166   EIH:   220521  225321          SEYITOMER             BOZUYUKRES    1            224921  POLATTES      1.025974
19167   EIH:   220521  225321          SEYITOMER             BOZUYUKRES    1            224922  POLATTES      1.025974
19168   EIH:   222822  225621          ESKISEHIR3            KARTALRES     1            224921  POLATTES      1.025974
19169   EIH:   219110  290310          COLAKOGLU400          DCELIKSANAL   1            224922  POLATTES      1.025974
19170   EIH:   215821  220621          ASILDEMIRCLK          KARSAK        1            224921  POLATTES      1.025974
19171   EIH:   210910  215211          KBAKKALKOY            MALTEPEIST    1            229421  GUNEY-1RES    1.025974
19172   EIH:   216121  225521          DINCERCIM             MERYEMRES     1            229421  GUNEY-1RES    1.025974
19173   EIH:   220121  221322          BURSASANAYI           BESEVLER      1            224921  POLATTES      1.025974
19174   EIH:   211321  211822          TUZLA                 GEBZEOSB      1            224922  POLATTES      1.025974
19175   EIH:   222721  222821          ESKISEHIR2            ESKISEHIR3    1            224921  POLATTES      1.025974
19176   EIH:   216121  225521          DINCERCIM             MERYEMRES     1            224922  POLATTES      1.025974
19177   EIH:   224021  227621          KARACABEY             HARMANLIKRES  1            229421  GUNEY-1RES    1.025974
19178   EIH:   210022  210922          UMRANIYE              KBAKKALKOY    1            229421  GUNEY-1RES    1.025974
19179   EIH:   120911  210210          ZEKERIYAKOY           PASAKOY       1            229421  GUNEY-1RES    1.025974
19180   EIH:   210022  210922          UMRANIYE              KBAKKALKOY    1            224922  POLATTES      1.025974
19181   EIH:   211022  211122          BBAKKALKOY            SOGANLIK      1            229421  GUNEY-1RES    1.025974
19182   EIH:   211022  211122          BBAKKALKOY            SOGANLIK      1            224921  POLATTES      1.025974
19183   EIH:   120911  210210          ZEKERIYAKOY           PASAKOY       1            224922  POLATTES      1.025974
19184   EIH:   210022  210922          UMRANIYE              KBAKKALKOY    1            224921  POLATTES      1.025974
19185   EIH:   120911  210210          ZEKERIYAKOY           PASAKOY       1            224921  POLATTES      1.025974
19186   EIH:   222721  222821          ESKISEHIR2            ESKISEHIR3    1            224922  POLATTES      1.025974
19187   EIH:   220121  221322          BURSASANAYI           BESEVLER      1            229421  GUNEY-1RES    1.025974
19188   EIH:   211321  211822          TUZLA                 GEBZEOSB      1            224921  POLATTES      1.025974
19189   EIH:   224021  227621          KARACABEY             HARMANLIKRES  1            224922  POLATTES      1.025974
19190   EIH:   211022  211122          BBAKKALKOY            SOGANLIK      1            224922  POLATTES      1.025974
19191  BANK:   210211  210222             PASAKOY B             PASAKOY B  1            224922  POLATTES      1.025974
19192  BANK:   210211  210222             PASAKOY B             PASAKOY B  1            224921  POLATTES      1.025974
19193   EIH:   220023  228221          BURSADG               RBKARESI      1            229421  GUNEY-1RES    1.025974
19194   EIH:   210122  212021          TEPEOREN              DUDULLU       1            229421  GUNEY-1RES    1.025974
19195  BANK:   210211  210222             PASAKOY B             PASAKOY B  1            229421  GUNEY-1RES    1.025974
19196   OTR:   214311  214322    DILISKELESIG OTR-2    DILISKELESIG OTR-2  1            229421  GUNEY-1RES    1.025974
19197   EIH:   224021  227621          KARACABEY             HARMANLIKRES  1            224921  POLATTES      1.025974
19198   OTR:   214311  214322    DILISKELESIG OTR-2    DILISKELESIG OTR-2  1            224921  POLATTES      1.025974
19199   EIH:   220121  221322          BURSASANAYI           BESEVLER      1            224922  POLATTES      1.025974
19200   EIH:   211321  211822          TUZLA                 GEBZEOSB      1            229421  GUNEY-1RES    1.025974
19201   OTR:   214310  214322    DILISKELESIG OTR-1    DILISKELESIG OTR-1  1            224921  POLATTES      1.025974
19202   EIH:   222721  222821          ESKISEHIR2            ESKISEHIR3    1            229421  GUNEY-1RES    1.025974
19203   EIH:   216121  225521          DINCERCIM             MERYEMRES     1            224921  POLATTES      1.025974
19204   EIH:   120311  214510          ALIBEYKOY             BEYKOZ        1            224921  POLATTES      1.025974
19205   OTR:   214311  214322    DILISKELESIG OTR-2    DILISKELESIG OTR-2  1            224922  POLATTES      1.025974
19206   EIH:   220111  220210          BURSASANAYI           GURAGAC       1            225221  POYRAZRES_SU  1.025980
19207   OTR:   214811  214822     MAKINAOSB B-OTR-3     MAKINAOSB B-OTR-3  1            217221  SIDDIK        1.025989
19208   EIH:   210122  211822          TEPEOREN              GEBZEOSB      1            211022  BBAKKALKOY    1.026004
19209   EIH:   214822  216722          MAKINAOSB             GEBZEKIMYA    1            211022  BBAKKALKOY    1.026026
19210   EIH:   220111  220210          BURSASANAYI           GURAGAC       1            228221  RBKARESI      1.026088
19211   EIH:   213721  214421          YALOVA                AKSAYALOVA    1            215821  ASILDEMIRCLK  1.026134
19212   EIH:   210211  231111          PASAKOY               OSMANCA       1            210222  PASAKOY       1.026185
19213   EIH:   213721  214421          YALOVA                AKSAYALOVA    1            220621  KARSAK        1.026188
19214   OTR:   214811  214822     MAKINAOSB B-OTR-3     MAKINAOSB B-OTR-3  1            211022  BBAKKALKOY    1.026208
19215  BANK:   220010  220021             BURSADG A             BURSADG A  1            228221  RBKARESI      1.026210
19216   OTR:   227211  227221        ULUDAG B-OTR-4        ULUDAG B-OTR-4  2            228221  RBKARESI      1.026266
19217   EIH:   220010  314911          BURSADG               BANDIRMA1DG   1            212221  SILE          1.026275
19218   EIH:   220010  314911          BURSADG               BANDIRMA1DG   1            214022  ISAKOY        1.026276
19219   EIH:   220010  314911          BURSADG               BANDIRMA1DG   1            214021  ISAKOY        1.026276
19220   EIH:   220010  314911          BURSADG               BANDIRMA1DG   1            228221  RBKARESI      1.026277
19221   OTR:   227211  227221        ULUDAG A-OTR-1        ULUDAG A-OTR-1  1            228221  RBKARESI      1.026285
19222   EIH:   220110  310010          BURSASANAYI           KOYLUKOY      1            228721  ORHANELI      1.026315
19223   EIH:   220110  310010          BURSASANAYI           KOYLUKOY      1            228722  ORHANELI      1.026315
19224  BANK:   210111  210122            TEPEOREN B            TEPEOREN B  1            216722  GEBZEKIMYA    1.026316
19225  BANK:   210111  210122            TEPEOREN B            TEPEOREN B  1            216721  GEBZEKIMYA    1.026316
19226   EIH:   222221  222321          PASALAR               BILORSA       1            220321  TUNCBILEK-A   1.026348
19227   EIH:   222221  222321          PASALAR               BILORSA       1            220322  TUNCBILEK-A   1.026348
19228   EIH:   222221  222321          PASALAR               BILORSA       1            220421  TUNCBILEK-B   1.026353
19229   EIH:   220110  310010          BURSASANAYI           KOYLUKOY      1            221421  ORHANELITES   1.026374
19230   EIH:   210510  216911          ADA2DGKC              KAVACIK       1            217221  SIDDIK        1.026387
19231   EIH:   220010  314911          BURSADG               BANDIRMA1DG   1            211222  KARTAL        1.026402
19232  BANK:   222810  222822          ESKISEHIR3 A          ESKISEHIR3 A  2            220322  TUNCBILEK-A   1.026405
19233  BANK:   222810  222822          ESKISEHIR3 A          ESKISEHIR3 A  2            220321  TUNCBILEK-A   1.026405
19234  BANK:   222810  222822          ESKISEHIR3 A          ESKISEHIR3 A  2            220421  TUNCBILEK-B   1.026410
19235   EIH:   220121  221322          BURSASANAYI           BESEVLER      1            221521  MKEMALPASA    1.026413
19236   EIH:   214711  214810          YENIDGKC              MAKINAOSB     1            211022  BBAKKALKOY    1.026421
19237   EIH:   210111  210311          TEPEOREN              ADAPAZARI     1            216722  GEBZEKIMYA    1.026423
19238   EIH:   210111  210311          TEPEOREN              ADAPAZARI     1            216721  GEBZEKIMYA    1.026423
19239   EIH:   216121  225521          DINCERCIM             MERYEMRES     1            220321  TUNCBILEK-A   1.026425
19240   EIH:   216121  225521          DINCERCIM             MERYEMRES     1            220322  TUNCBILEK-A   1.026425
19241   EIH:   216121  225521          DINCERCIM             MERYEMRES     1            220421  TUNCBILEK-B   1.026430
19242   EIH:   210111  210311          TEPEOREN              ADAPAZARI     1            210222  PASAKOY       1.026433
19243   EIH:   222421  222521          SOGUT                 BOZUYUK       1            220321  TUNCBILEK-A   1.026442
19244   EIH:   222421  222521          SOGUT                 BOZUYUK       1            220322  TUNCBILEK-A   1.026442
19245   EIH:   222421  222521          SOGUT                 BOZUYUK       1            220421  TUNCBILEK-B   1.026447
19246   EIH:   213721  214421          YALOVA                AKSAYALOVA    1            220821  ORHANGAZI     1.026449
19247   EIH:   220011  220110          BURSADG               BURSASANAYI   1            220321  TUNCBILEK-A   1.026453
19248   EIH:   220011  220110          BURSADG               BURSASANAYI   1            220322  TUNCBILEK-A   1.026453
19249   EIH:   220521  227521          SEYITOMER             KUMAS         1            220322  TUNCBILEK-A   1.026455
19250   EIH:   220521  227521          SEYITOMER             KUMAS         1            220321  TUNCBILEK-A   1.026455
19251   EIH:   220011  220110          BURSADG               BURSASANAYI   1            220421  TUNCBILEK-B   1.026458
19252   EIH:   220521  227521          SEYITOMER             KUMAS         1            220421  TUNCBILEK-B   1.026459
19253  BANK:   220010  220021             BURSADG A             BURSADG A  1            220322  TUNCBILEK-A   1.026460
19254  BANK:   220010  220021             BURSADG A             BURSADG A  1            220321  TUNCBILEK-A   1.026460
19255   EIH:   211321  211422          TUZLA                 KROMANCELIK   1            211621  ICMELER       1.026465
19256  BANK:   220010  220021             BURSADG A             BURSADG A  1            220421  TUNCBILEK-B   1.026465
19257   EIH:   211321  211822          TUZLA                 GEBZEOSB      1            210122  TEPEOREN      1.026468
19258   EIH:   220221  290821          GURAGAC               KUMBETSANAL   1            220322  TUNCBILEK-A   1.026475
19259   EIH:   220221  290821          GURAGAC               KUMBETSANAL   1            220321  TUNCBILEK-A   1.026475
19260   EIH:   220221  290821          GURAGAC               KUMBETSANAL   1            220421  TUNCBILEK-B   1.026480
19261   OTR:   222811  222821    ESKISEHIR3 B-OTR-3    ESKISEHIR3 B-OTR-3  2            220322  TUNCBILEK-A   1.026482
19262   OTR:   222811  222821    ESKISEHIR3 B-OTR-3    ESKISEHIR3 B-OTR-3  2            220321  TUNCBILEK-A   1.026482
19263   OTR:   222811  222821    ESKISEHIR3 B-OTR-4    ESKISEHIR3 B-OTR-4  1            220321  TUNCBILEK-A   1.026484
19264   OTR:   222811  222821    ESKISEHIR3 B-OTR-4    ESKISEHIR3 B-OTR-4  1            220322  TUNCBILEK-A   1.026484
19265   OTR:   222811  222821    ESKISEHIR3 B-OTR-3    ESKISEHIR3 B-OTR-3  2            220421  TUNCBILEK-B   1.026486
19266   EIH:   220022  220721          BURSADG               GEMLIK        1            220321  TUNCBILEK-A   1.026487
19267   EIH:   220022  220721          BURSADG               GEMLIK        1            220322  TUNCBILEK-A   1.026487
19268   EIH:   222421  225521          SOGUT                 MERYEMRES     1            220322  TUNCBILEK-A   1.026488
19269   EIH:   222421  225521          SOGUT                 MERYEMRES     1            220321  TUNCBILEK-A   1.026488
19270   OTR:   222811  222821    ESKISEHIR3 B-OTR-4    ESKISEHIR3 B-OTR-4  1            220421  TUNCBILEK-B   1.026488
19271   EIH:   223621  227522          KIRKA                 KUMAS         1            220321  TUNCBILEK-A   1.026490
19272   EIH:   223621  227522          KIRKA                 KUMAS         1            220322  TUNCBILEK-A   1.026490
19273   EIH:   220022  220721          BURSADG               GEMLIK        1            220421  TUNCBILEK-B   1.026492
19274   EIH:   220521  225321          SEYITOMER             BOZUYUKRES    1            220322  TUNCBILEK-A   1.026492
19275   EIH:   220521  225321          SEYITOMER             BOZUYUKRES    1            220321  TUNCBILEK-A   1.026492
19276   EIH:   222421  225521          SOGUT                 MERYEMRES     1            220421  TUNCBILEK-B   1.026493
19277   EIH:   223621  227522          KIRKA                 KUMAS         1            220421  TUNCBILEK-B   1.026495
19278   EIH:   220521  225321          SEYITOMER             BOZUYUKRES    1            220421  TUNCBILEK-B   1.026497
19279   EIH:   222821  227921          ESKISEHIR3            ESKISEHIROSB  1            220321  TUNCBILEK-A   1.026504
19280   EIH:   222822  227922          ESKISEHIR3            ESKISEHIROSB  1            220321  TUNCBILEK-A   1.026504
19281   EIH:   222821  227921          ESKISEHIR3            ESKISEHIROSB  1            220322  TUNCBILEK-A   1.026504
19282   EIH:   222822  227922          ESKISEHIR3            ESKISEHIROSB  1            220322  TUNCBILEK-A   1.026504
19283   EIH:   214210  227211          KOCAELI               ULUDAG        1            220321  TUNCBILEK-A   1.026504
19284   EIH:   214210  227211          KOCAELI               ULUDAG        1            220322  TUNCBILEK-A   1.026504
19285   EIH:   210211  231111          PASAKOY               OSMANCA       1            220322  TUNCBILEK-A   1.026506
19286   EIH:   210211  231111          PASAKOY               OSMANCA       1            220321  TUNCBILEK-A   1.026506
19287   EIH:   222822  227922          ESKISEHIR3            ESKISEHIROSB  1            220421  TUNCBILEK-B   1.026507
19288   EIH:   222821  227921          ESKISEHIR3            ESKISEHIROSB  1            220421  TUNCBILEK-B   1.026507
19289   EIH:   220321  220421          TUNCBILEK-A           TUNCBILEK-B   1            220321  TUNCBILEK-A   1.026508
19290   EIH:   220321  220421          TUNCBILEK-A           TUNCBILEK-B   1            220322  TUNCBILEK-A   1.026508
19291   EIH:   214210  227211          KOCAELI               ULUDAG        1            220421  TUNCBILEK-B   1.026509
19292   EIH:   220022  220821          BURSADG               ORHANGAZI     1            220321  TUNCBILEK-A   1.026509
19293   EIH:   220022  220821          BURSADG               ORHANGAZI     1            220322  TUNCBILEK-A   1.026509
19294   EIH:   210211  231111          PASAKOY               OSMANCA       1            220421  TUNCBILEK-B   1.026510
19295   EIH:   222721  222821          ESKISEHIR2            ESKISEHIR3    1            220321  TUNCBILEK-A   1.026513
19296   EIH:   222721  222821          ESKISEHIR2            ESKISEHIR3    1            220322  TUNCBILEK-A   1.026513
19297   EIH:   220022  220821          BURSADG               ORHANGAZI     1            220421  TUNCBILEK-B   1.026513
19298   EIH:   222921  223621          CIFTELER              KIRKA         1            220321  TUNCBILEK-A   1.026516
19299   EIH:   222921  223621          CIFTELER              KIRKA         1            220322  TUNCBILEK-A   1.026516
19300   EIH:   220024  220621          BURSADG               KARSAK        1            220321  TUNCBILEK-A   1.026516
19301   EIH:   220024  220621          BURSADG               KARSAK        1            220322  TUNCBILEK-A   1.026516
19302   EIH:   222721  222821          ESKISEHIR2            ESKISEHIR3    1            220421  TUNCBILEK-B   1.026517
19303   OTR:   220011  220024       BURSADG B-OTR-3       BURSADG B-OTR-3  1            220321  TUNCBILEK-A   1.026518
19304   OTR:   220011  220024       BURSADG B-OTR-3       BURSADG B-OTR-3  1            220322  TUNCBILEK-A   1.026518
19305   EIH:   220111  220210          BURSASANAYI           GURAGAC       1            220321  TUNCBILEK-A   1.026519
19306   EIH:   220111  220210          BURSASANAYI           GURAGAC       1            220322  TUNCBILEK-A   1.026519
19307   EIH:   210510  216911          ADA2DGKC              KAVACIK       1            220321  TUNCBILEK-A   1.026519
19308   EIH:   215821  220621          ASILDEMIRCLK          KARSAK        1            220321  TUNCBILEK-A   1.026519
19309   EIH:   215821  220621          ASILDEMIRCLK          KARSAK        1            220322  TUNCBILEK-A   1.026519
19310   EIH:   210510  216911          ADA2DGKC              KAVACIK       1            220322  TUNCBILEK-A   1.026519
19311   EIH:   222921  223621          CIFTELER              KIRKA         1            220421  TUNCBILEK-B   1.026520
19312   EIH:   220024  220621          BURSADG               KARSAK        1            220421  TUNCBILEK-B   1.026520
19313   OTR:   220011  220024       BURSADG B-OTR-3       BURSADG B-OTR-3  1            220421  TUNCBILEK-B   1.026522
19314   EIH:   210510  216911          ADA2DGKC              KAVACIK       1            220421  TUNCBILEK-B   1.026523
19315   EIH:   215821  220621          ASILDEMIRCLK          KARSAK        1            220421  TUNCBILEK-B   1.026523
19316   EIH:   220321  222822          TUNCBILEK-A           ESKISEHIR3    1            220321  TUNCBILEK-A   1.026523
19317   EIH:   220321  222822          TUNCBILEK-A           ESKISEHIR3    1            220322  TUNCBILEK-A   1.026523
19318   EIH:   222721  290821          ESKISEHIR2            KUMBETSANAL   1            220322  TUNCBILEK-A   1.026526
19319   EIH:   222721  290821          ESKISEHIR2            KUMBETSANAL   1            220321  TUNCBILEK-A   1.026526
19320   EIH:   220111  220210          BURSASANAYI           GURAGAC       1            220421  TUNCBILEK-B   1.026527
19321   EIH:   221721  229421          AKCALAR               GUNEY-1RES    1            220321  TUNCBILEK-A   1.026527
19322   EIH:   221721  229421          AKCALAR               GUNEY-1RES    1            220322  TUNCBILEK-A   1.026527
19323   EIH:   220321  222822          TUNCBILEK-A           ESKISEHIR3    1            220421  TUNCBILEK-B   1.026527
19324   EIH:   220024  220821          BURSADG               ORHANGAZI     1            220322  TUNCBILEK-A   1.026528
19325   EIH:   220024  220821          BURSADG               ORHANGAZI     1            220321  TUNCBILEK-A   1.026528
19326   EIH:   224022  311121          KARACABEY             GOBEL         1            220322  TUNCBILEK-A   1.026530
19327   EIH:   224022  311121          KARACABEY             GOBEL         1            220321  TUNCBILEK-A   1.026530
19328   EIH:   216121  222221          DINCERCIM             PASALAR       1            220322  TUNCBILEK-A   1.026530
19329   EIH:   216121  222221          DINCERCIM             PASALAR       1            220321  TUNCBILEK-A   1.026530
19330   EIH:   214711  214810          YENIDGKC              MAKINAOSB     1            220321  TUNCBILEK-A   1.026530
19331   EIH:   214711  214810          YENIDGKC              MAKINAOSB     1            220322  TUNCBILEK-A   1.026530
19332   EIH:   221721  229421          AKCALAR               GUNEY-1RES    1            220421  TUNCBILEK-B   1.026530
19333   EIH:   222721  290821          ESKISEHIR2            KUMBETSANAL   1            220421  TUNCBILEK-B   1.026531
19334   EIH:   220024  220821          BURSADG               ORHANGAZI     1            220421  TUNCBILEK-B   1.026532
19335   EIH:   227621  229421          HARMANLIKRES          GUNEY-1RES    1            220321  TUNCBILEK-A   1.026532
19336   EIH:   227621  229421          HARMANLIKRES          GUNEY-1RES    1            220322  TUNCBILEK-A   1.026532
19337   EIH:   221521  311121          MKEMALPASA            GOBEL         1            220322  TUNCBILEK-A   1.026533
19338   EIH:   221521  311121          MKEMALPASA            GOBEL         1            220321  TUNCBILEK-A   1.026533
19339   EIH:   222521  225621          BOZUYUK               KARTALRES     1            220322  TUNCBILEK-A   1.026533
19340   EIH:   222521  225621          BOZUYUK               KARTALRES     1            220321  TUNCBILEK-A   1.026533
19341   EIH:   224022  311121          KARACABEY             GOBEL         1            220421  TUNCBILEK-B   1.026533
19342   EIH:   227121  228721          DEVECIKONAGI          ORHANELI      1            220322  TUNCBILEK-A   1.026534
19343   EIH:   227121  228721          DEVECIKONAGI          ORHANELI      1            220321  TUNCBILEK-A   1.026534
19344   EIH:   216121  222221          DINCERCIM             PASALAR       1            220421  TUNCBILEK-B   1.026534
19345   EIH:   214711  214810          YENIDGKC              MAKINAOSB     1            220421  TUNCBILEK-B   1.026534
19346   EIH:   210111  214310          TEPEOREN              DILISKELESIG  1            220321  TUNCBILEK-A   1.026534
19347   EIH:   210111  214310          TEPEOREN              DILISKELESIG  1            220322  TUNCBILEK-A   1.026534
19348   EIH:   222721  227921          ESKISEHIR2            ESKISEHIROSB  1            220321  TUNCBILEK-A   1.026535
19349   EIH:   222721  227921          ESKISEHIR2            ESKISEHIROSB  1            220322  TUNCBILEK-A   1.026535
19350   EIH:   227621  229421          HARMANLIKRES          GUNEY-1RES    1            220421  TUNCBILEK-B   1.026536
19351   EIH:   222822  225621          ESKISEHIR3            KARTALRES     1            220322  TUNCBILEK-A   1.026536
19352   EIH:   222822  225621          ESKISEHIR3            KARTALRES     1            220321  TUNCBILEK-A   1.026536
19353   EIH:   221321  228722          BESEVLER              ORHANELI      1            220322  TUNCBILEK-A   1.026536
19354   EIH:   227121  311121          DEVECIKONAGI          GOBEL         1            220321  TUNCBILEK-A   1.026536
19355   EIH:   227121  311121          DEVECIKONAGI          GOBEL         1            220322  TUNCBILEK-A   1.026536
19356   EIH:   221321  228722          BESEVLER              ORHANELI      1            220321  TUNCBILEK-A   1.026536
19357   EIH:   221521  311121          MKEMALPASA            GOBEL         1            220421  TUNCBILEK-B   1.026536
19358   EIH:   214210  214810          KOCAELI               MAKINAOSB     1            211022  BBAKKALKOY    1.026537
19359   EIH:   222521  225621          BOZUYUK               KARTALRES     1            220421  TUNCBILEK-B   1.026537
19360   EIH:   228621  291821          OSMANGAZI             BSANAYISANAL  1            220322  TUNCBILEK-A   1.026537
19361   EIH:   228621  291821          OSMANGAZI             BSANAYISANAL  1            220321  TUNCBILEK-A   1.026537
19362   EIH:   220121  291821          BURSASANAYI           BSANAYISANAL  1            220322  TUNCBILEK-A   1.026537
19363   EIH:   220121  291821          BURSASANAYI           BSANAYISANAL  1            220321  TUNCBILEK-A   1.026537
19364   EIH:   221621  221721          GORUKLE               AKCALAR       1            220321  TUNCBILEK-A   1.026537
19365   EIH:   221621  221721          GORUKLE               AKCALAR       1            220322  TUNCBILEK-A   1.026537
19366   EIH:   227121  228721          DEVECIKONAGI          ORHANELI      1            220421  TUNCBILEK-B   1.026538
19367   EIH:   215521  222121          ULURES                INEGOL        1            220321  TUNCBILEK-A   1.026538
19368   EIH:   215521  222121          ULURES                INEGOL        1            220322  TUNCBILEK-A   1.026538
19369   EIH:   224021  227621          KARACABEY             HARMANLIKRES  1            220321  TUNCBILEK-A   1.026538
19370   EIH:   224021  227621          KARACABEY             HARMANLIKRES  1            220322  TUNCBILEK-A   1.026538
19371   EIH:   213721  220721          YALOVA                GEMLIK        1            220321  TUNCBILEK-A   1.026538
19372   EIH:   213721  220721          YALOVA                GEMLIK        1            220322  TUNCBILEK-A   1.026538
19373   EIH:   222721  227921          ESKISEHIR2            ESKISEHIROSB  1            220421  TUNCBILEK-B   1.026538
19374   EIH:   210111  214310          TEPEOREN              DILISKELESIG  1            220421  TUNCBILEK-B   1.026538
19375   EIH:   220121  228721          BURSASANAYI           ORHANELI      1            220322  TUNCBILEK-A   1.026538
19376   EIH:   220121  228721          BURSASANAYI           ORHANELI      1            220321  TUNCBILEK-A   1.026538
19377   EIH:   225221  228722          POYRAZRES_SU          ORHANELI      1            220322  TUNCBILEK-A   1.026539
19378   EIH:   225221  228722          POYRAZRES_SU          ORHANELI      1            220321  TUNCBILEK-A   1.026539
19379   EIH:   222822  225621          ESKISEHIR3            KARTALRES     1            220421  TUNCBILEK-B   1.026539
19380  BANK:   220111  220121         BURSASANAYI A         BURSASANAYI A  2            220322  TUNCBILEK-A   1.026539
19381  BANK:   220111  220121         BURSASANAYI A         BURSASANAYI A  2            220321  TUNCBILEK-A   1.026539
19382   EIH:   221521  225221          MKEMALPASA            POYRAZRES_SU  1            220322  TUNCBILEK-A   1.026540
19383   EIH:   221521  225221          MKEMALPASA            POYRAZRES_SU  1            220321  TUNCBILEK-A   1.026540
19384   EIH:   222121  228721          INEGOL                ORHANELI      1            220322  TUNCBILEK-A   1.026540
19385   EIH:   222121  228721          INEGOL                ORHANELI      1            220321  TUNCBILEK-A   1.026540
19386   EIH:   227121  311121          DEVECIKONAGI          GOBEL         1            220421  TUNCBILEK-B   1.026540
19387   EIH:   221321  228722          BESEVLER              ORHANELI      1            220421  TUNCBILEK-B   1.026540
19388   EIH:   220121  221821          BURSASANAYI           DEMIRTAS      1            220322  TUNCBILEK-A   1.026540
19389   EIH:   220121  221821          BURSASANAYI           DEMIRTAS      1            220321  TUNCBILEK-A   1.026540
19390   EIH:   228621  291821          OSMANGAZI             BSANAYISANAL  1            220421  TUNCBILEK-B   1.026541
19391   OTR:   227211  227221        ULUDAG A-OTR-1        ULUDAG A-OTR-1  1            220321  TUNCBILEK-A   1.026541
19392   OTR:   227211  227221        ULUDAG B-OTR-4        ULUDAG B-OTR-4  2            220321  TUNCBILEK-A   1.026541
19393   OTR:   227211  227221        ULUDAG B-OTR-4        ULUDAG B-OTR-4  2            220322  TUNCBILEK-A   1.026541
19394   OTR:   227211  227221        ULUDAG A-OTR-1        ULUDAG A-OTR-1  1            220322  TUNCBILEK-A   1.026541
19395   EIH:   221621  221721          GORUKLE               AKCALAR       1            220421  TUNCBILEK-B   1.026541
19396   EIH:   220121  291821          BURSASANAYI           BSANAYISANAL  1            220421  TUNCBILEK-B   1.026541
19397   EIH:   220122  228622          BURSASANAYI           OSMANGAZI     1            220322  TUNCBILEK-A   1.026541
19398   EIH:   220122  228622          BURSASANAYI           OSMANGAZI     1            220321  TUNCBILEK-A   1.026541
19399   EIH:   215521  222121          ULURES                INEGOL        1            220421  TUNCBILEK-B   1.026541
19400   EIH:   219321  224221          HASANAGA              ULUABATHES    1            220321  TUNCBILEK-A   1.026541
19401   EIH:   219321  224221          HASANAGA              ULUABATHES    1            220322  TUNCBILEK-A   1.026541
19402   EIH:   224021  227621          KARACABEY             HARMANLIKRES  1            220421  TUNCBILEK-B   1.026541
19403   EIH:   213721  220721          YALOVA                GEMLIK        1            220421  TUNCBILEK-B   1.026542
19404  BANK:   210110  210121            TEPEOREN A            TEPEOREN A  2            220322  TUNCBILEK-A   1.026542
19405   EIH:   220121  228721          BURSASANAYI           ORHANELI      1            220421  TUNCBILEK-B   1.026542
19406  BANK:   210110  210121            TEPEOREN A            TEPEOREN A  2            220321  TUNCBILEK-A   1.026542
19407   EIH:   221121  228621          YILDIRIM              OSMANGAZI     1            220321  TUNCBILEK-A   1.026542
19408   OTR:   220111  220121   BURSASANAYI C-OTR-5   BURSASANAYI C-OTR-5  1            220322  TUNCBILEK-A   1.026542
19409   EIH:   221121  228621          YILDIRIM              OSMANGAZI     1            220322  TUNCBILEK-A   1.026542
19410   OTR:   220111  220121   BURSASANAYI C-OTR-5   BURSASANAYI C-OTR-5  1            220321  TUNCBILEK-A   1.026542
19411  BANK:   210210  210221             PASAKOY A             PASAKOY A  1            220322  TUNCBILEK-A   1.026543
19412  BANK:   210210  210221             PASAKOY A             PASAKOY A  1            220321  TUNCBILEK-A   1.026543
19413  BANK:   220111  220122         BURSASANAYI B         BURSASANAYI B  1            220321  TUNCBILEK-A   1.026543
19414  BANK:   220111  220122         BURSASANAYI B         BURSASANAYI B  1            220322  TUNCBILEK-A   1.026543
19415   EIH:   225221  228722          POYRAZRES_SU          ORHANELI      1            220421  TUNCBILEK-B   1.026543
19416   EIH:   221921  292021          KESTEL                KESTELSANAL   1            220322  TUNCBILEK-A   1.026543
19417   EIH:   221921  292021          KESTEL                KESTELSANAL   1            220321  TUNCBILEK-A   1.026543
19418  BANK:   220111  220121         BURSASANAYI A         BURSASANAYI A  2            220421  TUNCBILEK-B   1.026543
19419   EIH:   221521  225221          MKEMALPASA            POYRAZRES_SU  1            220421  TUNCBILEK-B   1.026543
19420   EIH:   222121  228721          INEGOL                ORHANELI      1            220421  TUNCBILEK-B   1.026543
19421   EIH:   220023  228221          BURSADG               RBKARESI      1            220322  TUNCBILEK-A   1.026543
19422   EIH:   220023  228221          BURSADG               RBKARESI      1            220321  TUNCBILEK-A   1.026543
19423   EIH:   210922  216622          KBAKKALKOY            KADIKOY       1            220322  TUNCBILEK-A   1.026544
19424   EIH:   210922  216622          KBAKKALKOY            KADIKOY       1            220321  TUNCBILEK-A   1.026544
19425   EIH:   220023  220922          BURSADG               OTOSANSIT     1            220322  TUNCBILEK-A   1.026544
19426   EIH:   220023  220922          BURSADG               OTOSANSIT     1            220321  TUNCBILEK-A   1.026544
19427   OTR:   210910  210922    KBAKKALKOY B-OTR-4    KBAKKALKOY B-OTR-4  1            220322  TUNCBILEK-A   1.026544
19428   OTR:   210911  210921    KBAKKALKOY A-OTR-2    KBAKKALKOY A-OTR-2  1            220322  TUNCBILEK-A   1.026544
19429   OTR:   210911  210921    KBAKKALKOY A-OTR-2    KBAKKALKOY A-OTR-2  1            220321  TUNCBILEK-A   1.026544
19430   OTR:   210910  210922    KBAKKALKOY B-OTR-4    KBAKKALKOY B-OTR-4  1            220321  TUNCBILEK-A   1.026544
19431   EIH:   210022  210721          UMRANIYE              SELIMIYE      1            220322  TUNCBILEK-A   1.026544
19432   EIH:   210022  210721          UMRANIYE              SELIMIYE      1            220321  TUNCBILEK-A   1.026544
19433   EIH:   210010  210911          UMRANIYE              KBAKKALKOY    1            220322  TUNCBILEK-A   1.026544
19434   EIH:   210010  210911          UMRANIYE              KBAKKALKOY    1            220321  TUNCBILEK-A   1.026544
19435   EIH:   211321  211422          TUZLA                 KROMANCELIK   1            220321  TUNCBILEK-A   1.026544
19436   EIH:   211321  211422          TUZLA                 KROMANCELIK   1            220322  TUNCBILEK-A   1.026544
19437   EIH:   210821  210922          GOZTEPE               KBAKKALKOY    1            220321  TUNCBILEK-A   1.026544
19438   EIH:   210022  210922          UMRANIYE              KBAKKALKOY    1            220322  TUNCBILEK-A   1.026544
19439   EIH:   221221  221821          BOSEN                 DEMIRTAS      1            220322  TUNCBILEK-A   1.026544
19440   EIH:   221221  221821          BOSEN                 DEMIRTAS      1            220321  TUNCBILEK-A   1.026544
19441   EIH:   220121  221821          BURSASANAYI           DEMIRTAS      1            220421  TUNCBILEK-B   1.026544
19442   EIH:   210022  210922          UMRANIYE              KBAKKALKOY    1            220321  TUNCBILEK-A   1.026544
19443   EIH:   210821  210922          GOZTEPE               KBAKKALKOY    1            220322  TUNCBILEK-A   1.026544
19444   OTR:   219110  219121  COLAKOGLU400 A-OTR-2  COLAKOGLU400 A-OTR-2  2            220322  TUNCBILEK-A   1.026544
19445   OTR:   219110  219121  COLAKOGLU400 A-OTR-1  COLAKOGLU400 A-OTR-1  1            220322  TUNCBILEK-A   1.026544
19446   OTR:   219110  219121  COLAKOGLU400 A-OTR-1  COLAKOGLU400 A-OTR-1  1            220321  TUNCBILEK-A   1.026544
19447   EIH:   211222  211621          KARTAL                ICMELER       1            220322  TUNCBILEK-A   1.026544
19448   OTR:   219110  219121  COLAKOGLU400 A-OTR-2  COLAKOGLU400 A-OTR-2  2            220321  TUNCBILEK-A   1.026544
19449   EIH:   211022  211122          BBAKKALKOY            SOGANLIK      1            220321  TUNCBILEK-A   1.026544
19450   EIH:   211022  211122          BBAKKALKOY            SOGANLIK      1            220322  TUNCBILEK-A   1.026544
19451   EIH:   211222  211621          KARTAL                ICMELER       1            220321  TUNCBILEK-A   1.026544
19452   EIH:   211022  211222          BBAKKALKOY            KARTAL        1            220322  TUNCBILEK-A   1.026544
19453   EIH:   214822  217221          MAKINAOSB             SIDDIK        1            220322  TUNCBILEK-A   1.026544
19454   EIH:   214822  217221          MAKINAOSB             SIDDIK        1            220321  TUNCBILEK-A   1.026544
19455   EIH:   220921  228221          OTOSANSIT             RBKARESI      1            220322  TUNCBILEK-A   1.026544
19456   EIH:   220921  228221          OTOSANSIT             RBKARESI      1            220321  TUNCBILEK-A   1.026544
19457   EIH:   225421  227221          TURANKOY              ULUDAG        1            220321  TUNCBILEK-A   1.026544
19458   EIH:   211022  211222          BBAKKALKOY            KARTAL        1            220321  TUNCBILEK-A   1.026544
19459   EIH:   225421  227221          TURANKOY              ULUDAG        1            220322  TUNCBILEK-A   1.026544
19460   EIH:   210121  211821          TEPEOREN              GEBZEOSB      2            220322  TUNCBILEK-A   1.026544
19461   EIH:   210121  211821          TEPEOREN              GEBZEOSB      1            220321  TUNCBILEK-A   1.026544
19462   EIH:   210222  211022          PASAKOY               BBAKKALKOY    2            220322  TUNCBILEK-A   1.026544
19463   EIH:   227221  292021          ULUDAG                KESTELSANAL   1            220321  TUNCBILEK-A   1.026544
19464   OTR:   227211  227221        ULUDAG B-OTR-4        ULUDAG B-OTR-4  2            220421  TUNCBILEK-B   1.026544
19465   EIH:   210121  211821          TEPEOREN              GEBZEOSB      2            220321  TUNCBILEK-A   1.026544
19466   EIH:   210222  211022          PASAKOY               BBAKKALKOY    1            220321  TUNCBILEK-A   1.026544
19467   EIH:   210121  211821          TEPEOREN              GEBZEOSB      1            220322  TUNCBILEK-A   1.026544
19468   EIH:   210222  211022          PASAKOY               BBAKKALKOY    1            220322  TUNCBILEK-A   1.026544
19469   EIH:   227221  292021          ULUDAG                KESTELSANAL   1            220322  TUNCBILEK-A   1.026544
19470   EIH:   210222  211022          PASAKOY               BBAKKALKOY    2            220321  TUNCBILEK-A   1.026544
19471   OTR:   227211  227221        ULUDAG A-OTR-1        ULUDAG A-OTR-1  1            220421  TUNCBILEK-B   1.026544
19472   OTR:   211210  211222        KARTAL A-OTR-2        KARTAL A-OTR-2  1            220321  TUNCBILEK-A   1.026544
19473   OTR:   211210  211222        KARTAL A-OTR-2        KARTAL A-OTR-2  1            220322  TUNCBILEK-A   1.026544
19474   EIH:   221921  225422          KESTEL                TURANKOY      1            220322  TUNCBILEK-A   1.026545
19475   EIH:   211221  211921          KARTAL                KURTKOY       2            220321  TUNCBILEK-A   1.026545
19476   EIH:   211221  211921          KARTAL                KURTKOY       2            220322  TUNCBILEK-A   1.026545
19477   EIH:   211221  211921          KARTAL                KURTKOY       1            220321  TUNCBILEK-A   1.026545
19478   EIH:   220021  221822          BURSADG               DEMIRTAS      1            220322  TUNCBILEK-A   1.026545
19479   EIH:   221921  225422          KESTEL                TURANKOY      1            220321  TUNCBILEK-A   1.026545
19480   EIH:   220021  221822          BURSADG               DEMIRTAS      1            220321  TUNCBILEK-A   1.026545
19481   EIH:   211221  211921          KARTAL                KURTKOY       1            220322  TUNCBILEK-A   1.026545
19482   EIH:   220022  221822          BURSADG               DEMIRTAS      1            220322  TUNCBILEK-A   1.026545
19483   EIH:   221421  228721          ORHANELITES           ORHANELI      1            220321  TUNCBILEK-A   1.026545
19484   EIH:   221421  228721          ORHANELITES           ORHANELI      1            220322  TUNCBILEK-A   1.026545
19485   EIH:   220022  221822          BURSADG               DEMIRTAS      1            220321  TUNCBILEK-A   1.026545
19486   EIH:   221421  228722          ORHANELITES           ORHANELI      1            220322  TUNCBILEK-A   1.026545
19487   EIH:   221421  228722          ORHANELITES           ORHANELI      1            220321  TUNCBILEK-A   1.026545
19488   EIH:   215521  228722          ULURES                ORHANELI      1            220322  TUNCBILEK-A   1.026545
19489   EIH:   215521  228722          ULURES                ORHANELI      1            220321  TUNCBILEK-A   1.026545
19490   EIH:   210122  212021          TEPEOREN              DUDULLU       1            220321  TUNCBILEK-A   1.026545
19491   EIH:   220122  228622          BURSASANAYI           OSMANGAZI     1            220421  TUNCBILEK-B   1.026545
19492   EIH:   210122  212021          TEPEOREN              DUDULLU       1            220322  TUNCBILEK-A   1.026545
19493   EIH:   211822  216721          GEBZEOSB              GEBZEKIMYA    1            220322  TUNCBILEK-A   1.026545
19494   EIH:   211822  216721          GEBZEOSB              GEBZEKIMYA    1            220321  TUNCBILEK-A   1.026545
19495   EIH:   210122  212021          TEPEOREN              DUDULLU       2            220322  TUNCBILEK-A   1.026545
19496   EIH:   210122  212021          TEPEOREN              DUDULLU       2            220321  TUNCBILEK-A   1.026545
19497   EIH:   219321  224221          HASANAGA              ULUABATHES    1            220421  TUNCBILEK-B   1.026545
19498   EIH:   214822  216722          MAKINAOSB             GEBZEKIMYA    1            220321  TUNCBILEK-A   1.026545
19499   EIH:   211622  214322          ICMELER               DILISKELESIG  1            220322  TUNCBILEK-A   1.026545
19500   EIH:   214822  216722          MAKINAOSB             GEBZEKIMYA    1            220322  TUNCBILEK-A   1.026545
19501   EIH:   211622  214322          ICMELER               DILISKELESIG  1            220321  TUNCBILEK-A   1.026545
19502   EIH:   214321  214821          DILISKELESIG          MAKINAOSB     1            220321  TUNCBILEK-A   1.026545
19503   EIH:   214321  214821          DILISKELESIG          MAKINAOSB     1            220322  TUNCBILEK-A   1.026545
19504   EIH:   210910  215211          KBAKKALKOY            MALTEPEIST    1            220322  TUNCBILEK-A   1.026545
19505   EIH:   210910  215211          KBAKKALKOY            MALTEPEIST    1            220321  TUNCBILEK-A   1.026545
19506   EIH:   211521  214321          COLAKOGLU             DILISKELESIG  1            220321  TUNCBILEK-A   1.026545
19507   EIH:   220322  220421          TUNCBILEK-A           TUNCBILEK-B   1            220322  TUNCBILEK-A   1.026545
19508   EIH:   220322  220421          TUNCBILEK-A           TUNCBILEK-B   1            220321  TUNCBILEK-A   1.026545
19509   EIH:   211521  214321          COLAKOGLU             DILISKELESIG  1            220322  TUNCBILEK-A   1.026545
19510  BANK:   210110  210121            TEPEOREN A            TEPEOREN A  2            220421  TUNCBILEK-B   1.026546
19511   EIH:   211210  215210          KARTAL                MALTEPEIST    1            220322  TUNCBILEK-A   1.026546
19512   EIH:   221121  228621          YILDIRIM              OSMANGAZI     1            220421  TUNCBILEK-B   1.026546
19513   OTR:   220111  220121   BURSASANAYI C-OTR-5   BURSASANAYI C-OTR-5  1            220421  TUNCBILEK-B   1.026546
19514   EIH:   211210  215210          KARTAL                MALTEPEIST    1            220321  TUNCBILEK-A   1.026546
19515   EIH:   210111  217711          TEPEOREN              ATASEHIR      1            220322  TUNCBILEK-A   1.026546
19516   EIH:   220122  221221          BURSASANAYI           BOSEN         1            220322  TUNCBILEK-A   1.026546
19517   EIH:   220122  221221          BURSASANAYI           BOSEN         1            220321  TUNCBILEK-A   1.026546
19518   EIH:   210111  217711          TEPEOREN              ATASEHIR      1            220321  TUNCBILEK-A   1.026546
19519  BANK:   210211  210222             PASAKOY B             PASAKOY B  1            220321  TUNCBILEK-A   1.026546
19520  BANK:   210211  210222             PASAKOY B             PASAKOY B  1            220322  TUNCBILEK-A   1.026546
19521   EIH:   221121  228622          YILDIRIM              OSMANGAZI     1            220321  TUNCBILEK-A   1.026546
19522  BANK:   210210  210221             PASAKOY A             PASAKOY A  1            220421  TUNCBILEK-B   1.026546
19523   EIH:   221121  228622          YILDIRIM              OSMANGAZI     1            220322  TUNCBILEK-A   1.026546
19524   EIH:   211221  211622          KARTAL                ICMELER       1            220322  TUNCBILEK-A   1.026546
19525  BANK:   220111  220122         BURSASANAYI B         BURSASANAYI B  1            220421  TUNCBILEK-B   1.026546
19526   EIH:   211221  211622          KARTAL                ICMELER       1            220321  TUNCBILEK-A   1.026546
19527   EIH:   210221  212021          PASAKOY               DUDULLU       1            220322  TUNCBILEK-A   1.026547
19528   EIH:   210221  212021          PASAKOY               DUDULLU       1            220321  TUNCBILEK-A   1.026547
19529   EIH:   214310  290310          DILISKELESIG          DCELIKSANAL   1            220321  TUNCBILEK-A   1.026547
19530   EIH:   214310  290310          DILISKELESIG          DCELIKSANAL   1            220322  TUNCBILEK-A   1.026547
19531   EIH:   221921  292021          KESTEL                KESTELSANAL   1            220421  TUNCBILEK-B   1.026547
19532   EIH:   213621  213721          KARAMURSEL            YALOVA        1            220321  TUNCBILEK-A   1.026547
19533   EIH:   213621  213721          KARAMURSEL            YALOVA        1            220322  TUNCBILEK-A   1.026547
19534   EIH:   220023  228221          BURSADG               RBKARESI      1            220421  TUNCBILEK-B   1.026547
19535  BANK:   210111  210122            TEPEOREN B            TEPEOREN B  1            220321  TUNCBILEK-A   1.026547
19536  BANK:   210111  210122            TEPEOREN B            TEPEOREN B  1            220322  TUNCBILEK-A   1.026547
19537   EIH:   220023  220922          BURSADG               OTOSANSIT     1            220421  TUNCBILEK-B   1.026547
19538   EIH:   210922  216622          KBAKKALKOY            KADIKOY       1            220421  TUNCBILEK-B   1.026547
19539   OTR:   210911  210921    KBAKKALKOY A-OTR-2    KBAKKALKOY A-OTR-2  1            220421  TUNCBILEK-B   1.026547
19540   EIH:   210010  217710          UMRANIYE              ATASEHIR      1            220322  TUNCBILEK-A   1.026547
19541   EIH:   210010  217710          UMRANIYE              ATASEHIR      1            220321  TUNCBILEK-A   1.026547
19542   EIH:   210022  210721          UMRANIYE              SELIMIYE      1            220421  TUNCBILEK-B   1.026547
19543   OTR:   210910  210922    KBAKKALKOY B-OTR-4    KBAKKALKOY B-OTR-4  1            220421  TUNCBILEK-B   1.026547
19544   EIH:   211321  211422          TUZLA                 KROMANCELIK   1            220421  TUNCBILEK-B   1.026548
19545   EIH:   210821  210922          GOZTEPE               KBAKKALKOY    1            220421  TUNCBILEK-B   1.026548
19546   OTR:   219110  219121  COLAKOGLU400 A-OTR-2  COLAKOGLU400 A-OTR-2  2            220421  TUNCBILEK-B   1.026548
19547   EIH:   211022  211122          BBAKKALKOY            SOGANLIK      1            220421  TUNCBILEK-B   1.026548
19548   EIH:   221221  221821          BOSEN                 DEMIRTAS      1            220421  TUNCBILEK-B   1.026548
19549   EIH:   210010  210911          UMRANIYE              KBAKKALKOY    1            220421  TUNCBILEK-B   1.026548
19550   EIH:   210022  210922          UMRANIYE              KBAKKALKOY    1            220421  TUNCBILEK-B   1.026548
19551   OTR:   219110  219121  COLAKOGLU400 A-OTR-1  COLAKOGLU400 A-OTR-1  1            220421  TUNCBILEK-B   1.026548
19552   EIH:   220921  228221          OTOSANSIT             RBKARESI      1            220421  TUNCBILEK-B   1.026548
19553   EIH:   225421  227221          TURANKOY              ULUDAG        1            220421  TUNCBILEK-B   1.026548
19554   EIH:   211222  211621          KARTAL                ICMELER       1            220421  TUNCBILEK-B   1.026548
19555   EIH:   220322  220421          TUNCBILEK-A           TUNCBILEK-B   1            220421  TUNCBILEK-B   1.026548
19556   EIH:   214822  217221          MAKINAOSB             SIDDIK        1            220421  TUNCBILEK-B   1.026548
19557   EIH:   211022  211222          BBAKKALKOY            KARTAL        1            220421  TUNCBILEK-B   1.026548
19558   EIH:   210222  211022          PASAKOY               BBAKKALKOY    1            220421  TUNCBILEK-B   1.026548
19559   EIH:   211522  214322          COLAKOGLU             DILISKELESIG  1            220322  TUNCBILEK-A   1.026548
19560   EIH:   227221  292021          ULUDAG                KESTELSANAL   1            220421  TUNCBILEK-B   1.026548
19561   EIH:   210222  211022          PASAKOY               BBAKKALKOY    2            220421  TUNCBILEK-B   1.026548
19562   EIH:   210121  211821          TEPEOREN              GEBZEOSB      1            220421  TUNCBILEK-B   1.026548
19563   EIH:   210110  214211          TEPEOREN              KOCAELI       1            220321  TUNCBILEK-A   1.026548
19564   EIH:   211522  214322          COLAKOGLU             DILISKELESIG  1            220321  TUNCBILEK-A   1.026548
19565   EIH:   211321  211621          TUZLA                 ICMELER       1            220322  TUNCBILEK-A   1.026548
19566   OTR:   211210  211221        KARTAL C-OTR-6        KARTAL C-OTR-6  1            220321  TUNCBILEK-A   1.026548
19567   OTR:   211210  211221        KARTAL C-OTR-6        KARTAL C-OTR-6  1            220322  TUNCBILEK-A   1.026548
19568   EIH:   210110  214211          TEPEOREN              KOCAELI       1            220322  TUNCBILEK-A   1.026548
19569   EIH:   211321  211621          TUZLA                 ICMELER       1            220321  TUNCBILEK-A   1.026548
19570   EIH:   210121  211821          TEPEOREN              GEBZEOSB      2            220421  TUNCBILEK-B   1.026548
19571   EIH:   211221  211921          KARTAL                KURTKOY       2            220421  TUNCBILEK-B   1.026548
19572   EIH:   221921  225422          KESTEL                TURANKOY      1            220421  TUNCBILEK-B   1.026548
19573   EIH:   211221  211921          KARTAL                KURTKOY       1            220421  TUNCBILEK-B   1.026548
19574   OTR:   211210  211222        KARTAL A-OTR-2        KARTAL A-OTR-2  1            220421  TUNCBILEK-B   1.026548
19575   EIH:   211521  219121          COLAKOGLU             COLAKOGLU400  1            220322  TUNCBILEK-A   1.026548
19576   EIH:   219110  290310          COLAKOGLU400          DCELIKSANAL   1            220321  TUNCBILEK-A   1.026548
19577   EIH:   220022  221822          BURSADG               DEMIRTAS      1            220421  TUNCBILEK-B   1.026548
19578   EIH:   211521  219121          COLAKOGLU             COLAKOGLU400  1            220321  TUNCBILEK-A   1.026548
19579   EIH:   219110  290310          COLAKOGLU400          DCELIKSANAL   1            220322  TUNCBILEK-A   1.026548
19580   EIH:   220021  221822          BURSADG               DEMIRTAS      1            220421  TUNCBILEK-B   1.026548
19581  BANK:   210010  210021           UMRANIYE B-           UMRANIYE B-  2            220322  TUNCBILEK-A   1.026548
19582  BANK:   210010  210021           UMRANIYE B-           UMRANIYE B-  2            220321  TUNCBILEK-A   1.026548
19583   EIH:   221421  228721          ORHANELITES           ORHANELI      1            220421  TUNCBILEK-B   1.026548
19584   EIH:   221421  228722          ORHANELITES           ORHANELI      1            220421  TUNCBILEK-B   1.026548
19585   EIH:   215521  228722          ULURES                ORHANELI      1            220421  TUNCBILEK-B   1.026549
19586   EIH:   210122  212021          TEPEOREN              DUDULLU       2            220421  TUNCBILEK-B   1.026549
19587   EIH:   210122  212021          TEPEOREN              DUDULLU       1            220421  TUNCBILEK-B   1.026549
19588   EIH:   211822  216721          GEBZEOSB              GEBZEKIMYA    1            220421  TUNCBILEK-B   1.026549
19589   EIH:   210122  211822          TEPEOREN              GEBZEOSB      1            220321  TUNCBILEK-A   1.026549
19590   EIH:   220121  221322          BURSASANAYI           BESEVLER      1            220322  TUNCBILEK-A   1.026549
19591   EIH:   214822  216722          MAKINAOSB             GEBZEKIMYA    1            220421  TUNCBILEK-B   1.026549
19592   EIH:   210122  211822          TEPEOREN              GEBZEOSB      1            220322  TUNCBILEK-A   1.026549
19593   EIH:   220121  221322          BURSASANAYI           BESEVLER      1            220321  TUNCBILEK-A   1.026549
19594   EIH:   214321  214821          DILISKELESIG          MAKINAOSB     1            220421  TUNCBILEK-B   1.026549
19595   EIH:   211622  214322          ICMELER               DILISKELESIG  1            220421  TUNCBILEK-B   1.026549
19596   EIH:   211521  214321          COLAKOGLU             DILISKELESIG  1            220421  TUNCBILEK-B   1.026549
19597   EIH:   210910  215211          KBAKKALKOY            MALTEPEIST    1            220421  TUNCBILEK-B   1.026549
19598   OTR:   214311  214322    DILISKELESIG OTR-2    DILISKELESIG OTR-2  1            220321  TUNCBILEK-A   1.026549
19599   OTR:   214311  214322    DILISKELESIG OTR-2    DILISKELESIG OTR-2  1            220322  TUNCBILEK-A   1.026549
19600   EIH:   211321  211822          TUZLA                 GEBZEOSB      1            220322  TUNCBILEK-A   1.026549
19601   OTR:   214811  214822     MAKINAOSB B-OTR-3     MAKINAOSB B-OTR-3  1            220321  TUNCBILEK-A   1.026549
19602   OTR:   211211  211221        KARTAL B-OTR-4        KARTAL B-OTR-4  1            220321  TUNCBILEK-A   1.026549
19603   EIH:   211321  211822          TUZLA                 GEBZEOSB      1            220321  TUNCBILEK-A   1.026549
19604   OTR:   211211  211221        KARTAL B-OTR-4        KARTAL B-OTR-4  1            220322  TUNCBILEK-A   1.026549
19605   OTR:   214811  214822     MAKINAOSB B-OTR-3     MAKINAOSB B-OTR-3  1            220322  TUNCBILEK-A   1.026549
19606   OTR:   214310  214322    DILISKELESIG OTR-1    DILISKELESIG OTR-1  1            220322  TUNCBILEK-A   1.026549
19607   OTR:   214310  214322    DILISKELESIG OTR-1    DILISKELESIG OTR-1  1            220321  TUNCBILEK-A   1.026549
19608   EIH:   210021  217621          UMRANIYE              DUDULLUMETRO  1            220321  TUNCBILEK-A   1.026549
19609   EIH:   210021  217621          UMRANIYE              DUDULLUMETRO  1            220322  TUNCBILEK-A   1.026549
19610   EIH:   220321  220421          TUNCBILEK-A           TUNCBILEK-B   1            220421  TUNCBILEK-B   1.026549
19611  BANK:   210010  210022           UMRANIYE A-           UMRANIYE A-  2            220321  TUNCBILEK-A   1.026549
19612  BANK:   210010  210022           UMRANIYE A-           UMRANIYE A-  2            220322  TUNCBILEK-A   1.026549
19613   EIH:   214821  216721          MAKINAOSB             GEBZEKIMYA    1            220321  TUNCBILEK-A   1.026550
19614   EIH:   214821  216721          MAKINAOSB             GEBZEKIMYA    1            220322  TUNCBILEK-A   1.026550
19615   EIH:   211210  215210          KARTAL                MALTEPEIST    1            220421  TUNCBILEK-B   1.026550
19616   EIH:   210111  217711          TEPEOREN              ATASEHIR      1            220421  TUNCBILEK-B   1.026550
19617   OTR:   214810  214821     MAKINAOSB A-OTR-1     MAKINAOSB A-OTR-1  1            220322  TUNCBILEK-A   1.026550
19618   OTR:   214810  214821     MAKINAOSB A-OTR-1     MAKINAOSB A-OTR-1  1            220321  TUNCBILEK-A   1.026550
19619   EIH:   210121  211921          TEPEOREN              KURTKOY       1            220322  TUNCBILEK-A   1.026550
19620   EIH:   210121  211921          TEPEOREN              KURTKOY       1            220321  TUNCBILEK-A   1.026550
19621   EIH:   220122  221221          BURSASANAYI           BOSEN         1            220421  TUNCBILEK-B   1.026550
19622   EIH:   211421  211521          KROMANCELIK           COLAKOGLU     1            220322  TUNCBILEK-A   1.026550
19623  BANK:   210211  210222             PASAKOY B             PASAKOY B  1            220421  TUNCBILEK-B   1.026550
19624   EIH:   210110  214710          TEPEOREN              YENIDGKC      1            220321  TUNCBILEK-A   1.026550
19625   EIH:   211421  211521          KROMANCELIK           COLAKOGLU     1            220321  TUNCBILEK-A   1.026550
19626   EIH:   210110  214710          TEPEOREN              YENIDGKC      1            220322  TUNCBILEK-A   1.026550
19627   EIH:   221121  228622          YILDIRIM              OSMANGAZI     1            220421  TUNCBILEK-B   1.026550
19628   EIH:   210122  212122          TEPEOREN              YARIMCA1      1            220322  TUNCBILEK-A   1.026550
19629   EIH:   211221  211622          KARTAL                ICMELER       1            220421  TUNCBILEK-B   1.026550
19630   EIH:   210122  212122          TEPEOREN              YARIMCA1      1            220321  TUNCBILEK-A   1.026550
19631   EIH:   210221  212021          PASAKOY               DUDULLU       1            220421  TUNCBILEK-B   1.026550
19632   EIH:   214310  290310          DILISKELESIG          DCELIKSANAL   1            220421  TUNCBILEK-B   1.026550
19633   EIH:   222121  227221          INEGOL                ULUDAG        1            220322  TUNCBILEK-A   1.026550
19634   EIH:   222121  227221          INEGOL                ULUDAG        1            220321  TUNCBILEK-A   1.026550
19635   EIH:   213621  213721          KARAMURSEL            YALOVA        1            220421  TUNCBILEK-B   1.026551
19636  BANK:   210111  210122            TEPEOREN B            TEPEOREN B  1            220421  TUNCBILEK-B   1.026551
19637   EIH:   214210  214810          KOCAELI               MAKINAOSB     1            220322  TUNCBILEK-A   1.026551
19638   EIH:   214210  214810          KOCAELI               MAKINAOSB     1            220321  TUNCBILEK-A   1.026551
19639   EIH:   210010  217710          UMRANIYE              ATASEHIR      1            220421  TUNCBILEK-B   1.026551
19640   EIH:   211211  214711          KARTAL                YENIDGKC      1            220321  TUNCBILEK-A   1.026551
19641   EIH:   211211  214711          KARTAL                YENIDGKC      1            220322  TUNCBILEK-A   1.026551
19642   EIH:   210111  210311          TEPEOREN              ADAPAZARI     1            220321  TUNCBILEK-A   1.026552
19643   EIH:   210110  214211          TEPEOREN              KOCAELI       1            220421  TUNCBILEK-B   1.026552
19644   EIH:   210111  210311          TEPEOREN              ADAPAZARI     1            220322  TUNCBILEK-A   1.026552
19645   EIH:   211321  211621          TUZLA                 ICMELER       1            220421  TUNCBILEK-B   1.026552
19646   OTR:   211210  211221        KARTAL C-OTR-6        KARTAL C-OTR-6  1            220421  TUNCBILEK-B   1.026552
19647   EIH:   211522  214322          COLAKOGLU             DILISKELESIG  1            220421  TUNCBILEK-B   1.026552
19648   EIH:   211521  219121          COLAKOGLU             COLAKOGLU400  1            220421  TUNCBILEK-B   1.026552
19649   EIH:   210111  214811          TEPEOREN              MAKINAOSB     1            220321  TUNCBILEK-A   1.026552
19650  BANK:   210010  210021           UMRANIYE B-           UMRANIYE B-  2            220421  TUNCBILEK-B   1.026552
19651   EIH:   210111  214811          TEPEOREN              MAKINAOSB     1            220322  TUNCBILEK-A   1.026552
19652   EIH:   219110  290310          COLAKOGLU400          DCELIKSANAL   1            220421  TUNCBILEK-B   1.026552
19653   EIH:   220110  310010          BURSASANAYI           KOYLUKOY      1            228221  RBKARESI      1.026552
19654   EIH:   210010  210110          UMRANIYE              TEPEOREN      1            220322  TUNCBILEK-A   1.026552
19655   EIH:   210010  210110          UMRANIYE              TEPEOREN      1            220321  TUNCBILEK-A   1.026552
19656   EIH:   214510  216910          BEYKOZ                KAVACIK       1            220322  TUNCBILEK-A   1.026552
19657   EIH:   120311  214510          ALIBEYKOY             BEYKOZ        1            220321  TUNCBILEK-A   1.026552
19658   EIH:   214510  216910          BEYKOZ                KAVACIK       1            220321  TUNCBILEK-A   1.026552
19659   EIH:   120311  214510          ALIBEYKOY             BEYKOZ        1            220322  TUNCBILEK-A   1.026552
19660   EIH:   220121  221322          BURSASANAYI           BESEVLER      1            220421  TUNCBILEK-B   1.026552
19661   EIH:   210122  211822          TEPEOREN              GEBZEOSB      1            220421  TUNCBILEK-B   1.026552
19662   EIH:   211321  211822          TUZLA                 GEBZEOSB      1            220421  TUNCBILEK-B   1.026553
19663   OTR:   214310  214322    DILISKELESIG OTR-1    DILISKELESIG OTR-1  1            220421  TUNCBILEK-B   1.026553
19664   OTR:   214311  214322    DILISKELESIG OTR-2    DILISKELESIG OTR-2  1            220421  TUNCBILEK-B   1.026553
19665   OTR:   211211  211221        KARTAL B-OTR-4        KARTAL B-OTR-4  1            220421  TUNCBILEK-B   1.026553
19666   EIH:   210021  217621          UMRANIYE              DUDULLUMETRO  1            220421  TUNCBILEK-B   1.026553
19667   OTR:   214811  214822     MAKINAOSB B-OTR-3     MAKINAOSB B-OTR-3  1            220421  TUNCBILEK-B   1.026553
19668  BANK:   210010  210022           UMRANIYE A-           UMRANIYE A-  2            220421  TUNCBILEK-B   1.026553
19669   EIH:   214821  216721          MAKINAOSB             GEBZEKIMYA    1            220421  TUNCBILEK-B   1.026553
19670   EIH:   120310  216911          ALIBEYKOY             KAVACIK       1            220322  TUNCBILEK-A   1.026553
19671   EIH:   120310  216911          ALIBEYKOY             KAVACIK       1            220321  TUNCBILEK-A   1.026553
19672   OTR:   214810  214821     MAKINAOSB A-OTR-1     MAKINAOSB A-OTR-1  1            220421  TUNCBILEK-B   1.026554
19673   EIH:   210121  211921          TEPEOREN              KURTKOY       1            220421  TUNCBILEK-B   1.026554
19674   EIH:   211421  211521          KROMANCELIK           COLAKOGLU     1            220421  TUNCBILEK-B   1.026554
19675   EIH:   210110  214710          TEPEOREN              YENIDGKC      1            220421  TUNCBILEK-B   1.026554
19676   EIH:   210122  212122          TEPEOREN              YARIMCA1      1            220421  TUNCBILEK-B   1.026554
19677   EIH:   222121  227221          INEGOL                ULUDAG        1            220421  TUNCBILEK-B   1.026554
19678   EIH:   214210  214810          KOCAELI               MAKINAOSB     1            220421  TUNCBILEK-B   1.026555
19679   EIH:   210111  210311          TEPEOREN              ADAPAZARI     1            220421  TUNCBILEK-B   1.026555
19680   EIH:   211211  214711          KARTAL                YENIDGKC      1            220421  TUNCBILEK-B   1.026555
19681   EIH:   210111  214811          TEPEOREN              MAKINAOSB     1            220421  TUNCBILEK-B   1.026556
19682   EIH:   210010  210110          UMRANIYE              TEPEOREN      1            220421  TUNCBILEK-B   1.026556
19683   EIH:   120311  214510          ALIBEYKOY             BEYKOZ        1            220421  TUNCBILEK-B   1.026556
19684   EIH:   214510  216910          BEYKOZ                KAVACIK       1            220421  TUNCBILEK-B   1.026556
19685   EIH:   222821  224121          ESKISEHIR3            ESKISEHIRCIM  1            220321  TUNCBILEK-A   1.026556
19686   EIH:   222821  224121          ESKISEHIR3            ESKISEHIRCIM  1            220322  TUNCBILEK-A   1.026556
19687   EIH:   213721  214421          YALOVA                AKSAYALOVA    1            220321  TUNCBILEK-A   1.026557
19688   EIH:   213721  214421          YALOVA                AKSAYALOVA    1            220322  TUNCBILEK-A   1.026557
19689   EIH:   120310  216911          ALIBEYKOY             KAVACIK       1            220421  TUNCBILEK-B   1.026557
19690   EIH:   222821  224121          ESKISEHIR3            ESKISEHIRCIM  1            220421  TUNCBILEK-B   1.026560
19691   EIH:   213721  214421          YALOVA                AKSAYALOVA    1            220421  TUNCBILEK-B   1.026560
19692   EIH:   120911  210210          ZEKERIYAKOY           PASAKOY       1            220321  TUNCBILEK-A   1.026561
19693   EIH:   120911  210210          ZEKERIYAKOY           PASAKOY       1            220322  TUNCBILEK-A   1.026561
19694   EIH:   224121  225121          ESKISEHIRCIM          BOZUYUKOSB    1            220322  TUNCBILEK-A   1.026563
19695   EIH:   220010  314911          BURSADG               BANDIRMA1DG   1            228722  ORHANELI      1.026563
19696   EIH:   220010  314911          BURSADG               BANDIRMA1DG   1            228721  ORHANELI      1.026563
19697   EIH:   224121  225121          ESKISEHIRCIM          BOZUYUKOSB    1            220321  TUNCBILEK-A   1.026563
19698   EIH:   120911  210210          ZEKERIYAKOY           PASAKOY       1            220421  TUNCBILEK-B   1.026565
19699   EIH:   220010  314911          BURSADG               BANDIRMA1DG   1            211121  SOGANLIK      1.026565
19700   EIH:   220010  314911          BURSADG               BANDIRMA1DG   1            211122  SOGANLIK      1.026565
19701   EIH:   224121  225121          ESKISEHIRCIM          BOZUYUKOSB    1            220421  TUNCBILEK-B   1.026567
19702  BANK:   210110  210121            TEPEOREN A            TEPEOREN A  2            216722  GEBZEKIMYA    1.026572
19703  BANK:   210110  210121            TEPEOREN A            TEPEOREN A  2            216721  GEBZEKIMYA    1.026572
19704   EIH:   210222  211022          PASAKOY               BBAKKALKOY    2            211022  BBAKKALKOY    1.026572
19705   EIH:   210222  211022          PASAKOY               BBAKKALKOY    1            211022  BBAKKALKOY    1.026572
19706   EIH:   214421  220821          AKSAYALOVA            ORHANGAZI     1            220321  TUNCBILEK-A   1.026573
19707   EIH:   214421  220821          AKSAYALOVA            ORHANGAZI     1            220322  TUNCBILEK-A   1.026573
19708   EIH:   223321  291321          KUTAHYA               KUTAHYASANAL  1            220321  TUNCBILEK-A   1.026577
19709   EIH:   223321  291321          KUTAHYA               KUTAHYASANAL  1            220322  TUNCBILEK-A   1.026577
19710   EIH:   214421  220821          AKSAYALOVA            ORHANGAZI     1            220421  TUNCBILEK-B   1.026577
19711   EIH:   223321  291321          KUTAHYA               KUTAHYASANAL  1            220421  TUNCBILEK-B   1.026580
19712   EIH:   211321  211422          TUZLA                 KROMANCELIK   1            212221  SILE          1.026582
19713   EIH:   211321  211422          TUZLA                 KROMANCELIK   1            214022  ISAKOY        1.026583
19714   EIH:   211321  211422          TUZLA                 KROMANCELIK   1            214021  ISAKOY        1.026583
19715   EIH:   220111  220210          BURSASANAYI           GURAGAC       1            221822  DEMIRTAS      1.026591
19716   EIH:   210211  231111          PASAKOY               OSMANCA       1            216721  GEBZEKIMYA    1.026603
19717   EIH:   210211  231111          PASAKOY               OSMANCA       1            216722  GEBZEKIMYA    1.026603
19718   EIH:   213721  220721          YALOVA                GEMLIK        1            220721  GEMLIK        1.026620
19719   EIH:   210910  215211          KBAKKALKOY            MALTEPEIST    1            211022  BBAKKALKOY    1.026620
19720  BANK:   210110  210121            TEPEOREN A            TEPEOREN A  2            210222  PASAKOY       1.026620
19721   EIH:   220010  314911          BURSADG               BANDIRMA1DG   1            221421  ORHANELITES   1.026622
19722   EIH:   220010  314911          BURSADG               BANDIRMA1DG   1            221822  DEMIRTAS      1.026635
19723   EIH:   220022  220721          BURSADG               GEMLIK        1            216321  CAKILRES      1.026636
19724   OTR:   220510  220521       SEYITOMER OTR-1       SEYITOMER OTR-1  1            220322  TUNCBILEK-A   1.026650
19725   OTR:   220510  220521       SEYITOMER OTR-1       SEYITOMER OTR-1  1            220321  TUNCBILEK-A   1.026650
19726   OTR:   220510  220521       SEYITOMER OTR-1       SEYITOMER OTR-1  1            220421  TUNCBILEK-B   1.026653
19727  BANK:   210210  210221             PASAKOY A             PASAKOY A  1            211022  BBAKKALKOY    1.026673
19728   EIH:   210110  214211          TEPEOREN              KOCAELI       1            211022  BBAKKALKOY    1.026700
19729   EIH:   220210  220510          GURAGAC               SEYITOMER     1            220321  TUNCBILEK-A   1.026719
19730   EIH:   220210  220510          GURAGAC               SEYITOMER     1            220322  TUNCBILEK-A   1.026719
19731   EIH:   220210  220510          GURAGAC               SEYITOMER     1            220421  TUNCBILEK-B   1.026722
19732   EIH:   120310  216911          ALIBEYKOY             KAVACIK       1            211022  BBAKKALKOY    1.026734
19733   EIH:   220022  220721          BURSADG               GEMLIK        1            226621  KUREKDAGIRES  1.026735
19734   EIH:   220022  220721          BURSADG               GEMLIK        1            226821  YARESRES      1.026743
19735   EIH:   211321  211621          TUZLA                 ICMELER       1            216721  GEBZEKIMYA    1.026752
19736   EIH:   211321  211621          TUZLA                 ICMELER       1            216722  GEBZEKIMYA    1.026752
19737   EIH:   220510  520011          SEYITOMER             AFYON2        1            220321  TUNCBILEK-A   1.026754
19738   EIH:   220510  520011          SEYITOMER             AFYON2        1            220322  TUNCBILEK-A   1.026754
19739   EIH:   220510  520011          SEYITOMER             AFYON2        1            220421  TUNCBILEK-B   1.026756
19740  BANK:   210010  210021           UMRANIYE B-           UMRANIYE B-  2            211022  BBAKKALKOY    1.026785
19741   OTR:   211210  211222        KARTAL A-OTR-2        KARTAL A-OTR-2  1            210222  PASAKOY       1.026810
19742   EIH:   220111  220210          BURSASANAYI           GURAGAC       1            228721  ORHANELI      1.026814
19743   EIH:   220111  220210          BURSASANAYI           GURAGAC       1            228722  ORHANELI      1.026814
19744   EIH:   222121  227221          INEGOL                ULUDAG        1            227222  ULUDAG        1.026861
19745   EIH:   222121  227221          INEGOL                ULUDAG        1            227221  ULUDAG        1.026861
19746   EIH:   222721  290821          ESKISEHIR2            KUMBETSANAL   1            226221  KUMBET        1.026864
19747   EIH:   220111  220210          BURSASANAYI           GURAGAC       1            221421  ORHANELITES   1.026873
19748  BANK:   220111  220121         BURSASANAYI A         BURSASANAYI A  2            225221  POYRAZRES_SU  1.026903
19749   EIH:   211421  211521          KROMANCELIK           COLAKOGLU     1            211022  BBAKKALKOY    1.026917
19750   EIH:   210010  210110          UMRANIYE              TEPEOREN      1            211022  BBAKKALKOY    1.026923
19751   EIH:   210021  217621          UMRANIYE              DUDULLUMETRO  1            211022  BBAKKALKOY    1.026923
19752   EIH:   220321  222321          TUNCBILEK-A           BILORSA       1            220421  TUNCBILEK-B   1.026935
19753   EIH:   220321  222321          TUNCBILEK-A           BILORSA       1            220321  TUNCBILEK-A   1.026937
19754   EIH:   220321  222321          TUNCBILEK-A           BILORSA       1            220322  TUNCBILEK-A   1.026937
19755   EIH:   210510  216911          ADA2DGKC              KAVACIK       1            214821  MAKINAOSB     1.026938
19756   EIH:   210111  217711          TEPEOREN              ATASEHIR      1            211022  BBAKKALKOY    1.026940
19757   EIH:   211221  211622          KARTAL                ICMELER       1            211022  BBAKKALKOY    1.026944
19758   EIH:   220122  221221          BURSASANAYI           BOSEN         1            225221  POYRAZRES_SU  1.026973
19759   EIH:   214821  216721          MAKINAOSB             GEBZEKIMYA    1            211022  BBAKKALKOY    1.026997
19760   EIH:   211221  211622          KARTAL                ICMELER       1            216721  GEBZEKIMYA    1.027007
19761   EIH:   211221  211622          KARTAL                ICMELER       1            216722  GEBZEKIMYA    1.027007
19762   EIH:   220010  314911          BURSADG               BANDIRMA1DG   1            221521  MKEMALPASA    1.027015
19763   EIH:   210111  214811          TEPEOREN              MAKINAOSB     1            211022  BBAKKALKOY    1.027018
19764  BANK:   220010  220021             BURSADG A             BURSADG A  1            216321  CAKILRES      1.027029
19765   EIH:   214510  216910          BEYKOZ                KAVACIK       1            211022  BBAKKALKOY    1.027035
19766   EIH:   220111  220210          BURSASANAYI           GURAGAC       1            211022  BBAKKALKOY    1.027038
19767   EIH:   210122  212122          TEPEOREN              YARIMCA1      1            211022  BBAKKALKOY    1.027038
19768   EIH:   211211  214711          KARTAL                YENIDGKC      1            210222  PASAKOY       1.027051
19769   EIH:   220110  310010          BURSASANAYI           KOYLUKOY      1            221822  DEMIRTAS      1.027081
19770   EIH:   211321  211822          TUZLA                 GEBZEOSB      1            212221  SILE          1.027092
19771   EIH:   211321  211822          TUZLA                 GEBZEOSB      1            214022  ISAKOY        1.027093
19772   EIH:   211321  211822          TUZLA                 GEBZEOSB      1            214021  ISAKOY        1.027093
19773   EIH:   210110  214710          TEPEOREN              YENIDGKC      1            211022  BBAKKALKOY    1.027097
19774   EIH:   210221  212021          PASAKOY               DUDULLU       1            211022  BBAKKALKOY    1.027114
19775  BANK:   220010  220021             BURSADG A             BURSADG A  1            226621  KUREKDAGIRES  1.027127
19776   EIH:   120911  210210          ZEKERIYAKOY           PASAKOY       1            211022  BBAKKALKOY    1.027129
19777   EIH:   214421  220821          AKSAYALOVA            ORHANGAZI     1            215821  ASILDEMIRCLK  1.027132
19778  BANK:   220010  220021             BURSADG A             BURSADG A  1            226821  YARESRES      1.027135
19779   EIH:   214310  290310          DILISKELESIG          DCELIKSANAL   1            211022  BBAKKALKOY    1.027138
19780   OTR:   214310  214322    DILISKELESIG OTR-1    DILISKELESIG OTR-1  1            211022  BBAKKALKOY    1.027141
19781   OTR:   214311  214322    DILISKELESIG OTR-2    DILISKELESIG OTR-2  1            211022  BBAKKALKOY    1.027143
19782   EIH:   211822  216721          GEBZEOSB              GEBZEKIMYA    1            210222  PASAKOY       1.027143
19783   EIH:   120311  214510          ALIBEYKOY             BEYKOZ        1            211022  BBAKKALKOY    1.027145
19784  BANK:   210010  210022           UMRANIYE A-           UMRANIYE A-  2            211022  BBAKKALKOY    1.027148
19785   EIH:   214421  220821          AKSAYALOVA            ORHANGAZI     1            220621  KARSAK        1.027177
19786   EIH:   214711  214810          YENIDGKC              MAKINAOSB     1            214821  MAKINAOSB     1.027190
19787   EIH:   210010  217710          UMRANIYE              ATASEHIR      1            211022  BBAKKALKOY    1.027225
19788   EIH:   211522  214322          COLAKOGLU             DILISKELESIG  1            211022  BBAKKALKOY    1.027233
19789   EIH:   210010  210911          UMRANIYE              KBAKKALKOY    1            211022  BBAKKALKOY    1.027256
19790   EIH:   220210  329711          GURAGAC               KOLINTES      1            225221  POYRAZRES_SU  1.027264
19791   EIH:   210121  211921          TEPEOREN              KURTKOY       1            211022  BBAKKALKOY    1.027276
19792   EIH:   221721  229421          AKCALAR               GUNEY-1RES    1            225221  POYRAZRES_SU  1.027281
19793   EIH:   220022  220821          BURSADG               ORHANGAZI     1            228221  RBKARESI      1.027282
19794   EIH:   210122  211822          TEPEOREN              GEBZEOSB      1            210122  TEPEOREN      1.027292
19795   EIH:   214321  214821          DILISKELESIG          MAKINAOSB     1            211022  BBAKKALKOY    1.027297
19796   OTR:   211210  211221        KARTAL C-OTR-6        KARTAL C-OTR-6  1            211022  BBAKKALKOY    1.027314
19797   EIH:   224022  311121          KARACABEY             GOBEL         1            225221  POYRAZRES_SU  1.027328
19798   EIH:   211521  214321          COLAKOGLU             DILISKELESIG  1            211022  BBAKKALKOY    1.027328
19799   EIH:   220022  220721          BURSADG               GEMLIK        1            211022  BBAKKALKOY    1.027338
19800   EIH:   210922  216622          KBAKKALKOY            KADIKOY       1            211022  BBAKKALKOY    1.027342
19801   EIH:   220110  310010          BURSASANAYI           KOYLUKOY      1            211022  BBAKKALKOY    1.027366
19802   EIH:   214822  217221          MAKINAOSB             SIDDIK        1            211022  BBAKKALKOY    1.027367
19803   OTR:   210910  210922    KBAKKALKOY B-OTR-4    KBAKKALKOY B-OTR-4  1            211022  BBAKKALKOY    1.027374
19804   OTR:   210911  210921    KBAKKALKOY A-OTR-2    KBAKKALKOY A-OTR-2  1            211022  BBAKKALKOY    1.027375
19805   OTR:   214810  214821     MAKINAOSB A-OTR-1     MAKINAOSB A-OTR-1  1            214822  MAKINAOSB     1.027377
19806   EIH:   211210  215210          KARTAL                MALTEPEIST    1            210222  PASAKOY       1.027384
19807   EIH:   210022  210721          UMRANIYE              SELIMIYE      1            211022  BBAKKALKOY    1.027390
19808   OTR:   211211  211221        KARTAL B-OTR-4        KARTAL B-OTR-4  1            211022  BBAKKALKOY    1.027394
19809   EIH:   211321  211422          TUZLA                 KROMANCELIK   1            211121  SOGANLIK      1.027412
19810   EIH:   211321  211422          TUZLA                 KROMANCELIK   1            211122  SOGANLIK      1.027412
19811   EIH:   210821  210922          GOZTEPE               KBAKKALKOY    1            211022  BBAKKALKOY    1.027416
19812   EIH:   210022  210922          UMRANIYE              KBAKKALKOY    1            211022  BBAKKALKOY    1.027418
19813  BANK:   210111  210122            TEPEOREN B            TEPEOREN B  1            210222  PASAKOY       1.027419
19814   EIH:   220510  520011          SEYITOMER             AFYON2        1            211022  BBAKKALKOY    1.027436
19815   EIH:   220011  220110          BURSADG               BURSASANAYI   1            225221  POYRAZRES_SU  1.027444
19816   EIH:   211321  211422          TUZLA                 KROMANCELIK   1            211222  KARTAL        1.027457
19817   EIH:   220122  221221          BURSASANAYI           BOSEN         1            228721  ORHANELI      1.027463
19818   EIH:   220122  221221          BURSASANAYI           BOSEN         1            228722  ORHANELI      1.027463
19819   EIH:   220210  220510          GURAGAC               SEYITOMER     1            211022  BBAKKALKOY    1.027470
19820   OTR:   227211  227221        ULUDAG B-OTR-4        ULUDAG B-OTR-4  2            225221  POYRAZRES_SU  1.027476
19821  BANK:   220111  220122         BURSASANAYI B         BURSASANAYI B  1            211022  BBAKKALKOY    1.027478
19822   EIH:   220121  221322          BURSASANAYI           BESEVLER      1            227121  DEVECIKONAGI  1.027478
19823   OTR:   227211  227221        ULUDAG A-OTR-1        ULUDAG A-OTR-1  1            225221  POYRAZRES_SU  1.027480
19824   OTR:   214810  214821     MAKINAOSB A-OTR-1     MAKINAOSB A-OTR-1  1            210222  PASAKOY       1.027486
19825  BANK:   220010  220021             BURSADG A             BURSADG A  1            211022  BBAKKALKOY    1.027495
19826   EIH:   225421  227221          TURANKOY              ULUDAG        1            228221  RBKARESI      1.027500
19827   EIH:   220321  222321          TUNCBILEK-A           BILORSA       1            211022  BBAKKALKOY    1.027508
19828   EIH:   210121  211821          TEPEOREN              GEBZEOSB      2            211022  BBAKKALKOY    1.027517
19829   EIH:   214421  220821          AKSAYALOVA            ORHANGAZI     1            211022  BBAKKALKOY    1.027520
19830   EIH:   220122  221221          BURSASANAYI           BOSEN         1            221421  ORHANELITES   1.027521
19831   EIH:   210121  211821          TEPEOREN              GEBZEOSB      1            211022  BBAKKALKOY    1.027523
19832   EIH:   210510  216911          ADA2DGKC              KAVACIK       1            214322  DILISKELESIG  1.027526
19833  BANK:   220111  220121         BURSASANAYI A         BURSASANAYI A  2            211022  BBAKKALKOY    1.027528
19834   EIH:   213721  220721          YALOVA                GEMLIK        1            211022  BBAKKALKOY    1.027537
19835   EIH:   213621  213721          KARAMURSEL            YALOVA        1            211022  BBAKKALKOY    1.027541
19836   EIH:   220122  228622          BURSASANAYI           OSMANGAZI     1            211022  BBAKKALKOY    1.027542
19837   EIH:   228621  291821          OSMANGAZI             BSANAYISANAL  1            211022  BBAKKALKOY    1.027542
19838   EIH:   220121  291821          BURSASANAYI           BSANAYISANAL  1            211022  BBAKKALKOY    1.027543
19839   EIH:   220023  220922          BURSADG               OTOSANSIT     1            211022  BBAKKALKOY    1.027550
19840  BANK:   222810  222822          ESKISEHIR3 A          ESKISEHIR3 A  2            211022  BBAKKALKOY    1.027551
19841   EIH:   220023  228221          BURSADG               RBKARESI      1            211022  BBAKKALKOY    1.027551
19842   EIH:   221721  229421          AKCALAR               GUNEY-1RES    1            211022  BBAKKALKOY    1.027551
19843   EIH:   220110  310010          BURSASANAYI           KOYLUKOY      1            221521  MKEMALPASA    1.027552
19844   EIH:   216121  225521          DINCERCIM             MERYEMRES     1            211022  BBAKKALKOY    1.027552
19845   EIH:   222121  228721          INEGOL                ORHANELI      1            211022  BBAKKALKOY    1.027554
19846   EIH:   215521  222121          ULURES                INEGOL        1            211022  BBAKKALKOY    1.027555
19847   EIH:   220022  220821          BURSADG               ORHANGAZI     1            211022  BBAKKALKOY    1.027555
19848   EIH:   221321  228722          BESEVLER              ORHANELI      1            211022  BBAKKALKOY    1.027556
19849   EIH:   222421  222521          SOGUT                 BOZUYUK       1            211022  BBAKKALKOY    1.027556
19850   EIH:   210510  216911          ADA2DGKC              KAVACIK       1            211522  COLAKOGLU     1.027557
19851   OTR:   220011  220024       BURSADG B-OTR-3       BURSADG B-OTR-3  1            211022  BBAKKALKOY    1.027557
19852   EIH:   220921  228221          OTOSANSIT             RBKARESI      1            211022  BBAKKALKOY    1.027558
19853   OTR:   220111  220121   BURSASANAYI C-OTR-5   BURSASANAYI C-OTR-5  1            211022  BBAKKALKOY    1.027558
19854   EIH:   222421  225521          SOGUT                 MERYEMRES     1            211022  BBAKKALKOY    1.027559
19855   EIH:   221621  221721          GORUKLE               AKCALAR       1            211022  BBAKKALKOY    1.027559
19856   EIH:   224022  311121          KARACABEY             GOBEL         1            211022  BBAKKALKOY    1.027560
19857   EIH:   220122  228622          BURSASANAYI           OSMANGAZI     1            225221  POYRAZRES_SU  1.027560
19858   EIH:   222121  227221          INEGOL                ULUDAG        1            225221  POYRAZRES_SU  1.027561
19859   EIH:   213721  214421          YALOVA                AKSAYALOVA    1            211022  BBAKKALKOY    1.027561
19860   EIH:   220121  228721          BURSASANAYI           ORHANELI      1            211022  BBAKKALKOY    1.027561
19861   EIH:   221521  311121          MKEMALPASA            GOBEL         1            211022  BBAKKALKOY    1.027562
19862   EIH:   210122  212021          TEPEOREN              DUDULLU       2            211022  BBAKKALKOY    1.027562
19863   EIH:   210122  212021          TEPEOREN              DUDULLU       1            211022  BBAKKALKOY    1.027562
19864   EIH:   220511  222811          SEYITOMER             ESKISEHIR3    1            225221  POYRAZRES_SU  1.027562
19865   EIH:   227621  229421          HARMANLIKRES          GUNEY-1RES    1            211022  BBAKKALKOY    1.027562
19866  BANK:   220210  220221             GURAGAC A             GURAGAC A  1            211022  BBAKKALKOY    1.027563
19867   EIH:   211221  211921          KARTAL                KURTKOY       2            211022  BBAKKALKOY    1.027563
19868   EIH:   211221  211921          KARTAL                KURTKOY       1            211022  BBAKKALKOY    1.027563
19869   EIH:   227121  228721          DEVECIKONAGI          ORHANELI      1            211022  BBAKKALKOY    1.027564
19870   EIH:   222821  224121          ESKISEHIR3            ESKISEHIRCIM  1            211022  BBAKKALKOY    1.027564
19871   OTR:   222811  222821    ESKISEHIR3 B-OTR-3    ESKISEHIR3 B-OTR-3  2            211022  BBAKKALKOY    1.027564
19872   EIH:   220024  220621          BURSADG               KARSAK        1            211022  BBAKKALKOY    1.027564
19873   EIH:   220521  227521          SEYITOMER             KUMAS         1            211022  BBAKKALKOY    1.027564
19874   EIH:   220121  221821          BURSASANAYI           DEMIRTAS      1            211022  BBAKKALKOY    1.027565
19875   EIH:   215821  220621          ASILDEMIRCLK          KARSAK        1            211022  BBAKKALKOY    1.027565
19876   OTR:   222811  222821    ESKISEHIR3 B-OTR-4    ESKISEHIR3 B-OTR-4  1            211022  BBAKKALKOY    1.027567
19877   EIH:   224121  225121          ESKISEHIRCIM          BOZUYUKOSB    1            211022  BBAKKALKOY    1.027568
19878   OTR:   220510  220521       SEYITOMER OTR-1       SEYITOMER OTR-1  1            211022  BBAKKALKOY    1.027568
19879   EIH:   220521  225321          SEYITOMER             BOZUYUKRES    1            211022  BBAKKALKOY    1.027569
19880   EIH:   221521  225221          MKEMALPASA            POYRAZRES_SU  1            211022  BBAKKALKOY    1.027569
19881   EIH:   219321  224221          HASANAGA              ULUABATHES    1            211022  BBAKKALKOY    1.027569
19882   EIH:   220024  220821          BURSADG               ORHANGAZI     1            211022  BBAKKALKOY    1.027570
19883   EIH:   216121  222221          DINCERCIM             PASALAR       1            211022  BBAKKALKOY    1.027570
19884   EIH:   227121  311121          DEVECIKONAGI          GOBEL         1            211022  BBAKKALKOY    1.027570
19885   EIH:   224021  227621          KARACABEY             HARMANLIKRES  1            211022  BBAKKALKOY    1.027570
19886   EIH:   222721  222821          ESKISEHIR2            ESKISEHIR3    1            211022  BBAKKALKOY    1.027571
19887   EIH:   222521  225621          BOZUYUK               KARTALRES     1            211022  BBAKKALKOY    1.027572
19888   EIH:   222721  290821          ESKISEHIR2            KUMBETSANAL   1            211022  BBAKKALKOY    1.027572
19889   EIH:   221121  228621          YILDIRIM              OSMANGAZI     1            211022  BBAKKALKOY    1.027572
19890   EIH:   222822  227922          ESKISEHIR3            ESKISEHIROSB  1            211022  BBAKKALKOY    1.027572
19891   EIH:   222821  227921          ESKISEHIR3            ESKISEHIROSB  1            211022  BBAKKALKOY    1.027572
19892   EIH:   223621  227522          KIRKA                 KUMAS         1            211022  BBAKKALKOY    1.027572
19893   EIH:   221921  292021          KESTEL                KESTELSANAL   1            211022  BBAKKALKOY    1.027572
19894   EIH:   225221  228722          POYRAZRES_SU          ORHANELI      1            211022  BBAKKALKOY    1.027572
19895   EIH:   220121  221322          BURSASANAYI           BESEVLER      1            211022  BBAKKALKOY    1.027572
19896   EIH:   223321  291321          KUTAHYA               KUTAHYASANAL  1            211022  BBAKKALKOY    1.027573
19897   EIH:   222822  225621          ESKISEHIR3            KARTALRES     1            211022  BBAKKALKOY    1.027573
19898   EIH:   220221  290821          GURAGAC               KUMBETSANAL   1            211022  BBAKKALKOY    1.027573
19899   EIH:   221121  228622          YILDIRIM              OSMANGAZI     1            211022  BBAKKALKOY    1.027574
19900   EIH:   220321  222822          TUNCBILEK-A           ESKISEHIR3    1            211022  BBAKKALKOY    1.027575
19901   EIH:   211222  211621          KARTAL                ICMELER       1            214821  MAKINAOSB     1.027575
19902   EIH:   222921  223621          CIFTELER              KIRKA         1            211022  BBAKKALKOY    1.027575
19903   EIH:   220221  220421          GURAGAC               TUNCBILEK-B   1            211022  BBAKKALKOY    1.027576
19904   EIH:   220021  221822          BURSADG               DEMIRTAS      1            211022  BBAKKALKOY    1.027576
19905   EIH:   222721  227921          ESKISEHIR2            ESKISEHIROSB  1            211022  BBAKKALKOY    1.027576
19906   EIH:   220022  221822          BURSADG               DEMIRTAS      1            211022  BBAKKALKOY    1.027577
19907   EIH:   221221  221821          BOSEN                 DEMIRTAS      1            211022  BBAKKALKOY    1.027577
19908   EIH:   220321  220421          TUNCBILEK-A           TUNCBILEK-B   1            211022  BBAKKALKOY    1.027577
19909   EIH:   221421  228721          ORHANELITES           ORHANELI      1            211022  BBAKKALKOY    1.027577
19910   EIH:   220322  220421          TUNCBILEK-A           TUNCBILEK-B   1            211022  BBAKKALKOY    1.027577
19911   EIH:   221421  228722          ORHANELITES           ORHANELI      1            211022  BBAKKALKOY    1.027577
19912   EIH:   220122  221221          BURSASANAYI           BOSEN         1            211022  BBAKKALKOY    1.027581
19913   EIH:   215521  228722          ULURES                ORHANELI      1            211022  BBAKKALKOY    1.027582
19914   EIH:   221921  225422          KESTEL                TURANKOY      1            211022  BBAKKALKOY    1.027582
19915   EIH:   227221  292021          ULUDAG                KESTELSANAL   1            211022  BBAKKALKOY    1.027582
19916   EIH:   222221  222321          PASALAR               BILORSA       1            211022  BBAKKALKOY    1.027584
19917   EIH:   220122  228622          BURSASANAYI           OSMANGAZI     1            228221  RBKARESI      1.027584
19918   EIH:   225421  227221          TURANKOY              ULUDAG        1            211022  BBAKKALKOY    1.027584
19919   EIH:   214822  216722          MAKINAOSB             GEBZEKIMYA    1            210222  PASAKOY       1.027587
19920   EIH:   211622  214322          ICMELER               DILISKELESIG  1            211022  BBAKKALKOY    1.027601
19921   EIH:   227221  292021          ULUDAG                KESTELSANAL   1            228221  RBKARESI      1.027603
19922   EIH:   214210  227211          KOCAELI               ULUDAG        1            228221  RBKARESI      1.027616
19923   EIH:   210122  211822          TEPEOREN              GEBZEOSB      1            210222  PASAKOY       1.027619
19924   EIH:   222121  227221          INEGOL                ULUDAG        1            211022  BBAKKALKOY    1.027619
19925   OTR:   227211  227221        ULUDAG A-OTR-1        ULUDAG A-OTR-1  1            211022  BBAKKALKOY    1.027626
19926   EIH:   220511  222811          SEYITOMER             ESKISEHIR3    1            211022  BBAKKALKOY    1.027626
19927   OTR:   227211  227221        ULUDAG B-OTR-4        ULUDAG B-OTR-4  2            211022  BBAKKALKOY    1.027627
19928   EIH:   214210  227211          KOCAELI               ULUDAG        1            211022  BBAKKALKOY    1.027627
19929   EIH:   220210  329711          GURAGAC               KOLINTES      1            211022  BBAKKALKOY    1.027632
19930   EIH:   222121  228721          INEGOL                ORHANELI      1            228221  RBKARESI      1.027635
19931   OTR:   220111  220121   BURSASANAYI C-OTR-5   BURSASANAYI C-OTR-5  1            225221  POYRAZRES_SU  1.027640
19932   EIH:   227121  228721          DEVECIKONAGI          ORHANELI      1            225221  POYRAZRES_SU  1.027641
19933   EIH:   227121  311121          DEVECIKONAGI          GOBEL         1            225221  POYRAZRES_SU  1.027651
19934   EIH:   220011  220110          BURSADG               BURSASANAYI   1            211022  BBAKKALKOY    1.027654
19935   EIH:   211522  214322          COLAKOGLU             DILISKELESIG  1            216722  GEBZEKIMYA    1.027659
19936   EIH:   211522  214322          COLAKOGLU             DILISKELESIG  1            216721  GEBZEKIMYA    1.027659
19937   EIH:   227621  229421          HARMANLIKRES          GUNEY-1RES    1            225221  POYRAZRES_SU  1.027662
19938   EIH:   221921  225422          KESTEL                TURANKOY      1            228221  RBKARESI      1.027663
19939   EIH:   213721  214421          YALOVA                AKSAYALOVA    1            221822  DEMIRTAS      1.027663
19940   EIH:   221621  221721          GORUKLE               AKCALAR       1            225221  POYRAZRES_SU  1.027690
19941   EIH:   228621  291821          OSMANGAZI             BSANAYISANAL  1            228221  RBKARESI      1.027702
19942   EIH:   214421  220821          AKSAYALOVA            ORHANGAZI     1            220821  ORHANGAZI     1.027702
19943   OTR:   214810  214821     MAKINAOSB A-OTR-1     MAKINAOSB A-OTR-1  1            217221  SIDDIK        1.027707
19944   EIH:   220121  291821          BURSASANAYI           BSANAYISANAL  1            228221  RBKARESI      1.027711
19945   OTR:   214811  214822     MAKINAOSB B-OTR-3     MAKINAOSB B-OTR-3  1            210222  PASAKOY       1.027726
19946   EIH:   214711  214810          YENIDGKC              MAKINAOSB     1            210222  PASAKOY       1.027734
19947  BANK:   220111  220122         BURSASANAYI B         BURSASANAYI B  1            221521  MKEMALPASA    1.027748
19948   EIH:   220511  222811          SEYITOMER             ESKISEHIR3    1            228221  RBKARESI      1.027749
19949   OTR:   219110  219121  COLAKOGLU400 A-OTR-1  COLAKOGLU400 A-OTR-1  1            211022  BBAKKALKOY    1.027757
19950   OTR:   219110  219121  COLAKOGLU400 A-OTR-2  COLAKOGLU400 A-OTR-2  2            211022  BBAKKALKOY    1.027757
19951   EIH:   219110  290310          COLAKOGLU400          DCELIKSANAL   1            211022  BBAKKALKOY    1.027768
19952   EIH:   211521  219121          COLAKOGLU             COLAKOGLU400  1            211022  BBAKKALKOY    1.027776
19953   EIH:   210510  216911          ADA2DGKC              KAVACIK       1            228221  RBKARESI      1.027786
19954   EIH:   211222  211621          KARTAL                ICMELER       1            211122  SOGANLIK      1.027791
19955   EIH:   211222  211621          KARTAL                ICMELER       1            211121  SOGANLIK      1.027791
19956   EIH:   210211  231111          PASAKOY               OSMANCA       1            228221  RBKARESI      1.027791
19957   EIH:   220023  220922          BURSADG               OTOSANSIT     1            225221  POYRAZRES_SU  1.027794
19958  BANK:   220111  220121         BURSASANAYI A         BURSASANAYI A  2            228221  RBKARESI      1.027796
19959   EIH:   221121  228622          YILDIRIM              OSMANGAZI     1            228221  RBKARESI      1.027797
19960   EIH:   220210  329711          GURAGAC               KOLINTES      1            228221  RBKARESI      1.027799
19961   EIH:   215521  222121          ULURES                INEGOL        1            228221  RBKARESI      1.027799
19962   EIH:   214711  214810          YENIDGKC              MAKINAOSB     1            228221  RBKARESI      1.027801
19963   EIH:   220023  228221          BURSADG               RBKARESI      1            225221  POYRAZRES_SU  1.027805
19964   EIH:   220121  221322          BURSASANAYI           BESEVLER      1            228221  RBKARESI      1.027812
19965   EIH:   221721  229421          AKCALAR               GUNEY-1RES    1            228221  RBKARESI      1.027813
19966  BANK:   220210  220221             GURAGAC A             GURAGAC A  1            228221  RBKARESI      1.027816
19967   EIH:   220011  220110          BURSADG               BURSASANAYI   1            228221  RBKARESI      1.027820
19968   EIH:   221621  221721          GORUKLE               AKCALAR       1            228221  RBKARESI      1.027823
19969   EIH:   210111  214310          TEPEOREN              DILISKELESIG  1            228221  RBKARESI      1.027825
19970   EIH:   210111  210311          TEPEOREN              ADAPAZARI     1            228221  RBKARESI      1.027825
19971   EIH:   221321  228722          BESEVLER              ORHANELI      1            228221  RBKARESI      1.027834
19972   EIH:   220121  221821          BURSASANAYI           DEMIRTAS      1            228221  RBKARESI      1.027835
19973   EIH:   220023  228221          BURSADG               RBKARESI      1            221822  DEMIRTAS      1.027836
19974   EIH:   210510  216911          ADA2DGKC              KAVACIK       1            221822  DEMIRTAS      1.027836
19975  BANK:   220111  220122         BURSASANAYI B         BURSASANAYI B  1            221822  DEMIRTAS      1.027836
19976   EIH:   211521  219121          COLAKOGLU             COLAKOGLU400  1            221822  DEMIRTAS      1.027836
19977   EIH:   220521  225321          SEYITOMER             BOZUYUKRES    1            221822  DEMIRTAS      1.027836
19978   EIH:   224021  227621          KARACABEY             HARMANLIKRES  1            221822  DEMIRTAS      1.027836
19979   EIH:   211522  214322          COLAKOGLU             DILISKELESIG  1            221822  DEMIRTAS      1.027836
19980  BANK:   210111  210122            TEPEOREN B            TEPEOREN B  1            221822  DEMIRTAS      1.027836
19981   OTR:   227211  227221        ULUDAG B-OTR-4        ULUDAG B-OTR-4  2            221822  DEMIRTAS      1.027836
19982   EIH:   214821  216721          MAKINAOSB             GEBZEKIMYA    1            221822  DEMIRTAS      1.027836
19983   EIH:   216121  225521          DINCERCIM             MERYEMRES     1            221822  DEMIRTAS      1.027836
19984   EIH:   211221  211622          KARTAL                ICMELER       1            221822  DEMIRTAS      1.027836
19985   OTR:   214810  214821     MAKINAOSB A-OTR-1     MAKINAOSB A-OTR-1  1            221822  DEMIRTAS      1.027836
19986   EIH:   228621  291821          OSMANGAZI             BSANAYISANAL  1            221822  DEMIRTAS      1.027836
19987   EIH:   211321  211822          TUZLA                 GEBZEOSB      1            221822  DEMIRTAS      1.027836
19988   EIH:   220121  221821          BURSASANAYI           DEMIRTAS      1            221822  DEMIRTAS      1.027836
19989   EIH:   220521  227521          SEYITOMER             KUMAS         1            221822  DEMIRTAS      1.027836
19990   EIH:   211221  211921          KARTAL                KURTKOY       1            221822  DEMIRTAS      1.027836
19991   EIH:   210022  210922          UMRANIYE              KBAKKALKOY    1            221822  DEMIRTAS      1.027836
19992   EIH:   220210  220510          GURAGAC               SEYITOMER     1            221822  DEMIRTAS      1.027836
19993   EIH:   222822  227922          ESKISEHIR3            ESKISEHIROSB  1            221822  DEMIRTAS      1.027836
19994   EIH:   222121  227221          INEGOL                ULUDAG        1            221822  DEMIRTAS      1.027836
19995   EIH:   223621  227522          KIRKA                 KUMAS         1            221822  DEMIRTAS      1.027836
19996   EIH:   215521  222121          ULURES                INEGOL        1            221822  DEMIRTAS      1.027836
19997   EIH:   210122  212021          TEPEOREN              DUDULLU       1            221822  DEMIRTAS      1.027836
19998   EIH:   221921  292021          KESTEL                KESTELSANAL   1            221822  DEMIRTAS      1.027836
19999   EIH:   222421  225521          SOGUT                 MERYEMRES     1            221822  DEMIRTAS      1.027836
20000   EIH:   220511  222811          SEYITOMER             ESKISEHIR3    1            221822  DEMIRTAS      1.027836
20001   EIH:   220321  222822          TUNCBILEK-A           ESKISEHIR3    1            221822  DEMIRTAS      1.027836
20002   OTR:   214811  214822     MAKINAOSB B-OTR-3     MAKINAOSB B-OTR-3  1            221822  DEMIRTAS      1.027836
20003   EIH:   220024  220821          BURSADG               ORHANGAZI     1            221822  DEMIRTAS      1.027836
20004   EIH:   120911  210210          ZEKERIYAKOY           PASAKOY       1            221822  DEMIRTAS      1.027836
20005   OTR:   220011  220024       BURSADG B-OTR-3       BURSADG B-OTR-3  1            221822  DEMIRTAS      1.027836
20006   EIH:   210821  210922          GOZTEPE               KBAKKALKOY    1            221822  DEMIRTAS      1.027836
20007   EIH:   211221  211921          KARTAL                KURTKOY       2            221822  DEMIRTAS      1.027836
20008   EIH:   221721  229421          AKCALAR               GUNEY-1RES    1            221822  DEMIRTAS      1.027836
20009   EIH:   211521  214321          COLAKOGLU             DILISKELESIG  1            221822  DEMIRTAS      1.027836
20010   EIH:   210211  231111          PASAKOY               OSMANCA       1            221822  DEMIRTAS      1.027836
20011   EIH:   214321  214821          DILISKELESIG          MAKINAOSB     1            221822  DEMIRTAS      1.027836
20012   EIH:   220121  221322          BURSASANAYI           BESEVLER      1            221822  DEMIRTAS      1.027836
20013   OTR:   220510  220521       SEYITOMER OTR-1       SEYITOMER OTR-1  1            221822  DEMIRTAS      1.027836
20014   EIH:   222721  222821          ESKISEHIR2            ESKISEHIR3    1            221822  DEMIRTAS      1.027836
20015   EIH:   215821  220621          ASILDEMIRCLK          KARSAK        1            221822  DEMIRTAS      1.027836
20016   EIH:   220321  220421          TUNCBILEK-A           TUNCBILEK-B   1            221822  DEMIRTAS      1.027836
20017   EIH:   222821  224121          ESKISEHIR3            ESKISEHIRCIM  1            221822  DEMIRTAS      1.027836
20018   EIH:   220221  220421          GURAGAC               TUNCBILEK-B   1            221822  DEMIRTAS      1.027836
20019  BANK:   220111  220121         BURSASANAYI A         BURSASANAYI A  2            221822  DEMIRTAS      1.027836
20020   EIH:   221321  228722          BESEVLER              ORHANELI      1            221822  DEMIRTAS      1.027836
20021   OTR:   210911  210921    KBAKKALKOY A-OTR-2    KBAKKALKOY A-OTR-2  1            221822  DEMIRTAS      1.027836
20022   EIH:   211622  214322          ICMELER               DILISKELESIG  1            221822  DEMIRTAS      1.027836
20023   EIH:   220121  291821          BURSASANAYI           BSANAYISANAL  1            221822  DEMIRTAS      1.027836
20024   EIH:   219110  290310          COLAKOGLU400          DCELIKSANAL   1            221822  DEMIRTAS      1.027836
20025   EIH:   210222  211022          PASAKOY               BBAKKALKOY    1            221822  DEMIRTAS      1.027836
20026   EIH:   120310  216911          ALIBEYKOY             KAVACIK       1            221822  DEMIRTAS      1.027836
20027   EIH:   210121  211921          TEPEOREN              KURTKOY       1            221822  DEMIRTAS      1.027836
20028   EIH:   222721  290821          ESKISEHIR2            KUMBETSANAL   1            221822  DEMIRTAS      1.027836
20029   EIH:   210010  210110          UMRANIYE              TEPEOREN      1            221822  DEMIRTAS      1.027836
20030   EIH:   210021  217621          UMRANIYE              DUDULLUMETRO  1            221822  DEMIRTAS      1.027836
20031   EIH:   210122  211822          TEPEOREN              GEBZEOSB      1            221822  DEMIRTAS      1.027836
20032   EIH:   222821  227921          ESKISEHIR3            ESKISEHIROSB  1            221822  DEMIRTAS      1.027836
20033   EIH:   221521  311121          MKEMALPASA            GOBEL         1            221822  DEMIRTAS      1.027836
20034   OTR:   222811  222821    ESKISEHIR3 B-OTR-4    ESKISEHIR3 B-OTR-4  1            221822  DEMIRTAS      1.027836
20035   EIH:   219321  224221          HASANAGA              ULUABATHES    1            221822  DEMIRTAS      1.027836
20036   EIH:   211022  211122          BBAKKALKOY            SOGANLIK      1            221822  DEMIRTAS      1.027836
20037   EIH:   210110  214211          TEPEOREN              KOCAELI       1            221822  DEMIRTAS      1.027836
20038   EIH:   211421  211521          KROMANCELIK           COLAKOGLU     1            221822  DEMIRTAS      1.027836
20039  BANK:   210211  210222             PASAKOY B             PASAKOY B  1            221822  DEMIRTAS      1.027836
20040   EIH:   211022  211222          BBAKKALKOY            KARTAL        1            221822  DEMIRTAS      1.027836
20041   EIH:   214210  227211          KOCAELI               ULUDAG        1            221822  DEMIRTAS      1.027836
20042   EIH:   220121  228721          BURSASANAYI           ORHANELI      1            221822  DEMIRTAS      1.027836
20043   EIH:   222721  227921          ESKISEHIR2            ESKISEHIROSB  1            221822  DEMIRTAS      1.027836
20044   EIH:   210111  210311          TEPEOREN              ADAPAZARI     1            221822  DEMIRTAS      1.027836
20045   EIH:   214822  216722          MAKINAOSB             GEBZEKIMYA    1            221822  DEMIRTAS      1.027836
20046   OTR:   211211  211221        KARTAL B-OTR-4        KARTAL B-OTR-4  1            221822  DEMIRTAS      1.027836
20047   EIH:   221921  225422          KESTEL                TURANKOY      1            221822  DEMIRTAS      1.027836
20048   EIH:   220022  220721          BURSADG               GEMLIK        1            221822  DEMIRTAS      1.027836
20049   EIH:   220023  220922          BURSADG               OTOSANSIT     1            221822  DEMIRTAS      1.027836
20050   EIH:   221621  221721          GORUKLE               AKCALAR       1            221822  DEMIRTAS      1.027836
20051   EIH:   211211  214711          KARTAL                YENIDGKC      1            221822  DEMIRTAS      1.027836
20052   EIH:   220011  220110          BURSADG               BURSASANAYI   1            221822  DEMIRTAS      1.027836
20053   EIH:   210010  210911          UMRANIYE              KBAKKALKOY    1            221822  DEMIRTAS      1.027836
20054   EIH:   210110  214710          TEPEOREN              YENIDGKC      1            221822  DEMIRTAS      1.027836
20055   EIH:   220122  221221          BURSASANAYI           BOSEN         1            221822  DEMIRTAS      1.027836
20056   OTR:   211210  211221        KARTAL C-OTR-6        KARTAL C-OTR-6  1            221822  DEMIRTAS      1.027836
20057   OTR:   211210  211222        KARTAL A-OTR-2        KARTAL A-OTR-2  1            221822  DEMIRTAS      1.027836
20058   EIH:   220321  222321          TUNCBILEK-A           BILORSA       1            221822  DEMIRTAS      1.027836
20059   EIH:   224022  311121          KARACABEY             GOBEL         1            221822  DEMIRTAS      1.027836
20060   EIH:   210222  211022          PASAKOY               BBAKKALKOY    2            221822  DEMIRTAS      1.027836
20061   EIH:   220921  228221          OTOSANSIT             RBKARESI      1            221822  DEMIRTAS      1.027836
20062   EIH:   210910  215211          KBAKKALKOY            MALTEPEIST    1            221822  DEMIRTAS      1.027836
20063   EIH:   227121  228721          DEVECIKONAGI          ORHANELI      1            221822  DEMIRTAS      1.027836
20064  BANK:   210110  210121            TEPEOREN A            TEPEOREN A  2            221822  DEMIRTAS      1.027836
20065   EIH:   227621  229421          HARMANLIKRES          GUNEY-1RES    1            221822  DEMIRTAS      1.027836
20066  BANK:   210010  210021           UMRANIYE B-           UMRANIYE B-  2            221822  DEMIRTAS      1.027836
20067   EIH:   210022  210721          UMRANIYE              SELIMIYE      1            221822  DEMIRTAS      1.027836
20068   OTR:   214311  214322    DILISKELESIG OTR-2    DILISKELESIG OTR-2  1            221822  DEMIRTAS      1.027836
20069   EIH:   220221  290821          GURAGAC               KUMBETSANAL   1            221822  DEMIRTAS      1.027836
20070   EIH:   210221  212021          PASAKOY               DUDULLU       1            221822  DEMIRTAS      1.027836
20071   EIH:   221121  228621          YILDIRIM              OSMANGAZI     1            221822  DEMIRTAS      1.027836
20072   EIH:   220122  228622          BURSASANAYI           OSMANGAZI     1            221822  DEMIRTAS      1.027836
20073   EIH:   120311  214510          ALIBEYKOY             BEYKOZ        1            221822  DEMIRTAS      1.027836
20074   EIH:   210121  211821          TEPEOREN              GEBZEOSB      1            221822  DEMIRTAS      1.027836
20075   EIH:   211210  215210          KARTAL                MALTEPEIST    1            221822  DEMIRTAS      1.027836
20076   OTR:   220111  220121   BURSASANAYI C-OTR-5   BURSASANAYI C-OTR-5  1            221822  DEMIRTAS      1.027836
20077   EIH:   220022  220821          BURSADG               ORHANGAZI     1            221822  DEMIRTAS      1.027836
20078   EIH:   214711  214810          YENIDGKC              MAKINAOSB     1            221822  DEMIRTAS      1.027836
20079   EIH:   210111  214811          TEPEOREN              MAKINAOSB     1            221822  DEMIRTAS      1.027836
20080   EIH:   214421  220821          AKSAYALOVA            ORHANGAZI     1            221822  DEMIRTAS      1.027836
20081   EIH:   211822  216721          GEBZEOSB              GEBZEKIMYA    1            221822  DEMIRTAS      1.027836
20082   EIH:   221121  228622          YILDIRIM              OSMANGAZI     1            221822  DEMIRTAS      1.027836
20083   EIH:   211321  211422          TUZLA                 KROMANCELIK   1            221822  DEMIRTAS      1.027836
20084  BANK:   220210  220221             GURAGAC A             GURAGAC A  1            221822  DEMIRTAS      1.027836
20085   EIH:   214822  217221          MAKINAOSB             SIDDIK        1            221822  DEMIRTAS      1.027836
20086   EIH:   223321  291321          KUTAHYA               KUTAHYASANAL  1            221822  DEMIRTAS      1.027836
20087   EIH:   221421  228721          ORHANELITES           ORHANELI      1            221822  DEMIRTAS      1.027836
20088   EIH:   213621  213721          KARAMURSEL            YALOVA        1            221822  DEMIRTAS      1.027836
20089   EIH:   227221  292021          ULUDAG                KESTELSANAL   1            221822  DEMIRTAS      1.027836
20090   EIH:   221221  221821          BOSEN                 DEMIRTAS      1            221822  DEMIRTAS      1.027836
20091   EIH:   210010  217710          UMRANIYE              ATASEHIR      1            221822  DEMIRTAS      1.027836
20092   EIH:   210121  211821          TEPEOREN              GEBZEOSB      2            221822  DEMIRTAS      1.027836
20093   EIH:   215521  228722          ULURES                ORHANELI      1            221822  DEMIRTAS      1.027836
20094   EIH:   222521  225621          BOZUYUK               KARTALRES     1            221822  DEMIRTAS      1.027836
20095   EIH:   221421  228722          ORHANELITES           ORHANELI      1            221822  DEMIRTAS      1.027836
20096   EIH:   220210  329711          GURAGAC               KOLINTES      1            221822  DEMIRTAS      1.027836
20097   EIH:   213721  220721          YALOVA                GEMLIK        1            221822  DEMIRTAS      1.027836
20098   EIH:   220510  520011          SEYITOMER             AFYON2        1            221822  DEMIRTAS      1.027836
20099   EIH:   220322  220421          TUNCBILEK-A           TUNCBILEK-B   1            221822  DEMIRTAS      1.027836
20100   EIH:   214310  290310          DILISKELESIG          DCELIKSANAL   1            221822  DEMIRTAS      1.027836
20101   EIH:   210111  217711          TEPEOREN              ATASEHIR      1            221822  DEMIRTAS      1.027836
20102  BANK:   210210  210221             PASAKOY A             PASAKOY A  1            221822  DEMIRTAS      1.027836
20103   EIH:   227121  311121          DEVECIKONAGI          GOBEL         1            221822  DEMIRTAS      1.027836
20104   EIH:   210122  212021          TEPEOREN              DUDULLU       2            221822  DEMIRTAS      1.027836
20105   EIH:   225421  227221          TURANKOY              ULUDAG        1            221822  DEMIRTAS      1.027836
20106   EIH:   222421  222521          SOGUT                 BOZUYUK       1            221822  DEMIRTAS      1.027836
20107   EIH:   210111  214310          TEPEOREN              DILISKELESIG  1            221822  DEMIRTAS      1.027836
20108   EIH:   211321  211621          TUZLA                 ICMELER       1            221822  DEMIRTAS      1.027836
20109   EIH:   225221  228722          POYRAZRES_SU          ORHANELI      1            221822  DEMIRTAS      1.027836
20110   EIH:   222921  223621          CIFTELER              KIRKA         1            221822  DEMIRTAS      1.027836
20111   EIH:   211222  211621          KARTAL                ICMELER       1            221822  DEMIRTAS      1.027836
20112  BANK:   222810  222822          ESKISEHIR3 A          ESKISEHIR3 A  2            221822  DEMIRTAS      1.027836
20113   EIH:   222121  228721          INEGOL                ORHANELI      1            221822  DEMIRTAS      1.027836
20114   EIH:   210122  212122          TEPEOREN              YARIMCA1      1            221822  DEMIRTAS      1.027836
20115   OTR:   214310  214322    DILISKELESIG OTR-1    DILISKELESIG OTR-1  1            221822  DEMIRTAS      1.027836
20116   EIH:   222822  225621          ESKISEHIR3            KARTALRES     1            221822  DEMIRTAS      1.027836
20117   EIH:   214510  216910          BEYKOZ                KAVACIK       1            221822  DEMIRTAS      1.027836
20118   OTR:   219110  219121  COLAKOGLU400 A-OTR-1  COLAKOGLU400 A-OTR-1  1            221822  DEMIRTAS      1.027836
20119   EIH:   210922  216622          KBAKKALKOY            KADIKOY       1            221822  DEMIRTAS      1.027836
20120   EIH:   220024  220621          BURSADG               KARSAK        1            221822  DEMIRTAS      1.027836
20121   OTR:   227211  227221        ULUDAG A-OTR-1        ULUDAG A-OTR-1  1            221822  DEMIRTAS      1.027836
