20122  BANK:   210010  210022           UMRANIYE A-           UMRANIYE A-  2            221822  DEMIRTAS      1.027836
20123   EIH:   216121  222221          DINCERCIM             PASALAR       1            221822  DEMIRTAS      1.027836
20124   EIH:   224121  225121          ESKISEHIRCIM          BOZUYUKOSB    1            221822  DEMIRTAS      1.027836
20125   OTR:   219110  219121  COLAKOGLU400 A-OTR-2  COLAKOGLU400 A-OTR-2  2            221822  DEMIRTAS      1.027836
20126   EIH:   214210  214810          KOCAELI               MAKINAOSB     1            221822  DEMIRTAS      1.027836
20127   OTR:   210910  210922    KBAKKALKOY B-OTR-4    KBAKKALKOY B-OTR-4  1            221822  DEMIRTAS      1.027836
20128   EIH:   222221  222321          PASALAR               BILORSA       1            221822  DEMIRTAS      1.027836
20129   EIH:   221521  225221          MKEMALPASA            POYRAZRES_SU  1            221822  DEMIRTAS      1.027836
20130   OTR:   222811  222821    ESKISEHIR3 B-OTR-3    ESKISEHIR3 B-OTR-3  2            221822  DEMIRTAS      1.027836
20131   EIH:   211210  215210          KARTAL                MALTEPEIST    1            216721  GEBZEKIMYA    1.027838
20132   EIH:   220111  220210          BURSASANAYI           GURAGAC       1            221521  MKEMALPASA    1.027838
20133   EIH:   211210  215210          KARTAL                MALTEPEIST    1            216722  GEBZEKIMYA    1.027838
20134   EIH:   224022  311121          KARACABEY             GOBEL         1            228221  RBKARESI      1.027839
20135   EIH:   220921  228221          OTOSANSIT             RBKARESI      1            225221  POYRAZRES_SU  1.027846
20136   EIH:   227621  229421          HARMANLIKRES          GUNEY-1RES    1            228221  RBKARESI      1.027846
20137   OTR:   220011  220024       BURSADG B-OTR-3       BURSADG B-OTR-3  1            225221  POYRAZRES_SU  1.027847
20138   EIH:   220121  228721          BURSASANAYI           ORHANELI      1            228221  RBKARESI      1.027847
20139  BANK:   210110  210121            TEPEOREN A            TEPEOREN A  2            228221  RBKARESI      1.027851
20140   EIH:   220321  222321          TUNCBILEK-A           BILORSA       1            228221  RBKARESI      1.027852
20141   EIH:   221521  311121          MKEMALPASA            GOBEL         1            228221  RBKARESI      1.027854
20142  BANK:   210210  210221             PASAKOY A             PASAKOY A  1            228221  RBKARESI      1.027854
20143   EIH:   227121  228721          DEVECIKONAGI          ORHANELI      1            228221  RBKARESI      1.027855
20144   OTR:   220111  220121   BURSASANAYI C-OTR-5   BURSASANAYI C-OTR-5  1            228221  RBKARESI      1.027855
20145   EIH:   219321  224221          HASANAGA              ULUABATHES    1            228221  RBKARESI      1.027856
20146   EIH:   211222  211621          KARTAL                ICMELER       1            228221  RBKARESI      1.027857
20147   EIH:   210010  210911          UMRANIYE              KBAKKALKOY    1            228221  RBKARESI      1.027857
20148   EIH:   221521  225221          MKEMALPASA            POYRAZRES_SU  1            228221  RBKARESI      1.027857
20149   EIH:   220221  220421          GURAGAC               TUNCBILEK-B   1            228221  RBKARESI      1.027857
20150   EIH:   214421  220821          AKSAYALOVA            ORHANGAZI     1            228221  RBKARESI      1.027858
20151   EIH:   210910  215211          KBAKKALKOY            MALTEPEIST    1            228221  RBKARESI      1.027860
20152   EIH:   220024  220621          BURSADG               KARSAK        1            228221  RBKARESI      1.027861
20153   EIH:   211210  215210          KARTAL                MALTEPEIST    1            228221  RBKARESI      1.027861
20154   EIH:   213721  214421          YALOVA                AKSAYALOVA    1            228221  RBKARESI      1.027861
20155   EIH:   214210  214810          KOCAELI               MAKINAOSB     1            210222  PASAKOY       1.027862
20156   EIH:   210211  231111          PASAKOY               OSMANCA       1            225221  POYRAZRES_SU  1.027863
20157  BANK:   210211  210222             PASAKOY B             PASAKOY B  1            228221  RBKARESI      1.027863
20158   EIH:   215821  220621          ASILDEMIRCLK          KARSAK        1            228221  RBKARESI      1.027864
20159   EIH:   214310  290310          DILISKELESIG          DCELIKSANAL   1            228221  RBKARESI      1.027864
20160   EIH:   211221  211622          KARTAL                ICMELER       1            228221  RBKARESI      1.027865
20161  BANK:   210111  210122            TEPEOREN B            TEPEOREN B  1            228221  RBKARESI      1.027865
20162   EIH:   224021  227621          KARACABEY             HARMANLIKRES  1            228221  RBKARESI      1.027865
20163   EIH:   222421  222521          SOGUT                 BOZUYUK       1            228221  RBKARESI      1.027865
20164   EIH:   210221  212021          PASAKOY               DUDULLU       1            228221  RBKARESI      1.027866
20165   EIH:   220024  220821          BURSADG               ORHANGAZI     1            228221  RBKARESI      1.027867
20166   EIH:   216121  225521          DINCERCIM             MERYEMRES     1            228221  RBKARESI      1.027867
20167   EIH:   210110  214211          TEPEOREN              KOCAELI       1            228221  RBKARESI      1.027868
20168  BANK:   210211  210222             PASAKOY B             PASAKOY B  1            216721  GEBZEKIMYA    1.027868
20169  BANK:   210211  210222             PASAKOY B             PASAKOY B  1            216722  GEBZEKIMYA    1.027868
20170   EIH:   211321  211621          TUZLA                 ICMELER       1            228221  RBKARESI      1.027869
20171   EIH:   219110  290310          COLAKOGLU400          DCELIKSANAL   1            228221  RBKARESI      1.027869
20172   OTR:   211210  211221        KARTAL C-OTR-6        KARTAL C-OTR-6  1            228221  RBKARESI      1.027869
20173   EIH:   211521  219121          COLAKOGLU             COLAKOGLU400  1            228221  RBKARESI      1.027869
20174   EIH:   211522  214322          COLAKOGLU             DILISKELESIG  1            228221  RBKARESI      1.027870
20175  BANK:   210010  210021           UMRANIYE B-           UMRANIYE B-  2            228221  RBKARESI      1.027870
20176   EIH:   222421  225521          SOGUT                 MERYEMRES     1            228221  RBKARESI      1.027871
20177   EIH:   219321  224221          HASANAGA              ULUABATHES    1            225221  POYRAZRES_SU  1.027871
20178   EIH:   210122  211822          TEPEOREN              GEBZEOSB      1            228221  RBKARESI      1.027872
20179   OTR:   214310  214322    DILISKELESIG OTR-1    DILISKELESIG OTR-1  1            228221  RBKARESI      1.027872
20180   OTR:   214311  214322    DILISKELESIG OTR-2    DILISKELESIG OTR-2  1            228221  RBKARESI      1.027872
20181   OTR:   211211  211221        KARTAL B-OTR-4        KARTAL B-OTR-4  1            228221  RBKARESI      1.027872
20182   EIH:   216121  222221          DINCERCIM             PASALAR       1            228221  RBKARESI      1.027872
20183   OTR:   220510  220521       SEYITOMER OTR-1       SEYITOMER OTR-1  1            228221  RBKARESI      1.027872
20184   OTR:   214811  214822     MAKINAOSB B-OTR-3     MAKINAOSB B-OTR-3  1            228221  RBKARESI      1.027873
20185   EIH:   220521  225321          SEYITOMER             BOZUYUKRES    1            228221  RBKARESI      1.027873
20186   EIH:   210021  217621          UMRANIYE              DUDULLUMETRO  1            228221  RBKARESI      1.027873
20187  BANK:   210010  210022           UMRANIYE A-           UMRANIYE A-  2            228221  RBKARESI      1.027873
20188   EIH:   222221  222321          PASALAR               BILORSA       1            228221  RBKARESI      1.027873
20189   EIH:   211321  211822          TUZLA                 GEBZEOSB      1            228221  RBKARESI      1.027874
20190   EIH:   214821  216721          MAKINAOSB             GEBZEKIMYA    1            228221  RBKARESI      1.027874
20191   EIH:   220321  222321          TUNCBILEK-A           BILORSA       1            225221  POYRAZRES_SU  1.027874
20192   EIH:   210922  216622          KBAKKALKOY            KADIKOY       1            228221  RBKARESI      1.027874
20193   EIH:   210121  211921          TEPEOREN              KURTKOY       1            228221  RBKARESI      1.027874
20194   EIH:   222821  224121          ESKISEHIR3            ESKISEHIRCIM  1            228221  RBKARESI      1.027875
20195   OTR:   210910  210922    KBAKKALKOY B-OTR-4    KBAKKALKOY B-OTR-4  1            228221  RBKARESI      1.027875
20196   OTR:   210911  210921    KBAKKALKOY A-OTR-2    KBAKKALKOY A-OTR-2  1            228221  RBKARESI      1.027875
20197   EIH:   220521  227521          SEYITOMER             KUMAS         1            228221  RBKARESI      1.027875
20198   EIH:   210022  210721          UMRANIYE              SELIMIYE      1            228221  RBKARESI      1.027875
20199   EIH:   220221  290821          GURAGAC               KUMBETSANAL   1            228221  RBKARESI      1.027875
20200   EIH:   211421  211521          KROMANCELIK           COLAKOGLU     1            228221  RBKARESI      1.027875
20201   EIH:   224121  225121          ESKISEHIRCIM          BOZUYUKOSB    1            228221  RBKARESI      1.027875
20202   OTR:   219110  219121  COLAKOGLU400 A-OTR-1  COLAKOGLU400 A-OTR-1  1            228221  RBKARESI      1.027876
20203   EIH:   210821  210922          GOZTEPE               KBAKKALKOY    1            228221  RBKARESI      1.027876
20204   EIH:   222721  290821          ESKISEHIR2            KUMBETSANAL   1            228221  RBKARESI      1.027876
20205   OTR:   219110  219121  COLAKOGLU400 A-OTR-2  COLAKOGLU400 A-OTR-2  2            228221  RBKARESI      1.027876
20206   OTR:   214810  214821     MAKINAOSB A-OTR-1     MAKINAOSB A-OTR-1  1            228221  RBKARESI      1.027876
20207   EIH:   210022  210922          UMRANIYE              KBAKKALKOY    1            228221  RBKARESI      1.027876
20208   EIH:   211321  211422          TUZLA                 KROMANCELIK   1            228221  RBKARESI      1.027876
20209   EIH:   225221  228722          POYRAZRES_SU          ORHANELI      1            228221  RBKARESI      1.027876
20210   EIH:   211022  211122          BBAKKALKOY            SOGANLIK      1            228221  RBKARESI      1.027876
20211   EIH:   223621  227522          KIRKA                 KUMAS         1            228221  RBKARESI      1.027876
20212   EIH:   210122  212122          TEPEOREN              YARIMCA1      1            228221  RBKARESI      1.027876
20213   EIH:   220321  222822          TUNCBILEK-A           ESKISEHIR3    1            228221  RBKARESI      1.027876
20214   EIH:   211022  211222          BBAKKALKOY            KARTAL        1            228221  RBKARESI      1.027876
20215   EIH:   213621  213721          KARAMURSEL            YALOVA        1            228221  RBKARESI      1.027877
20216   EIH:   210222  211022          PASAKOY               BBAKKALKOY    2            228221  RBKARESI      1.027877
20217   EIH:   210222  211022          PASAKOY               BBAKKALKOY    1            228221  RBKARESI      1.027877
20218   EIH:   214822  217221          MAKINAOSB             SIDDIK        1            228221  RBKARESI      1.027877
20219  BANK:   222810  222822          ESKISEHIR3 A          ESKISEHIR3 A  2            228221  RBKARESI      1.027877
20220   EIH:   210121  211821          TEPEOREN              GEBZEOSB      2            228221  RBKARESI      1.027877
20221   EIH:   222921  223621          CIFTELER              KIRKA         1            228221  RBKARESI      1.027877
20222   OTR:   211210  211222        KARTAL A-OTR-2        KARTAL A-OTR-2  1            228221  RBKARESI      1.027877
20223   EIH:   210121  211821          TEPEOREN              GEBZEOSB      1            228221  RBKARESI      1.027877
20224   EIH:   222521  225621          BOZUYUK               KARTALRES     1            228221  RBKARESI      1.027877
20225   EIH:   222822  225621          ESKISEHIR3            KARTALRES     1            228221  RBKARESI      1.027877
20226   EIH:   211221  211921          KARTAL                KURTKOY       2            228221  RBKARESI      1.027877
20227   OTR:   222811  222821    ESKISEHIR3 B-OTR-3    ESKISEHIR3 B-OTR-3  2            228221  RBKARESI      1.027877
20228   EIH:   211221  211921          KARTAL                KURTKOY       1            228221  RBKARESI      1.027877
20229   OTR:   222811  222821    ESKISEHIR3 B-OTR-4    ESKISEHIR3 B-OTR-4  1            228221  RBKARESI      1.027878
20230   EIH:   220022  221822          BURSADG               DEMIRTAS      1            228221  RBKARESI      1.027878
20231   EIH:   220021  221822          BURSADG               DEMIRTAS      1            228221  RBKARESI      1.027878
20232   EIH:   221421  228721          ORHANELITES           ORHANELI      1            228221  RBKARESI      1.027878
20233   EIH:   221421  228722          ORHANELITES           ORHANELI      1            228221  RBKARESI      1.027878
20234   EIH:   210110  214710          TEPEOREN              YENIDGKC      1            228221  RBKARESI      1.027878
20235   EIH:   220322  220421          TUNCBILEK-A           TUNCBILEK-B   1            228221  RBKARESI      1.027878
20236   EIH:   220321  220421          TUNCBILEK-A           TUNCBILEK-B   1            228221  RBKARESI      1.027878
20237   EIH:   222721  222821          ESKISEHIR2            ESKISEHIR3    1            228221  RBKARESI      1.027878
20238   EIH:   222822  227922          ESKISEHIR3            ESKISEHIROSB  1            228221  RBKARESI      1.027878
20239   EIH:   222821  227921          ESKISEHIR3            ESKISEHIROSB  1            228221  RBKARESI      1.027878
20240   EIH:   223321  291321          KUTAHYA               KUTAHYASANAL  1            228221  RBKARESI      1.027878
20241  BANK:   220210  220221             GURAGAC A             GURAGAC A  1            225221  POYRAZRES_SU  1.027878
20242   EIH:   222721  227921          ESKISEHIR2            ESKISEHIROSB  1            228221  RBKARESI      1.027879
20243   EIH:   210122  212021          TEPEOREN              DUDULLU       2            228221  RBKARESI      1.027879
20244   EIH:   210122  212021          TEPEOREN              DUDULLU       1            228221  RBKARESI      1.027879
20245   EIH:   227121  311121          DEVECIKONAGI          GOBEL         1            228221  RBKARESI      1.027879
20246   EIH:   211622  214322          ICMELER               DILISKELESIG  1            228221  RBKARESI      1.027880
20247   EIH:   210010  210110          UMRANIYE              TEPEOREN      1            228221  RBKARESI      1.027880
20248   EIH:   210111  217711          TEPEOREN              ATASEHIR      1            228221  RBKARESI      1.027880
20249   EIH:   214321  214821          DILISKELESIG          MAKINAOSB     1            228221  RBKARESI      1.027881
20250   EIH:   211822  216721          GEBZEOSB              GEBZEKIMYA    1            228221  RBKARESI      1.027881
20251   EIH:   211521  214321          COLAKOGLU             DILISKELESIG  1            228221  RBKARESI      1.027881
20252   EIH:   221221  221821          BOSEN                 DEMIRTAS      1            228221  RBKARESI      1.027881
20253   EIH:   214510  216910          BEYKOZ                KAVACIK       1            228221  RBKARESI      1.027881
20254   EIH:   120311  214510          ALIBEYKOY             BEYKOZ        1            228221  RBKARESI      1.027881
20255   EIH:   214822  216722          MAKINAOSB             GEBZEKIMYA    1            228221  RBKARESI      1.027882
20256   EIH:   211211  214711          KARTAL                YENIDGKC      1            228221  RBKARESI      1.027882
20257   EIH:   120310  216911          ALIBEYKOY             KAVACIK       1            228221  RBKARESI      1.027883
20258   EIH:   214210  214810          KOCAELI               MAKINAOSB     1            228221  RBKARESI      1.027884
20259   EIH:   210010  217710          UMRANIYE              ATASEHIR      1            228221  RBKARESI      1.027885
20260   EIH:   210111  214811          TEPEOREN              MAKINAOSB     1            228221  RBKARESI      1.027887
20261   EIH:   215521  222121          ULURES                INEGOL        1            225221  POYRAZRES_SU  1.027890
20262   EIH:   210510  216911          ADA2DGKC              KAVACIK       1            225221  POYRAZRES_SU  1.027891
20263   EIH:   213721  220721          YALOVA                GEMLIK        1            228221  RBKARESI      1.027891
20264   EIH:   214711  214810          YENIDGKC              MAKINAOSB     1            225221  POYRAZRES_SU  1.027897
20265   EIH:   220221  220421          GURAGAC               TUNCBILEK-B   1            225221  POYRAZRES_SU  1.027898
20266   EIH:   120911  210210          ZEKERIYAKOY           PASAKOY       1            228221  RBKARESI      1.027907
20267   EIH:   221221  221821          BOSEN                 DEMIRTAS      1            225221  POYRAZRES_SU  1.027909
20268   EIH:   221121  228621          YILDIRIM              OSMANGAZI     1            228221  RBKARESI      1.027912
20269   EIH:   210122  211822          TEPEOREN              GEBZEOSB      1            212221  SILE          1.027917
20270   EIH:   210122  211822          TEPEOREN              GEBZEOSB      1            214021  ISAKOY        1.027919
20271   EIH:   210122  211822          TEPEOREN              GEBZEOSB      1            214022  ISAKOY        1.027919
20272   EIH:   210111  214310          TEPEOREN              DILISKELESIG  1            225221  POYRAZRES_SU  1.027921
20273   EIH:   221121  228622          YILDIRIM              OSMANGAZI     1            225221  POYRAZRES_SU  1.027923
20274   EIH:   222421  222521          SOGUT                 BOZUYUK       1            225221  POYRAZRES_SU  1.027928
20275   EIH:   210910  215211          KBAKKALKOY            MALTEPEIST    1            210222  PASAKOY       1.027928
20276   EIH:   220121  221821          BURSASANAYI           DEMIRTAS      1            225221  POYRAZRES_SU  1.027933
20277   EIH:   215521  228722          ULURES                ORHANELI      1            228221  RBKARESI      1.027938
20278   EIH:   216121  225521          DINCERCIM             MERYEMRES     1            225221  POYRAZRES_SU  1.027940
20279   EIH:   220122  221221          BURSASANAYI           BOSEN         1            228221  RBKARESI      1.027942
20280   EIH:   210111  210311          TEPEOREN              ADAPAZARI     1            225221  POYRAZRES_SU  1.027943
20281   EIH:   220022  220821          BURSADG               ORHANGAZI     1            225221  POYRAZRES_SU  1.027954
20282   EIH:   221121  228621          YILDIRIM              OSMANGAZI     1            225221  POYRAZRES_SU  1.027955
20283   EIH:   210010  210911          UMRANIYE              KBAKKALKOY    1            225221  POYRAZRES_SU  1.027956
20284  BANK:   210210  210221             PASAKOY A             PASAKOY A  1            225221  POYRAZRES_SU  1.027956
20285   EIH:   222421  225521          SOGUT                 MERYEMRES     1            225221  POYRAZRES_SU  1.027957
20286   EIH:   220022  220721          BURSADG               GEMLIK        1            225221  POYRAZRES_SU  1.027957
20287  BANK:   210110  210121            TEPEOREN A            TEPEOREN A  2            225221  POYRAZRES_SU  1.027958
20288   EIH:   222221  222321          PASALAR               BILORSA       1            225221  POYRAZRES_SU  1.027960
20289   EIH:   216121  222221          DINCERCIM             PASALAR       1            225221  POYRAZRES_SU  1.027961
20290   EIH:   211222  211621          KARTAL                ICMELER       1            225221  POYRAZRES_SU  1.027961
20291   EIH:   220510  520011          SEYITOMER             AFYON2        1            228221  RBKARESI      1.027967
20292   EIH:   220521  225321          SEYITOMER             BOZUYUKRES    1            225221  POYRAZRES_SU  1.027967
20293  BANK:   210211  210222             PASAKOY B             PASAKOY B  1            225221  POYRAZRES_SU  1.027970
20294   EIH:   210910  215211          KBAKKALKOY            MALTEPEIST    1            225221  POYRAZRES_SU  1.027970
20295   EIH:   222821  224121          ESKISEHIR3            ESKISEHIRCIM  1            225221  POYRAZRES_SU  1.027972
20296   EIH:   214310  290310          DILISKELESIG          DCELIKSANAL   1            225221  POYRAZRES_SU  1.027973
20297   EIH:   211221  211622          KARTAL                ICMELER       1            225221  POYRAZRES_SU  1.027973
20298   EIH:   210221  212021          PASAKOY               DUDULLU       1            225221  POYRAZRES_SU  1.027973
20299  BANK:   210111  210122            TEPEOREN B            TEPEOREN B  1            225221  POYRAZRES_SU  1.027975
20300   EIH:   224121  225121          ESKISEHIRCIM          BOZUYUKOSB    1            225221  POYRAZRES_SU  1.027975
20301   EIH:   221921  292021          KESTEL                KESTELSANAL   1            225221  POYRAZRES_SU  1.027976
20302   EIH:   211210  215210          KARTAL                MALTEPEIST    1            225221  POYRAZRES_SU  1.027976
20303   OTR:   220510  220521       SEYITOMER OTR-1       SEYITOMER OTR-1  1            225221  POYRAZRES_SU  1.027976
20304   EIH:   211321  211621          TUZLA                 ICMELER       1            225221  POYRAZRES_SU  1.027977
20305   EIH:   220221  290821          GURAGAC               KUMBETSANAL   1            225221  POYRAZRES_SU  1.027978
20306   EIH:   214210  227211          KOCAELI               ULUDAG        1            225221  POYRAZRES_SU  1.027978
20307   EIH:   211522  214322          COLAKOGLU             DILISKELESIG  1            225221  POYRAZRES_SU  1.027979
20308   OTR:   211210  211221        KARTAL C-OTR-6        KARTAL C-OTR-6  1            225221  POYRAZRES_SU  1.027979
20309   EIH:   211521  219121          COLAKOGLU             COLAKOGLU400  1            225221  POYRAZRES_SU  1.027979
20310   EIH:   219110  290310          COLAKOGLU400          DCELIKSANAL   1            225221  POYRAZRES_SU  1.027979
20311  BANK:   210010  210021           UMRANIYE B-           UMRANIYE B-  2            225221  POYRAZRES_SU  1.027979
20312   EIH:   222721  290821          ESKISEHIR2            KUMBETSANAL   1            225221  POYRAZRES_SU  1.027980
20313   EIH:   220521  227521          SEYITOMER             KUMAS         1            225221  POYRAZRES_SU  1.027981
20314   EIH:   210122  211822          TEPEOREN              GEBZEOSB      1            225221  POYRAZRES_SU  1.027982
20315   EIH:   220321  222822          TUNCBILEK-A           ESKISEHIR3    1            225221  POYRAZRES_SU  1.027983
20316   OTR:   214311  214322    DILISKELESIG OTR-2    DILISKELESIG OTR-2  1            225221  POYRAZRES_SU  1.027983
20317   OTR:   214310  214322    DILISKELESIG OTR-1    DILISKELESIG OTR-1  1            225221  POYRAZRES_SU  1.027983
20318   OTR:   211211  211221        KARTAL B-OTR-4        KARTAL B-OTR-4  1            225221  POYRAZRES_SU  1.027983
20319   EIH:   210021  217621          UMRANIYE              DUDULLUMETRO  1            225221  POYRAZRES_SU  1.027984
20320   EIH:   223621  227522          KIRKA                 KUMAS         1            225221  POYRAZRES_SU  1.027984
20321  BANK:   210010  210022           UMRANIYE A-           UMRANIYE A-  2            225221  POYRAZRES_SU  1.027984
20322   OTR:   214811  214822     MAKINAOSB B-OTR-3     MAKINAOSB B-OTR-3  1            225221  POYRAZRES_SU  1.027985
20323   EIH:   214821  216721          MAKINAOSB             GEBZEKIMYA    1            225221  POYRAZRES_SU  1.027986
20324   EIH:   211321  211822          TUZLA                 GEBZEOSB      1            225221  POYRAZRES_SU  1.027986
20325   EIH:   222521  225621          BOZUYUK               KARTALRES     1            225221  POYRAZRES_SU  1.027986
20326   EIH:   222822  225621          ESKISEHIR3            KARTALRES     1            225221  POYRAZRES_SU  1.027986
20327   EIH:   210922  216622          KBAKKALKOY            KADIKOY       1            225221  POYRAZRES_SU  1.027986
20328   OTR:   210911  210921    KBAKKALKOY A-OTR-2    KBAKKALKOY A-OTR-2  1            225221  POYRAZRES_SU  1.027987
20329   EIH:   222921  223621          CIFTELER              KIRKA         1            225221  POYRAZRES_SU  1.027987
20330   OTR:   210910  210922    KBAKKALKOY B-OTR-4    KBAKKALKOY B-OTR-4  1            225221  POYRAZRES_SU  1.027987
20331   EIH:   210022  210721          UMRANIYE              SELIMIYE      1            225221  POYRAZRES_SU  1.027987
20332   EIH:   210121  211921          TEPEOREN              KURTKOY       1            225221  POYRAZRES_SU  1.027987
20333   EIH:   211321  211422          TUZLA                 KROMANCELIK   1            225221  POYRAZRES_SU  1.027987
20334   OTR:   219110  219121  COLAKOGLU400 A-OTR-1  COLAKOGLU400 A-OTR-1  1            225221  POYRAZRES_SU  1.027987
20335   EIH:   221421  228721          ORHANELITES           ORHANELI      1            225221  POYRAZRES_SU  1.027987
20336   EIH:   221421  228722          ORHANELITES           ORHANELI      1            225221  POYRAZRES_SU  1.027987
20337   EIH:   227221  292021          ULUDAG                KESTELSANAL   1            225221  POYRAZRES_SU  1.027987
20338   EIH:   210821  210922          GOZTEPE               KBAKKALKOY    1            225221  POYRAZRES_SU  1.027987
20339   OTR:   219110  219121  COLAKOGLU400 A-OTR-2  COLAKOGLU400 A-OTR-2  2            225221  POYRAZRES_SU  1.027987
20340  BANK:   222810  222822          ESKISEHIR3 A          ESKISEHIR3 A  2            225221  POYRAZRES_SU  1.027988
20341   EIH:   210022  210922          UMRANIYE              KBAKKALKOY    1            225221  POYRAZRES_SU  1.027988
20342   EIH:   211022  211122          BBAKKALKOY            SOGANLIK      1            225221  POYRAZRES_SU  1.027988
20343   EIH:   211421  211521          KROMANCELIK           COLAKOGLU     1            225221  POYRAZRES_SU  1.027988
20344   EIH:   213721  214421          YALOVA                AKSAYALOVA    1            225221  POYRAZRES_SU  1.027988
20345   EIH:   211022  211222          BBAKKALKOY            KARTAL        1            225221  POYRAZRES_SU  1.027988
20346   EIH:   210222  211022          PASAKOY               BBAKKALKOY    2            225221  POYRAZRES_SU  1.027989
20347   EIH:   210222  211022          PASAKOY               BBAKKALKOY    1            225221  POYRAZRES_SU  1.027989
20348   OTR:   214810  214821     MAKINAOSB A-OTR-1     MAKINAOSB A-OTR-1  1            225221  POYRAZRES_SU  1.027989
20349   EIH:   210121  211821          TEPEOREN              GEBZEOSB      2            225221  POYRAZRES_SU  1.027989
20350   OTR:   222811  222821    ESKISEHIR3 B-OTR-3    ESKISEHIR3 B-OTR-3  2            225221  POYRAZRES_SU  1.027989
20351   EIH:   210121  211821          TEPEOREN              GEBZEOSB      1            225221  POYRAZRES_SU  1.027989
20352   OTR:   211210  211222        KARTAL A-OTR-2        KARTAL A-OTR-2  1            225221  POYRAZRES_SU  1.027990
20353   EIH:   225421  227221          TURANKOY              ULUDAG        1            225221  POYRAZRES_SU  1.027990
20354   OTR:   222811  222821    ESKISEHIR3 B-OTR-4    ESKISEHIR3 B-OTR-4  1            225221  POYRAZRES_SU  1.027990
20355   EIH:   214822  217221          MAKINAOSB             SIDDIK        1            225221  POYRAZRES_SU  1.027990
20356   EIH:   211221  211921          KARTAL                KURTKOY       1            225221  POYRAZRES_SU  1.027990
20357   EIH:   211221  211921          KARTAL                KURTKOY       2            225221  POYRAZRES_SU  1.027990
20358   EIH:   220021  221822          BURSADG               DEMIRTAS      1            225221  POYRAZRES_SU  1.027990
20359   EIH:   220022  221822          BURSADG               DEMIRTAS      1            225221  POYRAZRES_SU  1.027990
20360   EIH:   210122  212122          TEPEOREN              YARIMCA1      1            225221  POYRAZRES_SU  1.027990
20361   EIH:   220321  220421          TUNCBILEK-A           TUNCBILEK-B   1            225221  POYRAZRES_SU  1.027991
20362   EIH:   220322  220421          TUNCBILEK-A           TUNCBILEK-B   1            225221  POYRAZRES_SU  1.027991
20363   EIH:   221921  225422          KESTEL                TURANKOY      1            225221  POYRAZRES_SU  1.027991
20364   EIH:   210122  212021          TEPEOREN              DUDULLU       2            225221  POYRAZRES_SU  1.027992
20365   EIH:   222721  222821          ESKISEHIR2            ESKISEHIR3    1            225221  POYRAZRES_SU  1.027992
20366   EIH:   210122  212021          TEPEOREN              DUDULLU       1            225221  POYRAZRES_SU  1.027992
20367   EIH:   223321  291321          KUTAHYA               KUTAHYASANAL  1            225221  POYRAZRES_SU  1.027992
20368   EIH:   222821  227921          ESKISEHIR3            ESKISEHIROSB  1            225221  POYRAZRES_SU  1.027992
20369   EIH:   222822  227922          ESKISEHIR3            ESKISEHIROSB  1            225221  POYRAZRES_SU  1.027992
20370   EIH:   211622  214322          ICMELER               DILISKELESIG  1            225221  POYRAZRES_SU  1.027993
20371   EIH:   222721  227921          ESKISEHIR2            ESKISEHIROSB  1            225221  POYRAZRES_SU  1.027993
20372   EIH:   210110  214710          TEPEOREN              YENIDGKC      1            225221  POYRAZRES_SU  1.027994
20373   EIH:   214321  214821          DILISKELESIG          MAKINAOSB     1            225221  POYRAZRES_SU  1.027994
20374   EIH:   211521  214321          COLAKOGLU             DILISKELESIG  1            225221  POYRAZRES_SU  1.027994
20375   EIH:   211822  216721          GEBZEOSB              GEBZEKIMYA    1            225221  POYRAZRES_SU  1.027995
20376   EIH:   214822  216722          MAKINAOSB             GEBZEKIMYA    1            225221  POYRAZRES_SU  1.027996
20377   EIH:   210111  217711          TEPEOREN              ATASEHIR      1            225221  POYRAZRES_SU  1.028006
20378   EIH:   210010  210110          UMRANIYE              TEPEOREN      1            225221  POYRAZRES_SU  1.028007
20379   EIH:   120311  214510          ALIBEYKOY             BEYKOZ        1            225221  POYRAZRES_SU  1.028009
20380  BANK:   220010  220021             BURSADG A             BURSADG A  1            225221  POYRAZRES_SU  1.028009
20381   EIH:   210111  214811          TEPEOREN              MAKINAOSB     1            225221  POYRAZRES_SU  1.028010
20382   EIH:   210010  217710          UMRANIYE              ATASEHIR      1            225221  POYRAZRES_SU  1.028011
20383   EIH:   214510  216910          BEYKOZ                KAVACIK       1            225221  POYRAZRES_SU  1.028012
20384   EIH:   220024  220821          BURSADG               ORHANGAZI     1            225221  POYRAZRES_SU  1.028013
20385   EIH:   211211  214711          KARTAL                YENIDGKC      1            225221  POYRAZRES_SU  1.028014
20386   EIH:   213621  213721          KARAMURSEL            YALOVA        1            225221  POYRAZRES_SU  1.028016
20387   EIH:   220210  220510          GURAGAC               SEYITOMER     1            228221  RBKARESI      1.028018
20388   EIH:   215821  220621          ASILDEMIRCLK          KARSAK        1            225221  POYRAZRES_SU  1.028018
20389   EIH:   220024  220621          BURSADG               KARSAK        1            225221  POYRAZRES_SU  1.028022
20390   EIH:   210910  215211          KBAKKALKOY            MALTEPEIST    1            216721  GEBZEKIMYA    1.028022
20391   EIH:   210910  215211          KBAKKALKOY            MALTEPEIST    1            216722  GEBZEKIMYA    1.028022
20392   EIH:   213721  220721          YALOVA                GEMLIK        1            225221  POYRAZRES_SU  1.028024
20393   EIH:   120310  216911          ALIBEYKOY             KAVACIK       1            225221  POYRAZRES_SU  1.028024
20394   EIH:   210110  214211          TEPEOREN              KOCAELI       1            225221  POYRAZRES_SU  1.028024
20395   EIH:   222121  227221          INEGOL                ULUDAG        1            228221  RBKARESI      1.028025
20396   EIH:   214421  220821          AKSAYALOVA            ORHANGAZI     1            225221  POYRAZRES_SU  1.028034
20397   EIH:   221921  292021          KESTEL                KESTELSANAL   1            228221  RBKARESI      1.028037
20398   OTR:   214310  214322    DILISKELESIG OTR-1    DILISKELESIG OTR-1  1            216722  GEBZEKIMYA    1.028041
20399   OTR:   214310  214322    DILISKELESIG OTR-1    DILISKELESIG OTR-1  1            216721  GEBZEKIMYA    1.028041
20400   EIH:   210110  214211          TEPEOREN              KOCAELI       1            210222  PASAKOY       1.028047
20401   OTR:   214311  214322    DILISKELESIG OTR-2    DILISKELESIG OTR-2  1            216721  GEBZEKIMYA    1.028049
20402   OTR:   214311  214322    DILISKELESIG OTR-2    DILISKELESIG OTR-2  1            216722  GEBZEKIMYA    1.028049
20403  BANK:   220111  220121         BURSASANAYI A         BURSASANAYI A  2            228722  ORHANELI      1.028072
20404  BANK:   220111  220121         BURSASANAYI A         BURSASANAYI A  2            228721  ORHANELI      1.028072
20405  BANK:   210010  210021           UMRANIYE B-           UMRANIYE B-  2            210222  PASAKOY       1.028077
20406   EIH:   120310  216911          ALIBEYKOY             KAVACIK       1            210222  PASAKOY       1.028077
20407   EIH:   214210  214810          KOCAELI               MAKINAOSB     1            225221  POYRAZRES_SU  1.028079
20408   EIH:   220011  220110          BURSADG               BURSASANAYI   1            228722  ORHANELI      1.028082
20409   EIH:   220011  220110          BURSADG               BURSASANAYI   1            228721  ORHANELI      1.028082
20410   EIH:   120911  210210          ZEKERIYAKOY           PASAKOY       1            225221  POYRAZRES_SU  1.028083
20411  BANK:   220111  220122         BURSASANAYI B         BURSASANAYI B  1            224321  BANDIRMARES   1.028103
20412  BANK:   210210  210221             PASAKOY A             PASAKOY A  1            210222  PASAKOY       1.028106
20413   EIH:   228621  291821          OSMANGAZI             BSANAYISANAL  1            225221  POYRAZRES_SU  1.028117
20414   EIH:   220121  291821          BURSASANAYI           BSANAYISANAL  1            225221  POYRAZRES_SU  1.028125
20415  BANK:   220111  220121         BURSASANAYI A         BURSASANAYI A  2            221421  ORHANELITES   1.028130
20416   EIH:   220221  220421          GURAGAC               TUNCBILEK-B   1            223821  EMET          1.028138
20417   OTR:   214811  214822     MAKINAOSB B-OTR-3     MAKINAOSB B-OTR-3  1            211522  COLAKOGLU     1.028141
20418   EIH:   220011  220110          BURSADG               BURSASANAYI   1            221421  ORHANELITES   1.028141
20419   EIH:   220510  520011          SEYITOMER             AFYON2        1            225221  POYRAZRES_SU  1.028179
20420   EIH:   214210  214810          KOCAELI               MAKINAOSB     1            216721  GEBZEKIMYA    1.028181
20421   EIH:   214210  214810          KOCAELI               MAKINAOSB     1            216722  GEBZEKIMYA    1.028181
20422   EIH:   210111  210311          TEPEOREN              ADAPAZARI     1            217221  SIDDIK        1.028183
20423   EIH:   211022  211222          BBAKKALKOY            KARTAL        1            211022  BBAKKALKOY    1.028190
20424   EIH:   210110  214211          TEPEOREN              KOCAELI       1            216721  GEBZEKIMYA    1.028196
20425   EIH:   210110  214211          TEPEOREN              KOCAELI       1            216722  GEBZEKIMYA    1.028196
20426   EIH:   214310  290310          DILISKELESIG          DCELIKSANAL   1            216722  GEBZEKIMYA    1.028206
20427   EIH:   214310  290310          DILISKELESIG          DCELIKSANAL   1            216721  GEBZEKIMYA    1.028206
20428   EIH:   211222  211621          KARTAL                ICMELER       1            211222  KARTAL        1.028209
20429  BANK:   210210  210221             PASAKOY A             PASAKOY A  1            216722  GEBZEKIMYA    1.028216
20430  BANK:   210210  210221             PASAKOY A             PASAKOY A  1            216721  GEBZEKIMYA    1.028216
20431   EIH:   211211  214711          KARTAL                YENIDGKC      1            216721  GEBZEKIMYA    1.028231
20432   EIH:   211211  214711          KARTAL                YENIDGKC      1            216722  GEBZEKIMYA    1.028231
20433   EIH:   210021  217621          UMRANIYE              DUDULLUMETRO  1            210222  PASAKOY       1.028242
20434   EIH:   211421  211521          KROMANCELIK           COLAKOGLU     1            216722  GEBZEKIMYA    1.028251
20435   EIH:   211421  211521          KROMANCELIK           COLAKOGLU     1            216721  GEBZEKIMYA    1.028251
20436   EIH:   221521  311121          MKEMALPASA            GOBEL         1            228721  ORHANELI      1.028296
20437   EIH:   221521  311121          MKEMALPASA            GOBEL         1            228722  ORHANELI      1.028296
20438   EIH:   211221  211622          KARTAL                ICMELER       1            210222  PASAKOY       1.028300
20439   EIH:   210010  210110          UMRANIYE              TEPEOREN      1            210222  PASAKOY       1.028301
20440   EIH:   220210  220510          GURAGAC               SEYITOMER     1            225221  POYRAZRES_SU  1.028305
20441   EIH:   211022  211122          BBAKKALKOY            SOGANLIK      1            211022  BBAKKALKOY    1.028309
20442   EIH:   210111  214811          TEPEOREN              MAKINAOSB     1            210222  PASAKOY       1.028316
20443   EIH:   210111  217711          TEPEOREN              ATASEHIR      1            210222  PASAKOY       1.028317
20444   EIH:   224021  227621          KARACABEY             HARMANLIKRES  1            225221  POYRAZRES_SU  1.028344
20445   EIH:   227121  228721          DEVECIKONAGI          ORHANELI      1            228722  ORHANELI      1.028349
20446   EIH:   227121  228721          DEVECIKONAGI          ORHANELI      1            228721  ORHANELI      1.028349
20447  BANK:   210010  210021           UMRANIYE B-           UMRANIYE B-  2            216721  GEBZEKIMYA    1.028354
20448  BANK:   210010  210021           UMRANIYE B-           UMRANIYE B-  2            216722  GEBZEKIMYA    1.028354
20449   EIH:   221521  311121          MKEMALPASA            GOBEL         1            221421  ORHANELITES   1.028355
20450   EIH:   220024  220621          BURSADG               KARSAK        1            216321  CAKILRES      1.028356
20451   EIH:   210211  231111          PASAKOY               OSMANCA       1            217221  SIDDIK        1.028359
20452   EIH:   211421  211521          KROMANCELIK           COLAKOGLU     1            210222  PASAKOY       1.028363
20453   EIH:   214510  216910          BEYKOZ                KAVACIK       1            210222  PASAKOY       1.028376
20454   EIH:   220111  220210          BURSASANAYI           GURAGAC       1            210222  PASAKOY       1.028378
20455   EIH:   210110  214710          TEPEOREN              YENIDGKC      1            210222  PASAKOY       1.028395
20456   EIH:   210122  212122          TEPEOREN              YARIMCA1      1            210222  PASAKOY       1.028405
20457   EIH:   210021  217621          UMRANIYE              DUDULLUMETRO  1            216721  GEBZEKIMYA    1.028408
20458   EIH:   210021  217621          UMRANIYE              DUDULLUMETRO  1            216722  GEBZEKIMYA    1.028408
20459   EIH:   227121  228721          DEVECIKONAGI          ORHANELI      1            221421  ORHANELITES   1.028408
20460   EIH:   214821  216721          MAKINAOSB             GEBZEKIMYA    1            210222  PASAKOY       1.028410
20461   EIH:   214711  214810          YENIDGKC              MAKINAOSB     1            217221  SIDDIK        1.028453
20462   EIH:   220024  220621          BURSADG               KARSAK        1            226621  KUREKDAGIRES  1.028455
20463   EIH:   220024  220621          BURSADG               KARSAK        1            226821  YARESRES      1.028463
20464   EIH:   220010  314911          BURSADG               BANDIRMA1DG   1            211022  BBAKKALKOY    1.028478
20465   EIH:   210221  212021          PASAKOY               DUDULLU       1            210222  PASAKOY       1.028479
20466   EIH:   120311  214510          ALIBEYKOY             BEYKOZ        1            210222  PASAKOY       1.028483
20467   EIH:   224021  227621          KARACABEY             HARMANLIKRES  1            227621  HARMANLIKRES  1.028486
20468   EIH:   120310  216911          ALIBEYKOY             KAVACIK       1            216722  GEBZEKIMYA    1.028498
20469   EIH:   120310  216911          ALIBEYKOY             KAVACIK       1            216721  GEBZEKIMYA    1.028498
20470   EIH:   214310  290310          DILISKELESIG          DCELIKSANAL   1            210222  PASAKOY       1.028501
20471   EIH:   220110  310010          BURSASANAYI           KOYLUKOY      1            224321  BANDIRMARES   1.028509
20472   EIH:   210010  210911          UMRANIYE              KBAKKALKOY    1            216721  GEBZEKIMYA    1.028510
20473   EIH:   210010  210911          UMRANIYE              KBAKKALKOY    1            216722  GEBZEKIMYA    1.028510
20474   OTR:   214310  214322    DILISKELESIG OTR-1    DILISKELESIG OTR-1  1            210222  PASAKOY       1.028513
20475   OTR:   214311  214322    DILISKELESIG OTR-2    DILISKELESIG OTR-2  1            210222  PASAKOY       1.028516
20476  BANK:   210010  210022           UMRANIYE A-           UMRANIYE A-  2            210222  PASAKOY       1.028516
20477   EIH:   219321  224221          HASANAGA              ULUABATHES    1            224321  BANDIRMARES   1.028519
20478   EIH:   221521  225221          MKEMALPASA            POYRAZRES_SU  1            228722  ORHANELI      1.028532
20479   EIH:   221521  225221          MKEMALPASA            POYRAZRES_SU  1            228721  ORHANELI      1.028532
20480   OTR:   214811  214822     MAKINAOSB B-OTR-3     MAKINAOSB B-OTR-3  1            214322  DILISKELESIG  1.028532
20481   EIH:   215821  220621          ASILDEMIRCLK          KARSAK        1            216321  CAKILRES      1.028542
20482   OTR:   211210  211221        KARTAL C-OTR-6        KARTAL C-OTR-6  1            216722  GEBZEKIMYA    1.028549
20483   OTR:   211210  211221        KARTAL C-OTR-6        KARTAL C-OTR-6  1            216721  GEBZEKIMYA    1.028549
20484   EIH:   221721  229421          AKCALAR               GUNEY-1RES    1            228721  ORHANELI      1.028550
20485   EIH:   221721  229421          AKCALAR               GUNEY-1RES    1            228722  ORHANELI      1.028550
20486   EIH:   220111  220210          BURSASANAYI           GURAGAC       1            224321  BANDIRMARES   1.028554
20487   EIH:   210010  210911          UMRANIYE              KBAKKALKOY    1            210222  PASAKOY       1.028561
20488   EIH:   120911  210210          ZEKERIYAKOY           PASAKOY       1            210222  PASAKOY       1.028572
20489   EIH:   220122  221221          BURSASANAYI           BOSEN         1            224321  BANDIRMARES   1.028578
20490   EIH:   220010  314911          BURSADG               BANDIRMA1DG   1            224321  BANDIRMARES   1.028581
20491   EIH:   220022  220821          BURSADG               ORHANGAZI     1            216321  CAKILRES      1.028584
20492   OTR:   227211  227221        ULUDAG B-OTR-4        ULUDAG B-OTR-4  2            228722  ORHANELI      1.028586
20493   OTR:   227211  227221        ULUDAG B-OTR-4        ULUDAG B-OTR-4  2            228721  ORHANELI      1.028586
20494   EIH:   221521  225221          MKEMALPASA            POYRAZRES_SU  1            221421  ORHANELITES   1.028591
20495   EIH:   210122  211822          TEPEOREN              GEBZEOSB      1            214821  MAKINAOSB     1.028591
20496   OTR:   227211  227221        ULUDAG A-OTR-1        ULUDAG A-OTR-1  1            228722  ORHANELI      1.028594
20497   OTR:   227211  227221        ULUDAG A-OTR-1        ULUDAG A-OTR-1  1            228721  ORHANELI      1.028594
20498   EIH:   210010  217710          UMRANIYE              ATASEHIR      1            210222  PASAKOY       1.028596
20499   EIH:   211522  214322          COLAKOGLU             DILISKELESIG  1            210222  PASAKOY       1.028598
20500   EIH:   221721  229421          AKCALAR               GUNEY-1RES    1            221421  ORHANELITES   1.028608
20501   EIH:   210122  212122          TEPEOREN              YARIMCA1      1            216721  GEBZEKIMYA    1.028613
20502   EIH:   210122  212122          TEPEOREN              YARIMCA1      1            216722  GEBZEKIMYA    1.028613
20503   EIH:   220122  228622          BURSASANAYI           OSMANGAZI     1            228721  ORHANELI      1.028625
20504   EIH:   220122  228622          BURSASANAYI           OSMANGAZI     1            228722  ORHANELI      1.028625
20505   OTR:   211210  211221        KARTAL C-OTR-6        KARTAL C-OTR-6  1            210222  PASAKOY       1.028625
20506   EIH:   210121  211921          TEPEOREN              KURTKOY       1            210222  PASAKOY       1.028631
20507  BANK:   220111  220121         BURSASANAYI A         BURSASANAYI A  2            221521  MKEMALPASA    1.028638
20508   EIH:   215821  220621          ASILDEMIRCLK          KARSAK        1            226621  KUREKDAGIRES  1.028641
20509   EIH:   210111  210311          TEPEOREN              ADAPAZARI     1            214821  MAKINAOSB     1.028642
20510   OTR:   227211  227221        ULUDAG B-OTR-4        ULUDAG B-OTR-4  2            221421  ORHANELITES   1.028645
20511   EIH:   215821  220621          ASILDEMIRCLK          KARSAK        1            226821  YARESRES      1.028649
20512   OTR:   227211  227221        ULUDAG A-OTR-1        ULUDAG A-OTR-1  1            221421  ORHANELITES   1.028652
20513   EIH:   214321  214821          DILISKELESIG          MAKINAOSB     1            210222  PASAKOY       1.028667
20514   EIH:   220022  220721          BURSADG               GEMLIK        1            210222  PASAKOY       1.028678
20515   EIH:   220111  220210          BURSASANAYI           GURAGAC       1            216722  GEBZEKIMYA    1.028679
20516   EIH:   220111  220210          BURSASANAYI           GURAGAC       1            216721  GEBZEKIMYA    1.028679
20517   EIH:   220022  220821          BURSADG               ORHANGAZI     1            226621  KUREKDAGIRES  1.028683
20518   EIH:   220122  228622          BURSASANAYI           OSMANGAZI     1            221421  ORHANELITES   1.028683
20519   EIH:   210922  216622          KBAKKALKOY            KADIKOY       1            210222  PASAKOY       1.028687
20520   EIH:   220022  220821          BURSADG               ORHANGAZI     1            226821  YARESRES      1.028691
20521   EIH:   220110  310010          BURSASANAYI           KOYLUKOY      1            227621  HARMANLIKRES  1.028695
20522   EIH:   211521  214321          COLAKOGLU             DILISKELESIG  1            210222  PASAKOY       1.028696
20523   EIH:   225221  228722          POYRAZRES_SU          ORHANELI      1            221521  MKEMALPASA    1.028697
20524   EIH:   220110  310010          BURSASANAYI           KOYLUKOY      1            210222  PASAKOY       1.028703
20525   EIH:   222121  227221          INEGOL                ULUDAG        1            228722  ORHANELI      1.028707
20526   EIH:   222121  227221          INEGOL                ULUDAG        1            228721  ORHANELI      1.028707
20527   EIH:   214822  217221          MAKINAOSB             SIDDIK        1            210222  PASAKOY       1.028708
20528   OTR:   211211  211221        KARTAL B-OTR-4        KARTAL B-OTR-4  1            210222  PASAKOY       1.028716
20529   OTR:   210910  210922    KBAKKALKOY B-OTR-4    KBAKKALKOY B-OTR-4  1            210222  PASAKOY       1.028716
20530   OTR:   210911  210921    KBAKKALKOY A-OTR-2    KBAKKALKOY A-OTR-2  1            210222  PASAKOY       1.028717
20531   EIH:   210022  210721          UMRANIYE              SELIMIYE      1            210222  PASAKOY       1.028733
20532   EIH:   220010  314911          BURSADG               BANDIRMA1DG   1            227621  HARMANLIKRES  1.028734
20533   EIH:   220210  329711          GURAGAC               KOLINTES      1            228721  ORHANELI      1.028739
20534   EIH:   220210  329711          GURAGAC               KOLINTES      1            228722  ORHANELI      1.028739
20535  BANK:   220111  220121         BURSASANAYI A         BURSASANAYI A  2            224321  BANDIRMARES   1.028750
20536   EIH:   210821  210922          GOZTEPE               KBAKKALKOY    1            210222  PASAKOY       1.028758
20537   EIH:   210022  210922          UMRANIYE              KBAKKALKOY    1            210222  PASAKOY       1.028760
20538   EIH:   220510  520011          SEYITOMER             AFYON2        1            210222  PASAKOY       1.028765
20539   EIH:   222121  227221          INEGOL                ULUDAG        1            221421  ORHANELITES   1.028766
20540   EIH:   210010  210110          UMRANIYE              TEPEOREN      1            216722  GEBZEKIMYA    1.028773
20541   EIH:   210010  210110          UMRANIYE              TEPEOREN      1            216721  GEBZEKIMYA    1.028773
20542   EIH:   220011  220110          BURSADG               BURSASANAYI   1            224321  BANDIRMARES   1.028779
20543   EIH:   214510  216910          BEYKOZ                KAVACIK       1            216722  GEBZEKIMYA    1.028784
20544   EIH:   214510  216910          BEYKOZ                KAVACIK       1            216721  GEBZEKIMYA    1.028784
20545   EIH:   220511  222811          SEYITOMER             ESKISEHIR3    1            228722  ORHANELI      1.028787
20546   EIH:   220511  222811          SEYITOMER             ESKISEHIR3    1            228721  ORHANELI      1.028787
20547   EIH:   210111  217711          TEPEOREN              ATASEHIR      1            216722  GEBZEKIMYA    1.028794
20548   EIH:   210111  217711          TEPEOREN              ATASEHIR      1            216721  GEBZEKIMYA    1.028794
20549   EIH:   120911  210210          ZEKERIYAKOY           PASAKOY       1            216722  GEBZEKIMYA    1.028797
20550   EIH:   120911  210210          ZEKERIYAKOY           PASAKOY       1            216721  GEBZEKIMYA    1.028797
20551   EIH:   220210  329711          GURAGAC               KOLINTES      1            221421  ORHANELITES   1.028798
20552   EIH:   220210  220510          GURAGAC               SEYITOMER     1            210222  PASAKOY       1.028802
20553   EIH:   224022  311121          KARACABEY             GOBEL         1            228722  ORHANELI      1.028814
20554   EIH:   224022  311121          KARACABEY             GOBEL         1            228721  ORHANELI      1.028814
20555  BANK:   220111  220122         BURSASANAYI B         BURSASANAYI B  1            210222  PASAKOY       1.028814
20556   EIH:   210211  231111          PASAKOY               OSMANCA       1            214821  MAKINAOSB     1.028824
20557  BANK:   220010  220021             BURSADG A             BURSADG A  1            210222  PASAKOY       1.028831
20558   OTR:   211211  211221        KARTAL B-OTR-4        KARTAL B-OTR-4  1            216722  GEBZEKIMYA    1.028834
20559   OTR:   211211  211221        KARTAL B-OTR-4        KARTAL B-OTR-4  1            216721  GEBZEKIMYA    1.028834
20560   EIH:   221321  228722          BESEVLER              ORHANELI      1            224321  BANDIRMARES   1.028842
20561   EIH:   220321  222321          TUNCBILEK-A           BILORSA       1            210222  PASAKOY       1.028844
20562   EIH:   220511  222811          SEYITOMER             ESKISEHIR3    1            221421  ORHANELITES   1.028846
20563   EIH:   221621  221721          GORUKLE               AKCALAR       1            228722  ORHANELI      1.028846
20564   EIH:   221621  221721          GORUKLE               AKCALAR       1            228721  ORHANELI      1.028846
20565   OTR:   211210  211222        KARTAL A-OTR-2        KARTAL A-OTR-2  1            216722  GEBZEKIMYA    1.028849
20566   OTR:   211210  211222        KARTAL A-OTR-2        KARTAL A-OTR-2  1            216721  GEBZEKIMYA    1.028849
20567   EIH:   210121  211821          TEPEOREN              GEBZEOSB      2            210222  PASAKOY       1.028853
20568   EIH:   214421  220821          AKSAYALOVA            ORHANGAZI     1            210222  PASAKOY       1.028856
20569   EIH:   210121  211821          TEPEOREN              GEBZEOSB      1            210222  PASAKOY       1.028859
20570  BANK:   220111  220121         BURSASANAYI A         BURSASANAYI A  2            210222  PASAKOY       1.028863
20571   EIH:   213721  220721          YALOVA                GEMLIK        1            210222  PASAKOY       1.028872
20572   EIH:   224022  311121          KARACABEY             GOBEL         1            221421  ORHANELITES   1.028873
20573   EIH:   220122  221221          BURSASANAYI           BOSEN         1            221521  MKEMALPASA    1.028873
20574   EIH:   213621  213721          KARAMURSEL            YALOVA        1            210222  PASAKOY       1.028876
20575   EIH:   220122  228622          BURSASANAYI           OSMANGAZI     1            210222  PASAKOY       1.028876
20576   EIH:   228621  291821          OSMANGAZI             BSANAYISANAL  1            210222  PASAKOY       1.028876
20577   EIH:   220121  291821          BURSASANAYI           BSANAYISANAL  1            210222  PASAKOY       1.028878
20578   EIH:   210122  212021          TEPEOREN              DUDULLU       2            210222  PASAKOY       1.028879
20579   EIH:   210122  212021          TEPEOREN              DUDULLU       1            210222  PASAKOY       1.028879
20580   EIH:   220122  228622          BURSASANAYI           OSMANGAZI     1            224321  BANDIRMARES   1.028884
20581   EIH:   220023  220922          BURSADG               OTOSANSIT     1            210222  PASAKOY       1.028884
20582  BANK:   222810  222822          ESKISEHIR3 A          ESKISEHIR3 A  2            210222  PASAKOY       1.028885
20583   EIH:   220023  228221          BURSADG               RBKARESI      1            210222  PASAKOY       1.028885
20584   EIH:   221721  229421          AKCALAR               GUNEY-1RES    1            210222  PASAKOY       1.028886
20585   EIH:   216121  225521          DINCERCIM             MERYEMRES     1            210222  PASAKOY       1.028886
20586   EIH:   222121  228721          INEGOL                ORHANELI      1            210222  PASAKOY       1.028888
20587   EIH:   215521  222121          ULURES                INEGOL        1            210222  PASAKOY       1.028889
20588   EIH:   220022  220821          BURSADG               ORHANGAZI     1            210222  PASAKOY       1.028890
20589   EIH:   221321  228722          BESEVLER              ORHANELI      1            210222  PASAKOY       1.028890
20590   EIH:   220210  329711          GURAGAC               KOLINTES      1            221521  MKEMALPASA    1.028890
20591   EIH:   222421  222521          SOGUT                 BOZUYUK       1            210222  PASAKOY       1.028890
20592   EIH:   220121  228721          BURSASANAYI           ORHANELI      1            224321  BANDIRMARES   1.028890
20593   EIH:   220921  228221          OTOSANSIT             RBKARESI      1            210222  PASAKOY       1.028892
20594   OTR:   220011  220024       BURSADG B-OTR-3       BURSADG B-OTR-3  1            210222  PASAKOY       1.028892
20595   OTR:   220111  220121   BURSASANAYI C-OTR-5   BURSASANAYI C-OTR-5  1            210222  PASAKOY       1.028893
20596   EIH:   120311  214510          ALIBEYKOY             BEYKOZ        1            216722  GEBZEKIMYA    1.028893
20597   EIH:   120311  214510          ALIBEYKOY             BEYKOZ        1            216721  GEBZEKIMYA    1.028893
20598   EIH:   222421  225521          SOGUT                 MERYEMRES     1            210222  PASAKOY       1.028893
20599   EIH:   211221  211921          KARTAL                KURTKOY       2            210222  PASAKOY       1.028893
20600   EIH:   211221  211921          KARTAL                KURTKOY       1            210222  PASAKOY       1.028893
20601   EIH:   221621  221721          GORUKLE               AKCALAR       1            210222  PASAKOY       1.028893
20602   EIH:   224022  311121          KARACABEY             GOBEL         1            210222  PASAKOY       1.028894
20603   EIH:   213721  214421          YALOVA                AKSAYALOVA    1            210222  PASAKOY       1.028895
20604   EIH:   220121  228721          BURSASANAYI           ORHANELI      1            210222  PASAKOY       1.028895
20605   EIH:   221521  311121          MKEMALPASA            GOBEL         1            210222  PASAKOY       1.028896
20606   EIH:   227621  229421          HARMANLIKRES          GUNEY-1RES    1            210222  PASAKOY       1.028897
20607  BANK:   220210  220221             GURAGAC A             GURAGAC A  1            210222  PASAKOY       1.028897
20608   EIH:   222821  224121          ESKISEHIR3            ESKISEHIRCIM  1            210222  PASAKOY       1.028898
20609   EIH:   227121  228721          DEVECIKONAGI          ORHANELI      1            210222  PASAKOY       1.028898
20610   OTR:   222811  222821    ESKISEHIR3 B-OTR-3    ESKISEHIR3 B-OTR-3  2            210222  PASAKOY       1.028898
20611   EIH:   220024  220621          BURSADG               KARSAK        1            210222  PASAKOY       1.028898
20612   EIH:   220521  227521          SEYITOMER             KUMAS         1            210222  PASAKOY       1.028898
20613   EIH:   220121  221821          BURSASANAYI           DEMIRTAS      1            210222  PASAKOY       1.028899
20614   EIH:   215821  220621          ASILDEMIRCLK          KARSAK        1            210222  PASAKOY       1.028900
20615   OTR:   222811  222821    ESKISEHIR3 B-OTR-4    ESKISEHIR3 B-OTR-4  1            210222  PASAKOY       1.028901
20616   EIH:   224121  225121          ESKISEHIRCIM          BOZUYUKOSB    1            210222  PASAKOY       1.028902
20617   OTR:   220510  220521       SEYITOMER OTR-1       SEYITOMER OTR-1  1            210222  PASAKOY       1.028902
20618   EIH:   220521  225321          SEYITOMER             BOZUYUKRES    1            210222  PASAKOY       1.028902
20619   EIH:   221521  225221          MKEMALPASA            POYRAZRES_SU  1            210222  PASAKOY       1.028903
20620   EIH:   219321  224221          HASANAGA              ULUABATHES    1            210222  PASAKOY       1.028903
20621   EIH:   220024  220821          BURSADG               ORHANGAZI     1            210222  PASAKOY       1.028904
20622   EIH:   216121  222221          DINCERCIM             PASALAR       1            210222  PASAKOY       1.028904
20623   EIH:   224021  227621          KARACABEY             HARMANLIKRES  1            210222  PASAKOY       1.028904
20624   EIH:   227121  311121          DEVECIKONAGI          GOBEL         1            210222  PASAKOY       1.028904
20625   EIH:   221621  221721          GORUKLE               AKCALAR       1            221421  ORHANELITES   1.028905
20626   EIH:   222721  222821          ESKISEHIR2            ESKISEHIR3    1            210222  PASAKOY       1.028905
20627   EIH:   222521  225621          BOZUYUK               KARTALRES     1            210222  PASAKOY       1.028906
20628   EIH:   222822  227922          ESKISEHIR3            ESKISEHIROSB  1            210222  PASAKOY       1.028906
20629   EIH:   222721  290821          ESKISEHIR2            KUMBETSANAL   1            210222  PASAKOY       1.028906
20630   EIH:   221121  228621          YILDIRIM              OSMANGAZI     1            210222  PASAKOY       1.028906
20631   EIH:   222821  227921          ESKISEHIR3            ESKISEHIROSB  1            210222  PASAKOY       1.028906
20632   EIH:   223621  227522          KIRKA                 KUMAS         1            210222  PASAKOY       1.028906
20633   EIH:   225221  228722          POYRAZRES_SU          ORHANELI      1            210222  PASAKOY       1.028906
20634   EIH:   221921  292021          KESTEL                KESTELSANAL   1            210222  PASAKOY       1.028906
20635   EIH:   220121  221322          BURSASANAYI           BESEVLER      1            210222  PASAKOY       1.028906
20636   EIH:   223321  291321          KUTAHYA               KUTAHYASANAL  1            210222  PASAKOY       1.028906
20637   EIH:   222822  225621          ESKISEHIR3            KARTALRES     1            210222  PASAKOY       1.028906
20638   EIH:   220221  290821          GURAGAC               KUMBETSANAL   1            210222  PASAKOY       1.028907
20639   EIH:   221121  228622          YILDIRIM              OSMANGAZI     1            210222  PASAKOY       1.028908
20640   EIH:   220321  222822          TUNCBILEK-A           ESKISEHIR3    1            210222  PASAKOY       1.028908
20641  BANK:   210110  210121            TEPEOREN A            TEPEOREN A  2            214821  MAKINAOSB     1.028909
20642   EIH:   222921  223621          CIFTELER              KIRKA         1            210222  PASAKOY       1.028909
20643   EIH:   222721  227921          ESKISEHIR2            ESKISEHIROSB  1            210222  PASAKOY       1.028910
20644   EIH:   220021  221822          BURSADG               DEMIRTAS      1            210222  PASAKOY       1.028910
20645   EIH:   220022  221822          BURSADG               DEMIRTAS      1            210222  PASAKOY       1.028910
20646   EIH:   220221  220421          GURAGAC               TUNCBILEK-B   1            210222  PASAKOY       1.028910
20647   EIH:   221221  221821          BOSEN                 DEMIRTAS      1            210222  PASAKOY       1.028911
20648   EIH:   220321  220421          TUNCBILEK-A           TUNCBILEK-B   1            210222  PASAKOY       1.028911
20649   EIH:   221421  228721          ORHANELITES           ORHANELI      1            210222  PASAKOY       1.028911
20650   EIH:   220322  220421          TUNCBILEK-A           TUNCBILEK-B   1            210222  PASAKOY       1.028911
20651   EIH:   221421  228722          ORHANELITES           ORHANELI      1            210222  PASAKOY       1.028911
20652   EIH:   215521  222121          ULURES                INEGOL        1            228722  ORHANELI      1.028911
20653   EIH:   215521  222121          ULURES                INEGOL        1            228721  ORHANELI      1.028911
20654  BANK:   210010  210022           UMRANIYE A-           UMRANIYE A-  2            216721  GEBZEKIMYA    1.028912
20655  BANK:   210010  210022           UMRANIYE A-           UMRANIYE A-  2            216722  GEBZEKIMYA    1.028912
20656   EIH:   220122  221221          BURSASANAYI           BOSEN         1            210222  PASAKOY       1.028915
20657   EIH:   221921  225422          KESTEL                TURANKOY      1            210222  PASAKOY       1.028915
20658   EIH:   215521  228722          ULURES                ORHANELI      1            210222  PASAKOY       1.028915
20659   EIH:   210221  212021          PASAKOY               DUDULLU       1            216721  GEBZEKIMYA    1.028915
20660   EIH:   210221  212021          PASAKOY               DUDULLU       1            216722  GEBZEKIMYA    1.028915
20661   EIH:   227221  292021          ULUDAG                KESTELSANAL   1            210222  PASAKOY       1.028916
20662   EIH:   220111  220210          BURSASANAYI           GURAGAC       1            227621  HARMANLIKRES  1.028917
20663   EIH:   220511  222811          SEYITOMER             ESKISEHIR3    1            224321  BANDIRMARES   1.028918
20664   EIH:   222221  222321          PASALAR               BILORSA       1            210222  PASAKOY       1.028918
20665   EIH:   225421  227221          TURANKOY              ULUDAG        1            210222  PASAKOY       1.028918
20666   EIH:   220210  329711          GURAGAC               KOLINTES      1            224321  BANDIRMARES   1.028929
20667   EIH:   211622  214322          ICMELER               DILISKELESIG  1            210222  PASAKOY       1.028937
20668   EIH:   211222  211621          KARTAL                ICMELER       1            217221  SIDDIK        1.028947
20669   OTR:   220111  220121   BURSASANAYI C-OTR-5   BURSASANAYI C-OTR-5  1            224321  BANDIRMARES   1.028948
20670   OTR:   227211  227221        ULUDAG B-OTR-4        ULUDAG B-OTR-4  2            224321  BANDIRMARES   1.028948
20671   OTR:   227211  227221        ULUDAG A-OTR-1        ULUDAG A-OTR-1  1            224321  BANDIRMARES   1.028949
20672   EIH:   222121  227221          INEGOL                ULUDAG        1            210222  PASAKOY       1.028952
20673   EIH:   214210  227211          KOCAELI               ULUDAG        1            210222  PASAKOY       1.028955
20674   OTR:   227211  227221        ULUDAG A-OTR-1        ULUDAG A-OTR-1  1            210222  PASAKOY       1.028959
20675   OTR:   227211  227221        ULUDAG B-OTR-4        ULUDAG B-OTR-4  2            210222  PASAKOY       1.028959
20676   EIH:   220511  222811          SEYITOMER             ESKISEHIR3    1            210222  PASAKOY       1.028960
20677   EIH:   220210  329711          GURAGAC               KOLINTES      1            210222  PASAKOY       1.028966
20678   EIH:   215521  222121          ULURES                INEGOL        1            224321  BANDIRMARES   1.028968
20679   EIH:   215521  222121          ULURES                INEGOL        1            221421  ORHANELITES   1.028970
20680   EIH:   220022  220721          BURSADG               GEMLIK        1            216721  GEBZEKIMYA    1.028974
20681   EIH:   220022  220721          BURSADG               GEMLIK        1            216722  GEBZEKIMYA    1.028974
20682  BANK:   220210  220221             GURAGAC A             GURAGAC A  1            224321  BANDIRMARES   1.028975
20683   EIH:   214210  227211          KOCAELI               ULUDAG        1            224321  BANDIRMARES   1.028977
20684   EIH:   221521  311121          MKEMALPASA            GOBEL         1            224321  BANDIRMARES   1.028981
20685   EIH:   220011  220110          BURSADG               BURSASANAYI   1            210222  PASAKOY       1.028982
20686   EIH:   227621  229421          HARMANLIKRES          GUNEY-1RES    1            228722  ORHANELI      1.028985
20687   EIH:   227621  229421          HARMANLIKRES          GUNEY-1RES    1            228721  ORHANELI      1.028985
20688   EIH:   227121  228721          DEVECIKONAGI          ORHANELI      1            224321  BANDIRMARES   1.028985
20689   EIH:   211222  211621          KARTAL                ICMELER       1            211022  BBAKKALKOY    1.028986
20690   EIH:   221221  221821          BOSEN                 DEMIRTAS      1            224321  BANDIRMARES   1.028988
20691   EIH:   220121  221821          BURSASANAYI           DEMIRTAS      1            224321  BANDIRMARES   1.028990
20692  BANK:   220111  220122         BURSASANAYI B         BURSASANAYI B  1            227621  HARMANLIKRES  1.028993
20693   EIH:   210211  231111          PASAKOY               OSMANCA       1            224321  BANDIRMARES   1.028994
20694   EIH:   224022  311121          KARACABEY             GOBEL         1            221521  MKEMALPASA    1.028995
20695  BANK:   220111  220121         BURSASANAYI A         BURSASANAYI A  2            227621  HARMANLIKRES  1.028995
20696   EIH:   220023  220922          BURSADG               OTOSANSIT     1            224321  BANDIRMARES   1.028995
20697   EIH:   210510  216911          ADA2DGKC              KAVACIK       1            224321  BANDIRMARES   1.028996
20698   EIH:   220023  228221          BURSADG               RBKARESI      1            224321  BANDIRMARES   1.028997
20699  BANK:   210111  210122            TEPEOREN B            TEPEOREN B  1            214821  MAKINAOSB     1.028998
20700   EIH:   221521  225221          MKEMALPASA            POYRAZRES_SU  1            224321  BANDIRMARES   1.029001
20701   EIH:   214711  214810          YENIDGKC              MAKINAOSB     1            224321  BANDIRMARES   1.029003
20702   EIH:   220921  228221          OTOSANSIT             RBKARESI      1            224321  BANDIRMARES   1.029008
20703   EIH:   221121  228621          YILDIRIM              OSMANGAZI     1            224321  BANDIRMARES   1.029010
20704   EIH:   220321  222321          TUNCBILEK-A           BILORSA       1            224321  BANDIRMARES   1.029012
20705   EIH:   210222  211022          PASAKOY               BBAKKALKOY    2            210222  PASAKOY       1.029013
20706   EIH:   210222  211022          PASAKOY               BBAKKALKOY    1            210222  PASAKOY       1.029013
20707   EIH:   210111  214310          TEPEOREN              DILISKELESIG  1            224321  BANDIRMARES   1.029014
20708   EIH:   220221  220421          GURAGAC               TUNCBILEK-B   1            224321  BANDIRMARES   1.029016
20709   EIH:   210111  210311          TEPEOREN              ADAPAZARI     1            224321  BANDIRMARES   1.029016
20710   EIH:   210121  211921          TEPEOREN              KURTKOY       1            216722  GEBZEKIMYA    1.029021
20711   EIH:   210121  211921          TEPEOREN              KURTKOY       1            216721  GEBZEKIMYA    1.029021
20712   EIH:   221721  229421          AKCALAR               GUNEY-1RES    1            221521  MKEMALPASA    1.029022
20713   EIH:   221121  228622          YILDIRIM              OSMANGAZI     1            224321  BANDIRMARES   1.029022
20714   EIH:   222421  222521          SOGUT                 BOZUYUK       1            224321  BANDIRMARES   1.029024
20715   EIH:   227121  311121          DEVECIKONAGI          GOBEL         1            224321  BANDIRMARES   1.029024
20716   EIH:   216121  225521          DINCERCIM             MERYEMRES     1            224321  BANDIRMARES   1.029027
20717   EIH:   225221  228722          POYRAZRES_SU          ORHANELI      1            224321  BANDIRMARES   1.029027
20718  BANK:   210110  210121            TEPEOREN A            TEPEOREN A  2            224321  BANDIRMARES   1.029027
20719  BANK:   210210  210221             PASAKOY A             PASAKOY A  1            224321  BANDIRMARES   1.029028
20720   EIH:   210010  210911          UMRANIYE              KBAKKALKOY    1            224321  BANDIRMARES   1.029029
20721   EIH:   211222  211621          KARTAL                ICMELER       1            224321  BANDIRMARES   1.029029
20722   EIH:   221921  292021          KESTEL                KESTELSANAL   1            224321  BANDIRMARES   1.029031
20723   OTR:   211210  211221        KARTAL C-OTR-6        KARTAL C-OTR-6  1            217221  SIDDIK        1.029031
20724   EIH:   222421  225521          SOGUT                 MERYEMRES     1            224321  BANDIRMARES   1.029031
20725   EIH:   210910  215211          KBAKKALKOY            MALTEPEIST    1            224321  BANDIRMARES   1.029032
20726   EIH:   220022  220721          BURSADG               GEMLIK        1            224321  BANDIRMARES   1.029032
20727   OTR:   220111  220121   BURSASANAYI C-OTR-5   BURSASANAYI C-OTR-5  1            228722  ORHANELI      1.029032
20728   OTR:   220111  220121   BURSASANAYI C-OTR-5   BURSASANAYI C-OTR-5  1            228721  ORHANELI      1.029032
20729  BANK:   210211  210222             PASAKOY B             PASAKOY B  1            224321  BANDIRMARES   1.029033
20730   EIH:   216121  222221          DINCERCIM             PASALAR       1            224321  BANDIRMARES   1.029033
20731   EIH:   211210  215210          KARTAL                MALTEPEIST    1            224321  BANDIRMARES   1.029033
20732   EIH:   214310  290310          DILISKELESIG          DCELIKSANAL   1            224321  BANDIRMARES   1.029033
20733   EIH:   222221  222321          PASALAR               BILORSA       1            224321  BANDIRMARES   1.029033
20734   EIH:   211221  211622          KARTAL                ICMELER       1            224321  BANDIRMARES   1.029033
20735  BANK:   210111  210122            TEPEOREN B            TEPEOREN B  1            224321  BANDIRMARES   1.029034
20736   OTR:   220510  220521       SEYITOMER OTR-1       SEYITOMER OTR-1  1            224321  BANDIRMARES   1.029034
20737   EIH:   210221  212021          PASAKOY               DUDULLU       1            224321  BANDIRMARES   1.029034
20738   EIH:   220521  225321          SEYITOMER             BOZUYUKRES    1            224321  BANDIRMARES   1.029034
20739   EIH:   222821  224121          ESKISEHIR3            ESKISEHIRCIM  1            224321  BANDIRMARES   1.029035
20740   EIH:   211321  211621          TUZLA                 ICMELER       1            224321  BANDIRMARES   1.029035
20741   OTR:   211210  211221        KARTAL C-OTR-6        KARTAL C-OTR-6  1            224321  BANDIRMARES   1.029036
20742   EIH:   213721  214421          YALOVA                AKSAYALOVA    1            224321  BANDIRMARES   1.029036
20743   EIH:   219110  290310          COLAKOGLU400          DCELIKSANAL   1            224321  BANDIRMARES   1.029036
20744   EIH:   211522  214322          COLAKOGLU             DILISKELESIG  1            224321  BANDIRMARES   1.029036
20745   EIH:   211521  219121          COLAKOGLU             COLAKOGLU400  1            224321  BANDIRMARES   1.029036
20746   EIH:   224121  225121          ESKISEHIRCIM          BOZUYUKOSB    1            224321  BANDIRMARES   1.029036
20747  BANK:   210010  210021           UMRANIYE B-           UMRANIYE B-  2            224321  BANDIRMARES   1.029036
20748   EIH:   220110  310010          BURSASANAYI           KOYLUKOY      1            216722  GEBZEKIMYA    1.029036
20749   EIH:   220110  310010          BURSASANAYI           KOYLUKOY      1            216721  GEBZEKIMYA    1.029036
20750   EIH:   210122  211822          TEPEOREN              GEBZEOSB      1            224321  BANDIRMARES   1.029037
20751   OTR:   214311  214322    DILISKELESIG OTR-2    DILISKELESIG OTR-2  1            224321  BANDIRMARES   1.029037
20752   OTR:   214310  214322    DILISKELESIG OTR-1    DILISKELESIG OTR-1  1            224321  BANDIRMARES   1.029037
20753   OTR:   211211  211221        KARTAL B-OTR-4        KARTAL B-OTR-4  1            224321  BANDIRMARES   1.029037
20754   OTR:   214811  214822     MAKINAOSB B-OTR-3     MAKINAOSB B-OTR-3  1            224321  BANDIRMARES   1.029037
20755   EIH:   220022  220821          BURSADG               ORHANGAZI     1            224321  BANDIRMARES   1.029037
20756   EIH:   210021  217621          UMRANIYE              DUDULLUMETRO  1            224321  BANDIRMARES   1.029037
20757  BANK:   210010  210022           UMRANIYE A-           UMRANIYE A-  2            224321  BANDIRMARES   1.029037
20758   EIH:   220521  227521          SEYITOMER             KUMAS         1            224321  BANDIRMARES   1.029038
20759   EIH:   211321  211822          TUZLA                 GEBZEOSB      1            224321  BANDIRMARES   1.029038
20760  BANK:   222810  222822          ESKISEHIR3 A          ESKISEHIR3 A  2            224321  BANDIRMARES   1.029038
20761   EIH:   214821  216721          MAKINAOSB             GEBZEKIMYA    1            224321  BANDIRMARES   1.029038
20762   EIH:   220221  290821          GURAGAC               KUMBETSANAL   1            224321  BANDIRMARES   1.029038
20763   OTR:   220011  220024       BURSADG B-OTR-3       BURSADG B-OTR-3  1            224321  BANDIRMARES   1.029038
20764   EIH:   210922  216622          KBAKKALKOY            KADIKOY       1            224321  BANDIRMARES   1.029038
20765   EIH:   222721  290821          ESKISEHIR2            KUMBETSANAL   1            224321  BANDIRMARES   1.029039
20766   OTR:   210911  210921    KBAKKALKOY A-OTR-2    KBAKKALKOY A-OTR-2  1            224321  BANDIRMARES   1.029039
20767   EIH:   223621  227522          KIRKA                 KUMAS         1            224321  BANDIRMARES   1.029039
20768   EIH:   210121  211921          TEPEOREN              KURTKOY       1            224321  BANDIRMARES   1.029039
20769   OTR:   210910  210922    KBAKKALKOY B-OTR-4    KBAKKALKOY B-OTR-4  1            224321  BANDIRMARES   1.029039
20770   EIH:   210022  210721          UMRANIYE              SELIMIYE      1            224321  BANDIRMARES   1.029039
20771   EIH:   222521  225621          BOZUYUK               KARTALRES     1            224321  BANDIRMARES   1.029039
20772   EIH:   211421  211521          KROMANCELIK           COLAKOGLU     1            224321  BANDIRMARES   1.029039
20773   EIH:   210821  210922          GOZTEPE               KBAKKALKOY    1            224321  BANDIRMARES   1.029039
20774   EIH:   220321  222822          TUNCBILEK-A           ESKISEHIR3    1            224321  BANDIRMARES   1.029039
20775   EIH:   222822  225621          ESKISEHIR3            KARTALRES     1            224321  BANDIRMARES   1.029039
20776   OTR:   219110  219121  COLAKOGLU400 A-OTR-1  COLAKOGLU400 A-OTR-1  1            224321  BANDIRMARES   1.029039
20777   EIH:   211321  211422          TUZLA                 KROMANCELIK   1            224321  BANDIRMARES   1.029039
20778   EIH:   210022  210922          UMRANIYE              KBAKKALKOY    1            224321  BANDIRMARES   1.029039
20779   OTR:   219110  219121  COLAKOGLU400 A-OTR-2  COLAKOGLU400 A-OTR-2  2            224321  BANDIRMARES   1.029039
20780   OTR:   214810  214821     MAKINAOSB A-OTR-1     MAKINAOSB A-OTR-1  1            224321  BANDIRMARES   1.029039
20781   OTR:   222811  222821    ESKISEHIR3 B-OTR-3    ESKISEHIR3 B-OTR-3  2            224321  BANDIRMARES   1.029039
20782   EIH:   222921  223621          CIFTELER              KIRKA         1            224321  BANDIRMARES   1.029039
20783   EIH:   211022  211122          BBAKKALKOY            SOGANLIK      1            224321  BANDIRMARES   1.029039
20784   OTR:   222811  222821    ESKISEHIR3 B-OTR-4    ESKISEHIR3 B-OTR-4  1            224321  BANDIRMARES   1.029039
20785   EIH:   211022  211222          BBAKKALKOY            KARTAL        1            224321  BANDIRMARES   1.029039
20786   EIH:   210222  211022          PASAKOY               BBAKKALKOY    2            224321  BANDIRMARES   1.029040
20787   EIH:   210222  211022          PASAKOY               BBAKKALKOY    1            224321  BANDIRMARES   1.029040
20788   EIH:   210122  212122          TEPEOREN              YARIMCA1      1            224321  BANDIRMARES   1.029040
20789   EIH:   210121  211821          TEPEOREN              GEBZEOSB      2            224321  BANDIRMARES   1.029040
20790   EIH:   214822  217221          MAKINAOSB             SIDDIK        1            224321  BANDIRMARES   1.029040
20791   OTR:   211210  211222        KARTAL A-OTR-2        KARTAL A-OTR-2  1            224321  BANDIRMARES   1.029040
20792   EIH:   210121  211821          TEPEOREN              GEBZEOSB      1            224321  BANDIRMARES   1.029040
20793   EIH:   211221  211921          KARTAL                KURTKOY       2            224321  BANDIRMARES   1.029040
20794   EIH:   211221  211921          KARTAL                KURTKOY       1            224321  BANDIRMARES   1.029040
20795   EIH:   220021  221822          BURSADG               DEMIRTAS      1            224321  BANDIRMARES   1.029040
20796   EIH:   221421  228721          ORHANELITES           ORHANELI      1            224321  BANDIRMARES   1.029040
20797   EIH:   221421  228722          ORHANELITES           ORHANELI      1            224321  BANDIRMARES   1.029040
20798   EIH:   220022  221822          BURSADG               DEMIRTAS      1            224321  BANDIRMARES   1.029040
20799   EIH:   222821  227921          ESKISEHIR3            ESKISEHIROSB  1            224321  BANDIRMARES   1.029040
20800   EIH:   222822  227922          ESKISEHIR3            ESKISEHIROSB  1            224321  BANDIRMARES   1.029040
20801   EIH:   222721  222821          ESKISEHIR2            ESKISEHIR3    1            224321  BANDIRMARES   1.029040
20802   EIH:   220322  220421          TUNCBILEK-A           TUNCBILEK-B   1            224321  BANDIRMARES   1.029040
20803   EIH:   223321  291321          KUTAHYA               KUTAHYASANAL  1            224321  BANDIRMARES   1.029040
20804   EIH:   220321  220421          TUNCBILEK-A           TUNCBILEK-B   1            224321  BANDIRMARES   1.029040
20805   EIH:   210110  214710          TEPEOREN              YENIDGKC      1            224321  BANDIRMARES   1.029040
20806   EIH:   210122  212021          TEPEOREN              DUDULLU       2            224321  BANDIRMARES   1.029041
20807   EIH:   210122  212021          TEPEOREN              DUDULLU       1            224321  BANDIRMARES   1.029041
20808   EIH:   222721  227921          ESKISEHIR2            ESKISEHIROSB  1            224321  BANDIRMARES   1.029041
20809   EIH:   211622  214322          ICMELER               DILISKELESIG  1            224321  BANDIRMARES   1.029041
20810   EIH:   214321  214821          DILISKELESIG          MAKINAOSB     1            224321  BANDIRMARES   1.029041
20811   EIH:   210110  214211          TEPEOREN              KOCAELI       1            224321  BANDIRMARES   1.029042
20812   EIH:   211822  216721          GEBZEOSB              GEBZEKIMYA    1            224321  BANDIRMARES   1.029042
20813   EIH:   211521  214321          COLAKOGLU             DILISKELESIG  1            224321  BANDIRMARES   1.029042
20814   EIH:   214822  216722          MAKINAOSB             GEBZEKIMYA    1            224321  BANDIRMARES   1.029042
20815   EIH:   222121  228721          INEGOL                ORHANELI      1            225221  POYRAZRES_SU  1.029043
20816   EIH:   220024  220821          BURSADG               ORHANGAZI     1            224321  BANDIRMARES   1.029043
20817   EIH:   210111  217711          TEPEOREN              ATASEHIR      1            224321  BANDIRMARES   1.029043
20818   EIH:   210010  210110          UMRANIYE              TEPEOREN      1            224321  BANDIRMARES   1.029043
20819   EIH:   222121  228721          INEGOL                ORHANELI      1            224321  BANDIRMARES   1.029043
20820   EIH:   215821  220621          ASILDEMIRCLK          KARSAK        1            224321  BANDIRMARES   1.029043
20821   EIH:   120311  214510          ALIBEYKOY             BEYKOZ        1            224321  BANDIRMARES   1.029043
20822   EIH:   227621  229421          HARMANLIKRES          GUNEY-1RES    1            221421  ORHANELITES   1.029044
20823   EIH:   214510  216910          BEYKOZ                KAVACIK       1            224321  BANDIRMARES   1.029044
20824   EIH:   220024  220621          BURSADG               KARSAK        1            224321  BANDIRMARES   1.029044
20825   EIH:   211211  214711          KARTAL                YENIDGKC      1            224321  BANDIRMARES   1.029044
20826   EIH:   210010  217710          UMRANIYE              ATASEHIR      1            224321  BANDIRMARES   1.029045
20827   EIH:   210111  214811          TEPEOREN              MAKINAOSB     1            224321  BANDIRMARES   1.029045
20828   EIH:   120310  216911          ALIBEYKOY             KAVACIK       1            224321  BANDIRMARES   1.029046
20829   EIH:   213621  213721          KARAMURSEL            YALOVA        1            224321  BANDIRMARES   1.029046
20830   EIH:   214421  220821          AKSAYALOVA            ORHANGAZI     1            224321  BANDIRMARES   1.029047
20831   EIH:   221921  225422          KESTEL                TURANKOY      1            224321  BANDIRMARES   1.029047
20832   EIH:   227221  292021          ULUDAG                KESTELSANAL   1            224321  BANDIRMARES   1.029048
20833   EIH:   211022  211122          BBAKKALKOY            SOGANLIK      1            216721  GEBZEKIMYA    1.029051
20834   EIH:   211022  211122          BBAKKALKOY            SOGANLIK      1            216722  GEBZEKIMYA    1.029051
20835   EIH:   219110  290310          COLAKOGLU400          DCELIKSANAL   1            210222  PASAKOY       1.029052
20836   EIH:   213721  220721          YALOVA                GEMLIK        1            224321  BANDIRMARES   1.029052
20837   EIH:   225421  227221          TURANKOY              ULUDAG        1            224321  BANDIRMARES   1.029052
20838   EIH:   214210  214810          KOCAELI               MAKINAOSB     1            224321  BANDIRMARES   1.029054
20839   OTR:   219110  219121  COLAKOGLU400 A-OTR-1  COLAKOGLU400 A-OTR-1  1            210222  PASAKOY       1.029055
20840   OTR:   219110  219121  COLAKOGLU400 A-OTR-2  COLAKOGLU400 A-OTR-2  2            210222  PASAKOY       1.029056
20841   EIH:   210110  214710          TEPEOREN              YENIDGKC      1            216721  GEBZEKIMYA    1.029056
20842   EIH:   210110  214710          TEPEOREN              YENIDGKC      1            216722  GEBZEKIMYA    1.029056
20843   EIH:   211521  219121          COLAKOGLU             COLAKOGLU400  1            210222  PASAKOY       1.029059
20844   EIH:   210922  216622          KBAKKALKOY            KADIKOY       1            216721  GEBZEKIMYA    1.029059
20845   EIH:   210922  216622          KBAKKALKOY            KADIKOY       1            216722  GEBZEKIMYA    1.029059
20846   EIH:   120911  210210          ZEKERIYAKOY           PASAKOY       1            224321  BANDIRMARES   1.029061
20847   EIH:   211321  211422          TUZLA                 KROMANCELIK   1            211022  BBAKKALKOY    1.029073
20848   EIH:   224022  311121          KARACABEY             GOBEL         1            224321  BANDIRMARES   1.029074
20849  BANK:   220010  220021             BURSADG A             BURSADG A  1            224321  BANDIRMARES   1.029077
20850   EIH:   211321  211621          TUZLA                 ICMELER       1            211122  SOGANLIK      1.029083
20851   EIH:   211321  211621          TUZLA                 ICMELER       1            211121  SOGANLIK      1.029083
20852   EIH:   227621  229421          HARMANLIKRES          GUNEY-1RES    1            224321  BANDIRMARES   1.029084
20853   EIH:   222121  227221          INEGOL                ULUDAG        1            224321  BANDIRMARES   1.029085
20854   OTR:   210910  210922    KBAKKALKOY B-OTR-4    KBAKKALKOY B-OTR-4  1            216722  GEBZEKIMYA    1.029087
20855   OTR:   210910  210922    KBAKKALKOY B-OTR-4    KBAKKALKOY B-OTR-4  1            216721  GEBZEKIMYA    1.029087
20856   OTR:   210911  210921    KBAKKALKOY A-OTR-2    KBAKKALKOY A-OTR-2  1            216722  GEBZEKIMYA    1.029088
20857   OTR:   210911  210921    KBAKKALKOY A-OTR-2    KBAKKALKOY A-OTR-2  1            216721  GEBZEKIMYA    1.029088
20858   OTR:   220111  220121   BURSASANAYI C-OTR-5   BURSASANAYI C-OTR-5  1            221421  ORHANELITES   1.029091
20859   EIH:   220023  220922          BURSADG               OTOSANSIT     1            228721  ORHANELI      1.029094
20860   EIH:   220023  220922          BURSADG               OTOSANSIT     1            228722  ORHANELI      1.029094
20861   EIH:   224021  227621          KARACABEY             HARMANLIKRES  1            224321  BANDIRMARES   1.029095
20862   EIH:   228621  291821          OSMANGAZI             BSANAYISANAL  1            224321  BANDIRMARES   1.029100
20863   EIH:   220121  291821          BURSASANAYI           BSANAYISANAL  1            224321  BANDIRMARES   1.029104
20864   EIH:   220121  221322          BURSASANAYI           BESEVLER      1            224321  BANDIRMARES   1.029104
20865   EIH:   220210  329711          GURAGAC               KOLINTES      1            227621  HARMANLIKRES  1.029107
20866   EIH:   210022  210721          UMRANIYE              SELIMIYE      1            216721  GEBZEKIMYA    1.029110
20867   EIH:   210022  210721          UMRANIYE              SELIMIYE      1            216722  GEBZEKIMYA    1.029110
20868   EIH:   220023  228221          BURSADG               RBKARESI      1            228722  ORHANELI      1.029113
20869   EIH:   220023  228221          BURSADG               RBKARESI      1            228721  ORHANELI      1.029113
20870   EIH:   211022  211222          BBAKKALKOY            KARTAL        1            216722  GEBZEKIMYA    1.029115
20871   EIH:   211022  211222          BBAKKALKOY            KARTAL        1            216721  GEBZEKIMYA    1.029115
20872   EIH:   220024  220821          BURSADG               ORHANGAZI     1            216321  CAKILRES      1.029120
20873   EIH:   210010  217710          UMRANIYE              ATASEHIR      1            216722  GEBZEKIMYA    1.029122
20874   EIH:   210010  217710          UMRANIYE              ATASEHIR      1            216721  GEBZEKIMYA    1.029122
20875   EIH:   220510  520011          SEYITOMER             AFYON2        1            224321  BANDIRMARES   1.029126
20876   EIH:   215521  228722          ULURES                ORHANELI      1            224321  BANDIRMARES   1.029136
20877   EIH:   210821  210922          GOZTEPE               KBAKKALKOY    1            216721  GEBZEKIMYA    1.029136
20878   EIH:   210821  210922          GOZTEPE               KBAKKALKOY    1            216722  GEBZEKIMYA    1.029136
20879   EIH:   210022  210922          UMRANIYE              KBAKKALKOY    1            216721  GEBZEKIMYA    1.029142
20880   EIH:   210022  210922          UMRANIYE              KBAKKALKOY    1            216722  GEBZEKIMYA    1.029142
20881   EIH:   227121  311121          DEVECIKONAGI          GOBEL         1            227621  HARMANLIKRES  1.029152
20882   EIH:   220023  220922          BURSADG               OTOSANSIT     1            221421  ORHANELITES   1.029153
20883   EIH:   225221  228722          POYRAZRES_SU          ORHANELI      1            227621  HARMANLIKRES  1.029164
20884  BANK:   220210  220221             GURAGAC A             GURAGAC A  1            228721  ORHANELI      1.029165
20885  BANK:   220210  220221             GURAGAC A             GURAGAC A  1            228722  ORHANELI      1.029165
20886   EIH:   210222  211022          PASAKOY               BBAKKALKOY    2            216722  GEBZEKIMYA    1.029165
20887   EIH:   210222  211022          PASAKOY               BBAKKALKOY    2            216721  GEBZEKIMYA    1.029165
20888   EIH:   210222  211022          PASAKOY               BBAKKALKOY    1            216722  GEBZEKIMYA    1.029165
20889   EIH:   210222  211022          PASAKOY               BBAKKALKOY    1            216721  GEBZEKIMYA    1.029165
20890  BANK:   220111  220122         BURSASANAYI B         BURSASANAYI B  1            216722  GEBZEKIMYA    1.029168
20891  BANK:   220111  220122         BURSASANAYI B         BURSASANAYI B  1            216721  GEBZEKIMYA    1.029168
20892   EIH:   220023  228221          BURSADG               RBKARESI      1            221421  ORHANELITES   1.029171
20893   EIH:   220122  221221          BURSASANAYI           BOSEN         1            227621  HARMANLIKRES  1.029174
20894   OTR:   220111  220121   BURSASANAYI C-OTR-5   BURSASANAYI C-OTR-5  1            227621  HARMANLIKRES  1.029176
20895  BANK:   220010  220021             BURSADG A             BURSADG A  1            216722  GEBZEKIMYA    1.029179
20896  BANK:   220010  220021             BURSADG A             BURSADG A  1            216721  GEBZEKIMYA    1.029179
20897   EIH:   220210  220510          GURAGAC               SEYITOMER     1            224321  BANDIRMARES   1.029182
20898   EIH:   220121  221322          BURSASANAYI           BESEVLER      1            227621  HARMANLIKRES  1.029186
20899   OTR:   227211  227221        ULUDAG B-OTR-4        ULUDAG B-OTR-4  2            221521  MKEMALPASA    1.029191
20900   OTR:   227211  227221        ULUDAG A-OTR-1        ULUDAG A-OTR-1  1            221521  MKEMALPASA    1.029194
20901   EIH:   214210  227211          KOCAELI               ULUDAG        1            228721  ORHANELI      1.029195
20902   EIH:   214210  227211          KOCAELI               ULUDAG        1            228722  ORHANELI      1.029195
20903   EIH:   220921  228221          OTOSANSIT             RBKARESI      1            228721  ORHANELI      1.029195
20904   EIH:   220921  228221          OTOSANSIT             RBKARESI      1            228722  ORHANELI      1.029195
20905   EIH:   220510  520011          SEYITOMER             AFYON2        1            216721  GEBZEKIMYA    1.029202
20906   EIH:   220510  520011          SEYITOMER             AFYON2        1            216722  GEBZEKIMYA    1.029202
20907   EIH:   220121  221821          BURSASANAYI           DEMIRTAS      1            228721  ORHANELI      1.029206
20908   EIH:   220121  221821          BURSASANAYI           DEMIRTAS      1            228722  ORHANELI      1.029206
20909   EIH:   220321  222321          TUNCBILEK-A           BILORSA       1            216721  GEBZEKIMYA    1.029207
20910   EIH:   220321  222321          TUNCBILEK-A           BILORSA       1            216722  GEBZEKIMYA    1.029207
20911   EIH:   219321  224221          HASANAGA              ULUABATHES    1            228721  ORHANELI      1.029213
20912   EIH:   219321  224221          HASANAGA              ULUABATHES    1            228722  ORHANELI      1.029213
20913   EIH:   220210  220510          GURAGAC               SEYITOMER     1            216722  GEBZEKIMYA    1.029213
20914   EIH:   220210  220510          GURAGAC               SEYITOMER     1            216721  GEBZEKIMYA    1.029213
20915   EIH:   227121  228721          DEVECIKONAGI          ORHANELI      1            227621  HARMANLIKRES  1.029215
20916   EIH:   220024  220821          BURSADG               ORHANGAZI     1            226621  KUREKDAGIRES  1.029219
20917   EIH:   214822  217221          MAKINAOSB             SIDDIK        1            216722  GEBZEKIMYA    1.029221
20918   EIH:   214822  217221          MAKINAOSB             SIDDIK        1            216721  GEBZEKIMYA    1.029221
20919   EIH:   220511  222811          SEYITOMER             ESKISEHIR3    1            227621  HARMANLIKRES  1.029221
20920   EIH:   210211  231111          PASAKOY               OSMANCA       1            228721  ORHANELI      1.029222
20921   EIH:   210211  231111          PASAKOY               OSMANCA       1            228722  ORHANELI      1.029222
20922   EIH:   214421  220821          AKSAYALOVA            ORHANGAZI     1            216721  GEBZEKIMYA    1.029222
20923   EIH:   214421  220821          AKSAYALOVA            ORHANGAZI     1            216722  GEBZEKIMYA    1.029222
20924  BANK:   220210  220221             GURAGAC A             GURAGAC A  1            221421  ORHANELITES   1.029224
20925   EIH:   220024  220821          BURSADG               ORHANGAZI     1            226821  YARESRES      1.029227
20926   EIH:   221221  221821          BOSEN                 DEMIRTAS      1            228722  ORHANELI      1.029229
20927   EIH:   221221  221821          BOSEN                 DEMIRTAS      1            228721  ORHANELI      1.029229
20928   EIH:   210121  211821          TEPEOREN              GEBZEOSB      2            216722  GEBZEKIMYA    1.029229
20929   EIH:   210121  211821          TEPEOREN              GEBZEOSB      2            216721  GEBZEKIMYA    1.029229
20930   OTR:   227211  227221        ULUDAG B-OTR-4        ULUDAG B-OTR-4  2            227621  HARMANLIKRES  1.029232
20931   OTR:   227211  227221        ULUDAG A-OTR-1        ULUDAG A-OTR-1  1            227621  HARMANLIKRES  1.029232
20932  BANK:   220111  220121         BURSASANAYI A         BURSASANAYI A  2            216722  GEBZEKIMYA    1.029237
20933  BANK:   220111  220121         BURSASANAYI A         BURSASANAYI A  2            216721  GEBZEKIMYA    1.029237
20934   EIH:   210121  211821          TEPEOREN              GEBZEOSB      1            216722  GEBZEKIMYA    1.029237
20935   EIH:   210121  211821          TEPEOREN              GEBZEOSB      1            216721  GEBZEKIMYA    1.029237
20936   EIH:   220511  222811          SEYITOMER             ESKISEHIR3    1            221521  MKEMALPASA    1.029239
20937   EIH:   213721  220721          YALOVA                GEMLIK        1            216722  GEBZEKIMYA    1.029242
20938   EIH:   213721  220721          YALOVA                GEMLIK        1            216721  GEBZEKIMYA    1.029242
20939   EIH:   210510  216911          ADA2DGKC              KAVACIK       1            228721  ORHANELI      1.029243
20940   EIH:   210510  216911          ADA2DGKC              KAVACIK       1            228722  ORHANELI      1.029243
20941   EIH:   220122  228622          BURSASANAYI           OSMANGAZI     1            227621  HARMANLIKRES  1.029243
20942   EIH:   210111  214811          TEPEOREN              MAKINAOSB     1            216721  GEBZEKIMYA    1.029251
20943   EIH:   210111  214811          TEPEOREN              MAKINAOSB     1            216722  GEBZEKIMYA    1.029251
20944   EIH:   213621  213721          KARAMURSEL            YALOVA        1            216721  GEBZEKIMYA    1.029253
20945   EIH:   213621  213721          KARAMURSEL            YALOVA        1            216722  GEBZEKIMYA    1.029253
20946   EIH:   214210  227211          KOCAELI               ULUDAG        1            221421  ORHANELITES   1.029253
20947   EIH:   220921  228221          OTOSANSIT             RBKARESI      1            221421  ORHANELITES   1.029254
20948   EIH:   220122  228622          BURSASANAYI           OSMANGAZI     1            216721  GEBZEKIMYA    1.029254
20949   EIH:   220122  228622          BURSASANAYI           OSMANGAZI     1            216722  GEBZEKIMYA    1.029254
20950   EIH:   228621  291821          OSMANGAZI             BSANAYISANAL  1            216721  GEBZEKIMYA    1.029255
20951   EIH:   228621  291821          OSMANGAZI             BSANAYISANAL  1            216722  GEBZEKIMYA    1.029255
20952   EIH:   220321  222321          TUNCBILEK-A           BILORSA       1            227621  HARMANLIKRES  1.029255
20953   EIH:   220121  291821          BURSASANAYI           BSANAYISANAL  1            216722  GEBZEKIMYA    1.029257
20954   EIH:   220121  291821          BURSASANAYI           BSANAYISANAL  1            216721  GEBZEKIMYA    1.029257
20955   EIH:   211321  211621          TUZLA                 ICMELER       1            211621  ICMELER       1.029258
20956   EIH:   222121  227221          INEGOL                ULUDAG        1            227621  HARMANLIKRES  1.029259
20957   EIH:   220023  220922          BURSADG               OTOSANSIT     1            227621  HARMANLIKRES  1.029261
20958   EIH:   220221  220421          GURAGAC               TUNCBILEK-B   1            227621  HARMANLIKRES  1.029261
20959   EIH:   220023  228221          BURSADG               RBKARESI      1            227621  HARMANLIKRES  1.029261
20960   EIH:   215521  222121          ULURES                INEGOL        1            227621  HARMANLIKRES  1.029261
20961   OTR:   220011  220024       BURSADG B-OTR-3       BURSADG B-OTR-3  1            227621  HARMANLIKRES  1.029262
20962   EIH:   210211  231111          PASAKOY               OSMANCA       1            227621  HARMANLIKRES  1.029262
20963   EIH:   220921  228221          OTOSANSIT             RBKARESI      1            227621  HARMANLIKRES  1.029263
20964   EIH:   222121  227221          INEGOL                ULUDAG        1            221521  MKEMALPASA    1.029263
20965   EIH:   222421  222521          SOGUT                 BOZUYUK       1            227621  HARMANLIKRES  1.029264
20966   EIH:   220121  221821          BURSASANAYI           DEMIRTAS      1            221421  ORHANELITES   1.029265
20967   EIH:   220023  220922          BURSADG               OTOSANSIT     1            216722  GEBZEKIMYA    1.029265
20968   EIH:   220023  220922          BURSADG               OTOSANSIT     1            216721  GEBZEKIMYA    1.029265
20969   EIH:   216121  225521          DINCERCIM             MERYEMRES     1            227621  HARMANLIKRES  1.029266
20970   EIH:   221121  228622          YILDIRIM              OSMANGAZI     1            227621  HARMANLIKRES  1.029266
20971   EIH:   220023  228221          BURSADG               RBKARESI      1            216721  GEBZEKIMYA    1.029267
20972   EIH:   220023  228221          BURSADG               RBKARESI      1            216722  GEBZEKIMYA    1.029267
20973   EIH:   221721  229421          AKCALAR               GUNEY-1RES    1            216721  GEBZEKIMYA    1.029267
20974   EIH:   221721  229421          AKCALAR               GUNEY-1RES    1            216722  GEBZEKIMYA    1.029267
20975   EIH:   216121  225521          DINCERCIM             MERYEMRES     1            216721  GEBZEKIMYA    1.029267
20976   EIH:   216121  225521          DINCERCIM             MERYEMRES     1            216722  GEBZEKIMYA    1.029267
20977   EIH:   222221  222321          PASALAR               BILORSA       1            227621  HARMANLIKRES  1.029268
20978   EIH:   214711  214810          YENIDGKC              MAKINAOSB     1            227621  HARMANLIKRES  1.029268
20979   OTR:   220011  220024       BURSADG B-OTR-3       BURSADG B-OTR-3  1            228722  ORHANELI      1.029268
20980   OTR:   220011  220024       BURSADG B-OTR-3       BURSADG B-OTR-3  1            228721  ORHANELI      1.029268
20981   EIH:   222421  225521          SOGUT                 MERYEMRES     1            227621  HARMANLIKRES  1.029268
20982   EIH:   210111  214310          TEPEOREN              DILISKELESIG  1            227621  HARMANLIKRES  1.029268
20983   EIH:   216121  222221          DINCERCIM             PASALAR       1            227621  HARMANLIKRES  1.029268
20984   EIH:   220521  225321          SEYITOMER             BOZUYUKRES    1            227621  HARMANLIKRES  1.029269
20985   EIH:   210010  210911          UMRANIYE              KBAKKALKOY    1            227621  HARMANLIKRES  1.029269
20986   EIH:   221521  225221          MKEMALPASA            POYRAZRES_SU  1            227621  HARMANLIKRES  1.029269
20987   EIH:   220221  290821          GURAGAC               KUMBETSANAL   1            227621  HARMANLIKRES  1.029270
20988  BANK:   210210  210221             PASAKOY A             PASAKOY A  1            227621  HARMANLIKRES  1.029270
20989   EIH:   210510  216911          ADA2DGKC              KAVACIK       1            227621  HARMANLIKRES  1.029270
20990  BANK:   222810  222822          ESKISEHIR3 A          ESKISEHIR3 A  2            216722  GEBZEKIMYA    1.029270
20991  BANK:   222810  222822          ESKISEHIR3 A          ESKISEHIR3 A  2            216721  GEBZEKIMYA    1.029270
20992   EIH:   222721  290821          ESKISEHIR2            KUMBETSANAL   1            227621  HARMANLIKRES  1.029270
20993   EIH:   222821  224121          ESKISEHIR3            ESKISEHIRCIM  1            227621  HARMANLIKRES  1.029270
20994   EIH:   220022  220821          BURSADG               ORHANGAZI     1            216721  GEBZEKIMYA    1.029270
20995   EIH:   220022  220821          BURSADG               ORHANGAZI     1            216722  GEBZEKIMYA    1.029270
20996   EIH:   211222  211621          KARTAL                ICMELER       1            227621  HARMANLIKRES  1.029270
20997   EIH:   224121  225121          ESKISEHIRCIM          BOZUYUKOSB    1            227621  HARMANLIKRES  1.029270
20998   EIH:   220321  222822          TUNCBILEK-A           ESKISEHIR3    1            227621  HARMANLIKRES  1.029271
20999   EIH:   222121  228721          INEGOL                ORHANELI      1            216721  GEBZEKIMYA    1.029271
21000   EIH:   222121  228721          INEGOL                ORHANELI      1            216722  GEBZEKIMYA    1.029271
21001  BANK:   210110  210121            TEPEOREN A            TEPEOREN A  2            227621  HARMANLIKRES  1.029271
21002   EIH:   220521  227521          SEYITOMER             KUMAS         1            227621  HARMANLIKRES  1.029271
21003  BANK:   210211  210222             PASAKOY B             PASAKOY B  1            227621  HARMANLIKRES  1.029271
21004   EIH:   220022  220821          BURSADG               ORHANGAZI     1            227621  HARMANLIKRES  1.029271
21005   OTR:   220111  220121   BURSASANAYI C-OTR-5   BURSASANAYI C-OTR-5  1            221521  MKEMALPASA    1.029271
21006   EIH:   210221  212021          PASAKOY               DUDULLU       1            227621  HARMANLIKRES  1.029271
21007   EIH:   211221  211622          KARTAL                ICMELER       1            227621  HARMANLIKRES  1.029271
21008   EIH:   223621  227522          KIRKA                 KUMAS         1            227621  HARMANLIKRES  1.029271
21009   EIH:   214310  290310          DILISKELESIG          DCELIKSANAL   1            227621  HARMANLIKRES  1.029271
21010   EIH:   211321  211621          TUZLA                 ICMELER       1            227621  HARMANLIKRES  1.029271
21011   EIH:   211522  214322          COLAKOGLU             DILISKELESIG  1            227621  HARMANLIKRES  1.029271
21012  BANK:   210010  210021           UMRANIYE B-           UMRANIYE B-  2            227621  HARMANLIKRES  1.029272
21013  BANK:   210111  210122            TEPEOREN B            TEPEOREN B  1            227621  HARMANLIKRES  1.029272
21014   EIH:   219321  224221          HASANAGA              ULUABATHES    1            221421  ORHANELITES   1.029272
21015   OTR:   211210  211221        KARTAL C-OTR-6        KARTAL C-OTR-6  1            227621  HARMANLIKRES  1.029272
21016   OTR:   220011  220024       BURSADG B-OTR-3       BURSADG B-OTR-3  1            216721  GEBZEKIMYA    1.029272
21017   EIH:   210910  215211          KBAKKALKOY            MALTEPEIST    1            227621  HARMANLIKRES  1.029272
21018   EIH:   219110  290310          COLAKOGLU400          DCELIKSANAL   1            227621  HARMANLIKRES  1.029272
21019   EIH:   222521  225621          BOZUYUK               KARTALRES     1            227621  HARMANLIKRES  1.029272
21020   OTR:   220011  220024       BURSADG B-OTR-3       BURSADG B-OTR-3  1            216722  GEBZEKIMYA    1.029272
21021   EIH:   222822  225621          ESKISEHIR3            KARTALRES     1            227621  HARMANLIKRES  1.029272
21022   EIH:   215521  222121          ULURES                INEGOL        1            216722  GEBZEKIMYA    1.029272
21023   EIH:   211521  219121          COLAKOGLU             COLAKOGLU400  1            227621  HARMANLIKRES  1.029272
21024   EIH:   222921  223621          CIFTELER              KIRKA         1            227621  HARMANLIKRES  1.029272
21025   EIH:   215521  222121          ULURES                INEGOL        1            216721  GEBZEKIMYA    1.029272
21026   EIH:   210122  211822          TEPEOREN              GEBZEOSB      1            227621  HARMANLIKRES  1.029272
21027   OTR:   211211  211221        KARTAL B-OTR-4        KARTAL B-OTR-4  1            227621  HARMANLIKRES  1.029272
21028  BANK:   210010  210022           UMRANIYE A-           UMRANIYE A-  2            227621  HARMANLIKRES  1.029272
21029   EIH:   210922  216622          KBAKKALKOY            KADIKOY       1            227621  HARMANLIKRES  1.029272
21030   EIH:   210022  210922          UMRANIYE              KBAKKALKOY    1            227621  HARMANLIKRES  1.029272
21031   EIH:   210821  210922          GOZTEPE               KBAKKALKOY    1            227621  HARMANLIKRES  1.029272
21032   OTR:   210910  210922    KBAKKALKOY B-OTR-4    KBAKKALKOY B-OTR-4  1            227621  HARMANLIKRES  1.029272
21033   OTR:   214311  214322    DILISKELESIG OTR-2    DILISKELESIG OTR-2  1            227621  HARMANLIKRES  1.029272
21034   EIH:   211321  211422          TUZLA                 KROMANCELIK   1            227621  HARMANLIKRES  1.029272
21035   OTR:   219110  219121  COLAKOGLU400 A-OTR-2  COLAKOGLU400 A-OTR-2  2            227621  HARMANLIKRES  1.029272
21036   EIH:   211022  211222          BBAKKALKOY            KARTAL        1            227621  HARMANLIKRES  1.029272
21037   EIH:   210021  217621          UMRANIYE              DUDULLUMETRO  1            227621  HARMANLIKRES  1.029272
21038   OTR:   219110  219121  COLAKOGLU400 A-OTR-1  COLAKOGLU400 A-OTR-1  1            227621  HARMANLIKRES  1.029272
21039   OTR:   214310  214322    DILISKELESIG OTR-1    DILISKELESIG OTR-1  1            227621  HARMANLIKRES  1.029272
21040   OTR:   210911  210921    KBAKKALKOY A-OTR-2    KBAKKALKOY A-OTR-2  1            227621  HARMANLIKRES  1.029272
21041   EIH:   211022  211122          BBAKKALKOY            SOGANLIK      1            227621  HARMANLIKRES  1.029272
21042   EIH:   210022  210721          UMRANIYE              SELIMIYE      1            227621  HARMANLIKRES  1.029272
21043   EIH:   213721  214421          YALOVA                AKSAYALOVA    1            227621  HARMANLIKRES  1.029272
21044   EIH:   222421  222521          SOGUT                 BOZUYUK       1            216721  GEBZEKIMYA    1.029272
21045   EIH:   222421  222521          SOGUT                 BOZUYUK       1            216722  GEBZEKIMYA    1.029272
21046   EIH:   221421  228722          ORHANELITES           ORHANELI      1            227621  HARMANLIKRES  1.029272
21047   EIH:   211221  211921          KARTAL                KURTKOY       2            227621  HARMANLIKRES  1.029272
21048   EIH:   210121  211821          TEPEOREN              GEBZEOSB      2            227621  HARMANLIKRES  1.029272
21049   OTR:   211210  211222        KARTAL A-OTR-2        KARTAL A-OTR-2  1            227621  HARMANLIKRES  1.029272
21050   EIH:   211221  211921          KARTAL                KURTKOY       1            227621  HARMANLIKRES  1.029272
21051   EIH:   221921  292021          KESTEL                KESTELSANAL   1            227621  HARMANLIKRES  1.029272
21052   EIH:   221421  228721          ORHANELITES           ORHANELI      1            227621  HARMANLIKRES  1.029272
21053   OTR:   220510  220521       SEYITOMER OTR-1       SEYITOMER OTR-1  1            227621  HARMANLIKRES  1.029272
21054   EIH:   214821  216721          MAKINAOSB             GEBZEKIMYA    1            227621  HARMANLIKRES  1.029272
21055   EIH:   210222  211022          PASAKOY               BBAKKALKOY    2            227621  HARMANLIKRES  1.029272
21056   EIH:   210121  211821          TEPEOREN              GEBZEOSB      1            227621  HARMANLIKRES  1.029272
21057   OTR:   214811  214822     MAKINAOSB B-OTR-3     MAKINAOSB B-OTR-3  1            227621  HARMANLIKRES  1.029272
21058   EIH:   210222  211022          PASAKOY               BBAKKALKOY    1            227621  HARMANLIKRES  1.029272
21059   EIH:   220022  221822          BURSADG               DEMIRTAS      1            227621  HARMANLIKRES  1.029272
21060   EIH:   220021  221822          BURSADG               DEMIRTAS      1            227621  HARMANLIKRES  1.029272
21061   EIH:   211321  211822          TUZLA                 GEBZEOSB      1            227621  HARMANLIKRES  1.029272
21062   EIH:   220322  220421          TUNCBILEK-A           TUNCBILEK-B   1            227621  HARMANLIKRES  1.029272
21063   EIH:   220321  220421          TUNCBILEK-A           TUNCBILEK-B   1            227621  HARMANLIKRES  1.029272
21064   EIH:   214822  217221          MAKINAOSB             SIDDIK        1            227621  HARMANLIKRES  1.029272
21065   EIH:   210121  211921          TEPEOREN              KURTKOY       1            227621  HARMANLIKRES  1.029272
21066   EIH:   211421  211521          KROMANCELIK           COLAKOGLU     1            227621  HARMANLIKRES  1.029272
21067   EIH:   211622  214322          ICMELER               DILISKELESIG  1            227621  HARMANLIKRES  1.029272
21068   EIH:   210122  212021          TEPEOREN              DUDULLU       1            227621  HARMANLIKRES  1.029272
21069   EIH:   210122  212021          TEPEOREN              DUDULLU       2            227621  HARMANLIKRES  1.029272
21070   EIH:   214321  214821          DILISKELESIG          MAKINAOSB     1            227621  HARMANLIKRES  1.029272
21071   EIH:   211521  214321          COLAKOGLU             DILISKELESIG  1            227621  HARMANLIKRES  1.029272
21072   EIH:   211210  215210          KARTAL                MALTEPEIST    1            227621  HARMANLIKRES  1.029273
21073   OTR:   214810  214821     MAKINAOSB A-OTR-1     MAKINAOSB A-OTR-1  1            227621  HARMANLIKRES  1.029273
21074   EIH:   227121  311121          DEVECIKONAGI          GOBEL         1            221521  MKEMALPASA    1.029273
21075   OTR:   222811  222821    ESKISEHIR3 B-OTR-3    ESKISEHIR3 B-OTR-3  2            227621  HARMANLIKRES  1.029273
21076   EIH:   210122  212122          TEPEOREN              YARIMCA1      1            227621  HARMANLIKRES  1.029273
21077   OTR:   222811  222821    ESKISEHIR3 B-OTR-4    ESKISEHIR3 B-OTR-4  1            227621  HARMANLIKRES  1.029273
21078   EIH:   223321  291321          KUTAHYA               KUTAHYASANAL  1            227621  HARMANLIKRES  1.029273
21079   EIH:   222721  222821          ESKISEHIR2            ESKISEHIR3    1            227621  HARMANLIKRES  1.029273
21080   EIH:   211822  216721          GEBZEOSB              GEBZEKIMYA    1            227621  HARMANLIKRES  1.029273
21081   EIH:   214822  216722          MAKINAOSB             GEBZEKIMYA    1            227621  HARMANLIKRES  1.029273
21082   EIH:   222721  227921          ESKISEHIR2            ESKISEHIROSB  1            227621  HARMANLIKRES  1.029273
21083   EIH:   222822  227922          ESKISEHIR3            ESKISEHIROSB  1            227621  HARMANLIKRES  1.029273
21084   EIH:   210111  210311          TEPEOREN              ADAPAZARI     1            227621  HARMANLIKRES  1.029273
21085   EIH:   222821  227921          ESKISEHIR3            ESKISEHIROSB  1            227621  HARMANLIKRES  1.029273
21086   EIH:   210110  214710          TEPEOREN              YENIDGKC      1            227621  HARMANLIKRES  1.029273
21087   EIH:   221321  228722          BESEVLER              ORHANELI      1            216721  GEBZEKIMYA    1.029273
21088   EIH:   221321  228722          BESEVLER              ORHANELI      1            216722  GEBZEKIMYA    1.029273
21089   EIH:   220510  520011          SEYITOMER             AFYON2        1            227621  HARMANLIKRES  1.029273
21090  BANK:   222810  222822          ESKISEHIR3 A          ESKISEHIR3 A  2            227621  HARMANLIKRES  1.029273
21091   EIH:   214711  214810          YENIDGKC              MAKINAOSB     1            228722  ORHANELI      1.029274
21092   EIH:   214711  214810          YENIDGKC              MAKINAOSB     1            228721  ORHANELI      1.029274
21093   EIH:   221921  225422          KESTEL                TURANKOY      1            227621  HARMANLIKRES  1.029274
21094   EIH:   227221  292021          ULUDAG                KESTELSANAL   1            227621  HARMANLIKRES  1.029274
21095   EIH:   211321  211621          TUZLA                 ICMELER       1            214821  MAKINAOSB     1.029274
21096   EIH:   220210  220510          GURAGAC               SEYITOMER     1            227621  HARMANLIKRES  1.029275
21097   EIH:   210111  214811          TEPEOREN              MAKINAOSB     1            227621  HARMANLIKRES  1.029275
21098   EIH:   220024  220821          BURSADG               ORHANGAZI     1            227621  HARMANLIKRES  1.029275
21099   EIH:   225421  227221          TURANKOY              ULUDAG        1            227621  HARMANLIKRES  1.029275
21100   EIH:   210010  217710          UMRANIYE              ATASEHIR      1            227621  HARMANLIKRES  1.029275
21101   EIH:   210111  217711          TEPEOREN              ATASEHIR      1            227621  HARMANLIKRES  1.029275
21102   EIH:   210010  210110          UMRANIYE              TEPEOREN      1            227621  HARMANLIKRES  1.029275
21103  BANK:   220210  220221             GURAGAC A             GURAGAC A  1            216721  GEBZEKIMYA    1.029275
21104  BANK:   220210  220221             GURAGAC A             GURAGAC A  1            216722  GEBZEKIMYA    1.029275
21105   EIH:   215821  220621          ASILDEMIRCLK          KARSAK        1            227621  HARMANLIKRES  1.029276
21106   EIH:   120311  214510          ALIBEYKOY             BEYKOZ        1            227621  HARMANLIKRES  1.029276
21107   EIH:   213621  213721          KARAMURSEL            YALOVA        1            227621  HARMANLIKRES  1.029276
21108   EIH:   220921  228221          OTOSANSIT             RBKARESI      1            216722  GEBZEKIMYA    1.029276
21109   EIH:   220921  228221          OTOSANSIT             RBKARESI      1            216721  GEBZEKIMYA    1.029276
21110   EIH:   220024  220621          BURSADG               KARSAK        1            227621  HARMANLIKRES  1.029276
21111   EIH:   214510  216910          BEYKOZ                KAVACIK       1            227621  HARMANLIKRES  1.029276
21112   EIH:   211211  214711          KARTAL                YENIDGKC      1            227621  HARMANLIKRES  1.029277
21113   OTR:   220111  220121   BURSASANAYI C-OTR-5   BURSASANAYI C-OTR-5  1            216722  GEBZEKIMYA    1.029277
21114   OTR:   220111  220121   BURSASANAYI C-OTR-5   BURSASANAYI C-OTR-5  1            216721  GEBZEKIMYA    1.029277
21115   EIH:   211221  211921          KARTAL                KURTKOY       1            216722  GEBZEKIMYA    1.029277
21116   EIH:   211221  211921          KARTAL                KURTKOY       2            216722  GEBZEKIMYA    1.029277
21117   EIH:   211221  211921          KARTAL                KURTKOY       1            216721  GEBZEKIMYA    1.029277
21118   EIH:   213721  220721          YALOVA                GEMLIK        1            227621  HARMANLIKRES  1.029277
21119   EIH:   211221  211921          KARTAL                KURTKOY       2            216721  GEBZEKIMYA    1.029277
21120   EIH:   221621  221721          GORUKLE               AKCALAR       1            216722  GEBZEKIMYA    1.029278
21121   EIH:   221621  221721          GORUKLE               AKCALAR       1            216721  GEBZEKIMYA    1.029278
21122   EIH:   214421  220821          AKSAYALOVA            ORHANGAZI     1            227621  HARMANLIKRES  1.029278
21123   EIH:   224022  311121          KARACABEY             GOBEL         1            216722  GEBZEKIMYA    1.029278
21124   EIH:   224022  311121          KARACABEY             GOBEL         1            216721  GEBZEKIMYA    1.029278
21125   EIH:   222421  225521          SOGUT                 MERYEMRES     1            216721  GEBZEKIMYA    1.029278
21126   EIH:   222421  225521          SOGUT                 MERYEMRES     1            216722  GEBZEKIMYA    1.029278
21127   EIH:   120310  216911          ALIBEYKOY             KAVACIK       1            227621  HARMANLIKRES  1.029279
21128   EIH:   220022  220721          BURSADG               GEMLIK        1            227621  HARMANLIKRES  1.029279
21129  BANK:   220210  220221             GURAGAC A             GURAGAC A  1            227621  HARMANLIKRES  1.029280
21130   EIH:   220121  228721          BURSASANAYI           ORHANELI      1            216721  GEBZEKIMYA    1.029281
21131   EIH:   220121  228721          BURSASANAYI           ORHANELI      1            216722  GEBZEKIMYA    1.029281
21132   EIH:   210211  231111          PASAKOY               OSMANCA       1            221421  ORHANELITES   1.029281
21133   EIH:   220122  228622          BURSASANAYI           OSMANGAZI     1            221521  MKEMALPASA    1.029281
21134  BANK:   220010  220021             BURSADG A             BURSADG A  1            227621  HARMANLIKRES  1.029281
21135   EIH:   213721  214421          YALOVA                AKSAYALOVA    1            216721  GEBZEKIMYA    1.029281
21136   EIH:   221521  311121          MKEMALPASA            GOBEL         1            216721  GEBZEKIMYA    1.029281
21137   EIH:   221521  311121          MKEMALPASA            GOBEL         1            216722  GEBZEKIMYA    1.029281
21138   EIH:   213721  214421          YALOVA                AKSAYALOVA    1            216722  GEBZEKIMYA    1.029281
21139   EIH:   210110  214211          TEPEOREN              KOCAELI       1            227621  HARMANLIKRES  1.029282
21140   EIH:   227621  229421          HARMANLIKRES          GUNEY-1RES    1            216721  GEBZEKIMYA    1.029282
21141   EIH:   227621  229421          HARMANLIKRES          GUNEY-1RES    1            216722  GEBZEKIMYA    1.029282
21142   EIH:   225221  228722          POYRAZRES_SU          ORHANELI      1            228721  ORHANELI      1.029283
21143   EIH:   225221  228722          POYRAZRES_SU          ORHANELI      1            228722  ORHANELI      1.029283
21144   EIH:   227121  228721          DEVECIKONAGI          ORHANELI      1            216721  GEBZEKIMYA    1.029284
21145   EIH:   220024  220621          BURSADG               KARSAK        1            216721  GEBZEKIMYA    1.029284
21146   EIH:   227121  228721          DEVECIKONAGI          ORHANELI      1            216722  GEBZEKIMYA    1.029284
21147   EIH:   220024  220621          BURSADG               KARSAK        1            216722  GEBZEKIMYA    1.029284
21148   EIH:   220521  227521          SEYITOMER             KUMAS         1            216722  GEBZEKIMYA    1.029285
21149   EIH:   220521  227521          SEYITOMER             KUMAS         1            216721  GEBZEKIMYA    1.029285
21150   EIH:   220121  221821          BURSASANAYI           DEMIRTAS      1            216721  GEBZEKIMYA    1.029285
21151   EIH:   220121  221821          BURSASANAYI           DEMIRTAS      1            216722  GEBZEKIMYA    1.029285
21152   EIH:   222821  224121          ESKISEHIR3            ESKISEHIRCIM  1            216722  GEBZEKIMYA    1.029285
21153   EIH:   222821  224121          ESKISEHIR3            ESKISEHIRCIM  1            216721  GEBZEKIMYA    1.029285
21154   EIH:   215821  220621          ASILDEMIRCLK          KARSAK        1            216721  GEBZEKIMYA    1.029286
21155   EIH:   215821  220621          ASILDEMIRCLK          KARSAK        1            216722  GEBZEKIMYA    1.029286
21156   OTR:   222811  222821    ESKISEHIR3 B-OTR-3    ESKISEHIR3 B-OTR-3  2            216721  GEBZEKIMYA    1.029286
21157   OTR:   222811  222821    ESKISEHIR3 B-OTR-3    ESKISEHIR3 B-OTR-3  2            216722  GEBZEKIMYA    1.029286
21158   EIH:   120911  210210          ZEKERIYAKOY           PASAKOY       1            227621  HARMANLIKRES  1.029287
21159   EIH:   221221  221821          BOSEN                 DEMIRTAS      1            227621  HARMANLIKRES  1.029287
21160   EIH:   220011  220110          BURSADG               BURSASANAYI   1            221521  MKEMALPASA    1.029287
21161   EIH:   221221  221821          BOSEN                 DEMIRTAS      1            221421  ORHANELITES   1.029288
21162   EIH:   221321  228722          BESEVLER              ORHANELI      1            227621  HARMANLIKRES  1.029289
21163   EIH:   220521  225321          SEYITOMER             BOZUYUKRES    1            216722  GEBZEKIMYA    1.029290
21164   EIH:   220521  225321          SEYITOMER             BOZUYUKRES    1            216721  GEBZEKIMYA    1.029290
21165   EIH:   220121  228721          BURSASANAYI           ORHANELI      1            227621  HARMANLIKRES  1.029290
21166   OTR:   222811  222821    ESKISEHIR3 B-OTR-4    ESKISEHIR3 B-OTR-4  1            216721  GEBZEKIMYA    1.029290
21167   OTR:   222811  222821    ESKISEHIR3 B-OTR-4    ESKISEHIR3 B-OTR-4  1            216722  GEBZEKIMYA    1.029290
21168   EIH:   214210  214810          KOCAELI               MAKINAOSB     1            227621  HARMANLIKRES  1.029290
21169   OTR:   220510  220521       SEYITOMER OTR-1       SEYITOMER OTR-1  1            216721  GEBZEKIMYA    1.029290
21170   OTR:   220510  220521       SEYITOMER OTR-1       SEYITOMER OTR-1  1            216722  GEBZEKIMYA    1.029290
21171   EIH:   224121  225121          ESKISEHIRCIM          BOZUYUKOSB    1            216722  GEBZEKIMYA    1.029291
21172   EIH:   224121  225121          ESKISEHIRCIM          BOZUYUKOSB    1            216721  GEBZEKIMYA    1.029291
21173   EIH:   221521  225221          MKEMALPASA            POYRAZRES_SU  1            216721  GEBZEKIMYA    1.029291
21174   EIH:   221521  225221          MKEMALPASA            POYRAZRES_SU  1            216722  GEBZEKIMYA    1.029291
21175   EIH:   220024  220821          BURSADG               ORHANGAZI     1            216722  GEBZEKIMYA    1.029291
21176   EIH:   220024  220821          BURSADG               ORHANGAZI     1            216721  GEBZEKIMYA    1.029291
21177   EIH:   219321  224221          HASANAGA              ULUABATHES    1            216722  GEBZEKIMYA    1.029292
21178   EIH:   219321  224221          HASANAGA              ULUABATHES    1            216721  GEBZEKIMYA    1.029292
21179   EIH:   224021  227621          KARACABEY             HARMANLIKRES  1            216722  GEBZEKIMYA    1.029292
21180   EIH:   224021  227621          KARACABEY             HARMANLIKRES  1            216721  GEBZEKIMYA    1.029292
21181   EIH:   216121  222221          DINCERCIM             PASALAR       1            216722  GEBZEKIMYA    1.029292
21182   EIH:   216121  222221          DINCERCIM             PASALAR       1            216721  GEBZEKIMYA    1.029292
21183   EIH:   227121  311121          DEVECIKONAGI          GOBEL         1            216721  GEBZEKIMYA    1.029292
21184   EIH:   227121  311121          DEVECIKONAGI          GOBEL         1            216722  GEBZEKIMYA    1.029292
21185   EIH:   222721  290821          ESKISEHIR2            KUMBETSANAL   1            216721  GEBZEKIMYA    1.029293
21186   EIH:   222721  290821          ESKISEHIR2            KUMBETSANAL   1            216722  GEBZEKIMYA    1.029293
21187   EIH:   220221  290821          GURAGAC               KUMBETSANAL   1            216722  GEBZEKIMYA    1.029294
21188   EIH:   220221  290821          GURAGAC               KUMBETSANAL   1            216721  GEBZEKIMYA    1.029294
21189   EIH:   222721  222821          ESKISEHIR2            ESKISEHIR3    1            216721  GEBZEKIMYA    1.029295
21190   EIH:   222721  222821          ESKISEHIR2            ESKISEHIR3    1            216722  GEBZEKIMYA    1.029295
21191   EIH:   221121  228621          YILDIRIM              OSMANGAZI     1            216721  GEBZEKIMYA    1.029295
21192   EIH:   221121  228621          YILDIRIM              OSMANGAZI     1            216722  GEBZEKIMYA    1.029295
21193   EIH:   222521  225621          BOZUYUK               KARTALRES     1            216721  GEBZEKIMYA    1.029295
21194   EIH:   223621  227522          KIRKA                 KUMAS         1            216722  GEBZEKIMYA    1.029295
21195   EIH:   222521  225621          BOZUYUK               KARTALRES     1            216722  GEBZEKIMYA    1.029295
21196   EIH:   223621  227522          KIRKA                 KUMAS         1            216721  GEBZEKIMYA    1.029295
21197   EIH:   221921  292021          KESTEL                KESTELSANAL   1            216722  GEBZEKIMYA    1.029295
21198   EIH:   221921  292021          KESTEL                KESTELSANAL   1            216721  GEBZEKIMYA    1.029295
21199   EIH:   225221  228722          POYRAZRES_SU          ORHANELI      1            216721  GEBZEKIMYA    1.029295
21200   EIH:   225221  228722          POYRAZRES_SU          ORHANELI      1            216722  GEBZEKIMYA    1.029295
21201   EIH:   222821  227921          ESKISEHIR3            ESKISEHIROSB  1            216721  GEBZEKIMYA    1.029296
21202   EIH:   222822  227922          ESKISEHIR3            ESKISEHIROSB  1            216721  GEBZEKIMYA    1.029296
21203   EIH:   222821  227921          ESKISEHIR3            ESKISEHIROSB  1            216722  GEBZEKIMYA    1.029296
21204   EIH:   222822  227922          ESKISEHIR3            ESKISEHIROSB  1            216722  GEBZEKIMYA    1.029296
21205   EIH:   222822  225621          ESKISEHIR3            KARTALRES     1            216722  GEBZEKIMYA    1.029296
21206   EIH:   222822  225621          ESKISEHIR3            KARTALRES     1            216721  GEBZEKIMYA    1.029296
21207   EIH:   220121  221322          BURSASANAYI           BESEVLER      1            216721  GEBZEKIMYA    1.029297
21208   EIH:   220121  221322          BURSASANAYI           BESEVLER      1            216722  GEBZEKIMYA    1.029297
21209   EIH:   223321  291321          KUTAHYA               KUTAHYASANAL  1            216722  GEBZEKIMYA    1.029297
21210   EIH:   223321  291321          KUTAHYA               KUTAHYASANAL  1            216721  GEBZEKIMYA    1.029297
21211   EIH:   220321  222822          TUNCBILEK-A           ESKISEHIR3    1            216721  GEBZEKIMYA    1.029297
21212   EIH:   220321  222822          TUNCBILEK-A           ESKISEHIR3    1            216722  GEBZEKIMYA    1.029297
21213   EIH:   220321  222321          TUNCBILEK-A           BILORSA       1            228721  ORHANELI      1.029298
21214   EIH:   220321  222321          TUNCBILEK-A           BILORSA       1            228722  ORHANELI      1.029298
21215   EIH:   220221  220421          GURAGAC               TUNCBILEK-B   1            216722  GEBZEKIMYA    1.029298
21216   EIH:   220221  220421          GURAGAC               TUNCBILEK-B   1            216721  GEBZEKIMYA    1.029298
21217   EIH:   221121  228622          YILDIRIM              OSMANGAZI     1            216721  GEBZEKIMYA    1.029298
21218   EIH:   221121  228622          YILDIRIM              OSMANGAZI     1            216722  GEBZEKIMYA    1.029298
21219   EIH:   222921  223621          CIFTELER              KIRKA         1            216722  GEBZEKIMYA    1.029299
21220   EIH:   222921  223621          CIFTELER              KIRKA         1            216721  GEBZEKIMYA    1.029299
21221   EIH:   221121  228621          YILDIRIM              OSMANGAZI     1            227621  HARMANLIKRES  1.029301
21222   EIH:   220021  221822          BURSADG               DEMIRTAS      1            216721  GEBZEKIMYA    1.029301
21223   EIH:   220021  221822          BURSADG               DEMIRTAS      1            216722  GEBZEKIMYA    1.029301
21224   EIH:   220022  221822          BURSADG               DEMIRTAS      1            216722  GEBZEKIMYA    1.029301
21225   EIH:   220022  221822          BURSADG               DEMIRTAS      1            216721  GEBZEKIMYA    1.029301
21226   EIH:   222721  227921          ESKISEHIR2            ESKISEHIROSB  1            216721  GEBZEKIMYA    1.029301
21227   EIH:   222721  227921          ESKISEHIR2            ESKISEHIROSB  1            216722  GEBZEKIMYA    1.029301
21228   EIH:   221221  221821          BOSEN                 DEMIRTAS      1            216721  GEBZEKIMYA    1.029301
21229   EIH:   221221  221821          BOSEN                 DEMIRTAS      1            216722  GEBZEKIMYA    1.029301
21230   EIH:   210510  216911          ADA2DGKC              KAVACIK       1            221421  ORHANELITES   1.029301
21231   EIH:   220321  220421          TUNCBILEK-A           TUNCBILEK-B   1            216721  GEBZEKIMYA    1.029302
21232   EIH:   220321  220421          TUNCBILEK-A           TUNCBILEK-B   1            216722  GEBZEKIMYA    1.029302
21233   EIH:   220322  220421          TUNCBILEK-A           TUNCBILEK-B   1            216722  GEBZEKIMYA    1.029302
21234   EIH:   221421  228721          ORHANELITES           ORHANELI      1            216721  GEBZEKIMYA    1.029302
21235   EIH:   220322  220421          TUNCBILEK-A           TUNCBILEK-B   1            216721  GEBZEKIMYA    1.029302
21236   EIH:   221421  228722          ORHANELITES           ORHANELI      1            216722  GEBZEKIMYA    1.029302
21237   EIH:   221421  228721          ORHANELITES           ORHANELI      1            216722  GEBZEKIMYA    1.029302
21238   EIH:   221421  228722          ORHANELITES           ORHANELI      1            216721  GEBZEKIMYA    1.029302
21239   EIH:   221521  311121          MKEMALPASA            GOBEL         1            227621  HARMANLIKRES  1.029302
21240   EIH:   221921  225422          KESTEL                TURANKOY      1            216722  GEBZEKIMYA    1.029308
21241   EIH:   221921  225422          KESTEL                TURANKOY      1            216721  GEBZEKIMYA    1.029308
21242   EIH:   215521  228722          ULURES                ORHANELI      1            216721  GEBZEKIMYA    1.029308
21243   EIH:   215521  228722          ULURES                ORHANELI      1            216722  GEBZEKIMYA    1.029308
21244   EIH:   220122  221221          BURSASANAYI           BOSEN         1            216721  GEBZEKIMYA    1.029308
21245   EIH:   220122  221221          BURSASANAYI           BOSEN         1            216722  GEBZEKIMYA    1.029308
21246   EIH:   222121  228721          INEGOL                ORHANELI      1            227621  HARMANLIKRES  1.029308
21247   EIH:   227221  292021          ULUDAG                KESTELSANAL   1            216721  GEBZEKIMYA    1.029308
21248   EIH:   227221  292021          ULUDAG                KESTELSANAL   1            216722  GEBZEKIMYA    1.029308
21249   EIH:   221121  228621          YILDIRIM              OSMANGAZI     1            228722  ORHANELI      1.029309
21250   EIH:   221121  228621          YILDIRIM              OSMANGAZI     1            228721  ORHANELI      1.029309
21251   EIH:   222221  222321          PASALAR               BILORSA       1            216722  GEBZEKIMYA    1.029309
21252   EIH:   222221  222321          PASALAR               BILORSA       1            216721  GEBZEKIMYA    1.029309
21253   EIH:   225421  227221          TURANKOY              ULUDAG        1            216722  GEBZEKIMYA    1.029312
21254   EIH:   225421  227221          TURANKOY              ULUDAG        1            216721  GEBZEKIMYA    1.029312
21255   EIH:   220121  221821          BURSASANAYI           DEMIRTAS      1            227621  HARMANLIKRES  1.029312
21256   EIH:   214210  227211          KOCAELI               ULUDAG        1            227621  HARMANLIKRES  1.029313
21257   OTR:   220011  220024       BURSADG B-OTR-3       BURSADG B-OTR-3  1            221421  ORHANELITES   1.029327
21258   EIH:   220011  220110          BURSADG               BURSASANAYI   1            227621  HARMANLIKRES  1.029327
21259   EIH:   210111  214310          TEPEOREN              DILISKELESIG  1            228722  ORHANELI      1.029329
21260   EIH:   210111  214310          TEPEOREN              DILISKELESIG  1            228721  ORHANELI      1.029329
21261   EIH:   220111  220210          BURSASANAYI           GURAGAC       1            216321  CAKILRES      1.029331
21262   EIH:   220511  222811          SEYITOMER             ESKISEHIR3    1            216722  GEBZEKIMYA    1.029333
21263   EIH:   220511  222811          SEYITOMER             ESKISEHIR3    1            216721  GEBZEKIMYA    1.029333
21264   EIH:   214711  214810          YENIDGKC              MAKINAOSB     1            221421  ORHANELITES   1.029333
21265   EIH:   220221  220421          GURAGAC               TUNCBILEK-B   1            228721  ORHANELI      1.029336
21266   EIH:   220221  220421          GURAGAC               TUNCBILEK-B   1            228722  ORHANELI      1.029336
21267   OTR:   220011  220024       BURSADG B-OTR-3       BURSADG B-OTR-3  1            220023  BURSADG       1.029339
21268   OTR:   220011  220024       BURSADG B-OTR-3       BURSADG B-OTR-3  1            220024  BURSADG       1.029339
21269   EIH:   225221  228722          POYRAZRES_SU          ORHANELI      1            221421  ORHANELITES   1.029342
21270   EIH:   228621  291821          OSMANGAZI             BSANAYISANAL  1            227621  HARMANLIKRES  1.029342
21271   EIH:   220121  291821          BURSASANAYI           BSANAYISANAL  1            227621  HARMANLIKRES  1.029342
21272   EIH:   221121  228622          YILDIRIM              OSMANGAZI     1            228721  ORHANELI      1.029342
21273   EIH:   221121  228622          YILDIRIM              OSMANGAZI     1            228722  ORHANELI      1.029342
21274   EIH:   210111  210311          TEPEOREN              ADAPAZARI     1            214322  DILISKELESIG  1.029343
21275   EIH:   215521  228722          ULURES                ORHANELI      1            227621  HARMANLIKRES  1.029345
21276   EIH:   210111  210311          TEPEOREN              ADAPAZARI     1            228722  ORHANELI      1.029347
21277   EIH:   210111  210311          TEPEOREN              ADAPAZARI     1            228721  ORHANELI      1.029347
21278   EIH:   220210  329711          GURAGAC               KOLINTES      1            216722  GEBZEKIMYA    1.029351
21279   EIH:   220210  329711          GURAGAC               KOLINTES      1            216721  GEBZEKIMYA    1.029351
21280   EIH:   220321  222321          TUNCBILEK-A           BILORSA       1            221421  ORHANELITES   1.029356
21281   EIH:   227121  311121          DEVECIKONAGI          GOBEL         1            228722  ORHANELI      1.029359
21282   EIH:   227121  311121          DEVECIKONAGI          GOBEL         1            228721  ORHANELI      1.029359
21283   EIH:   222121  227221          INEGOL                ULUDAG        1            216722  GEBZEKIMYA    1.029359
21284   EIH:   222121  227221          INEGOL                ULUDAG        1            216721  GEBZEKIMYA    1.029359
21285   EIH:   220022  220721          BURSADG               GEMLIK        1            228721  ORHANELI      1.029362
21286   EIH:   220022  220721          BURSADG               GEMLIK        1            228722  ORHANELI      1.029362
21287   EIH:   227621  229421          HARMANLIKRES          GUNEY-1RES    1            221521  MKEMALPASA    1.029366
21288   OTR:   227211  227221        ULUDAG A-OTR-1        ULUDAG A-OTR-1  1            216721  GEBZEKIMYA    1.029367
21289   OTR:   227211  227221        ULUDAG A-OTR-1        ULUDAG A-OTR-1  1            216722  GEBZEKIMYA    1.029367
21290   OTR:   227211  227221        ULUDAG B-OTR-4        ULUDAG B-OTR-4  2            216721  GEBZEKIMYA    1.029367
21291   OTR:   227211  227221        ULUDAG B-OTR-4        ULUDAG B-OTR-4  2            216722  GEBZEKIMYA    1.029367
21292   EIH:   210111  210311          TEPEOREN              ADAPAZARI     1            211522  COLAKOGLU     1.029368
21293   EIH:   221121  228621          YILDIRIM              OSMANGAZI     1            221421  ORHANELITES   1.029368
21294   OTR:   214810  214821     MAKINAOSB A-OTR-1     MAKINAOSB A-OTR-1  1            211522  COLAKOGLU     1.029370
21295   OTR:   220011  220024       BURSADG B-OTR-3       BURSADG B-OTR-3  1            216321  CAKILRES      1.029370
21296   EIH:   222421  222521          SOGUT                 BOZUYUK       1            228721  ORHANELI      1.029371
21297   EIH:   222421  222521          SOGUT                 BOZUYUK       1            228722  ORHANELI      1.029371
21298   EIH:   224021  227621          KARACABEY             HARMANLIKRES  1            228721  ORHANELI      1.029377
21299   EIH:   224021  227621          KARACABEY             HARMANLIKRES  1            228722  ORHANELI      1.029377
21300   EIH:   219321  224221          HASANAGA              ULUABATHES    1            227621  HARMANLIKRES  1.029379
21301   EIH:   211022  211222          BBAKKALKOY            KARTAL        1            210222  PASAKOY       1.029379
21302   EIH:   210111  214310          TEPEOREN              DILISKELESIG  1            221421  ORHANELITES   1.029388
21303   EIH:   216121  225521          DINCERCIM             MERYEMRES     1            228721  ORHANELI      1.029388
21304   EIH:   216121  225521          DINCERCIM             MERYEMRES     1            228722  ORHANELI      1.029388
21305   EIH:   221621  221721          GORUKLE               AKCALAR       1            221521  MKEMALPASA    1.029393
21306   EIH:   220221  220421          GURAGAC               TUNCBILEK-B   1            221421  ORHANELITES   1.029395
21307  BANK:   210110  210121            TEPEOREN A            TEPEOREN A  2            228721  ORHANELI      1.029399
21308  BANK:   210110  210121            TEPEOREN A            TEPEOREN A  2            228722  ORHANELI      1.029399
21309  BANK:   210210  210221             PASAKOY A             PASAKOY A  1            228721  ORHANELI      1.029401
21310  BANK:   210210  210221             PASAKOY A             PASAKOY A  1            228722  ORHANELI      1.029401
21311   EIH:   221121  228622          YILDIRIM              OSMANGAZI     1            221421  ORHANELITES   1.029401
21312   EIH:   214210  227211          KOCAELI               ULUDAG        1            216721  GEBZEKIMYA    1.029405
21313   EIH:   214210  227211          KOCAELI               ULUDAG        1            216722  GEBZEKIMYA    1.029405
21314   EIH:   210010  210911          UMRANIYE              KBAKKALKOY    1            228721  ORHANELI      1.029405
21315   EIH:   210010  210911          UMRANIYE              KBAKKALKOY    1            228722  ORHANELI      1.029405
21316   EIH:   210111  210311          TEPEOREN              ADAPAZARI     1            221421  ORHANELITES   1.029405
21317   EIH:   221921  292021          KESTEL                KESTELSANAL   1            228722  ORHANELI      1.029408
21318   EIH:   221921  292021          KESTEL                KESTELSANAL   1            228721  ORHANELI      1.029408
21319   EIH:   220022  220821          BURSADG               ORHANGAZI     1            228721  ORHANELI      1.029409
21320   EIH:   220022  220821          BURSADG               ORHANGAZI     1            228722  ORHANELI      1.029409
21321   EIH:   211222  211621          KARTAL                ICMELER       1            228721  ORHANELI      1.029409
21322   EIH:   211222  211621          KARTAL                ICMELER       1            228722  ORHANELI      1.029409
21323   EIH:   211210  215210          KARTAL                MALTEPEIST    1            217221  SIDDIK        1.029409
21324   EIH:   222421  225521          SOGUT                 MERYEMRES     1            228722  ORHANELI      1.029415
21325   EIH:   222421  225521          SOGUT                 MERYEMRES     1            228721  ORHANELI      1.029415
21326   EIH:   227121  311121          DEVECIKONAGI          GOBEL         1            221421  ORHANELITES   1.029417
21327   EIH:   220022  220721          BURSADG               GEMLIK        1            221421  ORHANELITES   1.029421
21328   EIH:   216121  222221          DINCERCIM             PASALAR       1            228722  ORHANELI      1.029422
21329   EIH:   216121  222221          DINCERCIM             PASALAR       1            228721  ORHANELI      1.029422
21330   EIH:   210910  215211          KBAKKALKOY            MALTEPEIST    1            228721  ORHANELI      1.029422
21331   EIH:   210910  215211          KBAKKALKOY            MALTEPEIST    1            228722  ORHANELI      1.029422
21332   EIH:   222221  222321          PASALAR               BILORSA       1            228721  ORHANELI      1.029424
21333   EIH:   222221  222321          PASALAR               BILORSA       1            228722  ORHANELI      1.029424
21334  BANK:   210211  210222             PASAKOY B             PASAKOY B  1            228722  ORHANELI      1.029426
21335  BANK:   210211  210222             PASAKOY B             PASAKOY B  1            228721  ORHANELI      1.029426
21336   EIH:   211210  215210          KARTAL                MALTEPEIST    1            228721  ORHANELI      1.029429
21337   EIH:   211210  215210          KARTAL                MALTEPEIST    1            228722  ORHANELI      1.029429
21338   EIH:   222421  222521          SOGUT                 BOZUYUK       1            221421  ORHANELITES   1.029430
21339   EIH:   220111  220210          BURSASANAYI           GURAGAC       1            226621  KUREKDAGIRES  1.029430
21340   EIH:   214310  290310          DILISKELESIG          DCELIKSANAL   1            228721  ORHANELI      1.029430
21341   EIH:   214310  290310          DILISKELESIG          DCELIKSANAL   1            228722  ORHANELI      1.029430
21342   EIH:   211221  211622          KARTAL                ICMELER       1            228722  ORHANELI      1.029431
21343   EIH:   211221  211622          KARTAL                ICMELER       1            228721  ORHANELI      1.029431
21344   EIH:   220521  225321          SEYITOMER             BOZUYUKRES    1            228721  ORHANELI      1.029432
21345   EIH:   220521  225321          SEYITOMER             BOZUYUKRES    1            228722  ORHANELI      1.029432
21346  BANK:   210111  210122            TEPEOREN B            TEPEOREN B  1            228721  ORHANELI      1.029433
21347  BANK:   210111  210122            TEPEOREN B            TEPEOREN B  1            228722  ORHANELI      1.029433
21348   EIH:   210221  212021          PASAKOY               DUDULLU       1            228722  ORHANELI      1.029433
21349   EIH:   210221  212021          PASAKOY               DUDULLU       1            228721  ORHANELI      1.029433
21350   EIH:   210122  212021          TEPEOREN              DUDULLU       1            216721  GEBZEKIMYA    1.029434
21351   EIH:   210122  212021          TEPEOREN              DUDULLU       2            216721  GEBZEKIMYA    1.029434
21352   EIH:   210122  212021          TEPEOREN              DUDULLU       2            216722  GEBZEKIMYA    1.029434
21353   EIH:   210122  212021          TEPEOREN              DUDULLU       1            216722  GEBZEKIMYA    1.029434
21354   EIH:   224021  227621          KARACABEY             HARMANLIKRES  1            221421  ORHANELITES   1.029436
21355   OTR:   220510  220521       SEYITOMER OTR-1       SEYITOMER OTR-1  1            228722  ORHANELI      1.029436
21356   OTR:   220510  220521       SEYITOMER OTR-1       SEYITOMER OTR-1  1            228721  ORHANELI      1.029436
21357   EIH:   222821  224121          ESKISEHIR3            ESKISEHIRCIM  1            228721  ORHANELI      1.029437
21358   EIH:   222821  224121          ESKISEHIR3            ESKISEHIRCIM  1            228722  ORHANELI      1.029437
21359   EIH:   220111  220210          BURSASANAYI           GURAGAC       1            226821  YARESRES      1.029437
21360   EIH:   220011  220110          BURSADG               BURSASANAYI   1            216722  GEBZEKIMYA    1.029440
21361   EIH:   220011  220110          BURSADG               BURSASANAYI   1            216721  GEBZEKIMYA    1.029440
21362   EIH:   211321  211621          TUZLA                 ICMELER       1            228722  ORHANELI      1.029441
21363   EIH:   211321  211621          TUZLA                 ICMELER       1            228721  ORHANELI      1.029441
21364   EIH:   220023  220922          BURSADG               OTOSANSIT     1            221521  MKEMALPASA    1.029441
21365   EIH:   224121  225121          ESKISEHIRCIM          BOZUYUKOSB    1            228721  ORHANELI      1.029442
21366   EIH:   224121  225121          ESKISEHIRCIM          BOZUYUKOSB    1            228722  ORHANELI      1.029442
21367   OTR:   211210  211221        KARTAL C-OTR-6        KARTAL C-OTR-6  1            228721  ORHANELI      1.029443
21368   OTR:   211210  211221        KARTAL C-OTR-6        KARTAL C-OTR-6  1            228722  ORHANELI      1.029443
21369   EIH:   211522  214322          COLAKOGLU             DILISKELESIG  1            228721  ORHANELI      1.029443
21370   EIH:   211522  214322          COLAKOGLU             DILISKELESIG  1            228722  ORHANELI      1.029443
21371   EIH:   219110  290310          COLAKOGLU400          DCELIKSANAL   1            228722  ORHANELI      1.029443
21372   EIH:   219110  290310          COLAKOGLU400          DCELIKSANAL   1            228721  ORHANELI      1.029443
21373   EIH:   211521  219121          COLAKOGLU             COLAKOGLU400  1            228722  ORHANELI      1.029443
21374   EIH:   211521  219121          COLAKOGLU             COLAKOGLU400  1            228721  ORHANELI      1.029443
21375  BANK:   210010  210021           UMRANIYE B-           UMRANIYE B-  2            228721  ORHANELI      1.029445
21376  BANK:   210010  210021           UMRANIYE B-           UMRANIYE B-  2            228722  ORHANELI      1.029445
21377   EIH:   216121  225521          DINCERCIM             MERYEMRES     1            221421  ORHANELITES   1.029447
21378   EIH:   210122  211822          TEPEOREN              GEBZEOSB      1            228722  ORHANELI      1.029449
21379   EIH:   210122  211822          TEPEOREN              GEBZEOSB      1            228721  ORHANELI      1.029449
21380   EIH:   220023  228221          BURSADG               RBKARESI      1            221521  MKEMALPASA    1.029450
21381   OTR:   214310  214322    DILISKELESIG OTR-1    DILISKELESIG OTR-1  1            228721  ORHANELI      1.029450
21382   OTR:   214310  214322    DILISKELESIG OTR-1    DILISKELESIG OTR-1  1            228722  ORHANELI      1.029450
21383   OTR:   214311  214322    DILISKELESIG OTR-2    DILISKELESIG OTR-2  1            228722  ORHANELI      1.029450
21384   OTR:   214311  214322    DILISKELESIG OTR-2    DILISKELESIG OTR-2  1            228721  ORHANELI      1.029450
21385   EIH:   220521  227521          SEYITOMER             KUMAS         1            228721  ORHANELI      1.029451
21386   EIH:   220521  227521          SEYITOMER             KUMAS         1            228722  ORHANELI      1.029451
21387   EIH:   220221  290821          GURAGAC               KUMBETSANAL   1            228721  ORHANELI      1.029451
21388   EIH:   220221  290821          GURAGAC               KUMBETSANAL   1            228722  ORHANELI      1.029451
21389   OTR:   211211  211221        KARTAL B-OTR-4        KARTAL B-OTR-4  1            228721  ORHANELI      1.029451
21390   OTR:   211211  211221        KARTAL B-OTR-4        KARTAL B-OTR-4  1            228722  ORHANELI      1.029451
21391   EIH:   210021  217621          UMRANIYE              DUDULLUMETRO  1            228721  ORHANELI      1.029452
21392   EIH:   210021  217621          UMRANIYE              DUDULLUMETRO  1            228722  ORHANELI      1.029452
21393  BANK:   210010  210022           UMRANIYE A-           UMRANIYE A-  2            228722  ORHANELI      1.029452
21394  BANK:   210010  210022           UMRANIYE A-           UMRANIYE A-  2            228721  ORHANELI      1.029452
21395   OTR:   214811  214822     MAKINAOSB B-OTR-3     MAKINAOSB B-OTR-3  1            228722  ORHANELI      1.029453
21396   OTR:   214811  214822     MAKINAOSB B-OTR-3     MAKINAOSB B-OTR-3  1            228721  ORHANELI      1.029453
21397   EIH:   213721  214421          YALOVA                AKSAYALOVA    1            228722  ORHANELI      1.029454
21398   EIH:   213721  214421          YALOVA                AKSAYALOVA    1            228721  ORHANELI      1.029454
21399   EIH:   222721  290821          ESKISEHIR2            KUMBETSANAL   1            228722  ORHANELI      1.029454
21400   EIH:   222721  290821          ESKISEHIR2            KUMBETSANAL   1            228721  ORHANELI      1.029454
21401   EIH:   211321  211822          TUZLA                 GEBZEOSB      1            228721  ORHANELI      1.029455
21402   EIH:   211321  211822          TUZLA                 GEBZEOSB      1            228722  ORHANELI      1.029455
21403   EIH:   214821  216721          MAKINAOSB             GEBZEKIMYA    1            228721  ORHANELI      1.029456
21404   EIH:   214821  216721          MAKINAOSB             GEBZEKIMYA    1            228722  ORHANELI      1.029456
21405   EIH:   223621  227522          KIRKA                 KUMAS         1            228721  ORHANELI      1.029456
21406   EIH:   223621  227522          KIRKA                 KUMAS         1            228722  ORHANELI      1.029456
21407  BANK:   222810  222822          ESKISEHIR3 A          ESKISEHIR3 A  2            228722  ORHANELI      1.029456
21408  BANK:   222810  222822          ESKISEHIR3 A          ESKISEHIR3 A  2            228721  ORHANELI      1.029456
21409   EIH:   210922  216622          KBAKKALKOY            KADIKOY       1            228722  ORHANELI      1.029457
21410   EIH:   210922  216622          KBAKKALKOY            KADIKOY       1            228721  ORHANELI      1.029457
21411   EIH:   220321  222822          TUNCBILEK-A           ESKISEHIR3    1            228721  ORHANELI      1.029457
21412   EIH:   220321  222822          TUNCBILEK-A           ESKISEHIR3    1            228722  ORHANELI      1.029457
21413  BANK:   210110  210121            TEPEOREN A            TEPEOREN A  2            221421  ORHANELITES   1.029458
21414   EIH:   210121  211921          TEPEOREN              KURTKOY       1            228721  ORHANELI      1.029458
21415   EIH:   210121  211921          TEPEOREN              KURTKOY       1            228722  ORHANELI      1.029458
21416   OTR:   210911  210921    KBAKKALKOY A-OTR-2    KBAKKALKOY A-OTR-2  1            228721  ORHANELI      1.029458
21417   OTR:   210910  210922    KBAKKALKOY B-OTR-4    KBAKKALKOY B-OTR-4  1            228721  ORHANELI      1.029458
21418   OTR:   210910  210922    KBAKKALKOY B-OTR-4    KBAKKALKOY B-OTR-4  1            228722  ORHANELI      1.029458
21419   OTR:   210911  210921    KBAKKALKOY A-OTR-2    KBAKKALKOY A-OTR-2  1            228722  ORHANELI      1.029458
21420   EIH:   222521  225621          BOZUYUK               KARTALRES     1            228721  ORHANELI      1.029459
21421   EIH:   210022  210721          UMRANIYE              SELIMIYE      1            228721  ORHANELI      1.029459
21422   EIH:   210022  210721          UMRANIYE              SELIMIYE      1            228722  ORHANELI      1.029459
21423   EIH:   222521  225621          BOZUYUK               KARTALRES     1            228722  ORHANELI      1.029459
21424   EIH:   222822  225621          ESKISEHIR3            KARTALRES     1            228722  ORHANELI      1.029459
21425   EIH:   222822  225621          ESKISEHIR3            KARTALRES     1            228721  ORHANELI      1.029459
21426   EIH:   221421  228721          ORHANELITES           ORHANELI      1            228721  ORHANELI      1.029459
21427   EIH:   211421  211521          KROMANCELIK           COLAKOGLU     1            228722  ORHANELI      1.029459
21428   EIH:   221421  228722          ORHANELITES           ORHANELI      1            228721  ORHANELI      1.029459
21429   EIH:   221421  228722          ORHANELITES           ORHANELI      1            228722  ORHANELI      1.029459
21430   EIH:   221421  228721          ORHANELITES           ORHANELI      1            228722  ORHANELI      1.029459
21431   EIH:   211421  211521          KROMANCELIK           COLAKOGLU     1            228721  ORHANELI      1.029459
21432  BANK:   210210  210221             PASAKOY A             PASAKOY A  1            221421  ORHANELITES   1.029459
21433   EIH:   210821  210922          GOZTEPE               KBAKKALKOY    1            228721  ORHANELI      1.029460
21434   EIH:   210821  210922          GOZTEPE               KBAKKALKOY    1            228722  ORHANELI      1.029460
21435   OTR:   219110  219121  COLAKOGLU400 A-OTR-1  COLAKOGLU400 A-OTR-1  1            228722  ORHANELI      1.029460
21436   OTR:   219110  219121  COLAKOGLU400 A-OTR-2  COLAKOGLU400 A-OTR-2  2            228722  ORHANELI      1.029460
21437   OTR:   219110  219121  COLAKOGLU400 A-OTR-2  COLAKOGLU400 A-OTR-2  2            228721  ORHANELI      1.029460
21438   OTR:   219110  219121  COLAKOGLU400 A-OTR-1  COLAKOGLU400 A-OTR-1  1            228721  ORHANELI      1.029460
21439   EIH:   210022  210922          UMRANIYE              KBAKKALKOY    1            228721  ORHANELI      1.029460
21440   EIH:   210022  210922          UMRANIYE              KBAKKALKOY    1            228722  ORHANELI      1.029460
21441   EIH:   211321  211422          TUZLA                 KROMANCELIK   1            228722  ORHANELI      1.029460
21442   EIH:   211321  211422          TUZLA                 KROMANCELIK   1            228721  ORHANELI      1.029460
21443   EIH:   222921  223621          CIFTELER              KIRKA         1            228722  ORHANELI      1.029460
21444   EIH:   222921  223621          CIFTELER              KIRKA         1            228721  ORHANELI      1.029460
21445   EIH:   211022  211122          BBAKKALKOY            SOGANLIK      1            228722  ORHANELI      1.029460
21446   EIH:   211022  211122          BBAKKALKOY            SOGANLIK      1            228721  ORHANELI      1.029460
21447   OTR:   214810  214821     MAKINAOSB A-OTR-1     MAKINAOSB A-OTR-1  1            228721  ORHANELI      1.029461
21448   OTR:   214810  214821     MAKINAOSB A-OTR-1     MAKINAOSB A-OTR-1  1            228722  ORHANELI      1.029461
21449   OTR:   220011  220024       BURSADG B-OTR-3       BURSADG B-OTR-3  1            221521  MKEMALPASA    1.029461
21450   OTR:   222811  222821    ESKISEHIR3 B-OTR-3    ESKISEHIR3 B-OTR-3  2            228722  ORHANELI      1.029462
21451   OTR:   222811  222821    ESKISEHIR3 B-OTR-3    ESKISEHIR3 B-OTR-3  2            228721  ORHANELI      1.029462
21452   EIH:   211022  211222          BBAKKALKOY            KARTAL        1            228722  ORHANELI      1.029462
21453   EIH:   211022  211222          BBAKKALKOY            KARTAL        1            228721  ORHANELI      1.029462
21454   EIH:   211221  211622          KARTAL                ICMELER       1            214821  MAKINAOSB     1.029462
21455   EIH:   210222  211022          PASAKOY               BBAKKALKOY    1            228721  ORHANELI      1.029462
21456   EIH:   210222  211022          PASAKOY               BBAKKALKOY    1            228722  ORHANELI      1.029462
21457   EIH:   210222  211022          PASAKOY               BBAKKALKOY    2            228721  ORHANELI      1.029462
21458   EIH:   210222  211022          PASAKOY               BBAKKALKOY    2            228722  ORHANELI      1.029462
21459   OTR:   222811  222821    ESKISEHIR3 B-OTR-4    ESKISEHIR3 B-OTR-4  1            228721  ORHANELI      1.029463
21460   OTR:   222811  222821    ESKISEHIR3 B-OTR-4    ESKISEHIR3 B-OTR-4  1            228722  ORHANELI      1.029463
21461   EIH:   210122  212122          TEPEOREN              YARIMCA1      1            228722  ORHANELI      1.029463
21462   EIH:   210122  212122          TEPEOREN              YARIMCA1      1            228721  ORHANELI      1.029463
21463   EIH:   210121  211821          TEPEOREN              GEBZEOSB      2            228721  ORHANELI      1.029463
21464   EIH:   210121  211821          TEPEOREN              GEBZEOSB      2            228722  ORHANELI      1.029463
21465   EIH:   214822  217221          MAKINAOSB             SIDDIK        1            228721  ORHANELI      1.029463
21466   EIH:   214822  217221          MAKINAOSB             SIDDIK        1            228722  ORHANELI      1.029463
21467   EIH:   210121  211821          TEPEOREN              GEBZEOSB      1            228722  ORHANELI      1.029464
21468   EIH:   227221  292021          ULUDAG                KESTELSANAL   1            228721  ORHANELI      1.029464
21469   EIH:   210121  211821          TEPEOREN              GEBZEOSB      1            228721  ORHANELI      1.029464
21470   EIH:   227221  292021          ULUDAG                KESTELSANAL   1            228722  ORHANELI      1.029464
21471   EIH:   210010  210911          UMRANIYE              KBAKKALKOY    1            221421  ORHANELITES   1.029464
21472   OTR:   211210  211222        KARTAL A-OTR-2        KARTAL A-OTR-2  1            228721  ORHANELI      1.029464
21473   OTR:   211210  211222        KARTAL A-OTR-2        KARTAL A-OTR-2  1            228722  ORHANELI      1.029464
21474   EIH:   211221  211921          KARTAL                KURTKOY       1            228722  ORHANELI      1.029464
21475   EIH:   211221  211921          KARTAL                KURTKOY       2            228721  ORHANELI      1.029464
21476   EIH:   211221  211921          KARTAL                KURTKOY       1            228721  ORHANELI      1.029464
21477   EIH:   211221  211921          KARTAL                KURTKOY       2            228722  ORHANELI      1.029464
21478   EIH:   220021  221822          BURSADG               DEMIRTAS      1            228721  ORHANELI      1.029465
21479   EIH:   220021  221822          BURSADG               DEMIRTAS      1            228722  ORHANELI      1.029465
21480   EIH:   220022  221822          BURSADG               DEMIRTAS      1            228721  ORHANELI      1.029465
21481   EIH:   220022  221822          BURSADG               DEMIRTAS      1            228722  ORHANELI      1.029465
21482   EIH:   220321  220421          TUNCBILEK-A           TUNCBILEK-B   1            228721  ORHANELI      1.029466
21483   EIH:   220321  220421          TUNCBILEK-A           TUNCBILEK-B   1            228722  ORHANELI      1.029466
21484   EIH:   220322  220421          TUNCBILEK-A           TUNCBILEK-B   1            228721  ORHANELI      1.029466
21485   EIH:   220322  220421          TUNCBILEK-A           TUNCBILEK-B   1            228722  ORHANELI      1.029466
21486   EIH:   221921  292021          KESTEL                KESTELSANAL   1            221421  ORHANELITES   1.029466
21487   EIH:   222721  222821          ESKISEHIR2            ESKISEHIR3    1            228721  ORHANELI      1.029467
21488   EIH:   222721  222821          ESKISEHIR2            ESKISEHIR3    1            228722  ORHANELI      1.029467
21489   EIH:   223321  291321          KUTAHYA               KUTAHYASANAL  1            228722  ORHANELI      1.029467
21490   EIH:   223321  291321          KUTAHYA               KUTAHYASANAL  1            228721  ORHANELI      1.029467
21491   EIH:   222821  227921          ESKISEHIR3            ESKISEHIROSB  1            228721  ORHANELI      1.029467
21492   EIH:   222821  227921          ESKISEHIR3            ESKISEHIROSB  1            228722  ORHANELI      1.029467
21493   EIH:   222822  227922          ESKISEHIR3            ESKISEHIROSB  1            228721  ORHANELI      1.029467
21494   EIH:   222822  227922          ESKISEHIR3            ESKISEHIROSB  1            228722  ORHANELI      1.029467
21495   EIH:   220022  220821          BURSADG               ORHANGAZI     1            221421  ORHANELITES   1.029468
21496   EIH:   211222  211621          KARTAL                ICMELER       1            221421  ORHANELITES   1.029468
21497   EIH:   210122  212021          TEPEOREN              DUDULLU       2            228721  ORHANELI      1.029468
21498   EIH:   210122  212021          TEPEOREN              DUDULLU       1            228721  ORHANELI      1.029468
21499   EIH:   210122  212021          TEPEOREN              DUDULLU       2            228722  ORHANELI      1.029468
21500   EIH:   210122  212021          TEPEOREN              DUDULLU       1            228722  ORHANELI      1.029468
21501   EIH:   210110  214710          TEPEOREN              YENIDGKC      1            228721  ORHANELI      1.029469
21502   EIH:   210110  214710          TEPEOREN              YENIDGKC      1            228722  ORHANELI      1.029469
21503   EIH:   222721  227921          ESKISEHIR2            ESKISEHIROSB  1            228721  ORHANELI      1.029469
21504   EIH:   222721  227921          ESKISEHIR2            ESKISEHIROSB  1            228722  ORHANELI      1.029469
21505   OTR:   220011  220024       BURSADG B-OTR-3       BURSADG B-OTR-3  1            226621  KUREKDAGIRES  1.029469
21506   EIH:   221921  225422          KESTEL                TURANKOY      1            228722  ORHANELI      1.029470
21507   EIH:   221921  225422          KESTEL                TURANKOY      1            228721  ORHANELI      1.029470
21508   EIH:   225421  227221          TURANKOY              ULUDAG        1            228721  ORHANELI      1.029470
21509   EIH:   225421  227221          TURANKOY              ULUDAG        1            228722  ORHANELI      1.029470
21510   EIH:   211622  214322          ICMELER               DILISKELESIG  1            228721  ORHANELI      1.029470
21511   EIH:   211622  214322          ICMELER               DILISKELESIG  1            228722  ORHANELI      1.029470
21512   EIH:   211022  211122          BBAKKALKOY            SOGANLIK      1            210222  PASAKOY       1.029472
21513   EIH:   214321  214821          DILISKELESIG          MAKINAOSB     1            228722  ORHANELI      1.029472
21514   EIH:   214321  214821          DILISKELESIG          MAKINAOSB     1            228721  ORHANELI      1.029472
21515   EIH:   211822  216721          GEBZEOSB              GEBZEKIMYA    1            228722  ORHANELI      1.029473
21516   EIH:   211822  216721          GEBZEOSB              GEBZEKIMYA    1            228721  ORHANELI      1.029473
21517   EIH:   211521  214321          COLAKOGLU             DILISKELESIG  1            228721  ORHANELI      1.029474
21518   EIH:   211521  214321          COLAKOGLU             DILISKELESIG  1            228722  ORHANELI      1.029474
21519   EIH:   222421  225521          SOGUT                 MERYEMRES     1            221421  ORHANELITES   1.029474
21520   EIH:   214822  216722          MAKINAOSB             GEBZEKIMYA    1            228722  ORHANELI      1.029476
21521   EIH:   214822  216722          MAKINAOSB             GEBZEKIMYA    1            228721  ORHANELI      1.029476
21522   OTR:   220011  220024       BURSADG B-OTR-3       BURSADG B-OTR-3  1            226821  YARESRES      1.029477
21523   EIH:   220921  228221          OTOSANSIT             RBKARESI      1            221521  MKEMALPASA    1.029477
21524   EIH:   213721  220721          YALOVA                GEMLIK        1            216321  CAKILRES      1.029479
21525   EIH:   216121  222221          DINCERCIM             PASALAR       1            221421  ORHANELITES   1.029480
21526   EIH:   210910  215211          KBAKKALKOY            MALTEPEIST    1            221421  ORHANELITES   1.029480
21527   EIH:   222221  222321          PASALAR               BILORSA       1            221421  ORHANELITES   1.029482
21528   EIH:   211321  211621          TUZLA                 ICMELER       1            211222  KARTAL        1.029483
21529   EIH:   210010  210110          UMRANIYE              TEPEOREN      1            228721  ORHANELI      1.029484
21530   EIH:   210010  210110          UMRANIYE              TEPEOREN      1            228722  ORHANELI      1.029484
21531   EIH:   210111  217711          TEPEOREN              ATASEHIR      1            228722  ORHANELI      1.029484
21532   EIH:   210111  217711          TEPEOREN              ATASEHIR      1            228721  ORHANELI      1.029484
21533  BANK:   210211  210222             PASAKOY B             PASAKOY B  1            221421  ORHANELITES   1.029485
21534   EIH:   210110  214211          TEPEOREN              KOCAELI       1            228721  ORHANELI      1.029485
21535   EIH:   210110  214211          TEPEOREN              KOCAELI       1            228722  ORHANELI      1.029485
21536   EIH:   220321  222321          TUNCBILEK-A           BILORSA       1            221521  MKEMALPASA    1.029485
21537   EIH:   120311  214510          ALIBEYKOY             BEYKOZ        1            228722  ORHANELI      1.029487
21538   EIH:   120311  214510          ALIBEYKOY             BEYKOZ        1            228721  ORHANELI      1.029487
21539   EIH:   211210  215210          KARTAL                MALTEPEIST    1            221421  ORHANELITES   1.029488
21540   EIH:   214310  290310          DILISKELESIG          DCELIKSANAL   1            221421  ORHANELITES   1.029489
21541   EIH:   214510  216910          BEYKOZ                KAVACIK       1            228722  ORHANELI      1.029489
21542   EIH:   214510  216910          BEYKOZ                KAVACIK       1            228721  ORHANELI      1.029489
21543   EIH:   211221  211622          KARTAL                ICMELER       1            221421  ORHANELITES   1.029489
21544   EIH:   210211  231111          PASAKOY               OSMANCA       1            221521  MKEMALPASA    1.029490
21545   EIH:   220521  225321          SEYITOMER             BOZUYUKRES    1            221421  ORHANELITES   1.029491
21546  BANK:   210111  210122            TEPEOREN B            TEPEOREN B  1            221421  ORHANELITES   1.029492
21547   EIH:   211211  214711          KARTAL                YENIDGKC      1            228721  ORHANELI      1.029492
21548   EIH:   211211  214711          KARTAL                YENIDGKC      1            228722  ORHANELI      1.029492
21549   EIH:   210221  212021          PASAKOY               DUDULLU       1            221421  ORHANELITES   1.029492
21550   EIH:   220024  220821          BURSADG               ORHANGAZI     1            228721  ORHANELI      1.029493
21551   EIH:   220024  220821          BURSADG               ORHANGAZI     1            228722  ORHANELI      1.029493
21552   EIH:   210010  217710          UMRANIYE              ATASEHIR      1            228721  ORHANELI      1.029494
21553   EIH:   210010  217710          UMRANIYE              ATASEHIR      1            228722  ORHANELI      1.029494
21554   EIH:   221621  221721          GORUKLE               AKCALAR       1            227621  HARMANLIKRES  1.029494
21555   OTR:   220510  220521       SEYITOMER OTR-1       SEYITOMER OTR-1  1            221421  ORHANELITES   1.029495
21556   EIH:   222821  224121          ESKISEHIR3            ESKISEHIRCIM  1            221421  ORHANELITES   1.029495
21557   EIH:   210111  214811          TEPEOREN              MAKINAOSB     1            228722  ORHANELI      1.029496
21558   EIH:   210111  214811          TEPEOREN              MAKINAOSB     1            228721  ORHANELI      1.029496
21559   EIH:   215821  220621          ASILDEMIRCLK          KARSAK        1            228722  ORHANELI      1.029499
21560   EIH:   215821  220621          ASILDEMIRCLK          KARSAK        1            228721  ORHANELI      1.029499
21561   EIH:   211321  211621          TUZLA                 ICMELER       1            221421  ORHANELITES   1.029499
21562   EIH:   210211  231111          PASAKOY               OSMANCA       1            214322  DILISKELESIG  1.029500
21563   EIH:   224121  225121          ESKISEHIRCIM          BOZUYUKOSB    1            221421  ORHANELITES   1.029501
21564   EIH:   213621  213721          KARAMURSEL            YALOVA        1            228722  ORHANELI      1.029501
21565   EIH:   213621  213721          KARAMURSEL            YALOVA        1            228721  ORHANELI      1.029501
21566   OTR:   211210  211221        KARTAL C-OTR-6        KARTAL C-OTR-6  1            221421  ORHANELITES   1.029501
21567   EIH:   211522  214322          COLAKOGLU             DILISKELESIG  1            221421  ORHANELITES   1.029502
21568   EIH:   219110  290310          COLAKOGLU400          DCELIKSANAL   1            221421  ORHANELITES   1.029502
21569   EIH:   211521  219121          COLAKOGLU             COLAKOGLU400  1            221421  ORHANELITES   1.029502
21570   EIH:   220221  220421          GURAGAC               TUNCBILEK-B   1            221521  MKEMALPASA    1.029502
21571   EIH:   120310  216911          ALIBEYKOY             KAVACIK       1            228722  ORHANELI      1.029503
21572   EIH:   120310  216911          ALIBEYKOY             KAVACIK       1            228721  ORHANELI      1.029503
21573   EIH:   220024  220621          BURSADG               KARSAK        1            228721  ORHANELI      1.029503
21574  BANK:   210010  210021           UMRANIYE B-           UMRANIYE B-  2            221421  ORHANELITES   1.029503
21575   EIH:   220024  220621          BURSADG               KARSAK        1            228722  ORHANELI      1.029503
21576   EIH:   210122  211822          TEPEOREN              GEBZEOSB      1            221421  ORHANELITES   1.029507
21577   EIH:   220121  228721          BURSASANAYI           ORHANELI      1            225221  POYRAZRES_SU  1.029509
21578   OTR:   214310  214322    DILISKELESIG OTR-1    DILISKELESIG OTR-1  1            221421  ORHANELITES   1.029509
21579   OTR:   214311  214322    DILISKELESIG OTR-2    DILISKELESIG OTR-2  1            221421  ORHANELITES   1.029509
21580   EIH:   219321  224221          HASANAGA              ULUABATHES    1            221521  MKEMALPASA    1.029510
21581   EIH:   220221  290821          GURAGAC               KUMBETSANAL   1            221421  ORHANELITES   1.029510
21582   EIH:   220521  227521          SEYITOMER             KUMAS         1            221421  ORHANELITES   1.029510
21583   OTR:   211211  211221        KARTAL B-OTR-4        KARTAL B-OTR-4  1            221421  ORHANELITES   1.029510
21584   EIH:   210021  217621          UMRANIYE              DUDULLUMETRO  1            221421  ORHANELITES   1.029511
21585  BANK:   210010  210022           UMRANIYE A-           UMRANIYE A-  2            221421  ORHANELITES   1.029511
21586   OTR:   214811  214822     MAKINAOSB B-OTR-3     MAKINAOSB B-OTR-3  1            221421  ORHANELITES   1.029511
21587   EIH:   213721  214421          YALOVA                AKSAYALOVA    1            221421  ORHANELITES   1.029512
21588   EIH:   222721  290821          ESKISEHIR2            KUMBETSANAL   1            221421  ORHANELITES   1.029513
21589   EIH:   211321  211822          TUZLA                 GEBZEOSB      1            221421  ORHANELITES   1.029514
21590   EIH:   214821  216721          MAKINAOSB             GEBZEKIMYA    1            221421  ORHANELITES   1.029514
21591   EIH:   214822  217221          MAKINAOSB             SIDDIK        1            217221  SIDDIK        1.029514
21592   EIH:   223621  227522          KIRKA                 KUMAS         1            221421  ORHANELITES   1.029515
21593  BANK:   222810  222822          ESKISEHIR3 A          ESKISEHIR3 A  2            221421  ORHANELITES   1.029515
21594   EIH:   210922  216622          KBAKKALKOY            KADIKOY       1            221421  ORHANELITES   1.029516
21595   EIH:   220321  222822          TUNCBILEK-A           ESKISEHIR3    1            221421  ORHANELITES   1.029516
21596   EIH:   210121  211921          TEPEOREN              KURTKOY       1            221421  ORHANELITES   1.029517
21597   OTR:   210910  210922    KBAKKALKOY B-OTR-4    KBAKKALKOY B-OTR-4  1            221421  ORHANELITES   1.029517
21598   OTR:   210911  210921    KBAKKALKOY A-OTR-2    KBAKKALKOY A-OTR-2  1            221421  ORHANELITES   1.029517
21599   EIH:   210022  210721          UMRANIYE              SELIMIYE      1            221421  ORHANELITES   1.029517
21600   EIH:   214711  214810          YENIDGKC              MAKINAOSB     1            221521  MKEMALPASA    1.029517
21601   EIH:   222521  225621          BOZUYUK               KARTALRES     1            221421  ORHANELITES   1.029517
21602   EIH:   222822  225621          ESKISEHIR3            KARTALRES     1            221421  ORHANELITES   1.029518
21603   EIH:   211421  211521          KROMANCELIK           COLAKOGLU     1            221421  ORHANELITES   1.029518
21604   EIH:   213721  220721          YALOVA                GEMLIK        1            228721  ORHANELI      1.029518
21605   OTR:   219110  219121  COLAKOGLU400 A-OTR-2  COLAKOGLU400 A-OTR-2  2            221421  ORHANELITES   1.029518
21606   EIH:   213721  220721          YALOVA                GEMLIK        1            228722  ORHANELI      1.029518
21607   EIH:   210821  210922          GOZTEPE               KBAKKALKOY    1            221421  ORHANELITES   1.029518
21608   OTR:   219110  219121  COLAKOGLU400 A-OTR-1  COLAKOGLU400 A-OTR-1  1            221421  ORHANELITES   1.029519
21609   EIH:   210022  210922          UMRANIYE              KBAKKALKOY    1            221421  ORHANELITES   1.029519
21610   EIH:   211321  211422          TUZLA                 KROMANCELIK   1            221421  ORHANELITES   1.029519
21611   EIH:   222921  223621          CIFTELER              KIRKA         1            221421  ORHANELITES   1.029519
21612   EIH:   211022  211122          BBAKKALKOY            SOGANLIK      1            221421  ORHANELITES   1.029519
21613   EIH:   210510  216911          ADA2DGKC              KAVACIK       1            221521  MKEMALPASA    1.029520
21614   EIH:   214421  220821          AKSAYALOVA            ORHANGAZI     1            228721  ORHANELI      1.029520
21615   EIH:   214421  220821          AKSAYALOVA            ORHANGAZI     1            228722  ORHANELI      1.029520
21616   OTR:   214810  214821     MAKINAOSB A-OTR-1     MAKINAOSB A-OTR-1  1            221421  ORHANELITES   1.029520
21617   OTR:   222811  222821    ESKISEHIR3 B-OTR-3    ESKISEHIR3 B-OTR-3  2            221421  ORHANELITES   1.029520
21618   EIH:   211022  211222          BBAKKALKOY            KARTAL        1            221421  ORHANELITES   1.029521
21619  BANK:   220010  220021             BURSADG A             BURSADG A  1            228721  ORHANELI      1.029521
21620  BANK:   220010  220021             BURSADG A             BURSADG A  1            228722  ORHANELI      1.029521
21621   EIH:   210222  211022          PASAKOY               BBAKKALKOY    1            221421  ORHANELITES   1.029521
21622   EIH:   210222  211022          PASAKOY               BBAKKALKOY    2            221421  ORHANELITES   1.029521
21623   OTR:   222811  222821    ESKISEHIR3 B-OTR-4    ESKISEHIR3 B-OTR-4  1            221421  ORHANELITES   1.029521
21624   EIH:   210122  212122          TEPEOREN              YARIMCA1      1            221421  ORHANELITES   1.029522
21625   EIH:   210121  211821          TEPEOREN              GEBZEOSB      2            221421  ORHANELITES   1.029522
21626   EIH:   214822  217221          MAKINAOSB             SIDDIK        1            221421  ORHANELITES   1.029522
21627   EIH:   210121  211821          TEPEOREN              GEBZEOSB      1            221421  ORHANELITES   1.029522
21628   EIH:   227221  292021          ULUDAG                KESTELSANAL   1            221421  ORHANELITES   1.029522
21629   OTR:   211210  211222        KARTAL A-OTR-2        KARTAL A-OTR-2  1            221421  ORHANELITES   1.029523
21630   EIH:   211221  211921          KARTAL                KURTKOY       1            221421  ORHANELITES   1.029523
21631   EIH:   211221  211921          KARTAL                KURTKOY       2            221421  ORHANELITES   1.029523
21632   EIH:   220021  221822          BURSADG               DEMIRTAS      1            221421  ORHANELITES   1.029523
21633   EIH:   220022  221822          BURSADG               DEMIRTAS      1            221421  ORHANELITES   1.029524
21634  BANK:   220210  220221             GURAGAC A             GURAGAC A  1            221521  MKEMALPASA    1.029524
21635   EIH:   220321  220421          TUNCBILEK-A           TUNCBILEK-B   1            221421  ORHANELITES   1.029525
21636   EIH:   220322  220421          TUNCBILEK-A           TUNCBILEK-B   1            221421  ORHANELITES   1.029525
21637   EIH:   222721  222821          ESKISEHIR2            ESKISEHIR3    1            221421  ORHANELITES   1.029526
21638   EIH:   223321  291321          KUTAHYA               KUTAHYASANAL  1            221421  ORHANELITES   1.029526
21639   EIH:   222822  227922          ESKISEHIR3            ESKISEHIROSB  1            221421  ORHANELITES   1.029526
21640   EIH:   222821  227921          ESKISEHIR3            ESKISEHIROSB  1            221421  ORHANELITES   1.029526
21641   EIH:   210122  212021          TEPEOREN              DUDULLU       1            221421  ORHANELITES   1.029527
21642   EIH:   210122  212021          TEPEOREN              DUDULLU       2            221421  ORHANELITES   1.029527
21643   EIH:   210110  214710          TEPEOREN              YENIDGKC      1            221421  ORHANELITES   1.029527
21644   EIH:   222721  227921          ESKISEHIR2            ESKISEHIROSB  1            221421  ORHANELITES   1.029528
21645   EIH:   221921  225422          KESTEL                TURANKOY      1            221421  ORHANELITES   1.029528
21646   EIH:   225421  227221          TURANKOY              ULUDAG        1            221421  ORHANELITES   1.029528
21647   EIH:   211622  214322          ICMELER               DILISKELESIG  1            221421  ORHANELITES   1.029529
21648   EIH:   222421  222521          SOGUT                 BOZUYUK       1            221521  MKEMALPASA    1.029531
21649   EIH:   214321  214821          DILISKELESIG          MAKINAOSB     1            221421  ORHANELITES   1.029531
21650   EIH:   211822  216721          GEBZEOSB              GEBZEKIMYA    1            221421  ORHANELITES   1.029532
21651   EIH:   211521  214321          COLAKOGLU             DILISKELESIG  1            221421  ORHANELITES   1.029532
21652   EIH:   210111  214310          TEPEOREN              DILISKELESIG  1            221521  MKEMALPASA    1.029533
21653   EIH:   221121  228622          YILDIRIM              OSMANGAZI     1            221521  MKEMALPASA    1.029533
21654   EIH:   214822  216722          MAKINAOSB             GEBZEKIMYA    1            221421  ORHANELITES   1.029534
21655   EIH:   210211  231111          PASAKOY               OSMANCA       1            211522  COLAKOGLU     1.029536
21656   EIH:   216121  225521          DINCERCIM             MERYEMRES     1            221521  MKEMALPASA    1.029540
21657   EIH:   210010  210110          UMRANIYE              TEPEOREN      1            221421  ORHANELITES   1.029542
21658   EIH:   210111  217711          TEPEOREN              ATASEHIR      1            221421  ORHANELITES   1.029542
21659   EIH:   210110  214211          TEPEOREN              KOCAELI       1            221421  ORHANELITES   1.029543
21660   EIH:   221221  221821          BOSEN                 DEMIRTAS      1            221521  MKEMALPASA    1.029545
21661   EIH:   120311  214510          ALIBEYKOY             BEYKOZ        1            221421  ORHANELITES   1.029546
21662   OTR:   214810  214821     MAKINAOSB A-OTR-1     MAKINAOSB A-OTR-1  1            214322  DILISKELESIG  1.029546
21663   EIH:   214510  216910          BEYKOZ                KAVACIK       1            221421  ORHANELITES   1.029548
21664   EIH:   211211  214711          KARTAL                YENIDGKC      1            221421  ORHANELITES   1.029551
21665   EIH:   211211  214711          KARTAL                YENIDGKC      1            217221  SIDDIK        1.029551
21666   EIH:   220024  220821          BURSADG               ORHANGAZI     1            221421  ORHANELITES   1.029552
21667   EIH:   220022  220821          BURSADG               ORHANGAZI     1            221521  MKEMALPASA    1.029552
21668   EIH:   210010  217710          UMRANIYE              ATASEHIR      1            221421  ORHANELITES   1.029553
21669   EIH:   222421  225521          SOGUT                 MERYEMRES     1            221521  MKEMALPASA    1.029554
21670   EIH:   210111  214811          TEPEOREN              MAKINAOSB     1            221421  ORHANELITES   1.029554
21671   EIH:   210111  210311          TEPEOREN              ADAPAZARI     1            221521  MKEMALPASA    1.029555
21672   EIH:   210010  210911          UMRANIYE              KBAKKALKOY    1            221521  MKEMALPASA    1.029555
21673   EIH:   222221  222321          PASALAR               BILORSA       1            221521  MKEMALPASA    1.029556
21674  BANK:   210210  210221             PASAKOY A             PASAKOY A  1            221521  MKEMALPASA    1.029557
21675   EIH:   215821  220621          ASILDEMIRCLK          KARSAK        1            221421  ORHANELITES   1.029557
21676   EIH:   216121  222221          DINCERCIM             PASALAR       1            221521  MKEMALPASA    1.029557
21677   EIH:   214210  214810          KOCAELI               MAKINAOSB     1            228721  ORHANELI      1.029558
21678   EIH:   214210  214810          KOCAELI               MAKINAOSB     1            228722  ORHANELI      1.029558
21679   EIH:   213621  213721          KARAMURSEL            YALOVA        1            221421  ORHANELITES   1.029560
21680  BANK:   210110  210121            TEPEOREN A            TEPEOREN A  2            221521  MKEMALPASA    1.029560
21681   EIH:   211222  211621          KARTAL                ICMELER       1            221521  MKEMALPASA    1.029561
21682   EIH:   120310  216911          ALIBEYKOY             KAVACIK       1            221421  ORHANELITES   1.029561
21683   EIH:   220521  225321          SEYITOMER             BOZUYUKRES    1            221521  MKEMALPASA    1.029562
21684   EIH:   220024  220621          BURSADG               KARSAK        1            221421  ORHANELITES   1.029562
21685   EIH:   222821  224121          ESKISEHIR3            ESKISEHIRCIM  1            221521  MKEMALPASA    1.029566
21686  BANK:   210211  210222             PASAKOY B             PASAKOY B  1            221521  MKEMALPASA    1.029567
21687   EIH:   210910  215211          KBAKKALKOY            MALTEPEIST    1            221521  MKEMALPASA    1.029568
21688   EIH:   224121  225121          ESKISEHIRCIM          BOZUYUKOSB    1            221521  MKEMALPASA    1.029569
21689   EIH:   211221  211622          KARTAL                ICMELER       1            221521  MKEMALPASA    1.029569
21690   EIH:   214310  290310          DILISKELESIG          DCELIKSANAL   1            221521  MKEMALPASA    1.029569
21691   EIH:   220022  220721          BURSADG               GEMLIK        1            221521  MKEMALPASA    1.029569
21692   EIH:   210221  212021          PASAKOY               DUDULLU       1            221521  MKEMALPASA    1.029569
21693   EIH:   220221  290821          GURAGAC               KUMBETSANAL   1            221521  MKEMALPASA    1.029570
21694  BANK:   210111  210122            TEPEOREN B            TEPEOREN B  1            221521  MKEMALPASA    1.029571
21695   OTR:   220510  220521       SEYITOMER OTR-1       SEYITOMER OTR-1  1            221521  MKEMALPASA    1.029572
21696   EIH:   211321  211621          TUZLA                 ICMELER       1            221521  MKEMALPASA    1.029572
21697   EIH:   222721  290821          ESKISEHIR2            KUMBETSANAL   1            221521  MKEMALPASA    1.029572
21698   EIH:   211522  214322          COLAKOGLU             DILISKELESIG  1            221521  MKEMALPASA    1.029573
21699   EIH:   211210  215210          KARTAL                MALTEPEIST    1            221521  MKEMALPASA    1.029573
21700   EIH:   220521  227521          SEYITOMER             KUMAS         1            221521  MKEMALPASA    1.029573
21701   OTR:   211210  211221        KARTAL C-OTR-6        KARTAL C-OTR-6  1            221521  MKEMALPASA    1.029573
21702  BANK:   210010  210021           UMRANIYE B-           UMRANIYE B-  2            221521  MKEMALPASA    1.029574
21703   EIH:   219110  290310          COLAKOGLU400          DCELIKSANAL   1            221521  MKEMALPASA    1.029574
21704   EIH:   211521  219121          COLAKOGLU             COLAKOGLU400  1            221521  MKEMALPASA    1.029574
21705   EIH:   228621  291821          OSMANGAZI             BSANAYISANAL  1            228721  ORHANELI      1.029575
21706   EIH:   228621  291821          OSMANGAZI             BSANAYISANAL  1            228722  ORHANELI      1.029575
21707   EIH:   220321  222822          TUNCBILEK-A           ESKISEHIR3    1            221521  MKEMALPASA    1.029575
21708   EIH:   210122  211822          TEPEOREN              GEBZEOSB      1            221521  MKEMALPASA    1.029576
21709   EIH:   223621  227522          KIRKA                 KUMAS         1            221521  MKEMALPASA    1.029576
21710   OTR:   211211  211221        KARTAL B-OTR-4        KARTAL B-OTR-4  1            221521  MKEMALPASA    1.029577
21711   EIH:   221421  228721          ORHANELITES           ORHANELI      1            221421  ORHANELITES   1.029577
21712   EIH:   221421  228722          ORHANELITES           ORHANELI      1            221421  ORHANELITES   1.029577
21713   OTR:   214311  214322    DILISKELESIG OTR-2    DILISKELESIG OTR-2  1            221521  MKEMALPASA    1.029577
21714   OTR:   214310  214322    DILISKELESIG OTR-1    DILISKELESIG OTR-1  1            221521  MKEMALPASA    1.029577
21715   EIH:   210021  217621          UMRANIYE              DUDULLUMETRO  1            221521  MKEMALPASA    1.029577
21716   EIH:   213721  220721          YALOVA                GEMLIK        1            221421  ORHANELITES   1.029577
21717  BANK:   210010  210022           UMRANIYE A-           UMRANIYE A-  2            221521  MKEMALPASA    1.029577
21718   EIH:   213721  220721          YALOVA                GEMLIK        1            226621  KUREKDAGIRES  1.029578
21719   EIH:   222521  225621          BOZUYUK               KARTALRES     1            221521  MKEMALPASA    1.029578
21720   OTR:   214811  214822     MAKINAOSB B-OTR-3     MAKINAOSB B-OTR-3  1            221521  MKEMALPASA    1.029578
21721   EIH:   222822  225621          ESKISEHIR3            KARTALRES     1            221521  MKEMALPASA    1.029578
21722   EIH:   222921  223621          CIFTELER              KIRKA         1            221521  MKEMALPASA    1.029578
21723   EIH:   221921  292021          KESTEL                KESTELSANAL   1            221521  MKEMALPASA    1.029578
21724   EIH:   210922  216622          KBAKKALKOY            KADIKOY       1            221521  MKEMALPASA    1.029578
21725   EIH:   214821  216721          MAKINAOSB             GEBZEKIMYA    1            221521  MKEMALPASA    1.029578
21726   EIH:   214421  220821          AKSAYALOVA            ORHANGAZI     1            221421  ORHANELITES   1.029579
21727   EIH:   211321  211822          TUZLA                 GEBZEOSB      1            221521  MKEMALPASA    1.029579
21728   EIH:   227221  292021          ULUDAG                KESTELSANAL   1            221521  MKEMALPASA    1.029579
21729   OTR:   210910  210922    KBAKKALKOY B-OTR-4    KBAKKALKOY B-OTR-4  1            221521  MKEMALPASA    1.029579
21730   OTR:   210911  210921    KBAKKALKOY A-OTR-2    KBAKKALKOY A-OTR-2  1            221521  MKEMALPASA    1.029579
21731   EIH:   210022  210721          UMRANIYE              SELIMIYE      1            221521  MKEMALPASA    1.029579
21732   OTR:   219110  219121  COLAKOGLU400 A-OTR-1  COLAKOGLU400 A-OTR-1  1            221521  MKEMALPASA    1.029579
21733   EIH:   210821  210922          GOZTEPE               KBAKKALKOY    1            221521  MKEMALPASA    1.029579
21734   EIH:   211321  211422          TUZLA                 KROMANCELIK   1            221521  MKEMALPASA    1.029579
21735   OTR:   219110  219121  COLAKOGLU400 A-OTR-2  COLAKOGLU400 A-OTR-2  2            221521  MKEMALPASA    1.029579
21736   EIH:   220121  221821          BURSASANAYI           DEMIRTAS      1            221521  MKEMALPASA    1.029580
21737   EIH:   211022  211122          BBAKKALKOY            SOGANLIK      1            221521  MKEMALPASA    1.029580
21738   EIH:   210022  210922          UMRANIYE              KBAKKALKOY    1            221521  MKEMALPASA    1.029580
21739   EIH:   221121  228621          YILDIRIM              OSMANGAZI     1            221521  MKEMALPASA    1.029580
21740   EIH:   221421  228722          ORHANELITES           ORHANELI      1            221521  MKEMALPASA    1.029580
21741  BANK:   220010  220021             BURSADG A             BURSADG A  1            221421  ORHANELITES   1.029580
21742   EIH:   221421  228721          ORHANELITES           ORHANELI      1            221521  MKEMALPASA    1.029580
21743   EIH:   210121  211921          TEPEOREN              KURTKOY       1            221521  MKEMALPASA    1.029580
21744   EIH:   211022  211222          BBAKKALKOY            KARTAL        1            221521  MKEMALPASA    1.029580
21745   EIH:   225421  227221          TURANKOY              ULUDAG        1            221521  MKEMALPASA    1.029580
21746   EIH:   211321  211422          TUZLA                 KROMANCELIK   1            216721  GEBZEKIMYA    1.029580
21747   EIH:   211321  211422          TUZLA                 KROMANCELIK   1            216722  GEBZEKIMYA    1.029580
21748   EIH:   211421  211521          KROMANCELIK           COLAKOGLU     1            221521  MKEMALPASA    1.029580
21749   EIH:   210222  211022          PASAKOY               BBAKKALKOY    1            221521  MKEMALPASA    1.029580
21750   EIH:   210222  211022          PASAKOY               BBAKKALKOY    2            221521  MKEMALPASA    1.029580
21751  BANK:   222810  222822          ESKISEHIR3 A          ESKISEHIR3 A  2            221521  MKEMALPASA    1.029580
21752   EIH:   210121  211821          TEPEOREN              GEBZEOSB      2            221521  MKEMALPASA    1.029581
21753   EIH:   210121  211821          TEPEOREN              GEBZEOSB      1            221521  MKEMALPASA    1.029581
21754   EIH:   220021  221822          BURSADG               DEMIRTAS      1            221521  MKEMALPASA    1.029581
21755   OTR:   211210  211222        KARTAL A-OTR-2        KARTAL A-OTR-2  1            221521  MKEMALPASA    1.029581
21756   EIH:   220022  221822          BURSADG               DEMIRTAS      1            221521  MKEMALPASA    1.029581
21757   EIH:   211221  211921          KARTAL                KURTKOY       2            221521  MKEMALPASA    1.029581
21758   EIH:   211221  211921          KARTAL                KURTKOY       1            221521  MKEMALPASA    1.029581
21759   EIH:   214822  217221          MAKINAOSB             SIDDIK        1            221521  MKEMALPASA    1.029581
21760   OTR:   222811  222821    ESKISEHIR3 B-OTR-3    ESKISEHIR3 B-OTR-3  2            221521  MKEMALPASA    1.029581
21761   OTR:   222811  222821    ESKISEHIR3 B-OTR-4    ESKISEHIR3 B-OTR-4  1            221521  MKEMALPASA    1.029581
21762   OTR:   214810  214821     MAKINAOSB A-OTR-1     MAKINAOSB A-OTR-1  1            221521  MKEMALPASA    1.029581
21763   EIH:   221921  225422          KESTEL                TURANKOY      1            221521  MKEMALPASA    1.029581
21764   EIH:   213721  214421          YALOVA                AKSAYALOVA    1            221521  MKEMALPASA    1.029582
21765   EIH:   220321  220421          TUNCBILEK-A           TUNCBILEK-B   1            221521  MKEMALPASA    1.029582
21766   EIH:   220322  220421          TUNCBILEK-A           TUNCBILEK-B   1            221521  MKEMALPASA    1.029582
21767   EIH:   210122  212122          TEPEOREN              YARIMCA1      1            221521  MKEMALPASA    1.029582
21768   EIH:   210122  212021          TEPEOREN              DUDULLU       1            221521  MKEMALPASA    1.029583
21769   EIH:   210122  212021          TEPEOREN              DUDULLU       2            221521  MKEMALPASA    1.029583
21770   EIH:   222721  222821          ESKISEHIR2            ESKISEHIR3    1            221521  MKEMALPASA    1.029583
21771   EIH:   223321  291321          KUTAHYA               KUTAHYASANAL  1            221521  MKEMALPASA    1.029583
21772   EIH:   222821  227921          ESKISEHIR3            ESKISEHIROSB  1            221521  MKEMALPASA    1.029583
21773   EIH:   222822  227922          ESKISEHIR3            ESKISEHIROSB  1            221521  MKEMALPASA    1.029583
21774   EIH:   211622  214322          ICMELER               DILISKELESIG  1            221521  MKEMALPASA    1.029583
21775   EIH:   222721  227921          ESKISEHIR2            ESKISEHIROSB  1            221521  MKEMALPASA    1.029584
21776   EIH:   214321  214821          DILISKELESIG          MAKINAOSB     1            221521  MKEMALPASA    1.029584
21777   EIH:   211521  214321          COLAKOGLU             DILISKELESIG  1            221521  MKEMALPASA    1.029584
21778   EIH:   211822  216721          GEBZEOSB              GEBZEKIMYA    1            221521  MKEMALPASA    1.029585
21779   EIH:   210110  214710          TEPEOREN              YENIDGKC      1            221521  MKEMALPASA    1.029585
21780   EIH:   214822  216722          MAKINAOSB             GEBZEKIMYA    1            221521  MKEMALPASA    1.029586
21781   EIH:   213721  220721          YALOVA                GEMLIK        1            226821  YARESRES      1.029586
21782   EIH:   120911  210210          ZEKERIYAKOY           PASAKOY       1            228722  ORHANELI      1.029588
21783   EIH:   120911  210210          ZEKERIYAKOY           PASAKOY       1            228721  ORHANELI      1.029588
21784   EIH:   220121  291821          BURSASANAYI           BSANAYISANAL  1            228722  ORHANELI      1.029591
21785   EIH:   220121  291821          BURSASANAYI           BSANAYISANAL  1            228721  ORHANELI      1.029591
21786  BANK:   220010  220021             BURSADG A             BURSADG A  1            221521  MKEMALPASA    1.029592
21787   EIH:   227121  228721          DEVECIKONAGI          ORHANELI      1            221521  MKEMALPASA    1.029592
21788   EIH:   210111  217711          TEPEOREN              ATASEHIR      1            221521  MKEMALPASA    1.029596
21789   EIH:   210010  210110          UMRANIYE              TEPEOREN      1            221521  MKEMALPASA    1.029597
21790   EIH:   210111  214811          TEPEOREN              MAKINAOSB     1            221521  MKEMALPASA    1.029598
21791   EIH:   210010  217710          UMRANIYE              ATASEHIR      1            221521  MKEMALPASA    1.029599
21792   EIH:   120311  214510          ALIBEYKOY             BEYKOZ        1            221521  MKEMALPASA    1.029599
21793   EIH:   214510  216910          BEYKOZ                KAVACIK       1            221521  MKEMALPASA    1.029601
21794   EIH:   220024  220821          BURSADG               ORHANGAZI     1            221521  MKEMALPASA    1.029602
21795   EIH:   213621  213721          KARAMURSEL            YALOVA        1            221521  MKEMALPASA    1.029603
21796   EIH:   215521  222121          ULURES                INEGOL        1            221521  MKEMALPASA    1.029603
21797   EIH:   211211  214711          KARTAL                YENIDGKC      1            221521  MKEMALPASA    1.029603
21798   EIH:   215821  220621          ASILDEMIRCLK          KARSAK        1            221521  MKEMALPASA    1.029606
21799   EIH:   220010  314911          BURSADG               BANDIRMA1DG   1            216321  CAKILRES      1.029607
21800   EIH:   213721  220721          YALOVA                GEMLIK        1            221521  MKEMALPASA    1.029609
21801   EIH:   220024  220621          BURSADG               KARSAK        1            221521  MKEMALPASA    1.029609
21802   EIH:   120310  216911          ALIBEYKOY             KAVACIK       1            221521  MKEMALPASA    1.029613
21803   EIH:   214210  214810          KOCAELI               MAKINAOSB     1            221421  ORHANELITES   1.029617
21804   EIH:   210110  214211          TEPEOREN              KOCAELI       1            221521  MKEMALPASA    1.029618
21805   EIH:   214421  220821          AKSAYALOVA            ORHANGAZI     1            221521  MKEMALPASA    1.029621
21806   EIH:   228621  291821          OSMANGAZI             BSANAYISANAL  1            221421  ORHANELITES   1.029633
21807   EIH:   214210  227211          KOCAELI               ULUDAG        1            221521  MKEMALPASA    1.029639
21808   EIH:   120911  210210          ZEKERIYAKOY           PASAKOY       1            221421  ORHANELITES   1.029647
21809   EIH:   220121  291821          BURSASANAYI           BSANAYISANAL  1            221421  ORHANELITES   1.029650
21810   EIH:   220010  314911          BURSADG               BANDIRMA1DG   1            224022  KARACABEY     1.029657
21811   EIH:   220010  314911          BURSADG               BANDIRMA1DG   1            224021  KARACABEY     1.029657
21812   EIH:   120911  210210          ZEKERIYAKOY           PASAKOY       1            221521  MKEMALPASA    1.029663
21813   EIH:   220110  310010          BURSASANAYI           KOYLUKOY      1            224022  KARACABEY     1.029663
21814   EIH:   220110  310010          BURSASANAYI           KOYLUKOY      1            224021  KARACABEY     1.029663
21815   EIH:   214210  214810          KOCAELI               MAKINAOSB     1            221521  MKEMALPASA    1.029666
21816   EIH:   220510  520011          SEYITOMER             AFYON2        1            221521  MKEMALPASA    1.029700
21817   EIH:   220010  314911          BURSADG               BANDIRMA1DG   1            226621  KUREKDAGIRES  1.029706
21818   EIH:   228621  291821          OSMANGAZI             BSANAYISANAL  1            221521  MKEMALPASA    1.029707
21819   EIH:   220121  291821          BURSASANAYI           BSANAYISANAL  1            221521  MKEMALPASA    1.029712
21820   EIH:   220110  310010          BURSASANAYI           KOYLUKOY      1            216321  CAKILRES      1.029713
21821   EIH:   220010  314911          BURSADG               BANDIRMA1DG   1            226821  YARESRES      1.029714
21822  BANK:   220210  220221             GURAGAC A             GURAGAC A  1            224921  POLATTES      1.029740
21823  BANK:   220210  220221             GURAGAC A             GURAGAC A  1            224922  POLATTES      1.029740
21824   EIH:   211222  211621          KARTAL                ICMELER       1            210222  PASAKOY       1.029755
21825   EIH:   220210  220510          GURAGAC               SEYITOMER     1            221521  MKEMALPASA    1.029782
21826   EIH:   220010  314911          BURSADG               BANDIRMA1DG   1            210222  PASAKOY       1.029801
21827   OTR:   219110  219121  COLAKOGLU400 A-OTR-1  COLAKOGLU400 A-OTR-1  1            216721  GEBZEKIMYA    1.029807
21828   OTR:   219110  219121  COLAKOGLU400 A-OTR-1  COLAKOGLU400 A-OTR-1  1            216722  GEBZEKIMYA    1.029807
21829  BANK:   210111  210122            TEPEOREN B            TEPEOREN B  1            217221  SIDDIK        1.029808
21830   EIH:   220022  220721          BURSADG               GEMLIK        1            220023  BURSADG       1.029808
21831   EIH:   220022  220721          BURSADG               GEMLIK        1            220024  BURSADG       1.029808
21832   EIH:   210122  211822          TEPEOREN              GEBZEOSB      1            217221  SIDDIK        1.029809
21833   OTR:   219110  219121  COLAKOGLU400 A-OTR-2  COLAKOGLU400 A-OTR-2  2            216722  GEBZEKIMYA    1.029809
21834   OTR:   219110  219121  COLAKOGLU400 A-OTR-2  COLAKOGLU400 A-OTR-2  2            216721  GEBZEKIMYA    1.029809
21835   EIH:   210910  215211          KBAKKALKOY            MALTEPEIST    1            217221  SIDDIK        1.029812
21836   EIH:   220110  310010          BURSASANAYI           KOYLUKOY      1            226621  KUREKDAGIRES  1.029812
21837   EIH:   220110  310010          BURSASANAYI           KOYLUKOY      1            226821  YARESRES      1.029820
21838   EIH:   219110  290310          COLAKOGLU400          DCELIKSANAL   1            216721  GEBZEKIMYA    1.029824
21839   EIH:   219110  290310          COLAKOGLU400          DCELIKSANAL   1            216722  GEBZEKIMYA    1.029824
21840  BANK:   220111  220122         BURSASANAYI B         BURSASANAYI B  1            216321  CAKILRES      1.029839
21841  BANK:   220210  220221             GURAGAC A             GURAGAC A  1            220221  GURAGAC       1.029840
21842   EIH:   211521  219121          COLAKOGLU             COLAKOGLU400  1            216722  GEBZEKIMYA    1.029847
21843   EIH:   211521  219121          COLAKOGLU             COLAKOGLU400  1            216721  GEBZEKIMYA    1.029847
21844   EIH:   214711  214810          YENIDGKC              MAKINAOSB     1            211522  COLAKOGLU     1.029850
21845   EIH:   224022  311121          KARACABEY             GOBEL         1            227621  HARMANLIKRES  1.029855
21846   OTR:   211211  211221        KARTAL B-OTR-4        KARTAL B-OTR-4  1            217221  SIDDIK        1.029887
21847   EIH:   220510  520011          SEYITOMER             AFYON2        1            228722  ORHANELI      1.029887
21848   EIH:   220510  520011          SEYITOMER             AFYON2        1            228721  ORHANELI      1.029887
21849   EIH:   215521  228722          ULURES                ORHANELI      1            225221  POYRAZRES_SU  1.029913
21850   EIH:   221721  229421          AKCALAR               GUNEY-1RES    1            227621  HARMANLIKRES  1.029916
21851   EIH:   214711  214810          YENIDGKC              MAKINAOSB     1            214322  DILISKELESIG  1.029925
21852  BANK:   220111  220122         BURSASANAYI B         BURSASANAYI B  1            226621  KUREKDAGIRES  1.029937
21853   EIH:   221321  228722          BESEVLER              ORHANELI      1            225221  POYRAZRES_SU  1.029943
21854  BANK:   220111  220122         BURSASANAYI B         BURSASANAYI B  1            226821  YARESRES      1.029945
21855   EIH:   220510  520011          SEYITOMER             AFYON2        1            221421  ORHANELITES   1.029946
21856   OTR:   227211  227221        ULUDAG B-OTR-4        ULUDAG B-OTR-4  2            216321  CAKILRES      1.029963
21857   OTR:   227211  227221        ULUDAG A-OTR-1        ULUDAG A-OTR-1  1            216321  CAKILRES      1.029967
21858  BANK:   210210  210221             PASAKOY A             PASAKOY A  1            217221  SIDDIK        1.029970
21859   OTR:   211210  211221        KARTAL C-OTR-6        KARTAL C-OTR-6  1            214322  DILISKELESIG  1.029978
21860   EIH:   214821  216721          MAKINAOSB             GEBZEKIMYA    1            217221  SIDDIK        1.029981
21861   EIH:   210021  217621          UMRANIYE              DUDULLUMETRO  1            214121  VANIKOY       1.029997
21862   EIH:   210021  217621          UMRANIYE              DUDULLUMETRO  1            214122  VANIKOY       1.029997
21863   EIH:   211321  211621          TUZLA                 ICMELER       1            217221  SIDDIK        1.030008
21864   EIH:   211210  215210          KARTAL                MALTEPEIST    1            214821  MAKINAOSB     1.030048
21865   EIH:   214210  227211          KOCAELI               ULUDAG        1            216321  CAKILRES      1.030053
21866   EIH:   210110  214211          TEPEOREN              KOCAELI       1            217221  SIDDIK        1.030056
21867   EIH:   214210  214810          KOCAELI               MAKINAOSB     1            217221  SIDDIK        1.030060
21868   OTR:   227211  227221        ULUDAG B-OTR-4        ULUDAG B-OTR-4  2            226621  KUREKDAGIRES  1.030062
21869   EIH:   210211  231111          PASAKOY               OSMANCA       1            216321  CAKILRES      1.030064
21870   OTR:   227211  227221        ULUDAG A-OTR-1        ULUDAG A-OTR-1  1            226621  KUREKDAGIRES  1.030066
21871   OTR:   211210  211221        KARTAL C-OTR-6        KARTAL C-OTR-6  1            211522  COLAKOGLU     1.030068
21872   EIH:   210021  217621          UMRANIYE              DUDULLUMETRO  1            210021  UMRANIYE      1.030069
21873   OTR:   227211  227221        ULUDAG B-OTR-4        ULUDAG B-OTR-4  2            226821  YARESRES      1.030070
21874   OTR:   227211  227221        ULUDAG A-OTR-1        ULUDAG A-OTR-1  1            226821  YARESRES      1.030073
21875   EIH:   220011  220110          BURSADG               BURSASANAYI   1            216321  CAKILRES      1.030074
21876  BANK:   210211  210222             PASAKOY B             PASAKOY B  1            217221  SIDDIK        1.030083
21877   EIH:   210510  216911          ADA2DGKC              KAVACIK       1            216321  CAKILRES      1.030085
21878   EIH:   224021  227621          KARACABEY             HARMANLIKRES  1            221521  MKEMALPASA    1.030102
21879   EIH:   210510  216911          ADA2DGKC              KAVACIK       1            214822  MAKINAOSB     1.030107
21880   EIH:   214711  214810          YENIDGKC              MAKINAOSB     1            216321  CAKILRES      1.030120
21881   EIH:   210111  210311          TEPEOREN              ADAPAZARI     1            216321  CAKILRES      1.030125
21882   EIH:   210111  214310          TEPEOREN              DILISKELESIG  1            216321  CAKILRES      1.030130
21883   EIH:   220321  222321          TUNCBILEK-A           BILORSA       1            216321  CAKILRES      1.030133
21884   EIH:   220210  220510          GURAGAC               SEYITOMER     1            216321  CAKILRES      1.030139
21885   EIH:   211321  211422          TUZLA                 KROMANCELIK   1            210222  PASAKOY       1.030139
21886  BANK:   210210  210221             PASAKOY A             PASAKOY A  1            216321  CAKILRES      1.030145
21887  BANK:   210110  210121            TEPEOREN A            TEPEOREN A  2            216321  CAKILRES      1.030145
21888   EIH:   210010  210911          UMRANIYE              KBAKKALKOY    1            216321  CAKILRES      1.030148
21889   EIH:   211222  211621          KARTAL                ICMELER       1            216321  CAKILRES      1.030148
21890   EIH:   210910  215211          KBAKKALKOY            MALTEPEIST    1            216321  CAKILRES      1.030150
21891   EIH:   220521  227521          SEYITOMER             KUMAS         1            216321  CAKILRES      1.030150
21892   EIH:   220221  290821          GURAGAC               KUMBETSANAL   1            216321  CAKILRES      1.030151
21893   EIH:   222721  290821          ESKISEHIR2            KUMBETSANAL   1            216321  CAKILRES      1.030151
21894  BANK:   210211  210222             PASAKOY B             PASAKOY B  1            216321  CAKILRES      1.030151
21895   EIH:   211210  215210          KARTAL                MALTEPEIST    1            216321  CAKILRES      1.030151
21896   EIH:   222821  224121          ESKISEHIR3            ESKISEHIRCIM  1            216321  CAKILRES      1.030152
21897   EIH:   214210  227211          KOCAELI               ULUDAG        1            226621  KUREKDAGIRES  1.030152
21898   EIH:   214310  290310          DILISKELESIG          DCELIKSANAL   1            216321  CAKILRES      1.030152
21899   EIH:   210221  212021          PASAKOY               DUDULLU       1            216321  CAKILRES      1.030152
21900   EIH:   220321  222822          TUNCBILEK-A           ESKISEHIR3    1            216321  CAKILRES      1.030153
21901   EIH:   211221  211622          KARTAL                ICMELER       1            216321  CAKILRES      1.030153
21902  BANK:   210111  210122            TEPEOREN B            TEPEOREN B  1            216321  CAKILRES      1.030153
21903   EIH:   224121  225121          ESKISEHIRCIM          BOZUYUKOSB    1            216321  CAKILRES      1.030154
21904   EIH:   211321  211621          TUZLA                 ICMELER       1            216321  CAKILRES      1.030155
21905   EIH:   221721  229421          AKCALAR               GUNEY-1RES    1            216321  CAKILRES      1.030155
21906   EIH:   228621  291821          OSMANGAZI             BSANAYISANAL  1            216321  CAKILRES      1.030155
21907   OTR:   211210  211221        KARTAL C-OTR-6        KARTAL C-OTR-6  1            216321  CAKILRES      1.030155
21908   EIH:   220121  291821          BURSASANAYI           BSANAYISANAL  1            216321  CAKILRES      1.030155
21909   EIH:   219110  290310          COLAKOGLU400          DCELIKSANAL   1            216321  CAKILRES      1.030155
21910   EIH:   211521  219121          COLAKOGLU             COLAKOGLU400  1            216321  CAKILRES      1.030155
21911   EIH:   211522  214322          COLAKOGLU             DILISKELESIG  1            216321  CAKILRES      1.030156
21912   EIH:   221521  311121          MKEMALPASA            GOBEL         1            216321  CAKILRES      1.030156
21913   EIH:   224022  311121          KARACABEY             GOBEL         1            216321  CAKILRES      1.030156
21914  BANK:   210010  210021           UMRANIYE B-           UMRANIYE B-  2            216321  CAKILRES      1.030156
21915  BANK:   220111  220121         BURSASANAYI A         BURSASANAYI A  2            216321  CAKILRES      1.030156
21916   EIH:   215521  222121          ULURES                INEGOL        1            216321  CAKILRES      1.030156
21917   EIH:   227121  228721          DEVECIKONAGI          ORHANELI      1            216321  CAKILRES      1.030156
21918   EIH:   223621  227522          KIRKA                 KUMAS         1            216321  CAKILRES      1.030156
21919   EIH:   222721  222821          ESKISEHIR2            ESKISEHIR3    1            216321  CAKILRES      1.030157
21920   EIH:   220122  228622          BURSASANAYI           OSMANGAZI     1            216321  CAKILRES      1.030157
21921   EIH:   227621  229421          HARMANLIKRES          GUNEY-1RES    1            216321  CAKILRES      1.030157
21922   EIH:   210122  211822          TEPEOREN              GEBZEOSB      1            216321  CAKILRES      1.030157
21923   EIH:   222121  228721          INEGOL                ORHANELI      1            216321  CAKILRES      1.030157
21924   OTR:   214311  214322    DILISKELESIG OTR-2    DILISKELESIG OTR-2  1            216321  CAKILRES      1.030157
21925   OTR:   214310  214322    DILISKELESIG OTR-1    DILISKELESIG OTR-1  1            216321  CAKILRES      1.030157
21926   EIH:   227121  311121          DEVECIKONAGI          GOBEL         1            216321  CAKILRES      1.030157
21927   OTR:   211211  211221        KARTAL B-OTR-4        KARTAL B-OTR-4  1            216321  CAKILRES      1.030157
21928   EIH:   210021  217621          UMRANIYE              DUDULLUMETRO  1            216321  CAKILRES      1.030157
21929   OTR:   214811  214822     MAKINAOSB B-OTR-3     MAKINAOSB B-OTR-3  1            216321  CAKILRES      1.030157
21930  BANK:   210010  210022           UMRANIYE A-           UMRANIYE A-  2            216321  CAKILRES      1.030157
21931   EIH:   222821  227921          ESKISEHIR3            ESKISEHIROSB  1            216321  CAKILRES      1.030158
21932   EIH:   222822  227922          ESKISEHIR3            ESKISEHIROSB  1            216321  CAKILRES      1.030158
21933   EIH:   211321  211822          TUZLA                 GEBZEOSB      1            216321  CAKILRES      1.030158
21934   EIH:   220023  220922          BURSADG               OTOSANSIT     1            216321  CAKILRES      1.030158
21935   EIH:   214821  216721          MAKINAOSB             GEBZEKIMYA    1            216321  CAKILRES      1.030158
21936   EIH:   224021  227621          KARACABEY             HARMANLIKRES  1            216321  CAKILRES      1.030158
21937   EIH:   215521  228722          ULURES                ORHANELI      1            216321  CAKILRES      1.030158
21938   EIH:   210922  216622          KBAKKALKOY            KADIKOY       1            216321  CAKILRES      1.030158
21939   EIH:   220023  228221          BURSADG               RBKARESI      1            216321  CAKILRES      1.030158
21940   EIH:   210121  211921          TEPEOREN              KURTKOY       1            216321  CAKILRES      1.030159
21941   OTR:   210911  210921    KBAKKALKOY A-OTR-2    KBAKKALKOY A-OTR-2  1            216321  CAKILRES      1.030159
21942   EIH:   221521  225221          MKEMALPASA            POYRAZRES_SU  1            216321  CAKILRES      1.030159
21943   OTR:   210910  210922    KBAKKALKOY B-OTR-4    KBAKKALKOY B-OTR-4  1            216321  CAKILRES      1.030159
21944   EIH:   225221  228722          POYRAZRES_SU          ORHANELI      1            216321  CAKILRES      1.030159
21945   EIH:   221121  228621          YILDIRIM              OSMANGAZI     1            216321  CAKILRES      1.030159
21946   EIH:   220921  228221          OTOSANSIT             RBKARESI      1            216321  CAKILRES      1.030159
21947   EIH:   221621  221721          GORUKLE               AKCALAR       1            216321  CAKILRES      1.030159
21948   EIH:   211421  211521          KROMANCELIK           COLAKOGLU     1            216321  CAKILRES      1.030159
21949   EIH:   220210  220510          GURAGAC               SEYITOMER     1            228722  ORHANELI      1.030159
21950   EIH:   210022  210721          UMRANIYE              SELIMIYE      1            216321  CAKILRES      1.030159
21951   EIH:   220210  220510          GURAGAC               SEYITOMER     1            228721  ORHANELI      1.030159
21952   OTR:   214810  214821     MAKINAOSB A-OTR-1     MAKINAOSB A-OTR-1  1            216321  CAKILRES      1.030159
21953   OTR:   219110  219121  COLAKOGLU400 A-OTR-1  COLAKOGLU400 A-OTR-1  1            216321  CAKILRES      1.030159
21954   EIH:   211321  211422          TUZLA                 KROMANCELIK   1            216321  CAKILRES      1.030159
21955   EIH:   222921  223621          CIFTELER              KIRKA         1            216321  CAKILRES      1.030159
21956   OTR:   220111  220121   BURSASANAYI C-OTR-5   BURSASANAYI C-OTR-5  1            216321  CAKILRES      1.030159
21957   OTR:   219110  219121  COLAKOGLU400 A-OTR-2  COLAKOGLU400 A-OTR-2  2            216321  CAKILRES      1.030159
21958   EIH:   210821  210922          GOZTEPE               KBAKKALKOY    1            216321  CAKILRES      1.030159
21959   EIH:   210022  210922          UMRANIYE              KBAKKALKOY    1            216321  CAKILRES      1.030159
21960   EIH:   211022  211122          BBAKKALKOY            SOGANLIK      1            216321  CAKILRES      1.030159
21961   EIH:   221321  228722          BESEVLER              ORHANELI      1            216321  CAKILRES      1.030159
21962   EIH:   220121  221821          BURSASANAYI           DEMIRTAS      1            216321  CAKILRES      1.030159
21963   EIH:   210122  212122          TEPEOREN              YARIMCA1      1            216321  CAKILRES      1.030159
21964   EIH:   211022  211222          BBAKKALKOY            KARTAL        1            216321  CAKILRES      1.030160
21965   EIH:   220121  228721          BURSASANAYI           ORHANELI      1            216321  CAKILRES      1.030160
21966   EIH:   210222  211022          PASAKOY               BBAKKALKOY    2            216321  CAKILRES      1.030160
21967   EIH:   214210  227211          KOCAELI               ULUDAG        1            226821  YARESRES      1.030160
21968   EIH:   219321  224221          HASANAGA              ULUABATHES    1            216321  CAKILRES      1.030160
21969   EIH:   221121  228622          YILDIRIM              OSMANGAZI     1            216321  CAKILRES      1.030160
21970   EIH:   210222  211022          PASAKOY               BBAKKALKOY    1            216321  CAKILRES      1.030160
21971   EIH:   210121  211821          TEPEOREN              GEBZEOSB      2            216321  CAKILRES      1.030160
21972   EIH:   214822  217221          MAKINAOSB             SIDDIK        1            216321  CAKILRES      1.030160
21973   EIH:   210121  211821          TEPEOREN              GEBZEOSB      1            216321  CAKILRES      1.030160
21974   EIH:   221921  292021          KESTEL                KESTELSANAL   1            216321  CAKILRES      1.030160
21975   EIH:   211221  211921          KARTAL                KURTKOY       1            216321  CAKILRES      1.030160
21976   EIH:   225421  227221          TURANKOY              ULUDAG        1            216321  CAKILRES      1.030160
21977   EIH:   211221  211921          KARTAL                KURTKOY       2            216321  CAKILRES      1.030160
21978   EIH:   210110  214710          TEPEOREN              YENIDGKC      1            216321  CAKILRES      1.030160
21979   OTR:   211210  211222        KARTAL A-OTR-2        KARTAL A-OTR-2  1            216321  CAKILRES      1.030160
21980   EIH:   221221  221821          BOSEN                 DEMIRTAS      1            216321  CAKILRES      1.030160
21981   EIH:   220021  221822          BURSADG               DEMIRTAS      1            216321  CAKILRES      1.030160
21982   EIH:   220121  221322          BURSASANAYI           BESEVLER      1            216321  CAKILRES      1.030160
21983   EIH:   227221  292021          ULUDAG                KESTELSANAL   1            216321  CAKILRES      1.030160
21984   EIH:   220022  221822          BURSADG               DEMIRTAS      1            216321  CAKILRES      1.030160
21985   EIH:   221421  228721          ORHANELITES           ORHANELI      1            216321  CAKILRES      1.030161
21986   EIH:   221421  228722          ORHANELITES           ORHANELI      1            216321  CAKILRES      1.030161
21987   EIH:   220321  220421          TUNCBILEK-A           TUNCBILEK-B   1            216321  CAKILRES      1.030161
21988   EIH:   221921  225422          KESTEL                TURANKOY      1            216321  CAKILRES      1.030161
21989   EIH:   220322  220421          TUNCBILEK-A           TUNCBILEK-B   1            216321  CAKILRES      1.030161
21990   EIH:   214510  216910          BEYKOZ                KAVACIK       1            216321  CAKILRES      1.030161
21991   EIH:   210122  212021          TEPEOREN              DUDULLU       2            216321  CAKILRES      1.030161
21992   EIH:   210122  212021          TEPEOREN              DUDULLU       1            216321  CAKILRES      1.030161
21993   EIH:   120310  216911          ALIBEYKOY             KAVACIK       1            216321  CAKILRES      1.030161
21994   EIH:   222721  227921          ESKISEHIR2            ESKISEHIROSB  1            216321  CAKILRES      1.030161
21995   EIH:   120311  214510          ALIBEYKOY             BEYKOZ        1            216321  CAKILRES      1.030161
21996   EIH:   211622  214322          ICMELER               DILISKELESIG  1            216321  CAKILRES      1.030161
21997   EIH:   220122  221221          BURSASANAYI           BOSEN         1            216321  CAKILRES      1.030161
21998   EIH:   214321  214821          DILISKELESIG          MAKINAOSB     1            216321  CAKILRES      1.030162
21999   EIH:   211822  216721          GEBZEOSB              GEBZEKIMYA    1            216321  CAKILRES      1.030162
22000   EIH:   210010  210110          UMRANIYE              TEPEOREN      1            216321  CAKILRES      1.030162
22001   EIH:   210111  217711          TEPEOREN              ATASEHIR      1            216321  CAKILRES      1.030162
22002   EIH:   211521  214321          COLAKOGLU             DILISKELESIG  1            216321  CAKILRES      1.030162
22003   EIH:   214822  216722          MAKINAOSB             GEBZEKIMYA    1            216321  CAKILRES      1.030162
22004   EIH:   210211  231111          PASAKOY               OSMANCA       1            226621  KUREKDAGIRES  1.030163
22005   EIH:   211211  214711          KARTAL                YENIDGKC      1            216321  CAKILRES      1.030163
22006   EIH:   222121  227221          INEGOL                ULUDAG        1            216321  CAKILRES      1.030164
22007   EIH:   223321  291321          KUTAHYA               KUTAHYASANAL  1            216321  CAKILRES      1.030164
22008   EIH:   210110  214211          TEPEOREN              KOCAELI       1            216321  CAKILRES      1.030164
22009   EIH:   210010  217710          UMRANIYE              ATASEHIR      1            216321  CAKILRES      1.030164
22010   EIH:   210111  214811          TEPEOREN              MAKINAOSB     1            216321  CAKILRES      1.030166
22011   EIH:   222521  225621          BOZUYUK               KARTALRES     1            216321  CAKILRES      1.030169
22012   EIH:   120911  210210          ZEKERIYAKOY           PASAKOY       1            216321  CAKILRES      1.030169
22013   EIH:   220511  222811          SEYITOMER             ESKISEHIR3    1            216321  CAKILRES      1.030170
22014   EIH:   210211  231111          PASAKOY               OSMANCA       1            226821  YARESRES      1.030171
22015   OTR:   222811  222821    ESKISEHIR3 B-OTR-4    ESKISEHIR3 B-OTR-4  1            216321  CAKILRES      1.030173
22016   EIH:   220011  220110          BURSADG               BURSASANAYI   1            226621  KUREKDAGIRES  1.030173
22017   EIH:   222822  225621          ESKISEHIR3            KARTALRES     1            216321  CAKILRES      1.030177
22018   OTR:   222811  222821    ESKISEHIR3 B-OTR-3    ESKISEHIR3 B-OTR-3  2            216321  CAKILRES      1.030178
22019   EIH:   214210  214810          KOCAELI               MAKINAOSB     1            216321  CAKILRES      1.030178
22020   EIH:   220011  220110          BURSADG               BURSASANAYI   1            226821  YARESRES      1.030181
22021   EIH:   210510  216911          ADA2DGKC              KAVACIK       1            226621  KUREKDAGIRES  1.030184
22022   EIH:   210510  216911          ADA2DGKC              KAVACIK       1            226821  YARESRES      1.030192
22023  BANK:   222810  222822          ESKISEHIR3 A          ESKISEHIR3 A  2            216321  CAKILRES      1.030193
22024   OTR:   220510  220521       SEYITOMER OTR-1       SEYITOMER OTR-1  1            216321  CAKILRES      1.030195
22025   EIH:   220210  329711          GURAGAC               KOLINTES      1            216321  CAKILRES      1.030200
22026   EIH:   220521  225321          SEYITOMER             BOZUYUKRES    1            216321  CAKILRES      1.030202
22027  BANK:   220111  220122         BURSASANAYI B         BURSASANAYI B  1            227121  DEVECIKONAGI  1.030216
22028  BANK:   210211  210222             PASAKOY B             PASAKOY B  1            214821  MAKINAOSB     1.030217
22029   EIH:   220210  220510          GURAGAC               SEYITOMER     1            221421  ORHANELITES   1.030218
22030   EIH:   214711  214810          YENIDGKC              MAKINAOSB     1            226621  KUREKDAGIRES  1.030219
22031   EIH:   216121  225521          DINCERCIM             MERYEMRES     1            216321  CAKILRES      1.030220
22032   EIH:   210111  210311          TEPEOREN              ADAPAZARI     1            226621  KUREKDAGIRES  1.030224
22033   EIH:   210910  215211          KBAKKALKOY            MALTEPEIST    1            214821  MAKINAOSB     1.030226
22034   EIH:   214711  214810          YENIDGKC              MAKINAOSB     1            226821  YARESRES      1.030227
22035   EIH:   210111  214310          TEPEOREN              DILISKELESIG  1            226621  KUREKDAGIRES  1.030229
22036   EIH:   220321  222321          TUNCBILEK-A           BILORSA       1            226621  KUREKDAGIRES  1.030232
22037   EIH:   210111  210311          TEPEOREN              ADAPAZARI     1            226821  YARESRES      1.030232
22038   EIH:   120310  216911          ALIBEYKOY             KAVACIK       1            217221  SIDDIK        1.030234
22039   EIH:   210111  214310          TEPEOREN              DILISKELESIG  1            226821  YARESRES      1.030237
22040   EIH:   220210  220510          GURAGAC               SEYITOMER     1            226621  KUREKDAGIRES  1.030238
22041   EIH:   211522  214322          COLAKOGLU             DILISKELESIG  1            214821  MAKINAOSB     1.030239
22042   EIH:   220321  222321          TUNCBILEK-A           BILORSA       1            226821  YARESRES      1.030240
22043  BANK:   210210  210221             PASAKOY A             PASAKOY A  1            226621  KUREKDAGIRES  1.030244
22044  BANK:   210110  210121            TEPEOREN A            TEPEOREN A  2            226621  KUREKDAGIRES  1.030244
22045   EIH:   220210  220510          GURAGAC               SEYITOMER     1            226821  YARESRES      1.030246
22046   EIH:   211222  211621          KARTAL                ICMELER       1            226621  KUREKDAGIRES  1.030247
22047   EIH:   210010  210911          UMRANIYE              KBAKKALKOY    1            226621  KUREKDAGIRES  1.030247
22048   EIH:   210910  215211          KBAKKALKOY            MALTEPEIST    1            226621  KUREKDAGIRES  1.030249
22049   EIH:   220510  520011          SEYITOMER             AFYON2        1            216321  CAKILRES      1.030249
22050   EIH:   220521  227521          SEYITOMER             KUMAS         1            226621  KUREKDAGIRES  1.030249
22051   EIH:   220221  290821          GURAGAC               KUMBETSANAL   1            226621  KUREKDAGIRES  1.030250
22052   EIH:   222721  290821          ESKISEHIR2            KUMBETSANAL   1            226621  KUREKDAGIRES  1.030250
22053  BANK:   210211  210222             PASAKOY B             PASAKOY B  1            226621  KUREKDAGIRES  1.030250
22054   EIH:   211210  215210          KARTAL                MALTEPEIST    1            226621  KUREKDAGIRES  1.030250
22055   EIH:   222821  224121          ESKISEHIR3            ESKISEHIRCIM  1            226621  KUREKDAGIRES  1.030251
22056   EIH:   210221  212021          PASAKOY               DUDULLU       1            226621  KUREKDAGIRES  1.030251
22057   EIH:   214310  290310          DILISKELESIG          DCELIKSANAL   1            226621  KUREKDAGIRES  1.030251
22058  BANK:   210210  210221             PASAKOY A             PASAKOY A  1            226821  YARESRES      1.030252
22059  BANK:   210110  210121            TEPEOREN A            TEPEOREN A  2            226821  YARESRES      1.030252
22060   EIH:   211221  211622          KARTAL                ICMELER       1            226621  KUREKDAGIRES  1.030252
22061   EIH:   220321  222822          TUNCBILEK-A           ESKISEHIR3    1            226621  KUREKDAGIRES  1.030252
22062  BANK:   210111  210122            TEPEOREN B            TEPEOREN B  1            226621  KUREKDAGIRES  1.030252
22063   EIH:   224121  225121          ESKISEHIRCIM          BOZUYUKOSB    1            226621  KUREKDAGIRES  1.030253
22064   EIH:   211321  211621          TUZLA                 ICMELER       1            226621  KUREKDAGIRES  1.030254
22065   EIH:   228621  291821          OSMANGAZI             BSANAYISANAL  1            226621  KUREKDAGIRES  1.030254
22066   EIH:   219110  290310          COLAKOGLU400          DCELIKSANAL   1            226621  KUREKDAGIRES  1.030254
22067   EIH:   221721  229421          AKCALAR               GUNEY-1RES    1            226621  KUREKDAGIRES  1.030254
22068   EIH:   211521  219121          COLAKOGLU             COLAKOGLU400  1            226621  KUREKDAGIRES  1.030254
22069   EIH:   220121  291821          BURSASANAYI           BSANAYISANAL  1            226621  KUREKDAGIRES  1.030254
22070   OTR:   211210  211221        KARTAL C-OTR-6        KARTAL C-OTR-6  1            226621  KUREKDAGIRES  1.030254
22071   EIH:   211522  214322          COLAKOGLU             DILISKELESIG  1            226621  KUREKDAGIRES  1.030254
22072   EIH:   211222  211621          KARTAL                ICMELER       1            226821  YARESRES      1.030255
22073   EIH:   221521  311121          MKEMALPASA            GOBEL         1            226621  KUREKDAGIRES  1.030255
22074   EIH:   210010  210911          UMRANIYE              KBAKKALKOY    1            226821  YARESRES      1.030255
22075  BANK:   220111  220121         BURSASANAYI A         BURSASANAYI A  2            226621  KUREKDAGIRES  1.030255
22076   EIH:   224022  311121          KARACABEY             GOBEL         1            226621  KUREKDAGIRES  1.030255
22077  BANK:   210010  210021           UMRANIYE B-           UMRANIYE B-  2            226621  KUREKDAGIRES  1.030255
22078   EIH:   223621  227522          KIRKA                 KUMAS         1            226621  KUREKDAGIRES  1.030255
22079   EIH:   227121  228721          DEVECIKONAGI          ORHANELI      1            226621  KUREKDAGIRES  1.030255
22080   EIH:   215521  222121          ULURES                INEGOL        1            226621  KUREKDAGIRES  1.030255
22081   EIH:   227621  229421          HARMANLIKRES          GUNEY-1RES    1            226621  KUREKDAGIRES  1.030255
22082   EIH:   222121  228721          INEGOL                ORHANELI      1            226621  KUREKDAGIRES  1.030256
22083   EIH:   220122  228622          BURSASANAYI           OSMANGAZI     1            226621  KUREKDAGIRES  1.030256
22084   EIH:   210122  211822          TEPEOREN              GEBZEOSB      1            226621  KUREKDAGIRES  1.030256
22085   EIH:   222721  222821          ESKISEHIR2            ESKISEHIR3    1            226621  KUREKDAGIRES  1.030256
22086   OTR:   214311  214322    DILISKELESIG OTR-2    DILISKELESIG OTR-2  1            226621  KUREKDAGIRES  1.030256
22087   OTR:   214310  214322    DILISKELESIG OTR-1    DILISKELESIG OTR-1  1            226621  KUREKDAGIRES  1.030256
22088   OTR:   211211  211221        KARTAL B-OTR-4        KARTAL B-OTR-4  1            226621  KUREKDAGIRES  1.030256
22089   EIH:   210021  217621          UMRANIYE              DUDULLUMETRO  1            226621  KUREKDAGIRES  1.030256
22090   OTR:   214811  214822     MAKINAOSB B-OTR-3     MAKINAOSB B-OTR-3  1            226621  KUREKDAGIRES  1.030256
22091   EIH:   227121  311121          DEVECIKONAGI          GOBEL         1            226621  KUREKDAGIRES  1.030256
22092  BANK:   210010  210022           UMRANIYE A-           UMRANIYE A-  2            226621  KUREKDAGIRES  1.030256
22093   EIH:   222822  227922          ESKISEHIR3            ESKISEHIROSB  1            226621  KUREKDAGIRES  1.030256
22094   EIH:   222821  227921          ESKISEHIR3            ESKISEHIROSB  1            226621  KUREKDAGIRES  1.030256
22095   EIH:   210910  215211          KBAKKALKOY            MALTEPEIST    1            226821  YARESRES      1.030257
22096   EIH:   211321  211822          TUZLA                 GEBZEOSB      1            226621  KUREKDAGIRES  1.030257
22097   EIH:   220023  220922          BURSADG               OTOSANSIT     1            226621  KUREKDAGIRES  1.030257
22098   EIH:   215521  228722          ULURES                ORHANELI      1            226621  KUREKDAGIRES  1.030257
22099   EIH:   224021  227621          KARACABEY             HARMANLIKRES  1            226621  KUREKDAGIRES  1.030257
22100   EIH:   214821  216721          MAKINAOSB             GEBZEKIMYA    1            226621  KUREKDAGIRES  1.030257
22101   EIH:   220521  227521          SEYITOMER             KUMAS         1            226821  YARESRES      1.030257
22102   EIH:   210922  216622          KBAKKALKOY            KADIKOY       1            226621  KUREKDAGIRES  1.030257
22103   EIH:   210121  211921          TEPEOREN              KURTKOY       1            226621  KUREKDAGIRES  1.030257
22104   EIH:   220023  228221          BURSADG               RBKARESI      1            226621  KUREKDAGIRES  1.030257
22105   EIH:   220221  290821          GURAGAC               KUMBETSANAL   1            226821  YARESRES      1.030257
22106   EIH:   222721  290821          ESKISEHIR2            KUMBETSANAL   1            226821  YARESRES      1.030258
22107   OTR:   210911  210921    KBAKKALKOY A-OTR-2    KBAKKALKOY A-OTR-2  1            226621  KUREKDAGIRES  1.030258
22108   EIH:   221521  225221          MKEMALPASA            POYRAZRES_SU  1            226621  KUREKDAGIRES  1.030258
22109   OTR:   210910  210922    KBAKKALKOY B-OTR-4    KBAKKALKOY B-OTR-4  1            226621  KUREKDAGIRES  1.030258
22110   EIH:   221621  221721          GORUKLE               AKCALAR       1            226621  KUREKDAGIRES  1.030258
22111   EIH:   225221  228722          POYRAZRES_SU          ORHANELI      1            226621  KUREKDAGIRES  1.030258
22112   EIH:   220921  228221          OTOSANSIT             RBKARESI      1            226621  KUREKDAGIRES  1.030258
22113   EIH:   210022  210721          UMRANIYE              SELIMIYE      1            226621  KUREKDAGIRES  1.030258
22114   EIH:   221121  228621          YILDIRIM              OSMANGAZI     1            226621  KUREKDAGIRES  1.030258
22115  BANK:   210211  210222             PASAKOY B             PASAKOY B  1            226821  YARESRES      1.030258
22116   EIH:   220010  314911          BURSADG               BANDIRMA1DG   1            216722  GEBZEKIMYA    1.030258
22117   EIH:   220010  314911          BURSADG               BANDIRMA1DG   1            216721  GEBZEKIMYA    1.030258
22118   EIH:   211421  211521          KROMANCELIK           COLAKOGLU     1            226621  KUREKDAGIRES  1.030258
22119   OTR:   220111  220121   BURSASANAYI C-OTR-5   BURSASANAYI C-OTR-5  1            226621  KUREKDAGIRES  1.030258
22120   OTR:   214810  214821     MAKINAOSB A-OTR-1     MAKINAOSB A-OTR-1  1            226621  KUREKDAGIRES  1.030258
22121   EIH:   210821  210922          GOZTEPE               KBAKKALKOY    1            226621  KUREKDAGIRES  1.030258
22122   EIH:   222921  223621          CIFTELER              KIRKA         1            226621  KUREKDAGIRES  1.030258
22123   EIH:   210022  210922          UMRANIYE              KBAKKALKOY    1            226621  KUREKDAGIRES  1.030258
22124   OTR:   219110  219121  COLAKOGLU400 A-OTR-1  COLAKOGLU400 A-OTR-1  1            226621  KUREKDAGIRES  1.030258
22125   EIH:   221321  228722          BESEVLER              ORHANELI      1            226621  KUREKDAGIRES  1.030258
22126   EIH:   211321  211422          TUZLA                 KROMANCELIK   1            226621  KUREKDAGIRES  1.030258
22127   OTR:   219110  219121  COLAKOGLU400 A-OTR-2  COLAKOGLU400 A-OTR-2  2            226621  KUREKDAGIRES  1.030258
22128   EIH:   211210  215210          KARTAL                MALTEPEIST    1            226821  YARESRES      1.030258
22129   EIH:   211022  211122          BBAKKALKOY            SOGANLIK      1            226621  KUREKDAGIRES  1.030258
22130   EIH:   220121  221821          BURSASANAYI           DEMIRTAS      1            226621  KUREKDAGIRES  1.030258
22131   EIH:   222821  224121          ESKISEHIR3            ESKISEHIRCIM  1            226821  YARESRES      1.030258
22132   EIH:   220121  228721          BURSASANAYI           ORHANELI      1            226621  KUREKDAGIRES  1.030258
22133   EIH:   211022  211222          BBAKKALKOY            KARTAL        1            226621  KUREKDAGIRES  1.030258
22134   EIH:   210122  212122          TEPEOREN              YARIMCA1      1            226621  KUREKDAGIRES  1.030258
22135   EIH:   210222  211022          PASAKOY               BBAKKALKOY    1            226621  KUREKDAGIRES  1.030259
22136   EIH:   210222  211022          PASAKOY               BBAKKALKOY    2            226621  KUREKDAGIRES  1.030259
22137   EIH:   221121  228622          YILDIRIM              OSMANGAZI     1            226621  KUREKDAGIRES  1.030259
22138   EIH:   214822  217221          MAKINAOSB             SIDDIK        1            226621  KUREKDAGIRES  1.030259
22139   EIH:   219321  224221          HASANAGA              ULUABATHES    1            226621  KUREKDAGIRES  1.030259
22140   EIH:   210121  211821          TEPEOREN              GEBZEOSB      2            226621  KUREKDAGIRES  1.030259
22141   EIH:   221921  292021          KESTEL                KESTELSANAL   1            226621  KUREKDAGIRES  1.030259
22142   EIH:   210121  211821          TEPEOREN              GEBZEOSB      1            226621  KUREKDAGIRES  1.030259
22143   OTR:   211210  211222        KARTAL A-OTR-2        KARTAL A-OTR-2  1            226621  KUREKDAGIRES  1.030259
22144   EIH:   211221  211921          KARTAL                KURTKOY       2            226621  KUREKDAGIRES  1.030259
22145   EIH:   225421  227221          TURANKOY              ULUDAG        1            226621  KUREKDAGIRES  1.030259
22146   EIH:   211221  211921          KARTAL                KURTKOY       1            226621  KUREKDAGIRES  1.030259
22147   EIH:   210110  214710          TEPEOREN              YENIDGKC      1            226621  KUREKDAGIRES  1.030259
22148   EIH:   214310  290310          DILISKELESIG          DCELIKSANAL   1            226821  YARESRES      1.030259
22149   EIH:   221221  221821          BOSEN                 DEMIRTAS      1            226621  KUREKDAGIRES  1.030259
22150   EIH:   210221  212021          PASAKOY               DUDULLU       1            226821  YARESRES      1.030259
22151   EIH:   227221  292021          ULUDAG                KESTELSANAL   1            226621  KUREKDAGIRES  1.030259
22152   EIH:   220022  221822          BURSADG               DEMIRTAS      1            226621  KUREKDAGIRES  1.030259
22153   EIH:   220021  221822          BURSADG               DEMIRTAS      1            226621  KUREKDAGIRES  1.030259
22154   EIH:   220121  221322          BURSASANAYI           BESEVLER      1            226621  KUREKDAGIRES  1.030259
22155   EIH:   211221  211622          KARTAL                ICMELER       1            226821  YARESRES      1.030259
22156   EIH:   221921  225422          KESTEL                TURANKOY      1            226621  KUREKDAGIRES  1.030259
22157   EIH:   220321  220421          TUNCBILEK-A           TUNCBILEK-B   1            226621  KUREKDAGIRES  1.030259
22158   EIH:   221421  228722          ORHANELITES           ORHANELI      1            226621  KUREKDAGIRES  1.030259
22159   EIH:   221421  228721          ORHANELITES           ORHANELI      1            226621  KUREKDAGIRES  1.030259
22160   EIH:   220322  220421          TUNCBILEK-A           TUNCBILEK-B   1            226621  KUREKDAGIRES  1.030259
22161   EIH:   220321  222822          TUNCBILEK-A           ESKISEHIR3    1            226821  YARESRES      1.030259
22162   EIH:   214510  216910          BEYKOZ                KAVACIK       1            226621  KUREKDAGIRES  1.030260
22163   EIH:   210122  212021          TEPEOREN              DUDULLU       2            226621  KUREKDAGIRES  1.030260
22164   EIH:   210122  212021          TEPEOREN              DUDULLU       1            226621  KUREKDAGIRES  1.030260
22165   EIH:   120311  214510          ALIBEYKOY             BEYKOZ        1            226621  KUREKDAGIRES  1.030260
22166   EIH:   120310  216911          ALIBEYKOY             KAVACIK       1            226621  KUREKDAGIRES  1.030260
22167  BANK:   210111  210122            TEPEOREN B            TEPEOREN B  1            226821  YARESRES      1.030260
22168   EIH:   222721  227921          ESKISEHIR2            ESKISEHIROSB  1            226621  KUREKDAGIRES  1.030260
22169   EIH:   220122  221221          BURSASANAYI           BOSEN         1            226621  KUREKDAGIRES  1.030260
22170   EIH:   211622  214322          ICMELER               DILISKELESIG  1            226621  KUREKDAGIRES  1.030260
22171   EIH:   211822  216721          GEBZEOSB              GEBZEKIMYA    1            226621  KUREKDAGIRES  1.030261
22172   EIH:   214321  214821          DILISKELESIG          MAKINAOSB     1            226621  KUREKDAGIRES  1.030261
22173   EIH:   224121  225121          ESKISEHIRCIM          BOZUYUKOSB    1            226821  YARESRES      1.030261
22174   EIH:   210111  217711          TEPEOREN              ATASEHIR      1            226621  KUREKDAGIRES  1.030261
22175   EIH:   211521  214321          COLAKOGLU             DILISKELESIG  1            226621  KUREKDAGIRES  1.030261
22176   EIH:   214822  216722          MAKINAOSB             GEBZEKIMYA    1            226621  KUREKDAGIRES  1.030261
22177   EIH:   210010  210110          UMRANIYE              TEPEOREN      1            226621  KUREKDAGIRES  1.030261
22178   EIH:   211321  211621          TUZLA                 ICMELER       1            226821  YARESRES      1.030262
22179   EIH:   211211  214711          KARTAL                YENIDGKC      1            226621  KUREKDAGIRES  1.030262
22180   EIH:   221721  229421          AKCALAR               GUNEY-1RES    1            226821  YARESRES      1.030262
22181   EIH:   219110  290310          COLAKOGLU400          DCELIKSANAL   1            226821  YARESRES      1.030262
22182   OTR:   211210  211221        KARTAL C-OTR-6        KARTAL C-OTR-6  1            226821  YARESRES      1.030262
22183   EIH:   211521  219121          COLAKOGLU             COLAKOGLU400  1            226821  YARESRES      1.030262
22184   EIH:   220121  291821          BURSASANAYI           BSANAYISANAL  1            226821  YARESRES      1.030262
22185   EIH:   228621  291821          OSMANGAZI             BSANAYISANAL  1            226821  YARESRES      1.030262
22186   EIH:   211522  214322          COLAKOGLU             DILISKELESIG  1            226821  YARESRES      1.030262
22187   EIH:   221521  311121          MKEMALPASA            GOBEL         1            226821  YARESRES      1.030262
22188   EIH:   222121  227221          INEGOL                ULUDAG        1            226621  KUREKDAGIRES  1.030262
22189   EIH:   224022  311121          KARACABEY             GOBEL         1            226821  YARESRES      1.030263
22190  BANK:   210010  210021           UMRANIYE B-           UMRANIYE B-  2            226821  YARESRES      1.030263
22191  BANK:   220111  220121         BURSASANAYI A         BURSASANAYI A  2            226821  YARESRES      1.030263
22192   EIH:   223321  291321          KUTAHYA               KUTAHYASANAL  1            226621  KUREKDAGIRES  1.030263
22193   EIH:   210110  214211          TEPEOREN              KOCAELI       1            226621  KUREKDAGIRES  1.030263
22194   EIH:   227121  228721          DEVECIKONAGI          ORHANELI      1            226821  YARESRES      1.030263
22195   EIH:   223621  227522          KIRKA                 KUMAS         1            226821  YARESRES      1.030263
22196   EIH:   215521  222121          ULURES                INEGOL        1            226821  YARESRES      1.030263
22197   EIH:   227621  229421          HARMANLIKRES          GUNEY-1RES    1            226821  YARESRES      1.030263
22198   EIH:   220122  228622          BURSASANAYI           OSMANGAZI     1            226821  YARESRES      1.030263
22199   EIH:   222721  222821          ESKISEHIR2            ESKISEHIR3    1            226821  YARESRES      1.030263
22200   EIH:   222121  228721          INEGOL                ORHANELI      1            226821  YARESRES      1.030263
22201   EIH:   210122  211822          TEPEOREN              GEBZEOSB      1            226821  YARESRES      1.030263
22202   EIH:   210010  217710          UMRANIYE              ATASEHIR      1            226621  KUREKDAGIRES  1.030263
22203   OTR:   214311  214322    DILISKELESIG OTR-2    DILISKELESIG OTR-2  1            226821  YARESRES      1.030264
22204   OTR:   214310  214322    DILISKELESIG OTR-1    DILISKELESIG OTR-1  1            226821  YARESRES      1.030264
22205   EIH:   227121  311121          DEVECIKONAGI          GOBEL         1            226821  YARESRES      1.030264
22206   OTR:   211211  211221        KARTAL B-OTR-4        KARTAL B-OTR-4  1            226821  YARESRES      1.030264
22207   EIH:   210021  217621          UMRANIYE              DUDULLUMETRO  1            226821  YARESRES      1.030264
22208   OTR:   214811  214822     MAKINAOSB B-OTR-3     MAKINAOSB B-OTR-3  1            226821  YARESRES      1.030264
22209  BANK:   210010  210022           UMRANIYE A-           UMRANIYE A-  2            226821  YARESRES      1.030264
22210   EIH:   222822  227922          ESKISEHIR3            ESKISEHIROSB  1            226821  YARESRES      1.030264
22211   EIH:   222821  227921          ESKISEHIR3            ESKISEHIROSB  1            226821  YARESRES      1.030264
22212   EIH:   211321  211822          TUZLA                 GEBZEOSB      1            226821  YARESRES      1.030264
22213   EIH:   210111  214811          TEPEOREN              MAKINAOSB     1            226621  KUREKDAGIRES  1.030264
22214   EIH:   220023  220922          BURSADG               OTOSANSIT     1            226821  YARESRES      1.030265
22215   EIH:   215521  228722          ULURES                ORHANELI      1            226821  YARESRES      1.030265
22216   EIH:   214821  216721          MAKINAOSB             GEBZEKIMYA    1            226821  YARESRES      1.030265
22217   EIH:   224021  227621          KARACABEY             HARMANLIKRES  1            226821  YARESRES      1.030265
22218   EIH:   220023  228221          BURSADG               RBKARESI      1            226821  YARESRES      1.030265
22219   EIH:   210922  216622          KBAKKALKOY            KADIKOY       1            226821  YARESRES      1.030265
22220   EIH:   210121  211921          TEPEOREN              KURTKOY       1            226821  YARESRES      1.030265
22221   EIH:   221521  225221          MKEMALPASA            POYRAZRES_SU  1            226821  YARESRES      1.030265
22222   EIH:   225221  228722          POYRAZRES_SU          ORHANELI      1            226821  YARESRES      1.030265
22223   OTR:   210911  210921    KBAKKALKOY A-OTR-2    KBAKKALKOY A-OTR-2  1            226821  YARESRES      1.030265
22224   EIH:   221621  221721          GORUKLE               AKCALAR       1            226821  YARESRES      1.030265
22225   EIH:   221121  228621          YILDIRIM              OSMANGAZI     1            226821  YARESRES      1.030265
22226   OTR:   210910  210922    KBAKKALKOY B-OTR-4    KBAKKALKOY B-OTR-4  1            226821  YARESRES      1.030265
22227   EIH:   210022  210721          UMRANIYE              SELIMIYE      1            226821  YARESRES      1.030266
22228   EIH:   220921  228221          OTOSANSIT             RBKARESI      1            226821  YARESRES      1.030266
22229   EIH:   211421  211521          KROMANCELIK           COLAKOGLU     1            226821  YARESRES      1.030266
22230   OTR:   214810  214821     MAKINAOSB A-OTR-1     MAKINAOSB A-OTR-1  1            226821  YARESRES      1.030266
22231   OTR:   220111  220121   BURSASANAYI C-OTR-5   BURSASANAYI C-OTR-5  1            226821  YARESRES      1.030266
22232   OTR:   219110  219121  COLAKOGLU400 A-OTR-2  COLAKOGLU400 A-OTR-2  2            226821  YARESRES      1.030266
22233   EIH:   211321  211422          TUZLA                 KROMANCELIK   1            226821  YARESRES      1.030266
22234   OTR:   219110  219121  COLAKOGLU400 A-OTR-1  COLAKOGLU400 A-OTR-1  1            226821  YARESRES      1.030266
22235   EIH:   210821  210922          GOZTEPE               KBAKKALKOY    1            226821  YARESRES      1.030266
22236   EIH:   222921  223621          CIFTELER              KIRKA         1            226821  YARESRES      1.030266
22237   EIH:   221321  228722          BESEVLER              ORHANELI      1            226821  YARESRES      1.030266
22238   EIH:   210022  210922          UMRANIYE              KBAKKALKOY    1            226821  YARESRES      1.030266
22239   EIH:   211022  211122          BBAKKALKOY            SOGANLIK      1            226821  YARESRES      1.030266
22240   EIH:   220121  221821          BURSASANAYI           DEMIRTAS      1            226821  YARESRES      1.030266
22241   EIH:   210122  212122          TEPEOREN              YARIMCA1      1            226821  YARESRES      1.030266
22242   EIH:   220121  228721          BURSASANAYI           ORHANELI      1            226821  YARESRES      1.030266
22243   EIH:   211022  211222          BBAKKALKOY            KARTAL        1            226821  YARESRES      1.030266
22244   EIH:   210222  211022          PASAKOY               BBAKKALKOY    1            226821  YARESRES      1.030266
22245   EIH:   210222  211022          PASAKOY               BBAKKALKOY    2            226821  YARESRES      1.030266
22246   EIH:   219321  224221          HASANAGA              ULUABATHES    1            226821  YARESRES      1.030266
22247   EIH:   221121  228622          YILDIRIM              OSMANGAZI     1            226821  YARESRES      1.030266
22248   EIH:   214822  217221          MAKINAOSB             SIDDIK        1            226821  YARESRES      1.030267
22249   EIH:   210121  211821          TEPEOREN              GEBZEOSB      2            226821  YARESRES      1.030267
22250   EIH:   221921  292021          KESTEL                KESTELSANAL   1            226821  YARESRES      1.030267
22251   EIH:   210121  211821          TEPEOREN              GEBZEOSB      1            226821  YARESRES      1.030267
22252   EIH:   210110  214710          TEPEOREN              YENIDGKC      1            226821  YARESRES      1.030267
22253   EIH:   225421  227221          TURANKOY              ULUDAG        1            226821  YARESRES      1.030267
22254   EIH:   211221  211921          KARTAL                KURTKOY       2            226821  YARESRES      1.030267
22255   EIH:   211221  211921          KARTAL                KURTKOY       1            226821  YARESRES      1.030267
22256   OTR:   211210  211222        KARTAL A-OTR-2        KARTAL A-OTR-2  1            226821  YARESRES      1.030267
22257   EIH:   221221  221821          BOSEN                 DEMIRTAS      1            226821  YARESRES      1.030267
22258   EIH:   220121  221322          BURSASANAYI           BESEVLER      1            226821  YARESRES      1.030267
22259   EIH:   227221  292021          ULUDAG                KESTELSANAL   1            226821  YARESRES      1.030267
22260   EIH:   220021  221822          BURSADG               DEMIRTAS      1            226821  YARESRES      1.030267
22261   EIH:   220022  221822          BURSADG               DEMIRTAS      1            226821  YARESRES      1.030267
22262   EIH:   221421  228722          ORHANELITES           ORHANELI      1            226821  YARESRES      1.030267
22263   EIH:   221921  225422          KESTEL                TURANKOY      1            226821  YARESRES      1.030267
22264   EIH:   221421  228721          ORHANELITES           ORHANELI      1            226821  YARESRES      1.030267
22265   EIH:   220322  220421          TUNCBILEK-A           TUNCBILEK-B   1            226821  YARESRES      1.030267
22266   EIH:   220321  220421          TUNCBILEK-A           TUNCBILEK-B   1            226821  YARESRES      1.030267
22267   EIH:   214510  216910          BEYKOZ                KAVACIK       1            226821  YARESRES      1.030268
22268   EIH:   210122  212021          TEPEOREN              DUDULLU       1            226821  YARESRES      1.030268
22269   EIH:   210122  212021          TEPEOREN              DUDULLU       2            226821  YARESRES      1.030268
22270   EIH:   120310  216911          ALIBEYKOY             KAVACIK       1            226821  YARESRES      1.030268
22271   EIH:   120311  214510          ALIBEYKOY             BEYKOZ        1            226821  YARESRES      1.030268
22272   EIH:   222721  227921          ESKISEHIR2            ESKISEHIROSB  1            226821  YARESRES      1.030268
22273   EIH:   220122  221221          BURSASANAYI           BOSEN         1            226821  YARESRES      1.030268
22274   EIH:   211622  214322          ICMELER               DILISKELESIG  1            226821  YARESRES      1.030268
22275   EIH:   222521  225621          BOZUYUK               KARTALRES     1            226621  KUREKDAGIRES  1.030268
22276   EIH:   211822  216721          GEBZEOSB              GEBZEKIMYA    1            226821  YARESRES      1.030268
22277   EIH:   120911  210210          ZEKERIYAKOY           PASAKOY       1            226621  KUREKDAGIRES  1.030268
22278   EIH:   214321  214821          DILISKELESIG          MAKINAOSB     1            226821  YARESRES      1.030268
22279   EIH:   210010  210110          UMRANIYE              TEPEOREN      1            226821  YARESRES      1.030269
22280   EIH:   210111  217711          TEPEOREN              ATASEHIR      1            226821  YARESRES      1.030269
22281   EIH:   211521  214321          COLAKOGLU             DILISKELESIG  1            226821  YARESRES      1.030269
22282   EIH:   214822  216722          MAKINAOSB             GEBZEKIMYA    1            226821  YARESRES      1.030269
22283   EIH:   220511  222811          SEYITOMER             ESKISEHIR3    1            226621  KUREKDAGIRES  1.030269
22284   EIH:   211211  214711          KARTAL                YENIDGKC      1            226821  YARESRES      1.030270
22285   EIH:   222121  227221          INEGOL                ULUDAG        1            226821  YARESRES      1.030270
22286   EIH:   223321  291321          KUTAHYA               KUTAHYASANAL  1            226821  YARESRES      1.030271
22287   EIH:   210110  214211          TEPEOREN              KOCAELI       1            226821  YARESRES      1.030271
22288   EIH:   210010  217710          UMRANIYE              ATASEHIR      1            226821  YARESRES      1.030271
22289   OTR:   222811  222821    ESKISEHIR3 B-OTR-4    ESKISEHIR3 B-OTR-4  1            226621  KUREKDAGIRES  1.030271
22290   EIH:   210111  214811          TEPEOREN              MAKINAOSB     1            226821  YARESRES      1.030272
22291   EIH:   222822  225621          ESKISEHIR3            KARTALRES     1            226621  KUREKDAGIRES  1.030275
22292   EIH:   222521  225621          BOZUYUK               KARTALRES     1            226821  YARESRES      1.030276
22293   EIH:   120911  210210          ZEKERIYAKOY           PASAKOY       1            226821  YARESRES      1.030276
22294   OTR:   222811  222821    ESKISEHIR3 B-OTR-3    ESKISEHIR3 B-OTR-3  2            226621  KUREKDAGIRES  1.030276
22295   EIH:   214210  214810          KOCAELI               MAKINAOSB     1            226621  KUREKDAGIRES  1.030277
22296   EIH:   220511  222811          SEYITOMER             ESKISEHIR3    1            226821  YARESRES      1.030277
22297  BANK:   220210  220221             GURAGAC A             GURAGAC A  1            216321  CAKILRES      1.030279
22298   OTR:   222811  222821    ESKISEHIR3 B-OTR-4    ESKISEHIR3 B-OTR-4  1            226821  YARESRES      1.030279
22299   EIH:   220221  220421          GURAGAC               TUNCBILEK-B   1            216321  CAKILRES      1.030280
22300   EIH:   213621  213721          KARAMURSEL            YALOVA        1            216321  CAKILRES      1.030280
22301   EIH:   222822  225621          ESKISEHIR3            KARTALRES     1            226821  YARESRES      1.030283
22302   OTR:   222811  222821    ESKISEHIR3 B-OTR-3    ESKISEHIR3 B-OTR-3  2            226821  YARESRES      1.030284
22303   EIH:   214210  214810          KOCAELI               MAKINAOSB     1            226821  YARESRES      1.030285
22304   EIH:   211222  211621          KARTAL                ICMELER       1            211522  COLAKOGLU     1.030291
22305  BANK:   222810  222822          ESKISEHIR3 A          ESKISEHIR3 A  2            226621  KUREKDAGIRES  1.030292
22306   OTR:   220510  220521       SEYITOMER OTR-1       SEYITOMER OTR-1  1            226621  KUREKDAGIRES  1.030294
22307   EIH:   222421  225521          SOGUT                 MERYEMRES     1            216321  CAKILRES      1.030298
22308   EIH:   220210  329711          GURAGAC               KOLINTES      1            226621  KUREKDAGIRES  1.030299
22309  BANK:   222810  222822          ESKISEHIR3 A          ESKISEHIR3 A  2            226821  YARESRES      1.030300
22310   EIH:   220521  225321          SEYITOMER             BOZUYUKRES    1            226621  KUREKDAGIRES  1.030301
22311   OTR:   220510  220521       SEYITOMER OTR-1       SEYITOMER OTR-1  1            226821  YARESRES      1.030302
22312   EIH:   211321  211621          TUZLA                 ICMELER       1            211022  BBAKKALKOY    1.030302
22313   EIH:   220010  314911          BURSADG               BANDIRMA1DG   1            227121  DEVECIKONAGI  1.030303
22314   EIH:   220210  329711          GURAGAC               KOLINTES      1            226821  YARESRES      1.030307
22315   EIH:   220521  225321          SEYITOMER             BOZUYUKRES    1            226821  YARESRES      1.030309
22316   EIH:   211222  211621          KARTAL                ICMELER       1            214322  DILISKELESIG  1.030317
22317   EIH:   216121  225521          DINCERCIM             MERYEMRES     1            226621  KUREKDAGIRES  1.030319
22318   EIH:   216121  225521          DINCERCIM             MERYEMRES     1            226821  YARESRES      1.030326
22319   EIH:   216121  222221          DINCERCIM             PASALAR       1            216321  CAKILRES      1.030328
22320   EIH:   222121  228721          INEGOL                ORHANELI      1            221521  MKEMALPASA    1.030339
22321   EIH:   220510  520011          SEYITOMER             AFYON2        1            226621  KUREKDAGIRES  1.030348
22322   EIH:   222221  222321          PASALAR               BILORSA       1            216321  CAKILRES      1.030350
22323   EIH:   222421  222521          SOGUT                 BOZUYUK       1            216321  CAKILRES      1.030351
22324   EIH:   211622  214322          ICMELER               DILISKELESIG  1            216721  GEBZEKIMYA    1.030353
22325   EIH:   211622  214322          ICMELER               DILISKELESIG  1            216722  GEBZEKIMYA    1.030353
22326   EIH:   220510  520011          SEYITOMER             AFYON2        1            226821  YARESRES      1.030356
22327   EIH:   214711  214810          YENIDGKC              MAKINAOSB     1            214822  MAKINAOSB     1.030363
22328   EIH:   220110  310010          BURSASANAYI           KOYLUKOY      1            227121  DEVECIKONAGI  1.030367
22329  BANK:   220210  220221             GURAGAC A             GURAGAC A  1            226621  KUREKDAGIRES  1.030378
22330   EIH:   220221  220421          GURAGAC               TUNCBILEK-B   1            226621  KUREKDAGIRES  1.030379
22331   EIH:   213621  213721          KARAMURSEL            YALOVA        1            226621  KUREKDAGIRES  1.030379
22332  BANK:   220210  220221             GURAGAC A             GURAGAC A  1            226821  YARESRES      1.030386
22333   EIH:   220221  220421          GURAGAC               TUNCBILEK-B   1            226821  YARESRES      1.030386
22334   EIH:   213621  213721          KARAMURSEL            YALOVA        1            226821  YARESRES      1.030387
22335   EIH:   222421  225521          SOGUT                 MERYEMRES     1            226621  KUREKDAGIRES  1.030396
22336   EIH:   222421  225521          SOGUT                 MERYEMRES     1            226821  YARESRES      1.030404
22337  BANK:   210210  210221             PASAKOY A             PASAKOY A  1            214821  MAKINAOSB     1.030413
22338   EIH:   210110  214211          TEPEOREN              KOCAELI       1            214821  MAKINAOSB     1.030425
22339   EIH:   216121  222221          DINCERCIM             PASALAR       1            226621  KUREKDAGIRES  1.030427
22340   EIH:   220210  329711          GURAGAC               KOLINTES      1            223821  EMET          1.030432
22341   EIH:   216121  222221          DINCERCIM             PASALAR       1            226821  YARESRES      1.030435
22342  BANK:   220010  220021             BURSADG A             BURSADG A  1            220024  BURSADG       1.030435
22343  BANK:   220010  220021             BURSADG A             BURSADG A  1            220023  BURSADG       1.030435
22344   EIH:   211321  211422          TUZLA                 KROMANCELIK   1            214821  MAKINAOSB     1.030441
22345   EIH:   222221  222321          PASALAR               BILORSA       1            226621  KUREKDAGIRES  1.030449
22346   EIH:   222421  222521          SOGUT                 BOZUYUK       1            226621  KUREKDAGIRES  1.030450
22347   EIH:   222221  222321          PASALAR               BILORSA       1            226821  YARESRES      1.030457
22348   EIH:   222421  222521          SOGUT                 BOZUYUK       1            226821  YARESRES      1.030458
22349   EIH:   210111  214811          TEPEOREN              MAKINAOSB     1            217221  SIDDIK        1.030478
22350   EIH:   214210  214810          KOCAELI               MAKINAOSB     1            214821  MAKINAOSB     1.030489
22351   EIH:   210110  214710          TEPEOREN              YENIDGKC      1            217221  SIDDIK        1.030491
22352   EIH:   211210  215210          KARTAL                MALTEPEIST    1            214322  DILISKELESIG  1.030492
22353   EIH:   214310  290310          DILISKELESIG          DCELIKSANAL   1            214821  MAKINAOSB     1.030492
22354   EIH:   211211  214711          KARTAL                YENIDGKC      1            214821  MAKINAOSB     1.030497
22355   EIH:   220111  220210          BURSASANAYI           GURAGAC       1            217221  SIDDIK        1.030500
22356   EIH:   210010  210911          UMRANIYE              KBAKKALKOY    1            217221  SIDDIK        1.030502
22357   OTR:   214310  214322    DILISKELESIG OTR-1    DILISKELESIG OTR-1  1            214821  MAKINAOSB     1.030529
22358   OTR:   214311  214322    DILISKELESIG OTR-2    DILISKELESIG OTR-2  1            214821  MAKINAOSB     1.030536
22359   EIH:   211321  211822          TUZLA                 GEBZEOSB      1            216721  GEBZEKIMYA    1.030540
22360   EIH:   211321  211822          TUZLA                 GEBZEOSB      1            216722  GEBZEKIMYA    1.030540
22361   EIH:   214510  216910          BEYKOZ                KAVACIK       1            217221  SIDDIK        1.030546
22362   EIH:   210010  210110          UMRANIYE              TEPEOREN      1            217221  SIDDIK        1.030552
22363   EIH:   211210  215210          KARTAL                MALTEPEIST    1            211522  COLAKOGLU     1.030552
22364   EIH:   220111  220210          BURSASANAYI           GURAGAC       1            224022  KARACABEY     1.030557
22365   EIH:   220111  220210          BURSASANAYI           GURAGAC       1            224021  KARACABEY     1.030557
22366   EIH:   214310  290310          DILISKELESIG          DCELIKSANAL   1            217221  SIDDIK        1.030567
22367   EIH:   210111  217711          TEPEOREN              ATASEHIR      1            217221  SIDDIK        1.030576
22368   EIH:   120911  210210          ZEKERIYAKOY           PASAKOY       1            217221  SIDDIK        1.030587
22369  BANK:   210010  210021           UMRANIYE B-           UMRANIYE B-  2            217221  SIDDIK        1.030592
22370   EIH:   210221  212021          PASAKOY               DUDULLU       1            217221  SIDDIK        1.030599
22371   EIH:   210122  212122          TEPEOREN              YARIMCA1      1            217221  SIDDIK        1.030611
22372   EIH:   211211  214711          KARTAL                YENIDGKC      1            214322  DILISKELESIG  1.030616
22373   EIH:   220121  228721          BURSASANAYI           ORHANELI      1            221521  MKEMALPASA    1.030633
22374   EIH:   210021  217621          UMRANIYE              DUDULLUMETRO  1            217221  SIDDIK        1.030640
22375   EIH:   221621  221721          GORUKLE               AKCALAR       1            224321  BANDIRMARES   1.030641
22376   EIH:   220110  310010          BURSASANAYI           KOYLUKOY      1            223821  EMET          1.030643
22377   EIH:   211321  211822          TUZLA                 GEBZEOSB      1            217221  SIDDIK        1.030653
22378   EIH:   211321  211422          TUZLA                 KROMANCELIK   1            217221  SIDDIK        1.030664
22379   EIH:   120311  214510          ALIBEYKOY             BEYKOZ        1            217221  SIDDIK        1.030664
22380   EIH:   211211  214711          KARTAL                YENIDGKC      1            211522  COLAKOGLU     1.030670
22381  BANK:   210010  210021           UMRANIYE B-           UMRANIYE B-  2            214821  MAKINAOSB     1.030674
22382  BANK:   210010  210022           UMRANIYE A-           UMRANIYE A-  2            217221  SIDDIK        1.030675
22383   EIH:   211421  211521          KROMANCELIK           COLAKOGLU     1            214821  MAKINAOSB     1.030699
22384   EIH:   120310  216911          ALIBEYKOY             KAVACIK       1            214821  MAKINAOSB     1.030706
22385   EIH:   210010  210911          UMRANIYE              KBAKKALKOY    1            214821  MAKINAOSB     1.030713
22386   EIH:   210021  217621          UMRANIYE              DUDULLUMETRO  1            214821  MAKINAOSB     1.030729
22387   OTR:   211210  211221        KARTAL C-OTR-6        KARTAL C-OTR-6  1            214821  MAKINAOSB     1.030786
22388  BANK:   220210  220221             GURAGAC A             GURAGAC A  1            220321  TUNCBILEK-A   1.030788
22389  BANK:   220210  220221             GURAGAC A             GURAGAC A  1            220322  TUNCBILEK-A   1.030788
22390  BANK:   220210  220221             GURAGAC A             GURAGAC A  1            220421  TUNCBILEK-B   1.030792
22391   EIH:   220022  220721          BURSADG               GEMLIK        1            217221  SIDDIK        1.030797
22392   EIH:   220111  220210          BURSASANAYI           GURAGAC       1            220024  BURSADG       1.030805
22393   EIH:   220111  220210          BURSASANAYI           GURAGAC       1            220023  BURSADG       1.030805
22394   EIH:   210121  211921          TEPEOREN              KURTKOY       1            217221  SIDDIK        1.030836
22395   EIH:   210922  216622          KBAKKALKOY            KADIKOY       1            217221  SIDDIK        1.030850
22396   EIH:   220010  314911          BURSADG               BANDIRMA1DG   1            223821  EMET          1.030852
22397   EIH:   220110  310010          BURSASANAYI           KOYLUKOY      1            217221  SIDDIK        1.030857
22398   EIH:   210122  212122          TEPEOREN              YARIMCA1      1            214821  MAKINAOSB     1.030864
22399   EIH:   211421  211521          KROMANCELIK           COLAKOGLU     1            217221  SIDDIK        1.030866
22400   OTR:   210910  210922    KBAKKALKOY B-OTR-4    KBAKKALKOY B-OTR-4  1            217221  SIDDIK        1.030881
22401   OTR:   210911  210921    KBAKKALKOY A-OTR-2    KBAKKALKOY A-OTR-2  1            217221  SIDDIK        1.030881
22402   EIH:   213721  214421          YALOVA                AKSAYALOVA    1            216321  CAKILRES      1.030882
22403   EIH:   220111  220210          BURSASANAYI           GURAGAC       1            214821  MAKINAOSB     1.030888
22404   EIH:   215521  228722          ULURES                ORHANELI      1            221521  MKEMALPASA    1.030898
22405   EIH:   210022  210721          UMRANIYE              SELIMIYE      1            217221  SIDDIK        1.030904
22406   OTR:   211211  211221        KARTAL B-OTR-4        KARTAL B-OTR-4  1            214322  DILISKELESIG  1.030915
22407  BANK:   220111  220122         BURSASANAYI B         BURSASANAYI B  1            224022  KARACABEY     1.030920
22408  BANK:   220111  220122         BURSASANAYI B         BURSASANAYI B  1            224021  KARACABEY     1.030920
22409   EIH:   210010  217710          UMRANIYE              ATASEHIR      1            217221  SIDDIK        1.030924
22410   EIH:   210821  210922          GOZTEPE               KBAKKALKOY    1            217221  SIDDIK        1.030932
22411   EIH:   210910  215211          KBAKKALKOY            MALTEPEIST    1            214322  DILISKELESIG  1.030933
22412   EIH:   210022  210922          UMRANIYE              KBAKKALKOY    1            217221  SIDDIK        1.030938
22413   EIH:   221321  228722          BESEVLER              ORHANELI      1            221521  MKEMALPASA    1.030943
22414   EIH:   211022  211122          BBAKKALKOY            SOGANLIK      1            217221  SIDDIK        1.030948
22415   EIH:   220510  520011          SEYITOMER             AFYON2        1            223821  EMET          1.030957
22416   OTR:   211210  211222        KARTAL A-OTR-2        KARTAL A-OTR-2  1            217221  SIDDIK        1.030969
22417   EIH:   210910  215211          KBAKKALKOY            MALTEPEIST    1            211522  COLAKOGLU     1.030980
22418   EIH:   210010  210110          UMRANIYE              TEPEOREN      1            214821  MAKINAOSB     1.030981
22419   EIH:   213721  214421          YALOVA                AKSAYALOVA    1            226621  KUREKDAGIRES  1.030981
22420  BANK:   220111  220122         BURSASANAYI B         BURSASANAYI B  1            217221  SIDDIK        1.030982
22421   OTR:   211211  211221        KARTAL B-OTR-4        KARTAL B-OTR-4  1            211522  COLAKOGLU     1.030983
22422  BANK:   220111  220121         BURSASANAYI A         BURSASANAYI A  2            224022  KARACABEY     1.030989
22423  BANK:   220111  220121         BURSASANAYI A         BURSASANAYI A  2            224021  KARACABEY     1.030989
22424   EIH:   213721  214421          YALOVA                AKSAYALOVA    1            226821  YARESRES      1.030989
22425   EIH:   211022  211222          BBAKKALKOY            KARTAL        1            217221  SIDDIK        1.030989
22426   EIH:   214510  216910          BEYKOZ                KAVACIK       1            214821  MAKINAOSB     1.030990
22427   EIH:   214821  216721          MAKINAOSB             GEBZEKIMYA    1            214822  MAKINAOSB     1.030992
22428  BANK:   220010  220021             BURSADG A             BURSADG A  1            217221  SIDDIK        1.030996
22429   EIH:   220511  222811          SEYITOMER             ESKISEHIR3    1            223821  EMET          1.030996
22430   EIH:   120911  210210          ZEKERIYAKOY           PASAKOY       1            214821  MAKINAOSB     1.031001
22431   EIH:   210111  217711          TEPEOREN              ATASEHIR      1            214821  MAKINAOSB     1.031001
22432   EIH:   220010  314911          BURSADG               BANDIRMA1DG   1            220023  BURSADG       1.031002
22433   EIH:   220010  314911          BURSADG               BANDIRMA1DG   1            220024  BURSADG       1.031002
22434   EIH:   210121  211821          TEPEOREN              GEBZEOSB      2            217221  SIDDIK        1.031003
22435   EIH:   220510  520011          SEYITOMER             AFYON2        1            217221  SIDDIK        1.031010
22436   EIH:   211321  211621          TUZLA                 ICMELER       1            210222  PASAKOY       1.031013
22437   EIH:   210121  211821          TEPEOREN              GEBZEOSB      1            217221  SIDDIK        1.031014
22438   EIH:   210222  211022          PASAKOY               BBAKKALKOY    2            217221  SIDDIK        1.031015
22439   EIH:   210222  211022          PASAKOY               BBAKKALKOY    1            217221  SIDDIK        1.031015
22440   EIH:   220210  220510          GURAGAC               SEYITOMER     1            217221  SIDDIK        1.031019
22441   EIH:   220321  222321          TUNCBILEK-A           BILORSA       1            217221  SIDDIK        1.031020
22442   EIH:   214421  220821          AKSAYALOVA            ORHANGAZI     1            217221  SIDDIK        1.031036
22443   EIH:   227621  229421          HARMANLIKRES          GUNEY-1RES    1            227621  HARMANLIKRES  1.031039
22444  BANK:   220111  220121         BURSASANAYI A         BURSASANAYI A  2            217221  SIDDIK        1.031048
22445   EIH:   213721  220721          YALOVA                GEMLIK        1            217221  SIDDIK        1.031055
22446   OTR:   211211  211221        KARTAL B-OTR-4        KARTAL B-OTR-4  1            214821  MAKINAOSB     1.031055
22447   EIH:   219110  290310          COLAKOGLU400          DCELIKSANAL   1            217221  SIDDIK        1.031057
22448   EIH:   211521  219121          COLAKOGLU             COLAKOGLU400  1            217221  SIDDIK        1.031062
22449   EIH:   213621  213721          KARAMURSEL            YALOVA        1            217221  SIDDIK        1.031065
22450   EIH:   220122  228622          BURSASANAYI           OSMANGAZI     1            217221  SIDDIK        1.031066
22451   EIH:   228621  291821          OSMANGAZI             BSANAYISANAL  1            217221  SIDDIK        1.031066
22452   EIH:   220121  291821          BURSASANAYI           BSANAYISANAL  1            217221  SIDDIK        1.031068
22453  BANK:   210210  210221             PASAKOY A             PASAKOY A  1            214322  DILISKELESIG  1.031070
22454   EIH:   220111  220210          BURSASANAYI           GURAGAC       1            227121  DEVECIKONAGI  1.031074
22455   EIH:   220023  220922          BURSADG               OTOSANSIT     1            217221  SIDDIK        1.031076
22456   EIH:   220023  228221          BURSADG               RBKARESI      1            217221  SIDDIK        1.031078
22457   EIH:   216121  225521          DINCERCIM             MERYEMRES     1            217221  SIDDIK        1.031078
22458   EIH:   221721  229421          AKCALAR               GUNEY-1RES    1            217221  SIDDIK        1.031078
22459  BANK:   222810  222822          ESKISEHIR3 A          ESKISEHIR3 A  2            217221  SIDDIK        1.031080
22460   EIH:   220022  220821          BURSADG               ORHANGAZI     1            217221  SIDDIK        1.031081
22461   EIH:   222121  228721          INEGOL                ORHANELI      1            217221  SIDDIK        1.031082
22462   EIH:   215521  222121          ULURES                INEGOL        1            217221  SIDDIK        1.031083
22463   EIH:   222421  222521          SOGUT                 BOZUYUK       1            217221  SIDDIK        1.031083
22464   OTR:   220011  220024       BURSADG B-OTR-3       BURSADG B-OTR-3  1            217221  SIDDIK        1.031083
22465   EIH:   221321  228722          BESEVLER              ORHANELI      1            217221  SIDDIK        1.031084
22466   EIH:   210221  212021          PASAKOY               DUDULLU       1            214821  MAKINAOSB     1.031086
22467   EIH:   220921  228221          OTOSANSIT             RBKARESI      1            217221  SIDDIK        1.031086
22468  BANK:   220210  220221             GURAGAC A             GURAGAC A  1            217221  SIDDIK        1.031087
22469   OTR:   220111  220121   BURSASANAYI C-OTR-5   BURSASANAYI C-OTR-5  1            217221  SIDDIK        1.031087
22470   EIH:   221621  221721          GORUKLE               AKCALAR       1            217221  SIDDIK        1.031088
22471   EIH:   222421  225521          SOGUT                 MERYEMRES     1            217221  SIDDIK        1.031089
22472   EIH:   224022  311121          KARACABEY             GOBEL         1            217221  SIDDIK        1.031089
22473   EIH:   220121  228721          BURSASANAYI           ORHANELI      1            217221  SIDDIK        1.031091
22474   EIH:   213721  214421          YALOVA                AKSAYALOVA    1            217221  SIDDIK        1.031091
22475   EIH:   221521  311121          MKEMALPASA            GOBEL         1            217221  SIDDIK        1.031092
22476   EIH:   227621  229421          HARMANLIKRES          GUNEY-1RES    1            217221  SIDDIK        1.031093
22477   EIH:   211222  211621          KARTAL                ICMELER       1            214822  MAKINAOSB     1.031094
22478   EIH:   220024  220621          BURSADG               KARSAK        1            217221  SIDDIK        1.031094
22479   EIH:   227121  228721          DEVECIKONAGI          ORHANELI      1            217221  SIDDIK        1.031094
22480   EIH:   220521  227521          SEYITOMER             KUMAS         1            217221  SIDDIK        1.031095
22481   EIH:   222821  224121          ESKISEHIR3            ESKISEHIRCIM  1            217221  SIDDIK        1.031096
22482   EIH:   220121  221821          BURSASANAYI           DEMIRTAS      1            217221  SIDDIK        1.031096
22483   OTR:   222811  222821    ESKISEHIR3 B-OTR-3    ESKISEHIR3 B-OTR-3  2            217221  SIDDIK        1.031096
22484   EIH:   215821  220621          ASILDEMIRCLK          KARSAK        1            217221  SIDDIK        1.031096
22485   EIH:   120311  214510          ALIBEYKOY             BEYKOZ        1            214821  MAKINAOSB     1.031099
22486   OTR:   222811  222821    ESKISEHIR3 B-OTR-4    ESKISEHIR3 B-OTR-4  1            217221  SIDDIK        1.031100
22487   EIH:   220521  225321          SEYITOMER             BOZUYUKRES    1            217221  SIDDIK        1.031100
22488   OTR:   220510  220521       SEYITOMER OTR-1       SEYITOMER OTR-1  1            217221  SIDDIK        1.031100
22489   EIH:   224121  225121          ESKISEHIRCIM          BOZUYUKOSB    1            217221  SIDDIK        1.031101
22490   EIH:   221521  225221          MKEMALPASA            POYRAZRES_SU  1            217221  SIDDIK        1.031101
22491   EIH:   220024  220821          BURSADG               ORHANGAZI     1            217221  SIDDIK        1.031101
22492   EIH:   219321  224221          HASANAGA              ULUABATHES    1            217221  SIDDIK        1.031102
22493   EIH:   216121  222221          DINCERCIM             PASALAR       1            217221  SIDDIK        1.031102
22494   EIH:   227121  311121          DEVECIKONAGI          GOBEL         1            217221  SIDDIK        1.031103
22495   EIH:   224021  227621          KARACABEY             HARMANLIKRES  1            217221  SIDDIK        1.031103
22496   EIH:   222721  290821          ESKISEHIR2            KUMBETSANAL   1            217221  SIDDIK        1.031103
22497   EIH:   220221  290821          GURAGAC               KUMBETSANAL   1            217221  SIDDIK        1.031104
22498   EIH:   222721  222821          ESKISEHIR2            ESKISEHIR3    1            217221  SIDDIK        1.031105
22499   EIH:   222521  225621          BOZUYUK               KARTALRES     1            217221  SIDDIK        1.031105
22500   EIH:   223621  227522          KIRKA                 KUMAS         1            217221  SIDDIK        1.031105
22501   EIH:   221121  228621          YILDIRIM              OSMANGAZI     1            217221  SIDDIK        1.031105
22502   EIH:   221921  292021          KESTEL                KESTELSANAL   1            217221  SIDDIK        1.031105
22503   EIH:   222822  227922          ESKISEHIR3            ESKISEHIROSB  1            217221  SIDDIK        1.031105
22504   EIH:   222821  227921          ESKISEHIR3            ESKISEHIROSB  1            217221  SIDDIK        1.031105
22505   EIH:   225221  228722          POYRAZRES_SU          ORHANELI      1            217221  SIDDIK        1.031105
22506   EIH:   222822  225621          ESKISEHIR3            KARTALRES     1            217221  SIDDIK        1.031106
22507   EIH:   220121  221322          BURSASANAYI           BESEVLER      1            217221  SIDDIK        1.031106
22508   EIH:   223321  291321          KUTAHYA               KUTAHYASANAL  1            217221  SIDDIK        1.031107
22509   EIH:   220321  222822          TUNCBILEK-A           ESKISEHIR3    1            217221  SIDDIK        1.031107
22510   EIH:   221121  228622          YILDIRIM              OSMANGAZI     1            217221  SIDDIK        1.031108
22511   EIH:   220221  220421          GURAGAC               TUNCBILEK-B   1            217221  SIDDIK        1.031108
22512   EIH:   222921  223621          CIFTELER              KIRKA         1            217221  SIDDIK        1.031109
22513   EIH:   220021  221822          BURSADG               DEMIRTAS      1            217221  SIDDIK        1.031111
22514   EIH:   222721  227921          ESKISEHIR2            ESKISEHIROSB  1            217221  SIDDIK        1.031111
22515   EIH:   220022  221822          BURSADG               DEMIRTAS      1            217221  SIDDIK        1.031111
22516   EIH:   221221  221821          BOSEN                 DEMIRTAS      1            217221  SIDDIK        1.031111
22517   EIH:   220321  220421          TUNCBILEK-A           TUNCBILEK-B   1            217221  SIDDIK        1.031111
22518   EIH:   221421  228722          ORHANELITES           ORHANELI      1            217221  SIDDIK        1.031112
22519   EIH:   221421  228721          ORHANELITES           ORHANELI      1            217221  SIDDIK        1.031112
22520   EIH:   220322  220421          TUNCBILEK-A           TUNCBILEK-B   1            217221  SIDDIK        1.031112
22521  BANK:   220111  220122         BURSASANAYI B         BURSASANAYI B  1            220023  BURSADG       1.031114
22522  BANK:   220111  220122         BURSASANAYI B         BURSASANAYI B  1            220024  BURSADG       1.031114
22523   EIH:   221921  225422          KESTEL                TURANKOY      1            217221  SIDDIK        1.031117
22524   EIH:   220122  221221          BURSASANAYI           BOSEN         1            217221  SIDDIK        1.031117
22525   EIH:   215521  228722          ULURES                ORHANELI      1            217221  SIDDIK        1.031118
22526   EIH:   227221  292021          ULUDAG                KESTELSANAL   1            217221  SIDDIK        1.031118
22527  BANK:   210010  210022           UMRANIYE A-           UMRANIYE A-  2            214821  MAKINAOSB     1.031119
22528   EIH:   222221  222321          PASALAR               BILORSA       1            217221  SIDDIK        1.031119
22529  BANK:   210111  210122            TEPEOREN B            TEPEOREN B  1            214322  DILISKELESIG  1.031120
22530  BANK:   210111  210122            TEPEOREN B            TEPEOREN B  1            211522  COLAKOGLU     1.031120
22531   EIH:   225421  227221          TURANKOY              ULUDAG        1            217221  SIDDIK        1.031121
22532   OTR:   211210  211222        KARTAL A-OTR-2        KARTAL A-OTR-2  1            214821  MAKINAOSB     1.031122
22533  BANK:   210210  210221             PASAKOY A             PASAKOY A  1            211522  COLAKOGLU     1.031130
22534   EIH:   211221  211921          KARTAL                KURTKOY       1            217221  SIDDIK        1.031134
22535   EIH:   211221  211921          KARTAL                KURTKOY       2            217221  SIDDIK        1.031134
22536   OTR:   219110  219121  COLAKOGLU400 A-OTR-1  COLAKOGLU400 A-OTR-1  1            217221  SIDDIK        1.031138
22537   OTR:   219110  219121  COLAKOGLU400 A-OTR-2  COLAKOGLU400 A-OTR-2  2            217221  SIDDIK        1.031138
22538   EIH:   210122  211822          TEPEOREN              GEBZEOSB      1            211522  COLAKOGLU     1.031141
22539   EIH:   210122  212021          TEPEOREN              DUDULLU       2            217221  SIDDIK        1.031147
22540   EIH:   210122  212021          TEPEOREN              DUDULLU       1            217221  SIDDIK        1.031147
22541   EIH:   220511  222811          SEYITOMER             ESKISEHIR3    1            217221  SIDDIK        1.031150
22542   EIH:   210122  211822          TEPEOREN              GEBZEOSB      1            214322  DILISKELESIG  1.031156
22543   EIH:   214822  217221          MAKINAOSB             SIDDIK        1            211522  COLAKOGLU     1.031163
22544   EIH:   220210  329711          GURAGAC               KOLINTES      1            217221  SIDDIK        1.031164
22545   EIH:   222121  227221          INEGOL                ULUDAG        1            217221  SIDDIK        1.031167
22546   OTR:   227211  227221        ULUDAG A-OTR-1        ULUDAG A-OTR-1  1            217221  SIDDIK        1.031174
22547   OTR:   227211  227221        ULUDAG B-OTR-4        ULUDAG B-OTR-4  2            217221  SIDDIK        1.031175
22548   EIH:   220022  220721          BURSADG               GEMLIK        1            214821  MAKINAOSB     1.031181
22549   EIH:   214210  214810          KOCAELI               MAKINAOSB     1            214322  DILISKELESIG  1.031209
22550   EIH:   214210  227211          KOCAELI               ULUDAG        1            217221  SIDDIK        1.031218
22551   EIH:   210121  211921          TEPEOREN              KURTKOY       1            214821  MAKINAOSB     1.031219
22552   EIH:   211522  214322          COLAKOGLU             DILISKELESIG  1            214322  DILISKELESIG  1.031228
22553   EIH:   214822  217221          MAKINAOSB             SIDDIK        1            214322  DILISKELESIG  1.031229
22554   EIH:   220111  220210          BURSASANAYI           GURAGAC       1            220022  BURSADG       1.031232
22555   EIH:   220111  220210          BURSASANAYI           GURAGAC       1            220021  BURSADG       1.031232
22556   EIH:   210110  214211          TEPEOREN              KOCAELI       1            214322  DILISKELESIG  1.031234
22557  BANK:   210211  210222             PASAKOY B             PASAKOY B  1            214322  DILISKELESIG  1.031241
22558   EIH:   220110  310010          BURSASANAYI           KOYLUKOY      1            214821  MAKINAOSB     1.031243
22559   EIH:   220011  220110          BURSADG               BURSASANAYI   1            217221  SIDDIK        1.031243
22560   EIH:   214210  214810          KOCAELI               MAKINAOSB     1            211522  COLAKOGLU     1.031247
22561   EIH:   210110  214211          TEPEOREN              KOCAELI       1            211522  COLAKOGLU     1.031255
22562   EIH:   211321  211822          TUZLA                 GEBZEOSB      1            214821  MAKINAOSB     1.031262
22563   EIH:   210922  216622          KBAKKALKOY            KADIKOY       1            214821  MAKINAOSB     1.031265
22564   EIH:   220010  314911          BURSADG               BANDIRMA1DG   1            220021  BURSADG       1.031276
22565   EIH:   220010  314911          BURSADG               BANDIRMA1DG   1            220022  BURSADG       1.031276
22566   EIH:   211022  211122          BBAKKALKOY            SOGANLIK      1            214821  MAKINAOSB     1.031279
22567   EIH:   220921  228221          OTOSANSIT             RBKARESI      1            228221  RBKARESI      1.031279
22568  BANK:   210211  210222             PASAKOY B             PASAKOY B  1            211522  COLAKOGLU     1.031281
22569   EIH:   211321  211621          TUZLA                 ICMELER       1            214322  DILISKELESIG  1.031288
22570   EIH:   211321  211621          TUZLA                 ICMELER       1            211522  COLAKOGLU     1.031289
22571   EIH:   210110  214710          TEPEOREN              YENIDGKC      1            214821  MAKINAOSB     1.031292
22572   OTR:   210910  210922    KBAKKALKOY B-OTR-4    KBAKKALKOY B-OTR-4  1            214821  MAKINAOSB     1.031293
22573   OTR:   210911  210921    KBAKKALKOY A-OTR-2    KBAKKALKOY A-OTR-2  1            214821  MAKINAOSB     1.031293
22574   EIH:   210022  210721          UMRANIYE              SELIMIYE      1            214821  MAKINAOSB     1.031316
22575   EIH:   220210  220510          GURAGAC               SEYITOMER     1            223821  EMET          1.031322
22576   EIH:   210010  217710          UMRANIYE              ATASEHIR      1            214821  MAKINAOSB     1.031332
22577   EIH:   220110  310010          BURSASANAYI           KOYLUKOY      1            220023  BURSADG       1.031334
22578   EIH:   220110  310010          BURSASANAYI           KOYLUKOY      1            220024  BURSADG       1.031334
22579   EIH:   211022  211222          BBAKKALKOY            KARTAL        1            214821  MAKINAOSB     1.031338
22580   EIH:   214822  217221          MAKINAOSB             SIDDIK        1            214821  MAKINAOSB     1.031341
22581   EIH:   210821  210922          GOZTEPE               KBAKKALKOY    1            214821  MAKINAOSB     1.031341
22582   EIH:   120310  216911          ALIBEYKOY             KAVACIK       1            214322  DILISKELESIG  1.031344
22583   EIH:   210022  210922          UMRANIYE              KBAKKALKOY    1            214821  MAKINAOSB     1.031348
22584   EIH:   223321  291321          KUTAHYA               KUTAHYASANAL  1            223821  EMET          1.031360
22585  BANK:   222810  222822          ESKISEHIR3 A          ESKISEHIR3 A  2            223821  EMET          1.031365
22586   EIH:   220121  221322          BURSASANAYI           BESEVLER      1            223821  EMET          1.031368
22587   OTR:   227211  227221        ULUDAG B-OTR-4        ULUDAG B-OTR-4  2            223821  EMET          1.031368
22588   OTR:   227211  227221        ULUDAG A-OTR-1        ULUDAG A-OTR-1  1            223821  EMET          1.031368
22589   OTR:   222811  222821    ESKISEHIR3 B-OTR-3    ESKISEHIR3 B-OTR-3  2            223821  EMET          1.031369
22590   EIH:   220122  221221          BURSASANAYI           BOSEN         1            223821  EMET          1.031369
22591   OTR:   222811  222821    ESKISEHIR3 B-OTR-4    ESKISEHIR3 B-OTR-4  1            223821  EMET          1.031369
22592   EIH:   220521  227521          SEYITOMER             KUMAS         1            223821  EMET          1.031369
22593   EIH:   222821  227921          ESKISEHIR3            ESKISEHIROSB  1            223821  EMET          1.031369
22594   EIH:   222822  227922          ESKISEHIR3            ESKISEHIROSB  1            223821  EMET          1.031369
22595   EIH:   223621  227522          KIRKA                 KUMAS         1            223821  EMET          1.031370
22596  BANK:   220111  220121         BURSASANAYI A         BURSASANAYI A  2            223821  EMET          1.031370
22597   EIH:   222721  227921          ESKISEHIR2            ESKISEHIROSB  1            223821  EMET          1.031370
22598   EIH:   210111  217711          TEPEOREN              ATASEHIR      1            223821  EMET          1.031370
22599   EIH:   222121  227221          INEGOL                ULUDAG        1            223821  EMET          1.031370
22600   EIH:   222721  222821          ESKISEHIR2            ESKISEHIR3    1            223821  EMET          1.031370
22601   EIH:   210010  217710          UMRANIYE              ATASEHIR      1            223821  EMET          1.031370
22602   EIH:   222921  223621          CIFTELER              KIRKA         1            223821  EMET          1.031370
22603   EIH:   220023  228221          BURSADG               RBKARESI      1            223821  EMET          1.031370
22604   EIH:   220023  220922          BURSADG               OTOSANSIT     1            223821  EMET          1.031370
22605   EIH:   213721  214421          YALOVA                AKSAYALOVA    1            223821  EMET          1.031370
22606   EIH:   211822  216721          GEBZEOSB              GEBZEKIMYA    1            223821  EMET          1.031370
22607   EIH:   220921  228221          OTOSANSIT             RBKARESI      1            223821  EMET          1.031370
22608   EIH:   214822  216722          MAKINAOSB             GEBZEKIMYA    1            223821  EMET          1.031371
22609   OTR:   220111  220121   BURSASANAYI C-OTR-5   BURSASANAYI C-OTR-5  1            223821  EMET          1.031371
22610   EIH:   220021  221822          BURSADG               DEMIRTAS      1            223821  EMET          1.031371
22611   EIH:   210121  211821          TEPEOREN              GEBZEOSB      2            223821  EMET          1.031371
22612   EIH:   220022  221822          BURSADG               DEMIRTAS      1            223821  EMET          1.031371
22613   OTR:   210911  210921    KBAKKALKOY A-OTR-2    KBAKKALKOY A-OTR-2  1            223821  EMET          1.031371
22614   EIH:   211022  211122          BBAKKALKOY            SOGANLIK      1            223821  EMET          1.031371
22615   OTR:   210910  210922    KBAKKALKOY B-OTR-4    KBAKKALKOY B-OTR-4  1            223821  EMET          1.031371
22616   EIH:   210022  210721          UMRANIYE              SELIMIYE      1            223821  EMET          1.031371
22617   EIH:   211321  211422          TUZLA                 KROMANCELIK   1            223821  EMET          1.031371
22618   EIH:   210121  211821          TEPEOREN              GEBZEOSB      1            223821  EMET          1.031371
22619   EIH:   210022  210922          UMRANIYE              KBAKKALKOY    1            223821  EMET          1.031371
22620   EIH:   210922  216622          KBAKKALKOY            KADIKOY       1            223821  EMET          1.031371
22621   OTR:   219110  219121  COLAKOGLU400 A-OTR-2  COLAKOGLU400 A-OTR-2  2            223821  EMET          1.031371
22622   EIH:   225421  227221          TURANKOY              ULUDAG        1            223821  EMET          1.031371
22623   EIH:   221921  225422          KESTEL                TURANKOY      1            223821  EMET          1.031371
22624   EIH:   210222  211022          PASAKOY               BBAKKALKOY    2            223821  EMET          1.031371
22625   EIH:   221421  228722          ORHANELITES           ORHANELI      1            223821  EMET          1.031371
22626   EIH:   210122  212021          TEPEOREN              DUDULLU       1            223821  EMET          1.031371
22627   EIH:   214822  217221          MAKINAOSB             SIDDIK        1            223821  EMET          1.031371
22628   OTR:   219110  219121  COLAKOGLU400 A-OTR-1  COLAKOGLU400 A-OTR-1  1            223821  EMET          1.031371
22629   EIH:   211221  211921          KARTAL                KURTKOY       2            223821  EMET          1.031371
22630   EIH:   211022  211222          BBAKKALKOY            KARTAL        1            223821  EMET          1.031371
22631   EIH:   211221  211921          KARTAL                KURTKOY       1            223821  EMET          1.031371
22632   EIH:   221421  228721          ORHANELITES           ORHANELI      1            223821  EMET          1.031371
22633   EIH:   214321  214821          DILISKELESIG          MAKINAOSB     1            223821  EMET          1.031371
22634   EIH:   210222  211022          PASAKOY               BBAKKALKOY    1            223821  EMET          1.031371
22635   EIH:   211521  214321          COLAKOGLU             DILISKELESIG  1            223821  EMET          1.031371
22636   EIH:   210821  210922          GOZTEPE               KBAKKALKOY    1            223821  EMET          1.031371
22637   EIH:   227221  292021          ULUDAG                KESTELSANAL   1            223821  EMET          1.031371
22638   EIH:   210122  212021          TEPEOREN              DUDULLU       2            223821  EMET          1.031371
22639   EIH:   211622  214322          ICMELER               DILISKELESIG  1            223821  EMET          1.031371
22640   EIH:   219321  224221          HASANAGA              ULUABATHES    1            223821  EMET          1.031371
22641   EIH:   220321  220421          TUNCBILEK-A           TUNCBILEK-B   1            223821  EMET          1.031371
22642   OTR:   211210  211222        KARTAL A-OTR-2        KARTAL A-OTR-2  1            223821  EMET          1.031371
22643   EIH:   221921  292021          KESTEL                KESTELSANAL   1            223821  EMET          1.031371
22644   EIH:   220322  220421          TUNCBILEK-A           TUNCBILEK-B   1            223821  EMET          1.031371
22645   EIH:   221221  221821          BOSEN                 DEMIRTAS      1            223821  EMET          1.031371
22646   EIH:   220022  220821          BURSADG               ORHANGAZI     1            223821  EMET          1.031371
22647   EIH:   220024  220621          BURSADG               KARSAK        1            223821  EMET          1.031371
22648   EIH:   220121  221821          BURSASANAYI           DEMIRTAS      1            223821  EMET          1.031371
22649   EIH:   221121  228622          YILDIRIM              OSMANGAZI     1            223821  EMET          1.031371
22650   EIH:   220024  220821          BURSADG               ORHANGAZI     1            223821  EMET          1.031371
22651   EIH:   220121  228721          BURSASANAYI           ORHANELI      1            223821  EMET          1.031371
22652   EIH:   220221  290821          GURAGAC               KUMBETSANAL   1            223821  EMET          1.031371
22653   EIH:   222521  225621          BOZUYUK               KARTALRES     1            223821  EMET          1.031371
22654   EIH:   215821  220621          ASILDEMIRCLK          KARSAK        1            223821  EMET          1.031371
22655   EIH:   222822  225621          ESKISEHIR3            KARTALRES     1            223821  EMET          1.031371
22656   EIH:   220521  225321          SEYITOMER             BOZUYUKRES    1            223821  EMET          1.031371
22657   EIH:   221321  228722          BESEVLER              ORHANELI      1            223821  EMET          1.031371
22658   EIH:   221621  221721          GORUKLE               AKCALAR       1            223821  EMET          1.031371
22659   EIH:   220122  228622          BURSASANAYI           OSMANGAZI     1            223821  EMET          1.031371
22660   OTR:   220011  220024       BURSADG B-OTR-3       BURSADG B-OTR-3  1            223821  EMET          1.031371
22661   EIH:   221121  228621          YILDIRIM              OSMANGAZI     1            223821  EMET          1.031371
22662   EIH:   224121  225121          ESKISEHIRCIM          BOZUYUKOSB    1            223821  EMET          1.031372
22663   EIH:   222721  290821          ESKISEHIR2            KUMBETSANAL   1            223821  EMET          1.031372
22664   EIH:   222821  224121          ESKISEHIR3            ESKISEHIRCIM  1            223821  EMET          1.031372
22665   EIH:   225221  228722          POYRAZRES_SU          ORHANELI      1            223821  EMET          1.031372
22666   EIH:   215521  222121          ULURES                INEGOL        1            223821  EMET          1.031372
22667   EIH:   220321  222822          TUNCBILEK-A           ESKISEHIR3    1            223821  EMET          1.031372
22668   EIH:   228621  291821          OSMANGAZI             BSANAYISANAL  1            223821  EMET          1.031372
22669   EIH:   220121  291821          BURSASANAYI           BSANAYISANAL  1            223821  EMET          1.031372
22670   EIH:   221521  225221          MKEMALPASA            POYRAZRES_SU  1            223821  EMET          1.031372
22671   EIH:   222121  228721          INEGOL                ORHANELI      1            223821  EMET          1.031372
22672   EIH:   216121  222221          DINCERCIM             PASALAR       1            223821  EMET          1.031372
22673   EIH:   222421  225521          SOGUT                 MERYEMRES     1            223821  EMET          1.031372
22674   EIH:   213621  213721          KARAMURSEL            YALOVA        1            223821  EMET          1.031373
22675   EIH:   215521  228722          ULURES                ORHANELI      1            223821  EMET          1.031373
22676   EIH:   224022  311121          KARACABEY             GOBEL         1            223821  EMET          1.031373
22677   EIH:   227121  311121          DEVECIKONAGI          GOBEL         1            223821  EMET          1.031373
22678   EIH:   221721  229421          AKCALAR               GUNEY-1RES    1            223821  EMET          1.031373
22679   EIH:   224021  227621          KARACABEY             HARMANLIKRES  1            223821  EMET          1.031373
22680   EIH:   227621  229421          HARMANLIKRES          GUNEY-1RES    1            223821  EMET          1.031373
22681   EIH:   222221  222321          PASALAR               BILORSA       1            223821  EMET          1.031373
22682   EIH:   227121  228721          DEVECIKONAGI          ORHANELI      1            223821  EMET          1.031374
22683   OTR:   220510  220521       SEYITOMER OTR-1       SEYITOMER OTR-1  1            223821  EMET          1.031374
22684  BANK:   220111  220122         BURSASANAYI B         BURSASANAYI B  1            214821  MAKINAOSB     1.031374
22685   EIH:   221521  311121          MKEMALPASA            GOBEL         1            223821  EMET          1.031374
22686   EIH:   210222  211022          PASAKOY               BBAKKALKOY    1            214821  MAKINAOSB     1.031383
22687   EIH:   210222  211022          PASAKOY               BBAKKALKOY    2            214821  MAKINAOSB     1.031383
22688   EIH:   210211  231111          PASAKOY               OSMANCA       1            223821  EMET          1.031385
22689  BANK:   220010  220021             BURSADG A             BURSADG A  1            214821  MAKINAOSB     1.031385
22690   EIH:   210510  216911          ADA2DGKC              KAVACIK       1            223821  EMET          1.031392
22691   EIH:   120310  216911          ALIBEYKOY             KAVACIK       1            211522  COLAKOGLU     1.031395
22692   EIH:   120911  210210          ZEKERIYAKOY           PASAKOY       1            223821  EMET          1.031401
22693   EIH:   210111  210311          TEPEOREN              ADAPAZARI     1            223821  EMET          1.031402
22694   EIH:   220321  222321          TUNCBILEK-A           BILORSA       1            223821  EMET          1.031403
22695   EIH:   120310  216911          ALIBEYKOY             KAVACIK       1            223821  EMET          1.031406
22696   EIH:   210111  214310          TEPEOREN              DILISKELESIG  1            223821  EMET          1.031406
22697  BANK:   210110  210121            TEPEOREN A            TEPEOREN A  2            223821  EMET          1.031407
22698   EIH:   220510  520011          SEYITOMER             AFYON2        1            214821  MAKINAOSB     1.031407
22699  BANK:   210210  210221             PASAKOY A             PASAKOY A  1            223821  EMET          1.031407
22700   EIH:   214510  216910          BEYKOZ                KAVACIK       1            223821  EMET          1.031407
22701   EIH:   120311  214510          ALIBEYKOY             BEYKOZ        1            223821  EMET          1.031408
22702  BANK:   220111  220122         BURSASANAYI B         BURSASANAYI B  1            223821  EMET          1.031408
22703   EIH:   211211  214711          KARTAL                YENIDGKC      1            223821  EMET          1.031408
22704   EIH:   210221  212021          PASAKOY               DUDULLU       1            223821  EMET          1.031408
22705   EIH:   210010  210110          UMRANIYE              TEPEOREN      1            223821  EMET          1.031408
22706   EIH:   211222  211621          KARTAL                ICMELER       1            223821  EMET          1.031408
22707   EIH:   211522  214322          COLAKOGLU             DILISKELESIG  1            223821  EMET          1.031408
22708  BANK:   210211  210222             PASAKOY B             PASAKOY B  1            223821  EMET          1.031408
22709  BANK:   210111  210122            TEPEOREN B            TEPEOREN B  1            223821  EMET          1.031408
22710   EIH:   210122  211822          TEPEOREN              GEBZEOSB      1            223821  EMET          1.031409
22711   EIH:   211221  211622          KARTAL                ICMELER       1            223821  EMET          1.031409
22712   EIH:   214711  214810          YENIDGKC              MAKINAOSB     1            223821  EMET          1.031409
22713   EIH:   214310  290310          DILISKELESIG          DCELIKSANAL   1            223821  EMET          1.031409
22714   EIH:   211321  211822          TUZLA                 GEBZEOSB      1            223821  EMET          1.031409
22715   EIH:   219110  290310          COLAKOGLU400          DCELIKSANAL   1            223821  EMET          1.031409
22716   EIH:   211210  215210          KARTAL                MALTEPEIST    1            223821  EMET          1.031409
22717   EIH:   211521  219121          COLAKOGLU             COLAKOGLU400  1            223821  EMET          1.031409
22718   EIH:   210910  215211          KBAKKALKOY            MALTEPEIST    1            223821  EMET          1.031409
22719   EIH:   214821  216721          MAKINAOSB             GEBZEKIMYA    1            223821  EMET          1.031409
22720   OTR:   214310  214322    DILISKELESIG OTR-1    DILISKELESIG OTR-1  1            223821  EMET          1.031409
22721   EIH:   211421  211521          KROMANCELIK           COLAKOGLU     1            223821  EMET          1.031409
22722   EIH:   211321  211621          TUZLA                 ICMELER       1            223821  EMET          1.031409
22723   OTR:   214311  214322    DILISKELESIG OTR-2    DILISKELESIG OTR-2  1            223821  EMET          1.031409
22724   OTR:   214811  214822     MAKINAOSB B-OTR-3     MAKINAOSB B-OTR-3  1            223821  EMET          1.031409
22725   OTR:   214810  214821     MAKINAOSB A-OTR-1     MAKINAOSB A-OTR-1  1            223821  EMET          1.031409
22726   EIH:   210121  211921          TEPEOREN              KURTKOY       1            223821  EMET          1.031409
22727   EIH:   210010  210911          UMRANIYE              KBAKKALKOY    1            223821  EMET          1.031409
22728   OTR:   211211  211221        KARTAL B-OTR-4        KARTAL B-OTR-4  1            223821  EMET          1.031409
22729  BANK:   210010  210022           UMRANIYE A-           UMRANIYE A-  2            223821  EMET          1.031409
22730   OTR:   211210  211221        KARTAL C-OTR-6        KARTAL C-OTR-6  1            223821  EMET          1.031409
22731   EIH:   210122  212122          TEPEOREN              YARIMCA1      1            223821  EMET          1.031409
22732   EIH:   210021  217621          UMRANIYE              DUDULLUMETRO  1            223821  EMET          1.031409
22733   EIH:   210110  214710          TEPEOREN              YENIDGKC      1            223821  EMET          1.031409
22734   EIH:   210111  214811          TEPEOREN              MAKINAOSB     1            223821  EMET          1.031410
22735  BANK:   210010  210021           UMRANIYE B-           UMRANIYE B-  2            223821  EMET          1.031410
22736   EIH:   214210  214810          KOCAELI               MAKINAOSB     1            223821  EMET          1.031410
22737   EIH:   210110  214211          TEPEOREN              KOCAELI       1            223821  EMET          1.031411
22738   EIH:   220111  220210          BURSASANAYI           GURAGAC       1            223821  EMET          1.031411
22739   EIH:   216121  225521          DINCERCIM             MERYEMRES     1            223821  EMET          1.031412
22740   EIH:   214421  220821          AKSAYALOVA            ORHANGAZI     1            223821  EMET          1.031412
22741   EIH:   213721  220721          YALOVA                GEMLIK        1            223821  EMET          1.031412
22742   EIH:   222421  222521          SOGUT                 BOZUYUK       1            223821  EMET          1.031412
22743   EIH:   220321  222321          TUNCBILEK-A           BILORSA       1            214821  MAKINAOSB     1.031413
22744   EIH:   220022  220721          BURSADG               GEMLIK        1            223821  EMET          1.031414
22745  BANK:   220010  220021             BURSADG A             BURSADG A  1            223821  EMET          1.031414
22746   EIH:   220210  220510          GURAGAC               SEYITOMER     1            214821  MAKINAOSB     1.031418
22747   EIH:   214421  220821          AKSAYALOVA            ORHANGAZI     1            214821  MAKINAOSB     1.031428
22748   EIH:   222121  228721          INEGOL                ORHANELI      1            228722  ORHANELI      1.031432
22749   EIH:   222121  228721          INEGOL                ORHANELI      1            228721  ORHANELI      1.031432
22750   EIH:   210121  211821          TEPEOREN              GEBZEOSB      2            214821  MAKINAOSB     1.031435
22751   EIH:   214210  227211          KOCAELI               ULUDAG        1            223821  EMET          1.031438
22752   EIH:   220011  220110          BURSADG               BURSASANAYI   1            223821  EMET          1.031440
22753  BANK:   220111  220121         BURSASANAYI A         BURSASANAYI A  2            214821  MAKINAOSB     1.031442
22754   EIH:   210121  211821          TEPEOREN              GEBZEOSB      1            214821  MAKINAOSB     1.031443
22755   EIH:   213721  220721          YALOVA                GEMLIK        1            214821  MAKINAOSB     1.031448
22756   EIH:   214821  216721          MAKINAOSB             GEBZEKIMYA    1            211522  COLAKOGLU     1.031455
22757   EIH:   213621  213721          KARAMURSEL            YALOVA        1            214821  MAKINAOSB     1.031458
22758   EIH:   220122  228622          BURSASANAYI           OSMANGAZI     1            214821  MAKINAOSB     1.031460
22759   EIH:   228621  291821          OSMANGAZI             BSANAYISANAL  1            214821  MAKINAOSB     1.031460
22760   EIH:   220121  291821          BURSASANAYI           BSANAYISANAL  1            214821  MAKINAOSB     1.031462
22761   EIH:   220023  220922          BURSADG               OTOSANSIT     1            214821  MAKINAOSB     1.031471
22762   EIH:   220023  228221          BURSADG               RBKARESI      1            214821  MAKINAOSB     1.031472
22763   EIH:   221721  229421          AKCALAR               GUNEY-1RES    1            214821  MAKINAOSB     1.031472
22764   EIH:   216121  225521          DINCERCIM             MERYEMRES     1            214821  MAKINAOSB     1.031472
22765  BANK:   222810  222822          ESKISEHIR3 A          ESKISEHIR3 A  2            214821  MAKINAOSB     1.031475
22766   EIH:   220022  220821          BURSADG               ORHANGAZI     1            214821  MAKINAOSB     1.031475
22767   EIH:   222121  228721          INEGOL                ORHANELI      1            214821  MAKINAOSB     1.031476
22768   EIH:   215521  222121          ULURES                INEGOL        1            214821  MAKINAOSB     1.031477
22769   OTR:   220011  220024       BURSADG B-OTR-3       BURSADG B-OTR-3  1            214821  MAKINAOSB     1.031477
22770   EIH:   222421  222521          SOGUT                 BOZUYUK       1            214821  MAKINAOSB     1.031477
22771   EIH:   221321  228722          BESEVLER              ORHANELI      1            214821  MAKINAOSB     1.031478
22772   EIH:   211221  211921          KARTAL                KURTKOY       2            214821  MAKINAOSB     1.031480
22773   EIH:   211221  211921          KARTAL                KURTKOY       1            214821  MAKINAOSB     1.031480
22774  BANK:   220210  220221             GURAGAC A             GURAGAC A  1            214821  MAKINAOSB     1.031481
22775   EIH:   220921  228221          OTOSANSIT             RBKARESI      1            214821  MAKINAOSB     1.031481
22776   OTR:   220111  220121   BURSASANAYI C-OTR-5   BURSASANAYI C-OTR-5  1            214821  MAKINAOSB     1.031482
22777   EIH:   221621  221721          GORUKLE               AKCALAR       1            214821  MAKINAOSB     1.031483
22778   EIH:   222421  225521          SOGUT                 MERYEMRES     1            214821  MAKINAOSB     1.031483
22779   EIH:   224022  311121          KARACABEY             GOBEL         1            214821  MAKINAOSB     1.031483
22780   EIH:   220121  228721          BURSASANAYI           ORHANELI      1            214821  MAKINAOSB     1.031486
22781   EIH:   213721  214421          YALOVA                AKSAYALOVA    1            214821  MAKINAOSB     1.031486
22782   EIH:   221521  311121          MKEMALPASA            GOBEL         1            214821  MAKINAOSB     1.031486
22783   EIH:   227621  229421          HARMANLIKRES          GUNEY-1RES    1            214821  MAKINAOSB     1.031487
22784   EIH:   227121  228721          DEVECIKONAGI          ORHANELI      1            214821  MAKINAOSB     1.031489
22785   EIH:   220024  220621          BURSADG               KARSAK        1            214821  MAKINAOSB     1.031489
22786   EIH:   220521  227521          SEYITOMER             KUMAS         1            214821  MAKINAOSB     1.031490
22787   EIH:   220121  221821          BURSASANAYI           DEMIRTAS      1            214821  MAKINAOSB     1.031490
22788   EIH:   222821  224121          ESKISEHIR3            ESKISEHIRCIM  1            214821  MAKINAOSB     1.031490
22789   EIH:   215821  220621          ASILDEMIRCLK          KARSAK        1            214821  MAKINAOSB     1.031491
22790   OTR:   222811  222821    ESKISEHIR3 B-OTR-3    ESKISEHIR3 B-OTR-3  2            214821  MAKINAOSB     1.031491
22791   EIH:   222121  228721          INEGOL                ORHANELI      1            221421  ORHANELITES   1.031491
22792   EIH:   220210  329711          GURAGAC               KOLINTES      1            224021  KARACABEY     1.031491
22793   EIH:   220210  329711          GURAGAC               KOLINTES      1            224022  KARACABEY     1.031491
22794   EIH:   220521  225321          SEYITOMER             BOZUYUKRES    1            214821  MAKINAOSB     1.031495
22795   OTR:   222811  222821    ESKISEHIR3 B-OTR-4    ESKISEHIR3 B-OTR-4  1            214821  MAKINAOSB     1.031495
22796   OTR:   220510  220521       SEYITOMER OTR-1       SEYITOMER OTR-1  1            214821  MAKINAOSB     1.031495
22797   EIH:   224121  225121          ESKISEHIRCIM          BOZUYUKOSB    1            214821  MAKINAOSB     1.031496
22798   EIH:   221521  225221          MKEMALPASA            POYRAZRES_SU  1            214821  MAKINAOSB     1.031496
22799   EIH:   220024  220821          BURSADG               ORHANGAZI     1            214821  MAKINAOSB     1.031496
22800   EIH:   219321  224221          HASANAGA              ULUABATHES    1            214821  MAKINAOSB     1.031497
22801   EIH:   216121  222221          DINCERCIM             PASALAR       1            214821  MAKINAOSB     1.031497
22802   EIH:   227121  311121          DEVECIKONAGI          GOBEL         1            214821  MAKINAOSB     1.031497
22803   EIH:   224021  227621          KARACABEY             HARMANLIKRES  1            214821  MAKINAOSB     1.031497
22804   EIH:   222721  290821          ESKISEHIR2            KUMBETSANAL   1            214821  MAKINAOSB     1.031498
22805   EIH:   220221  290821          GURAGAC               KUMBETSANAL   1            214821  MAKINAOSB     1.031499
22806   EIH:   222721  222821          ESKISEHIR2            ESKISEHIR3    1            214821  MAKINAOSB     1.031500
22807   EIH:   221121  228621          YILDIRIM              OSMANGAZI     1            214821  MAKINAOSB     1.031500
22808   EIH:   222521  225621          BOZUYUK               KARTALRES     1            214821  MAKINAOSB     1.031500
22809   EIH:   223621  227522          KIRKA                 KUMAS         1            214821  MAKINAOSB     1.031500
22810   EIH:   221921  292021          KESTEL                KESTELSANAL   1            214821  MAKINAOSB     1.031500
22811   EIH:   225221  228722          POYRAZRES_SU          ORHANELI      1            214821  MAKINAOSB     1.031500
22812   EIH:   222821  227921          ESKISEHIR3            ESKISEHIROSB  1            214821  MAKINAOSB     1.031500
22813   EIH:   222822  227922          ESKISEHIR3            ESKISEHIROSB  1            214821  MAKINAOSB     1.031500
22814   EIH:   222822  225621          ESKISEHIR3            KARTALRES     1            214821  MAKINAOSB     1.031501
22815   EIH:   220121  221322          BURSASANAYI           BESEVLER      1            214821  MAKINAOSB     1.031502
22816   EIH:   223321  291321          KUTAHYA               KUTAHYASANAL  1            214821  MAKINAOSB     1.031502
22817   EIH:   220321  222822          TUNCBILEK-A           ESKISEHIR3    1            214821  MAKINAOSB     1.031502
22818   EIH:   220221  220421          GURAGAC               TUNCBILEK-B   1            214821  MAKINAOSB     1.031503
22819   EIH:   221121  228622          YILDIRIM              OSMANGAZI     1            214821  MAKINAOSB     1.031503
22820   EIH:   222921  223621          CIFTELER              KIRKA         1            214821  MAKINAOSB     1.031504
22821   EIH:   210111  214811          TEPEOREN              MAKINAOSB     1            214322  DILISKELESIG  1.031505
22822   EIH:   210111  214811          TEPEOREN              MAKINAOSB     1            214821  MAKINAOSB     1.031506
22823   EIH:   220021  221822          BURSADG               DEMIRTAS      1            214821  MAKINAOSB     1.031506
22824   EIH:   220022  221822          BURSADG               DEMIRTAS      1            214821  MAKINAOSB     1.031506
22825   EIH:   222721  227921          ESKISEHIR2            ESKISEHIROSB  1            214821  MAKINAOSB     1.031506
22826   EIH:   221221  221821          BOSEN                 DEMIRTAS      1            214821  MAKINAOSB     1.031506
22827   EIH:   220321  220421          TUNCBILEK-A           TUNCBILEK-B   1            214821  MAKINAOSB     1.031507
22828   EIH:   221421  228722          ORHANELITES           ORHANELI      1            214821  MAKINAOSB     1.031507
22829   EIH:   221421  228721          ORHANELITES           ORHANELI      1            214821  MAKINAOSB     1.031507
22830   EIH:   220322  220421          TUNCBILEK-A           TUNCBILEK-B   1            214821  MAKINAOSB     1.031507
22831   EIH:   221921  225422          KESTEL                TURANKOY      1            214821  MAKINAOSB     1.031512
22832   EIH:   220122  221221          BURSASANAYI           BOSEN         1            214821  MAKINAOSB     1.031513
22833   EIH:   215521  228722          ULURES                ORHANELI      1            214821  MAKINAOSB     1.031513
22834   EIH:   227221  292021          ULUDAG                KESTELSANAL   1            214821  MAKINAOSB     1.031513
22835   EIH:   222221  222321          PASALAR               BILORSA       1            214821  MAKINAOSB     1.031514
22836   EIH:   225421  227221          TURANKOY              ULUDAG        1            214821  MAKINAOSB     1.031516
22837   EIH:   214821  216721          MAKINAOSB             GEBZEKIMYA    1            214322  DILISKELESIG  1.031521
22838   EIH:   214421  220821          AKSAYALOVA            ORHANGAZI     1            216321  CAKILRES      1.031533
22839   EIH:   220511  222811          SEYITOMER             ESKISEHIR3    1            214821  MAKINAOSB     1.031538
22840   EIH:   210110  214710          TEPEOREN              YENIDGKC      1            214322  DILISKELESIG  1.031544
22841   EIH:   220210  329711          GURAGAC               KOLINTES      1            214821  MAKINAOSB     1.031555
22842   EIH:   222121  227221          INEGOL                ULUDAG        1            214821  MAKINAOSB     1.031563
22843   EIH:   211321  211822          TUZLA                 GEBZEOSB      1            214322  DILISKELESIG  1.031570
22844   OTR:   227211  227221        ULUDAG A-OTR-1        ULUDAG A-OTR-1  1            214821  MAKINAOSB     1.031571
22845   OTR:   227211  227221        ULUDAG B-OTR-4        ULUDAG B-OTR-4  2            214821  MAKINAOSB     1.031572
22846   EIH:   210111  214811          TEPEOREN              MAKINAOSB     1            211522  COLAKOGLU     1.031575
22847   OTR:   227211  227221        ULUDAG B-OTR-4        ULUDAG B-OTR-4  2            220024  BURSADG       1.031588
22848   OTR:   227211  227221        ULUDAG B-OTR-4        ULUDAG B-OTR-4  2            220023  BURSADG       1.031588
22849   OTR:   227211  227221        ULUDAG A-OTR-1        ULUDAG A-OTR-1  1            220023  BURSADG       1.031602
22850   OTR:   227211  227221        ULUDAG A-OTR-1        ULUDAG A-OTR-1  1            220024  BURSADG       1.031602
22851   EIH:   214210  227211          KOCAELI               ULUDAG        1            214821  MAKINAOSB     1.031608
22852   EIH:   210110  214710          TEPEOREN              YENIDGKC      1            211522  COLAKOGLU     1.031611
22853   EIH:   210122  212021          TEPEOREN              DUDULLU       1            214821  MAKINAOSB     1.031612
22854   EIH:   210122  212021          TEPEOREN              DUDULLU       2            214821  MAKINAOSB     1.031612
22855   EIH:   220111  220210          BURSASANAYI           GURAGAC       1            214322  DILISKELESIG  1.031631
22856   EIH:   214421  220821          AKSAYALOVA            ORHANGAZI     1            226621  KUREKDAGIRES  1.031632
22857   EIH:   214421  220821          AKSAYALOVA            ORHANGAZI     1            226821  YARESRES      1.031640
22858   EIH:   220011  220110          BURSADG               BURSASANAYI   1            214821  MAKINAOSB     1.031643
22859   EIH:   214510  216910          BEYKOZ                KAVACIK       1            214322  DILISKELESIG  1.031661
22860   EIH:   210010  210911          UMRANIYE              KBAKKALKOY    1            214322  DILISKELESIG  1.031669
22861   EIH:   210010  210110          UMRANIYE              TEPEOREN      1            214322  DILISKELESIG  1.031671
22862   EIH:   220111  220210          BURSASANAYI           GURAGAC       1            211522  COLAKOGLU     1.031675
22863   EIH:   211321  211822          TUZLA                 GEBZEOSB      1            211522  COLAKOGLU     1.031678
22864   EIH:   211321  211422          TUZLA                 KROMANCELIK   1            214322  DILISKELESIG  1.031682
22865   EIH:   214310  290310          DILISKELESIG          DCELIKSANAL   1            214322  DILISKELESIG  1.031682
22866   EIH:   210221  212021          PASAKOY               DUDULLU       1            214322  DILISKELESIG  1.031695
22867   EIH:   210111  217711          TEPEOREN              ATASEHIR      1            214322  DILISKELESIG  1.031696
22868   EIH:   210010  210911          UMRANIYE              KBAKKALKOY    1            211522  COLAKOGLU     1.031698
22869   EIH:   120911  210210          ZEKERIYAKOY           PASAKOY       1            214322  DILISKELESIG  1.031709
22870   EIH:   214510  216910          BEYKOZ                KAVACIK       1            211522  COLAKOGLU     1.031710
22871   EIH:   220121  221322          BURSASANAYI           BESEVLER      1            224022  KARACABEY     1.031717
22872   EIH:   220121  221322          BURSASANAYI           BESEVLER      1            224021  KARACABEY     1.031717
22873   EIH:   220110  310010          BURSASANAYI           KOYLUKOY      1            220022  BURSADG       1.031718
22874   EIH:   220110  310010          BURSASANAYI           KOYLUKOY      1            220021  BURSADG       1.031718
22875   EIH:   210010  210110          UMRANIYE              TEPEOREN      1            211522  COLAKOGLU     1.031719
22876  BANK:   210110  210121            TEPEOREN A            TEPEOREN A  2            214822  MAKINAOSB     1.031740
22877   EIH:   210111  217711          TEPEOREN              ATASEHIR      1            211522  COLAKOGLU     1.031743
22878   EIH:   220022  220821          BURSADG               ORHANGAZI     1            220024  BURSADG       1.031747
22879   EIH:   220022  220821          BURSADG               ORHANGAZI     1            220023  BURSADG       1.031747
22880   EIH:   210122  212122          TEPEOREN              YARIMCA1      1            214322  DILISKELESIG  1.031748
22881   EIH:   210221  212021          PASAKOY               DUDULLU       1            211522  COLAKOGLU     1.031754
22882   EIH:   120911  210210          ZEKERIYAKOY           PASAKOY       1            211522  COLAKOGLU     1.031755
22883   EIH:   214321  214821          DILISKELESIG          MAKINAOSB     1            217221  SIDDIK        1.031757
22884   EIH:   211321  211422          TUZLA                 KROMANCELIK   1            211522  COLAKOGLU     1.031762
22885  BANK:   210010  210021           UMRANIYE B-           UMRANIYE B-  2            214322  DILISKELESIG  1.031766
22886   EIH:   214310  290310          DILISKELESIG          DCELIKSANAL   1            211522  COLAKOGLU     1.031767
22887   EIH:   227121  311121          DEVECIKONAGI          GOBEL         1            224021  KARACABEY     1.031774
22888   EIH:   227121  311121          DEVECIKONAGI          GOBEL         1            224022  KARACABEY     1.031774
22889   EIH:   225221  228722          POYRAZRES_SU          ORHANELI      1            224021  KARACABEY     1.031777
22890   EIH:   225221  228722          POYRAZRES_SU          ORHANELI      1            224022  KARACABEY     1.031777
22891   EIH:   210111  210311          TEPEOREN              ADAPAZARI     1            214822  MAKINAOSB     1.031778
22892   EIH:   120311  214510          ALIBEYKOY             BEYKOZ        1            214322  DILISKELESIG  1.031781
22893   EIH:   210122  212122          TEPEOREN              YARIMCA1      1            211522  COLAKOGLU     1.031788
22894  BANK:   210010  210022           UMRANIYE A-           UMRANIYE A-  2            214322  DILISKELESIG  1.031793
22895  BANK:   210010  210021           UMRANIYE B-           UMRANIYE B-  2            211522  COLAKOGLU     1.031799
22896   EIH:   220122  221221          BURSASANAYI           BOSEN         1            224021  KARACABEY     1.031809
22897   EIH:   220122  221221          BURSASANAYI           BOSEN         1            224022  KARACABEY     1.031809
22898   EIH:   211521  214321          COLAKOGLU             DILISKELESIG  1            217221  SIDDIK        1.031817
22899   EIH:   210021  217621          UMRANIYE              DUDULLUMETRO  1            214322  DILISKELESIG  1.031821
22900   EIH:   120311  214510          ALIBEYKOY             BEYKOZ        1            211522  COLAKOGLU     1.031830
22901   OTR:   220111  220121   BURSASANAYI C-OTR-5   BURSASANAYI C-OTR-5  1            224021  KARACABEY     1.031841
22902   OTR:   220111  220121   BURSASANAYI C-OTR-5   BURSASANAYI C-OTR-5  1            224022  KARACABEY     1.031841
22903  BANK:   210010  210022           UMRANIYE A-           UMRANIYE A-  2            211522  COLAKOGLU     1.031841
22904   EIH:   210021  217621          UMRANIYE              DUDULLUMETRO  1            211522  COLAKOGLU     1.031849
22905   EIH:   211221  211622          KARTAL                ICMELER       1            214822  MAKINAOSB     1.031868
22906   EIH:   220022  220721          BURSADG               GEMLIK        1            214322  DILISKELESIG  1.031927
22907   EIH:   210211  231111          PASAKOY               OSMANCA       1            214822  MAKINAOSB     1.031957
22908   EIH:   227121  311121          DEVECIKONAGI          GOBEL         1            227121  DEVECIKONAGI  1.031962
22909   EIH:   220022  220721          BURSADG               GEMLIK        1            211522  COLAKOGLU     1.031972
22910   EIH:   210922  216622          KBAKKALKOY            KADIKOY       1            214322  DILISKELESIG  1.031972
22911   EIH:   210121  211921          TEPEOREN              KURTKOY       1            214322  DILISKELESIG  1.031982
22912   EIH:   220110  310010          BURSASANAYI           KOYLUKOY      1            214322  DILISKELESIG  1.031985
22913   EIH:   221521  225221          MKEMALPASA            POYRAZRES_SU  1            221521  MKEMALPASA    1.031990
22914   OTR:   210910  210922    KBAKKALKOY B-OTR-4    KBAKKALKOY B-OTR-4  1            214322  DILISKELESIG  1.032003
22915   OTR:   210911  210921    KBAKKALKOY A-OTR-2    KBAKKALKOY A-OTR-2  1            214322  DILISKELESIG  1.032004
22916   EIH:   210121  211921          TEPEOREN              KURTKOY       1            211522  COLAKOGLU     1.032015
22917   EIH:   210922  216622          KBAKKALKOY            KADIKOY       1            211522  COLAKOGLU     1.032019
22918   EIH:   210022  210721          UMRANIYE              SELIMIYE      1            214322  DILISKELESIG  1.032027
22919   EIH:   210122  211822          TEPEOREN              GEBZEOSB      1            214822  MAKINAOSB     1.032029
22920   EIH:   219110  290310          COLAKOGLU400          DCELIKSANAL   1            214322  DILISKELESIG  1.032030
22921   EIH:   220110  310010          BURSASANAYI           KOYLUKOY      1            211522  COLAKOGLU     1.032031
22922   EIH:   211521  219121          COLAKOGLU             COLAKOGLU400  1            214322  DILISKELESIG  1.032033
22923   EIH:   220511  222811          SEYITOMER             ESKISEHIR3    1            224021  KARACABEY     1.032040
22924   EIH:   220511  222811          SEYITOMER             ESKISEHIR3    1            224022  KARACABEY     1.032040
22925   EIH:   210010  217710          UMRANIYE              ATASEHIR      1            214322  DILISKELESIG  1.032047
22926   OTR:   210910  210922    KBAKKALKOY B-OTR-4    KBAKKALKOY B-OTR-4  1            211522  COLAKOGLU     1.032050
22927   OTR:   210911  210921    KBAKKALKOY A-OTR-2    KBAKKALKOY A-OTR-2  1            211522  COLAKOGLU     1.032051
22928   EIH:   210821  210922          GOZTEPE               KBAKKALKOY    1            214322  DILISKELESIG  1.032055
22929   EIH:   210022  210922          UMRANIYE              KBAKKALKOY    1            214322  DILISKELESIG  1.032061
22930   EIH:   210022  210721          UMRANIYE              SELIMIYE      1            211522  COLAKOGLU     1.032074
22931   EIH:   211022  211122          BBAKKALKOY            SOGANLIK      1            214322  DILISKELESIG  1.032081
22932   EIH:   211421  211521          KROMANCELIK           COLAKOGLU     1            214322  DILISKELESIG  1.032087
22933   OTR:   227211  227221        ULUDAG B-OTR-4        ULUDAG B-OTR-4  2            224021  KARACABEY     1.032088
22934   OTR:   227211  227221        ULUDAG B-OTR-4        ULUDAG B-OTR-4  2            224022  KARACABEY     1.032088
22935   OTR:   227211  227221        ULUDAG A-OTR-1        ULUDAG A-OTR-1  1            224022  KARACABEY     1.032090
22936   OTR:   227211  227221        ULUDAG A-OTR-1        ULUDAG A-OTR-1  1            224021  KARACABEY     1.032090
22937   EIH:   210010  217710          UMRANIYE              ATASEHIR      1            211522  COLAKOGLU     1.032094
22938   EIH:   210821  210922          GOZTEPE               KBAKKALKOY    1            211522  COLAKOGLU     1.032102
22939   EIH:   211421  211521          KROMANCELIK           COLAKOGLU     1            211522  COLAKOGLU     1.032105
22940   EIH:   220010  314911          BURSADG               BANDIRMA1DG   1            217221  SIDDIK        1.032105
22941   EIH:   210022  210922          UMRANIYE              KBAKKALKOY    1            211522  COLAKOGLU     1.032108
22942  BANK:   220111  220122         BURSASANAYI B         BURSASANAYI B  1            214322  DILISKELESIG  1.032110
22943   EIH:   211022  211222          BBAKKALKOY            KARTAL        1            214322  DILISKELESIG  1.032120
22944   EIH:   210121  211821          TEPEOREN              GEBZEOSB      2            214322  DILISKELESIG  1.032121
22945  BANK:   220010  220021             BURSADG A             BURSADG A  1            214322  DILISKELESIG  1.032123
22946   EIH:   211022  211122          BBAKKALKOY            SOGANLIK      1            211522  COLAKOGLU     1.032125
22947   OTR:   211210  211222        KARTAL A-OTR-2        KARTAL A-OTR-2  1            214322  DILISKELESIG  1.032125
22948   EIH:   210121  211821          TEPEOREN              GEBZEOSB      1            214322  DILISKELESIG  1.032133
22949   EIH:   220510  520011          SEYITOMER             AFYON2        1            214322  DILISKELESIG  1.032134
22950  BANK:   210111  210122            TEPEOREN B            TEPEOREN B  1            214822  MAKINAOSB     1.032137
22951   EIH:   220210  220510          GURAGAC               SEYITOMER     1            214322  DILISKELESIG  1.032143
22952   EIH:   210222  211022          PASAKOY               BBAKKALKOY    2            214322  DILISKELESIG  1.032144
22953   EIH:   210222  211022          PASAKOY               BBAKKALKOY    1            214322  DILISKELESIG  1.032144
22954   EIH:   220122  228622          BURSASANAYI           OSMANGAZI     1            224021  KARACABEY     1.032145
22955   EIH:   220122  228622          BURSASANAYI           OSMANGAZI     1            224022  KARACABEY     1.032145
22956   EIH:   220321  222321          TUNCBILEK-A           BILORSA       1            214322  DILISKELESIG  1.032146
22957   EIH:   227121  228721          DEVECIKONAGI          ORHANELI      1            224021  KARACABEY     1.032150
22958   EIH:   227121  228721          DEVECIKONAGI          ORHANELI      1            224022  KARACABEY     1.032150
22959  BANK:   220111  220122         BURSASANAYI B         BURSASANAYI B  1            211522  COLAKOGLU     1.032155
22960   EIH:   219110  290310          COLAKOGLU400          DCELIKSANAL   1            211522  COLAKOGLU     1.032159
22961   EIH:   214421  220821          AKSAYALOVA            ORHANGAZI     1            214322  DILISKELESIG  1.032162
22962   EIH:   211521  219121          COLAKOGLU             COLAKOGLU400  1            211522  COLAKOGLU     1.032163
22963   OTR:   211210  211222        KARTAL A-OTR-2        KARTAL A-OTR-2  1            211522  COLAKOGLU     1.032164
22964   EIH:   211022  211222          BBAKKALKOY            KARTAL        1            211522  COLAKOGLU     1.032165
22965  BANK:   220010  220021             BURSADG A             BURSADG A  1            211522  COLAKOGLU     1.032169
22966   EIH:   210121  211821          TEPEOREN              GEBZEOSB      2            211522  COLAKOGLU     1.032170
22967   OTR:   219110  219121  COLAKOGLU400 A-OTR-2  COLAKOGLU400 A-OTR-2  2            214322  DILISKELESIG  1.032172
22968   OTR:   219110  219121  COLAKOGLU400 A-OTR-1  COLAKOGLU400 A-OTR-1  1            214322  DILISKELESIG  1.032173
22969  BANK:   220111  220121         BURSASANAYI A         BURSASANAYI A  2            214322  DILISKELESIG  1.032174
22970  BANK:   220111  220121         BURSASANAYI A         BURSASANAYI A  2            227121  DEVECIKONAGI  1.032181
22971   EIH:   220510  520011          SEYITOMER             AFYON2        1            211522  COLAKOGLU     1.032181
22972   EIH:   213721  220721          YALOVA                GEMLIK        1            214322  DILISKELESIG  1.032181
22973   EIH:   210121  211821          TEPEOREN              GEBZEOSB      1            211522  COLAKOGLU     1.032181
22974   EIH:   220122  221221          BURSASANAYI           BOSEN         1            227121  DEVECIKONAGI  1.032184
22975   EIH:   210222  211022          PASAKOY               BBAKKALKOY    2            211522  COLAKOGLU     1.032189
22976   EIH:   210222  211022          PASAKOY               BBAKKALKOY    1            211522  COLAKOGLU     1.032189
22977   EIH:   220210  220510          GURAGAC               SEYITOMER     1            211522  COLAKOGLU     1.032190
22978   EIH:   213621  213721          KARAMURSEL            YALOVA        1            214322  DILISKELESIG  1.032190
22979   EIH:   220122  228622          BURSASANAYI           OSMANGAZI     1            214322  DILISKELESIG  1.032191
22980   EIH:   228621  291821          OSMANGAZI             BSANAYISANAL  1            214322  DILISKELESIG  1.032192
22981   EIH:   220321  222321          TUNCBILEK-A           BILORSA       1            211522  COLAKOGLU     1.032192
22982   EIH:   220121  291821          BURSASANAYI           BSANAYISANAL  1            214322  DILISKELESIG  1.032194
22983   EIH:   220023  220922          BURSADG               OTOSANSIT     1            214322  DILISKELESIG  1.032202
22984   EIH:   220023  228221          BURSADG               RBKARESI      1            214322  DILISKELESIG  1.032203
22985   EIH:   216121  225521          DINCERCIM             MERYEMRES     1            214322  DILISKELESIG  1.032203
22986   EIH:   221721  229421          AKCALAR               GUNEY-1RES    1            214322  DILISKELESIG  1.032204
22987  BANK:   222810  222822          ESKISEHIR3 A          ESKISEHIR3 A  2            214322  DILISKELESIG  1.032205
22988   EIH:   215821  220621          ASILDEMIRCLK          KARSAK        1            220621  KARSAK        1.032205
22989   EIH:   220022  220821          BURSADG               ORHANGAZI     1            214322  DILISKELESIG  1.032207
22990   EIH:   222121  228721          INEGOL                ORHANELI      1            214322  DILISKELESIG  1.032207
22991   EIH:   215521  222121          ULURES                INEGOL        1            214322  DILISKELESIG  1.032208
22992   EIH:   214421  220821          AKSAYALOVA            ORHANGAZI     1            211522  COLAKOGLU     1.032208
22993   EIH:   222421  222521          SOGUT                 BOZUYUK       1            214322  DILISKELESIG  1.032208
22994   OTR:   220011  220024       BURSADG B-OTR-3       BURSADG B-OTR-3  1            214322  DILISKELESIG  1.032208
22995   EIH:   221321  228722          BESEVLER              ORHANELI      1            214322  DILISKELESIG  1.032209
22996   EIH:   220921  228221          OTOSANSIT             RBKARESI      1            214322  DILISKELESIG  1.032211
22997   OTR:   220111  220121   BURSASANAYI C-OTR-5   BURSASANAYI C-OTR-5  1            214322  DILISKELESIG  1.032212
22998  BANK:   220210  220221             GURAGAC A             GURAGAC A  1            214322  DILISKELESIG  1.032212
22999   EIH:   220321  222321          TUNCBILEK-A           BILORSA       1            224021  KARACABEY     1.032212
23000   EIH:   220321  222321          TUNCBILEK-A           BILORSA       1            224022  KARACABEY     1.032212
23001   EIH:   221621  221721          GORUKLE               AKCALAR       1            214322  DILISKELESIG  1.032213
23002   EIH:   222421  225521          SOGUT                 MERYEMRES     1            214322  DILISKELESIG  1.032214
23003   EIH:   224022  311121          KARACABEY             GOBEL         1            214322  DILISKELESIG  1.032214
23004   EIH:   220121  228721          BURSASANAYI           ORHANELI      1            214322  DILISKELESIG  1.032216
23005   EIH:   213721  214421          YALOVA                AKSAYALOVA    1            214322  DILISKELESIG  1.032217
23006   EIH:   221521  311121          MKEMALPASA            GOBEL         1            214322  DILISKELESIG  1.032217
23007   EIH:   227621  229421          HARMANLIKRES          GUNEY-1RES    1            214322  DILISKELESIG  1.032218
23008   EIH:   220024  220621          BURSADG               KARSAK        1            214322  DILISKELESIG  1.032219
23009   EIH:   222121  227221          INEGOL                ULUDAG        1            224021  KARACABEY     1.032219
23010   EIH:   222121  227221          INEGOL                ULUDAG        1            224022  KARACABEY     1.032219
23011   EIH:   227121  228721          DEVECIKONAGI          ORHANELI      1            214322  DILISKELESIG  1.032219
23012   EIH:   220521  227521          SEYITOMER             KUMAS         1            214322  DILISKELESIG  1.032220
23013  BANK:   220111  220121         BURSASANAYI A         BURSASANAYI A  2            211522  COLAKOGLU     1.032220
23014   EIH:   222821  224121          ESKISEHIR3            ESKISEHIRCIM  1            214322  DILISKELESIG  1.032220
23015   EIH:   220121  221821          BURSASANAYI           DEMIRTAS      1            214322  DILISKELESIG  1.032221
23016   OTR:   222811  222821    ESKISEHIR3 B-OTR-3    ESKISEHIR3 B-OTR-3  2            214322  DILISKELESIG  1.032221
23017   EIH:   215821  220621          ASILDEMIRCLK          KARSAK        1            214322  DILISKELESIG  1.032221
23018   OTR:   222811  222821    ESKISEHIR3 B-OTR-4    ESKISEHIR3 B-OTR-4  1            214322  DILISKELESIG  1.032225
23019   EIH:   220521  225321          SEYITOMER             BOZUYUKRES    1            214322  DILISKELESIG  1.032225
23020   OTR:   220510  220521       SEYITOMER OTR-1       SEYITOMER OTR-1  1            214322  DILISKELESIG  1.032225
23021   EIH:   224121  225121          ESKISEHIRCIM          BOZUYUKOSB    1            214322  DILISKELESIG  1.032225
23022   EIH:   221521  225221          MKEMALPASA            POYRAZRES_SU  1            214322  DILISKELESIG  1.032226
23023   EIH:   220024  220821          BURSADG               ORHANGAZI     1            214322  DILISKELESIG  1.032226
23024   EIH:   219321  224221          HASANAGA              ULUABATHES    1            214322  DILISKELESIG  1.032227
23025   EIH:   216121  222221          DINCERCIM             PASALAR       1            214322  DILISKELESIG  1.032227
23026   EIH:   213721  220721          YALOVA                GEMLIK        1            211522  COLAKOGLU     1.032227
23027   EIH:   224021  227621          KARACABEY             HARMANLIKRES  1            214322  DILISKELESIG  1.032227
23028   EIH:   227121  311121          DEVECIKONAGI          GOBEL         1            214322  DILISKELESIG  1.032228
23029   OTR:   219110  219121  COLAKOGLU400 A-OTR-1  COLAKOGLU400 A-OTR-1  1            214821  MAKINAOSB     1.032228
23030   EIH:   222721  290821          ESKISEHIR2            KUMBETSANAL   1            214322  DILISKELESIG  1.032228
23031   EIH:   220221  290821          GURAGAC               KUMBETSANAL   1            214322  DILISKELESIG  1.032229
23032   EIH:   222721  222821          ESKISEHIR2            ESKISEHIR3    1            214322  DILISKELESIG  1.032229
23033   EIH:   222521  225621          BOZUYUK               KARTALRES     1            214322  DILISKELESIG  1.032230
23034   EIH:   223621  227522          KIRKA                 KUMAS         1            214322  DILISKELESIG  1.032230
23035   EIH:   221121  228621          YILDIRIM              OSMANGAZI     1            214322  DILISKELESIG  1.032230
23036   EIH:   221921  292021          KESTEL                KESTELSANAL   1            214322  DILISKELESIG  1.032230
23037   EIH:   222821  227921          ESKISEHIR3            ESKISEHIROSB  1            214322  DILISKELESIG  1.032230
23038   EIH:   222822  227922          ESKISEHIR3            ESKISEHIROSB  1            214322  DILISKELESIG  1.032230
23039   EIH:   225221  228722          POYRAZRES_SU          ORHANELI      1            214322  DILISKELESIG  1.032230
23040   EIH:   222822  225621          ESKISEHIR3            KARTALRES     1            214322  DILISKELESIG  1.032231
23041   EIH:   220121  221322          BURSASANAYI           BESEVLER      1            214322  DILISKELESIG  1.032231
23042   OTR:   219110  219121  COLAKOGLU400 A-OTR-2  COLAKOGLU400 A-OTR-2  2            214821  MAKINAOSB     1.032231
23043   EIH:   223321  291321          KUTAHYA               KUTAHYASANAL  1            214322  DILISKELESIG  1.032232
23044   EIH:   220321  222822          TUNCBILEK-A           ESKISEHIR3    1            214322  DILISKELESIG  1.032232
23045   EIH:   221121  228622          YILDIRIM              OSMANGAZI     1            214322  DILISKELESIG  1.032233
23046   EIH:   220221  220421          GURAGAC               TUNCBILEK-B   1            214322  DILISKELESIG  1.032233
23047   EIH:   222921  223621          CIFTELER              KIRKA         1            214322  DILISKELESIG  1.032234
23048   EIH:   220023  220922          BURSADG               OTOSANSIT     1            224021  KARACABEY     1.032234
23049   EIH:   220023  220922          BURSADG               OTOSANSIT     1            224022  KARACABEY     1.032234
23050   EIH:   220021  221822          BURSADG               DEMIRTAS      1            214322  DILISKELESIG  1.032236
23051   EIH:   222721  227921          ESKISEHIR2            ESKISEHIROSB  1            214322  DILISKELESIG  1.032236
23052   EIH:   220022  221822          BURSADG               DEMIRTAS      1            214322  DILISKELESIG  1.032236
23053   EIH:   221221  221821          BOSEN                 DEMIRTAS      1            214322  DILISKELESIG  1.032236
23054   EIH:   220321  220421          TUNCBILEK-A           TUNCBILEK-B   1            214322  DILISKELESIG  1.032236
23055   EIH:   221421  228721          ORHANELITES           ORHANELI      1            214322  DILISKELESIG  1.032236
23056   EIH:   220322  220421          TUNCBILEK-A           TUNCBILEK-B   1            214322  DILISKELESIG  1.032236
23057   EIH:   221421  228722          ORHANELITES           ORHANELI      1            214322  DILISKELESIG  1.032236
23058   EIH:   213621  213721          KARAMURSEL            YALOVA        1            211522  COLAKOGLU     1.032237
23059   EIH:   220122  228622          BURSASANAYI           OSMANGAZI     1            211522  COLAKOGLU     1.032238
23060   EIH:   228621  291821          OSMANGAZI             BSANAYISANAL  1            211522  COLAKOGLU     1.032238
23061   EIH:   220023  228221          BURSADG               RBKARESI      1            224021  KARACABEY     1.032239
23062   EIH:   220023  228221          BURSADG               RBKARESI      1            224022  KARACABEY     1.032239
23063   EIH:   220221  220421          GURAGAC               TUNCBILEK-B   1            224021  KARACABEY     1.032240
23064   EIH:   220121  291821          BURSASANAYI           BSANAYISANAL  1            211522  COLAKOGLU     1.032240
23065   EIH:   220221  220421          GURAGAC               TUNCBILEK-B   1            224022  KARACABEY     1.032240
23066   EIH:   221921  225422          KESTEL                TURANKOY      1            214322  DILISKELESIG  1.032242
23067   EIH:   220122  221221          BURSASANAYI           BOSEN         1            214322  DILISKELESIG  1.032242
23068   OTR:   220011  220024       BURSADG B-OTR-3       BURSADG B-OTR-3  1            224022  KARACABEY     1.032242
23069   OTR:   220011  220024       BURSADG B-OTR-3       BURSADG B-OTR-3  1            224021  KARACABEY     1.032242
23070   EIH:   215521  228722          ULURES                ORHANELI      1            214322  DILISKELESIG  1.032242
23071   EIH:   227221  292021          ULUDAG                KESTELSANAL   1            214322  DILISKELESIG  1.032243
23072   EIH:   222221  222321          PASALAR               BILORSA       1            214322  DILISKELESIG  1.032244
23073   EIH:   210211  231111          PASAKOY               OSMANCA       1            224021  KARACABEY     1.032246
23074   EIH:   210211  231111          PASAKOY               OSMANCA       1            224022  KARACABEY     1.032246
23075   EIH:   225421  227221          TURANKOY              ULUDAG        1            214322  DILISKELESIG  1.032246
23076   EIH:   220023  220922          BURSADG               OTOSANSIT     1            211522  COLAKOGLU     1.032248
23077   EIH:   220023  228221          BURSADG               RBKARESI      1            211522  COLAKOGLU     1.032249
23078   EIH:   216121  225521          DINCERCIM             MERYEMRES     1            211522  COLAKOGLU     1.032250
23079   EIH:   220921  228221          OTOSANSIT             RBKARESI      1            224022  KARACABEY     1.032250
23080   EIH:   220921  228221          OTOSANSIT             RBKARESI      1            224021  KARACABEY     1.032250
23081   EIH:   221721  229421          AKCALAR               GUNEY-1RES    1            211522  COLAKOGLU     1.032250
23082   EIH:   215521  222121          ULURES                INEGOL        1            224021  KARACABEY     1.032251
23083   EIH:   215521  222121          ULURES                INEGOL        1            224022  KARACABEY     1.032251
23084  BANK:   222810  222822          ESKISEHIR3 A          ESKISEHIR3 A  2            211522  COLAKOGLU     1.032251
23085   EIH:   220022  220821          BURSADG               ORHANGAZI     1            211522  COLAKOGLU     1.032253
23086   EIH:   222121  228721          INEGOL                ORHANELI      1            211522  COLAKOGLU     1.032253
23087   EIH:   215521  222121          ULURES                INEGOL        1            211522  COLAKOGLU     1.032254
23088   EIH:   222421  222521          SOGUT                 BOZUYUK       1            211522  COLAKOGLU     1.032255
23089   OTR:   220011  220024       BURSADG B-OTR-3       BURSADG B-OTR-3  1            211522  COLAKOGLU     1.032255
23090   EIH:   221321  228722          BESEVLER              ORHANELI      1            211522  COLAKOGLU     1.032255
23091   EIH:   222421  222521          SOGUT                 BOZUYUK       1            224022  KARACABEY     1.032257
23092   EIH:   222421  222521          SOGUT                 BOZUYUK       1            224021  KARACABEY     1.032257
23093   EIH:   220921  228221          OTOSANSIT             RBKARESI      1            211522  COLAKOGLU     1.032258
23094   OTR:   219110  219121  COLAKOGLU400 A-OTR-2  COLAKOGLU400 A-OTR-2  2            211522  COLAKOGLU     1.032259
23095   OTR:   219110  219121  COLAKOGLU400 A-OTR-1  COLAKOGLU400 A-OTR-1  1            211522  COLAKOGLU     1.032259
23096  BANK:   220210  220221             GURAGAC A             GURAGAC A  1            211522  COLAKOGLU     1.032259
23097   OTR:   220111  220121   BURSASANAYI C-OTR-5   BURSASANAYI C-OTR-5  1            211522  COLAKOGLU     1.032259
23098   EIH:   210122  212021          TEPEOREN              DUDULLU       2            214322  DILISKELESIG  1.032260
23099   EIH:   210122  212021          TEPEOREN              DUDULLU       1            214322  DILISKELESIG  1.032260
23100   EIH:   221621  221721          GORUKLE               AKCALAR       1            211522  COLAKOGLU     1.032260
23101   EIH:   222421  225521          SOGUT                 MERYEMRES     1            211522  COLAKOGLU     1.032260
23102   EIH:   224022  311121          KARACABEY             GOBEL         1            211522  COLAKOGLU     1.032261
23103   EIH:   220121  228721          BURSASANAYI           ORHANELI      1            211522  COLAKOGLU     1.032263
23104   EIH:   213721  214421          YALOVA                AKSAYALOVA    1            211522  COLAKOGLU     1.032263
23105   EIH:   221521  311121          MKEMALPASA            GOBEL         1            211522  COLAKOGLU     1.032264
23106   EIH:   227621  229421          HARMANLIKRES          GUNEY-1RES    1            211522  COLAKOGLU     1.032264
23107   EIH:   211221  211921          KARTAL                KURTKOY       1            214322  DILISKELESIG  1.032265
23108   EIH:   211221  211921          KARTAL                KURTKOY       2            214322  DILISKELESIG  1.032265
23109   EIH:   216121  225521          DINCERCIM             MERYEMRES     1            224021  KARACABEY     1.032265
23110   EIH:   216121  225521          DINCERCIM             MERYEMRES     1            224022  KARACABEY     1.032265
23111   EIH:   220024  220621          BURSADG               KARSAK        1            211522  COLAKOGLU     1.032266
23112   EIH:   227121  228721          DEVECIKONAGI          ORHANELI      1            211522  COLAKOGLU     1.032266
23113   EIH:   220521  227521          SEYITOMER             KUMAS         1            211522  COLAKOGLU     1.032266
23114   EIH:   222821  224121          ESKISEHIR3            ESKISEHIRCIM  1            211522  COLAKOGLU     1.032267
23115   EIH:   220121  221821          BURSASANAYI           DEMIRTAS      1            211522  COLAKOGLU     1.032267
23116   OTR:   222811  222821    ESKISEHIR3 B-OTR-3    ESKISEHIR3 B-OTR-3  2            211522  COLAKOGLU     1.032267
23117   EIH:   221121  228622          YILDIRIM              OSMANGAZI     1            224021  KARACABEY     1.032267
23118   EIH:   221121  228622          YILDIRIM              OSMANGAZI     1            224022  KARACABEY     1.032267
23119   EIH:   215821  220621          ASILDEMIRCLK          KARSAK        1            211522  COLAKOGLU     1.032268
23120   OTR:   222811  222821    ESKISEHIR3 B-OTR-4    ESKISEHIR3 B-OTR-4  1            211522  COLAKOGLU     1.032271
23121   EIH:   220521  225321          SEYITOMER             BOZUYUKRES    1            211522  COLAKOGLU     1.032272
23122   EIH:   214711  214810          YENIDGKC              MAKINAOSB     1            224021  KARACABEY     1.032272
23123   OTR:   220510  220521       SEYITOMER OTR-1       SEYITOMER OTR-1  1            211522  COLAKOGLU     1.032272
23124   EIH:   214711  214810          YENIDGKC              MAKINAOSB     1            224022  KARACABEY     1.032272
23125   EIH:   224121  225121          ESKISEHIRCIM          BOZUYUKOSB    1            211522  COLAKOGLU     1.032272
23126   EIH:   221521  225221          MKEMALPASA            POYRAZRES_SU  1            211522  COLAKOGLU     1.032273
23127   EIH:   220024  220821          BURSADG               ORHANGAZI     1            211522  COLAKOGLU     1.032273
23128   EIH:   219321  224221          HASANAGA              ULUABATHES    1            211522  COLAKOGLU     1.032273
23129   EIH:   222221  222321          PASALAR               BILORSA       1            224022  KARACABEY     1.032274
23130   EIH:   222221  222321          PASALAR               BILORSA       1            224021  KARACABEY     1.032274
23131   EIH:   216121  222221          DINCERCIM             PASALAR       1            211522  COLAKOGLU     1.032274
23132   EIH:   227121  311121          DEVECIKONAGI          GOBEL         1            211522  COLAKOGLU     1.032274
23133   EIH:   224021  227621          KARACABEY             HARMANLIKRES  1            211522  COLAKOGLU     1.032274
23134   EIH:   210111  214310          TEPEOREN              DILISKELESIG  1            224021  KARACABEY     1.032274
23135   EIH:   210111  214310          TEPEOREN              DILISKELESIG  1            224022  KARACABEY     1.032274
23136   EIH:   222721  290821          ESKISEHIR2            KUMBETSANAL   1            211522  COLAKOGLU     1.032275
23137   EIH:   222421  225521          SOGUT                 MERYEMRES     1            224022  KARACABEY     1.032275
23138   EIH:   222421  225521          SOGUT                 MERYEMRES     1            224021  KARACABEY     1.032275
23139   EIH:   220221  290821          GURAGAC               KUMBETSANAL   1            211522  COLAKOGLU     1.032276
23140   EIH:   220511  222811          SEYITOMER             ESKISEHIR3    1            214322  DILISKELESIG  1.032276
23141   EIH:   222721  222821          ESKISEHIR2            ESKISEHIR3    1            211522  COLAKOGLU     1.032276
23142   EIH:   223621  227522          KIRKA                 KUMAS         1            211522  COLAKOGLU     1.032276
23143   EIH:   222521  225621          BOZUYUK               KARTALRES     1            211522  COLAKOGLU     1.032276
23144   EIH:   221121  228621          YILDIRIM              OSMANGAZI     1            211522  COLAKOGLU     1.032276
23145   EIH:   221921  292021          KESTEL                KESTELSANAL   1            211522  COLAKOGLU     1.032277
23146   EIH:   225221  228722          POYRAZRES_SU          ORHANELI      1            211522  COLAKOGLU     1.032277
23147   EIH:   222821  227921          ESKISEHIR3            ESKISEHIROSB  1            211522  COLAKOGLU     1.032277
23148   EIH:   222822  227922          ESKISEHIR3            ESKISEHIROSB  1            211522  COLAKOGLU     1.032277
23149   EIH:   222822  225621          ESKISEHIR3            KARTALRES     1            211522  COLAKOGLU     1.032277
23150   EIH:   216121  222221          DINCERCIM             PASALAR       1            224022  KARACABEY     1.032278
23151   EIH:   220121  221322          BURSASANAYI           BESEVLER      1            211522  COLAKOGLU     1.032278
23152   EIH:   216121  222221          DINCERCIM             PASALAR       1            224021  KARACABEY     1.032278
23153   EIH:   223321  291321          KUTAHYA               KUTAHYASANAL  1            211522  COLAKOGLU     1.032278
23154   EIH:   220321  222822          TUNCBILEK-A           ESKISEHIR3    1            211522  COLAKOGLU     1.032279
23155   EIH:   221121  228622          YILDIRIM              OSMANGAZI     1            211522  COLAKOGLU     1.032279
23156   EIH:   220221  220421          GURAGAC               TUNCBILEK-B   1            211522  COLAKOGLU     1.032280
23157   EIH:   220521  225321          SEYITOMER             BOZUYUKRES    1            224021  KARACABEY     1.032280
23158   EIH:   220521  225321          SEYITOMER             BOZUYUKRES    1            224022  KARACABEY     1.032280
23159   EIH:   210010  210911          UMRANIYE              KBAKKALKOY    1            224021  KARACABEY     1.032281
23160   EIH:   210010  210911          UMRANIYE              KBAKKALKOY    1            224022  KARACABEY     1.032281
23161   EIH:   222921  223621          CIFTELER              KIRKA         1            211522  COLAKOGLU     1.032281
23162   EIH:   210510  216911          ADA2DGKC              KAVACIK       1            224022  KARACABEY     1.032282
23163   EIH:   210510  216911          ADA2DGKC              KAVACIK       1            224021  KARACABEY     1.032282
23164   EIH:   220021  221822          BURSADG               DEMIRTAS      1            211522  COLAKOGLU     1.032282
23165   EIH:   220022  221822          BURSADG               DEMIRTAS      1            211522  COLAKOGLU     1.032282
23166   EIH:   222721  227921          ESKISEHIR2            ESKISEHIROSB  1            211522  COLAKOGLU     1.032282
23167   EIH:   221221  221821          BOSEN                 DEMIRTAS      1            211522  COLAKOGLU     1.032282
23168   EIH:   221421  228722          ORHANELITES           ORHANELI      1            211522  COLAKOGLU     1.032283
23169   EIH:   221421  228721          ORHANELITES           ORHANELI      1            211522  COLAKOGLU     1.032283
23170   EIH:   220321  220421          TUNCBILEK-A           TUNCBILEK-B   1            211522  COLAKOGLU     1.032283
23171   EIH:   220322  220421          TUNCBILEK-A           TUNCBILEK-B   1            211522  COLAKOGLU     1.032283
23172  BANK:   210210  210221             PASAKOY A             PASAKOY A  1            224021  KARACABEY     1.032284
23173  BANK:   210210  210221             PASAKOY A             PASAKOY A  1            224022  KARACABEY     1.032284
23174   EIH:   220221  290821          GURAGAC               KUMBETSANAL   1            224022  KARACABEY     1.032284
23175   EIH:   220221  290821          GURAGAC               KUMBETSANAL   1            224021  KARACABEY     1.032284
23176   EIH:   222821  224121          ESKISEHIR3            ESKISEHIRCIM  1            224022  KARACABEY     1.032286
23177   EIH:   222821  224121          ESKISEHIR3            ESKISEHIRCIM  1            224021  KARACABEY     1.032286
23178   EIH:   222721  290821          ESKISEHIR2            KUMBETSANAL   1            224021  KARACABEY     1.032286
23179   EIH:   222721  290821          ESKISEHIR2            KUMBETSANAL   1            224022  KARACABEY     1.032286
23180   EIH:   211222  211621          KARTAL                ICMELER       1            224021  KARACABEY     1.032287
23181   EIH:   211222  211621          KARTAL                ICMELER       1            224022  KARACABEY     1.032287
23182   EIH:   224121  225121          ESKISEHIRCIM          BOZUYUKOSB    1            224022  KARACABEY     1.032288
23183   EIH:   224121  225121          ESKISEHIRCIM          BOZUYUKOSB    1            224021  KARACABEY     1.032288
23184   EIH:   221921  225422          KESTEL                TURANKOY      1            211522  COLAKOGLU     1.032288
23185   EIH:   220122  221221          BURSASANAYI           BOSEN         1            211522  COLAKOGLU     1.032289
23186   EIH:   220321  222822          TUNCBILEK-A           ESKISEHIR3    1            224021  KARACABEY     1.032289
23187   EIH:   220210  329711          GURAGAC               KOLINTES      1            214322  DILISKELESIG  1.032289
23188   EIH:   220321  222822          TUNCBILEK-A           ESKISEHIR3    1            224022  KARACABEY     1.032289
23189   EIH:   215521  228722          ULURES                ORHANELI      1            211522  COLAKOGLU     1.032289
23190  BANK:   210110  210121            TEPEOREN A            TEPEOREN A  2            224022  KARACABEY     1.032289
23191   EIH:   220022  220821          BURSADG               ORHANGAZI     1            224021  KARACABEY     1.032289
23192  BANK:   210110  210121            TEPEOREN A            TEPEOREN A  2            224021  KARACABEY     1.032289
23193   EIH:   227221  292021          ULUDAG                KESTELSANAL   1            211522  COLAKOGLU     1.032289
23194   EIH:   220022  220821          BURSADG               ORHANGAZI     1            224022  KARACABEY     1.032289
23195  BANK:   210211  210222             PASAKOY B             PASAKOY B  1            224021  KARACABEY     1.032290
23196  BANK:   210211  210222             PASAKOY B             PASAKOY B  1            224022  KARACABEY     1.032290
23197   EIH:   220521  227521          SEYITOMER             KUMAS         1            224021  KARACABEY     1.032290
23198   EIH:   220521  227521          SEYITOMER             KUMAS         1            224022  KARACABEY     1.032290
23199   EIH:   222121  227221          INEGOL                ULUDAG        1            214322  DILISKELESIG  1.032290
23200   EIH:   222221  222321          PASALAR               BILORSA       1            211522  COLAKOGLU     1.032290
23201   EIH:   210221  212021          PASAKOY               DUDULLU       1            224021  KARACABEY     1.032291
23202   EIH:   210221  212021          PASAKOY               DUDULLU       1            224022  KARACABEY     1.032291
23203   EIH:   211221  211622          KARTAL                ICMELER       1            224021  KARACABEY     1.032291
23204   EIH:   211221  211622          KARTAL                ICMELER       1            224022  KARACABEY     1.032291
23205   EIH:   214310  290310          DILISKELESIG          DCELIKSANAL   1            224021  KARACABEY     1.032292
23206   EIH:   214310  290310          DILISKELESIG          DCELIKSANAL   1            224022  KARACABEY     1.032292
23207   EIH:   225421  227221          TURANKOY              ULUDAG        1            211522  COLAKOGLU     1.032292
23208   EIH:   223621  227522          KIRKA                 KUMAS         1            224021  KARACABEY     1.032292
23209   EIH:   223621  227522          KIRKA                 KUMAS         1            224022  KARACABEY     1.032292
23210   EIH:   211321  211621          TUZLA                 ICMELER       1            224022  KARACABEY     1.032293
23211   EIH:   211321  211621          TUZLA                 ICMELER       1            224021  KARACABEY     1.032293
23212   EIH:   211522  214322          COLAKOGLU             DILISKELESIG  1            224021  KARACABEY     1.032293
23213   EIH:   211522  214322          COLAKOGLU             DILISKELESIG  1            224022  KARACABEY     1.032293
23214  BANK:   210010  210021           UMRANIYE B-           UMRANIYE B-  2            224022  KARACABEY     1.032293
23215  BANK:   210111  210122            TEPEOREN B            TEPEOREN B  1            224022  KARACABEY     1.032293
23216  BANK:   210010  210021           UMRANIYE B-           UMRANIYE B-  2            224021  KARACABEY     1.032293
23217  BANK:   210111  210122            TEPEOREN B            TEPEOREN B  1            224021  KARACABEY     1.032293
23218   OTR:   211210  211221        KARTAL C-OTR-6        KARTAL C-OTR-6  1            224022  KARACABEY     1.032294
23219   OTR:   211210  211221        KARTAL C-OTR-6        KARTAL C-OTR-6  1            224021  KARACABEY     1.032294
23220   EIH:   210910  215211          KBAKKALKOY            MALTEPEIST    1            224022  KARACABEY     1.032294
23221   EIH:   210910  215211          KBAKKALKOY            MALTEPEIST    1            224021  KARACABEY     1.032294
23222   EIH:   219110  290310          COLAKOGLU400          DCELIKSANAL   1            224022  KARACABEY     1.032294
23223   EIH:   211521  219121          COLAKOGLU             COLAKOGLU400  1            224021  KARACABEY     1.032294
23224   EIH:   211521  219121          COLAKOGLU             COLAKOGLU400  1            224022  KARACABEY     1.032294
23225   EIH:   219110  290310          COLAKOGLU400          DCELIKSANAL   1            224021  KARACABEY     1.032294
23226   EIH:   222921  223621          CIFTELER              KIRKA         1            224021  KARACABEY     1.032294
23227   EIH:   222921  223621          CIFTELER              KIRKA         1            224022  KARACABEY     1.032294
23228   EIH:   222521  225621          BOZUYUK               KARTALRES     1            224022  KARACABEY     1.032294
23229   EIH:   222521  225621          BOZUYUK               KARTALRES     1            224021  KARACABEY     1.032294
23230   EIH:   222822  225621          ESKISEHIR3            KARTALRES     1            224021  KARACABEY     1.032295
23231   EIH:   210122  211822          TEPEOREN              GEBZEOSB      1            224022  KARACABEY     1.032295
23232   EIH:   222822  225621          ESKISEHIR3            KARTALRES     1            224022  KARACABEY     1.032295
23233   EIH:   210122  211822          TEPEOREN              GEBZEOSB      1            224021  KARACABEY     1.032295
23234   OTR:   211211  211221        KARTAL B-OTR-4        KARTAL B-OTR-4  1            224022  KARACABEY     1.032295
23235   OTR:   211211  211221        KARTAL B-OTR-4        KARTAL B-OTR-4  1            224021  KARACABEY     1.032295
23236   OTR:   214310  214322    DILISKELESIG OTR-1    DILISKELESIG OTR-1  1            224022  KARACABEY     1.032296
23237   EIH:   210021  217621          UMRANIYE              DUDULLUMETRO  1            224022  KARACABEY     1.032296
23238   EIH:   210021  217621          UMRANIYE              DUDULLUMETRO  1            224021  KARACABEY     1.032296
23239   OTR:   214311  214322    DILISKELESIG OTR-2    DILISKELESIG OTR-2  1            224022  KARACABEY     1.032296
23240   OTR:   214311  214322    DILISKELESIG OTR-2    DILISKELESIG OTR-2  1            224021  KARACABEY     1.032296
23241   OTR:   214310  214322    DILISKELESIG OTR-1    DILISKELESIG OTR-1  1            224021  KARACABEY     1.032296
23242   EIH:   210922  216622          KBAKKALKOY            KADIKOY       1            224022  KARACABEY     1.032296
23243   EIH:   210922  216622          KBAKKALKOY            KADIKOY       1            224021  KARACABEY     1.032296
23244   OTR:   220510  220521       SEYITOMER OTR-1       SEYITOMER OTR-1  1            224022  KARACABEY     1.032296
23245   EIH:   211321  211422          TUZLA                 KROMANCELIK   1            224022  KARACABEY     1.032296
23246   OTR:   220510  220521       SEYITOMER OTR-1       SEYITOMER OTR-1  1            224021  KARACABEY     1.032296
23247   EIH:   211321  211422          TUZLA                 KROMANCELIK   1            224021  KARACABEY     1.032296
23248   EIH:   210022  210721          UMRANIYE              SELIMIYE      1            224021  KARACABEY     1.032296
23249   OTR:   210911  210921    KBAKKALKOY A-OTR-2    KBAKKALKOY A-OTR-2  1            224022  KARACABEY     1.032296
23250   OTR:   210911  210921    KBAKKALKOY A-OTR-2    KBAKKALKOY A-OTR-2  1            224021  KARACABEY     1.032296
23251   OTR:   210910  210922    KBAKKALKOY B-OTR-4    KBAKKALKOY B-OTR-4  1            224021  KARACABEY     1.032296
23252   OTR:   210910  210922    KBAKKALKOY B-OTR-4    KBAKKALKOY B-OTR-4  1            224022  KARACABEY     1.032296
23253  BANK:   210010  210022           UMRANIYE A-           UMRANIYE A-  2            224021  KARACABEY     1.032296
23254   EIH:   210022  210721          UMRANIYE              SELIMIYE      1            224022  KARACABEY     1.032296
23255   EIH:   211022  211122          BBAKKALKOY            SOGANLIK      1            224021  KARACABEY     1.032296
23256   EIH:   211022  211122          BBAKKALKOY            SOGANLIK      1            224022  KARACABEY     1.032296
23257  BANK:   210010  210022           UMRANIYE A-           UMRANIYE A-  2            224022  KARACABEY     1.032296
23258   EIH:   213721  214421          YALOVA                AKSAYALOVA    1            220021  BURSADG       1.032296
23259   EIH:   213721  214421          YALOVA                AKSAYALOVA    1            220022  BURSADG       1.032296
23260   OTR:   219110  219121  COLAKOGLU400 A-OTR-2  COLAKOGLU400 A-OTR-2  2            224022  KARACABEY     1.032296
23261   OTR:   219110  219121  COLAKOGLU400 A-OTR-2  COLAKOGLU400 A-OTR-2  2            224021  KARACABEY     1.032296
23262   EIH:   211022  211222          BBAKKALKOY            KARTAL        1            224021  KARACABEY     1.032296
23263   EIH:   210821  210922          GOZTEPE               KBAKKALKOY    1            224021  KARACABEY     1.032296
23264   EIH:   210821  210922          GOZTEPE               KBAKKALKOY    1            224022  KARACABEY     1.032296
23265   OTR:   219110  219121  COLAKOGLU400 A-OTR-1  COLAKOGLU400 A-OTR-1  1            224021  KARACABEY     1.032296
23266   OTR:   219110  219121  COLAKOGLU400 A-OTR-1  COLAKOGLU400 A-OTR-1  1            224022  KARACABEY     1.032296
23267   EIH:   211022  211222          BBAKKALKOY            KARTAL        1            224022  KARACABEY     1.032296
23268   EIH:   210022  210922          UMRANIYE              KBAKKALKOY    1            224022  KARACABEY     1.032296
23269   EIH:   213721  214421          YALOVA                AKSAYALOVA    1            224022  KARACABEY     1.032296
23270   EIH:   214821  216721          MAKINAOSB             GEBZEKIMYA    1            224022  KARACABEY     1.032296
23271   EIH:   210022  210922          UMRANIYE              KBAKKALKOY    1            224021  KARACABEY     1.032296
23272   EIH:   213721  214421          YALOVA                AKSAYALOVA    1            224021  KARACABEY     1.032296
23273   EIH:   214821  216721          MAKINAOSB             GEBZEKIMYA    1            224021  KARACABEY     1.032296
23274   EIH:   220021  221822          BURSADG               DEMIRTAS      1            224021  KARACABEY     1.032296
23275   EIH:   221421  228721          ORHANELITES           ORHANELI      1            224022  KARACABEY     1.032296
23276   EIH:   220021  221822          BURSADG               DEMIRTAS      1            224022  KARACABEY     1.032296
23277   EIH:   210222  211022          PASAKOY               BBAKKALKOY    2            224021  KARACABEY     1.032296
23278   EIH:   221421  228721          ORHANELITES           ORHANELI      1            224021  KARACABEY     1.032296
23279   EIH:   221421  228722          ORHANELITES           ORHANELI      1            224022  KARACABEY     1.032296
23280   EIH:   210222  211022          PASAKOY               BBAKKALKOY    1            224021  KARACABEY     1.032296
23281   EIH:   210222  211022          PASAKOY               BBAKKALKOY    1            224022  KARACABEY     1.032296
23282   EIH:   221421  228722          ORHANELITES           ORHANELI      1            224021  KARACABEY     1.032296
23283   EIH:   210222  211022          PASAKOY               BBAKKALKOY    2            224022  KARACABEY     1.032296
23284   EIH:   210121  211821          TEPEOREN              GEBZEOSB      2            224022  KARACABEY     1.032297
23285   EIH:   210121  211821          TEPEOREN              GEBZEOSB      2            224021  KARACABEY     1.032297
23286   EIH:   220022  221822          BURSADG               DEMIRTAS      1            224022  KARACABEY     1.032297
23287   EIH:   220022  221822          BURSADG               DEMIRTAS      1            224021  KARACABEY     1.032297
23288   OTR:   214811  214822     MAKINAOSB B-OTR-3     MAKINAOSB B-OTR-3  1            224022  KARACABEY     1.032297
23289   EIH:   210121  211821          TEPEOREN              GEBZEOSB      1            224022  KARACABEY     1.032297
23290   EIH:   210121  211821          TEPEOREN              GEBZEOSB      1            224021  KARACABEY     1.032297
23291   OTR:   214811  214822     MAKINAOSB B-OTR-3     MAKINAOSB B-OTR-3  1            224021  KARACABEY     1.032297
23292   EIH:   211321  211822          TUZLA                 GEBZEOSB      1            224021  KARACABEY     1.032297
23293   EIH:   211321  211822          TUZLA                 GEBZEOSB      1            224022  KARACABEY     1.032297
23294   OTR:   211210  211222        KARTAL A-OTR-2        KARTAL A-OTR-2  1            224021  KARACABEY     1.032297
23295   OTR:   211210  211222        KARTAL A-OTR-2        KARTAL A-OTR-2  1            224022  KARACABEY     1.032297
23296   EIH:   211221  211921          KARTAL                KURTKOY       1            224022  KARACABEY     1.032297
23297   EIH:   211221  211921          KARTAL                KURTKOY       2            224022  KARACABEY     1.032297
23298   EIH:   211221  211921          KARTAL                KURTKOY       2            224021  KARACABEY     1.032297
23299   EIH:   211221  211921          KARTAL                KURTKOY       1            224021  KARACABEY     1.032297
23300   EIH:   221921  292021          KESTEL                KESTELSANAL   1            224021  KARACABEY     1.032297
23301   EIH:   220321  220421          TUNCBILEK-A           TUNCBILEK-B   1            224021  KARACABEY     1.032297
23302   EIH:   220321  220421          TUNCBILEK-A           TUNCBILEK-B   1            224022  KARACABEY     1.032297
23303   EIH:   221921  292021          KESTEL                KESTELSANAL   1            224022  KARACABEY     1.032297
23304   EIH:   220322  220421          TUNCBILEK-A           TUNCBILEK-B   1            224021  KARACABEY     1.032297
23305   EIH:   220322  220421          TUNCBILEK-A           TUNCBILEK-B   1            224022  KARACABEY     1.032297
23306   EIH:   211421  211521          KROMANCELIK           COLAKOGLU     1            224022  KARACABEY     1.032297
23307   EIH:   211421  211521          KROMANCELIK           COLAKOGLU     1            224021  KARACABEY     1.032297
23308   EIH:   210121  211921          TEPEOREN              KURTKOY       1            224022  KARACABEY     1.032297
23309   EIH:   210121  211921          TEPEOREN              KURTKOY       1            224021  KARACABEY     1.032297
23310   EIH:   214822  217221          MAKINAOSB             SIDDIK        1            224021  KARACABEY     1.032297
23311   EIH:   214822  217221          MAKINAOSB             SIDDIK        1            224022  KARACABEY     1.032297
23312   EIH:   210122  212021          TEPEOREN              DUDULLU       2            224022  KARACABEY     1.032298
23313   EIH:   210122  212021          TEPEOREN              DUDULLU       1            224021  KARACABEY     1.032298
23314   EIH:   210122  212021          TEPEOREN              DUDULLU       1            224022  KARACABEY     1.032298
23315   EIH:   210122  212021          TEPEOREN              DUDULLU       2            224021  KARACABEY     1.032298
23316   EIH:   211210  215210          KARTAL                MALTEPEIST    1            224021  KARACABEY     1.032298
23317   EIH:   211210  215210          KARTAL                MALTEPEIST    1            224022  KARACABEY     1.032298
23318   EIH:   211622  214322          ICMELER               DILISKELESIG  1            224021  KARACABEY     1.032298
23319   EIH:   211622  214322          ICMELER               DILISKELESIG  1            224022  KARACABEY     1.032298
23320   OTR:   227211  227221        ULUDAG A-OTR-1        ULUDAG A-OTR-1  1            214322  DILISKELESIG  1.032298
23321   EIH:   210111  210311          TEPEOREN              ADAPAZARI     1            224021  KARACABEY     1.032298
23322   EIH:   210111  210311          TEPEOREN              ADAPAZARI     1            224022  KARACABEY     1.032298
23323   EIH:   214321  214821          DILISKELESIG          MAKINAOSB     1            224021  KARACABEY     1.032298
23324   EIH:   214321  214821          DILISKELESIG          MAKINAOSB     1            224022  KARACABEY     1.032298
23325   EIH:   211521  214321          COLAKOGLU             DILISKELESIG  1            224022  KARACABEY     1.032298
23326   OTR:   214810  214821     MAKINAOSB A-OTR-1     MAKINAOSB A-OTR-1  1            224021  KARACABEY     1.032298
23327   EIH:   211521  214321          COLAKOGLU             DILISKELESIG  1            224021  KARACABEY     1.032298
23328   OTR:   214810  214821     MAKINAOSB A-OTR-1     MAKINAOSB A-OTR-1  1            224022  KARACABEY     1.032298
23329   OTR:   227211  227221        ULUDAG B-OTR-4        ULUDAG B-OTR-4  2            214322  DILISKELESIG  1.032298
23330   OTR:   222811  222821    ESKISEHIR3 B-OTR-4    ESKISEHIR3 B-OTR-4  1            224022  KARACABEY     1.032299
23331   OTR:   222811  222821    ESKISEHIR3 B-OTR-4    ESKISEHIR3 B-OTR-4  1            224021  KARACABEY     1.032299
23332   EIH:   222721  222821          ESKISEHIR2            ESKISEHIR3    1            224021  KARACABEY     1.032299
23333   EIH:   211822  216721          GEBZEOSB              GEBZEKIMYA    1            224021  KARACABEY     1.032299
23334   EIH:   211822  216721          GEBZEOSB              GEBZEKIMYA    1            224022  KARACABEY     1.032299
23335   EIH:   222721  222821          ESKISEHIR2            ESKISEHIR3    1            224022  KARACABEY     1.032299
23336   OTR:   222811  222821    ESKISEHIR3 B-OTR-3    ESKISEHIR3 B-OTR-3  2            224021  KARACABEY     1.032299
23337   OTR:   222811  222821    ESKISEHIR3 B-OTR-3    ESKISEHIR3 B-OTR-3  2            224022  KARACABEY     1.032299
23338   EIH:   223321  291321          KUTAHYA               KUTAHYASANAL  1            224022  KARACABEY     1.032299
23339   EIH:   210122  212122          TEPEOREN              YARIMCA1      1            224021  KARACABEY     1.032299
23340   EIH:   223321  291321          KUTAHYA               KUTAHYASANAL  1            224021  KARACABEY     1.032299
23341   EIH:   210122  212122          TEPEOREN              YARIMCA1      1            224022  KARACABEY     1.032299
23342   EIH:   222821  227921          ESKISEHIR3            ESKISEHIROSB  1            224022  KARACABEY     1.032299
23343   EIH:   222821  227921          ESKISEHIR3            ESKISEHIROSB  1            224021  KARACABEY     1.032299
23344   EIH:   222822  227922          ESKISEHIR3            ESKISEHIROSB  1            224022  KARACABEY     1.032299
23345   EIH:   222822  227922          ESKISEHIR3            ESKISEHIROSB  1            224021  KARACABEY     1.032299
23346   EIH:   222721  227921          ESKISEHIR2            ESKISEHIROSB  1            224022  KARACABEY     1.032300
23347   EIH:   214822  216722          MAKINAOSB             GEBZEKIMYA    1            224021  KARACABEY     1.032300
23348   EIH:   214822  216722          MAKINAOSB             GEBZEKIMYA    1            224022  KARACABEY     1.032300
23349   EIH:   222721  227921          ESKISEHIR2            ESKISEHIROSB  1            224021  KARACABEY     1.032300
23350  BANK:   222810  222822          ESKISEHIR3 A          ESKISEHIR3 A  2            224022  KARACABEY     1.032301
23351  BANK:   222810  222822          ESKISEHIR3 A          ESKISEHIR3 A  2            224021  KARACABEY     1.032301
23352   EIH:   210110  214710          TEPEOREN              YENIDGKC      1            224022  KARACABEY     1.032301
23353   EIH:   210110  214710          TEPEOREN              YENIDGKC      1            224021  KARACABEY     1.032301
23354   EIH:   221921  225422          KESTEL                TURANKOY      1            224021  KARACABEY     1.032304
23355   EIH:   221921  225422          KESTEL                TURANKOY      1            224022  KARACABEY     1.032304
23356   EIH:   227221  292021          ULUDAG                KESTELSANAL   1            224022  KARACABEY     1.032305
23357   EIH:   227221  292021          ULUDAG                KESTELSANAL   1            224021  KARACABEY     1.032305
23358   EIH:   220510  520011          SEYITOMER             AFYON2        1            224022  KARACABEY     1.032308
23359   EIH:   220510  520011          SEYITOMER             AFYON2        1            224021  KARACABEY     1.032308
23360   EIH:   225421  227221          TURANKOY              ULUDAG        1            224021  KARACABEY     1.032310
23361   EIH:   225421  227221          TURANKOY              ULUDAG        1            224022  KARACABEY     1.032310
23362   EIH:   210122  212021          TEPEOREN              DUDULLU       1            211522  COLAKOGLU     1.032310
23363   EIH:   210122  212021          TEPEOREN              DUDULLU       2            211522  COLAKOGLU     1.032310
23364   EIH:   210111  214811          TEPEOREN              MAKINAOSB     1            224022  KARACABEY     1.032310
23365   EIH:   210111  214811          TEPEOREN              MAKINAOSB     1            224021  KARACABEY     1.032310
23366   EIH:   211221  211921          KARTAL                KURTKOY       2            211522  COLAKOGLU     1.032310
23367   EIH:   211221  211921          KARTAL                KURTKOY       1            211522  COLAKOGLU     1.032310
23368   EIH:   220024  220821          BURSADG               ORHANGAZI     1            224021  KARACABEY     1.032311
23369   EIH:   220024  220821          BURSADG               ORHANGAZI     1            224022  KARACABEY     1.032311
23370   EIH:   210111  217711          TEPEOREN              ATASEHIR      1            224021  KARACABEY     1.032312
23371   EIH:   210111  217711          TEPEOREN              ATASEHIR      1            224022  KARACABEY     1.032312
23372   EIH:   210010  217710          UMRANIYE              ATASEHIR      1            224022  KARACABEY     1.032312
23373   EIH:   210010  217710          UMRANIYE              ATASEHIR      1            224021  KARACABEY     1.032312
23374   EIH:   210010  210110          UMRANIYE              TEPEOREN      1            224021  KARACABEY     1.032312
23375   EIH:   210010  210110          UMRANIYE              TEPEOREN      1            224022  KARACABEY     1.032312
23376   EIH:   120311  214510          ALIBEYKOY             BEYKOZ        1            224022  KARACABEY     1.032314
23377   EIH:   120311  214510          ALIBEYKOY             BEYKOZ        1            224021  KARACABEY     1.032314
23378   EIH:   215821  220621          ASILDEMIRCLK          KARSAK        1            224022  KARACABEY     1.032314
23379   EIH:   215821  220621          ASILDEMIRCLK          KARSAK        1            224021  KARACABEY     1.032314
23380   EIH:   213621  213721          KARAMURSEL            YALOVA        1            224022  KARACABEY     1.032315
23381   EIH:   213621  213721          KARAMURSEL            YALOVA        1            224021  KARACABEY     1.032315
23382   EIH:   214510  216910          BEYKOZ                KAVACIK       1            224022  KARACABEY     1.032317
23383   EIH:   214510  216910          BEYKOZ                KAVACIK       1            224021  KARACABEY     1.032317
23384   EIH:   220024  220621          BURSADG               KARSAK        1            224021  KARACABEY     1.032317
23385   EIH:   220024  220621          BURSADG               KARSAK        1            224022  KARACABEY     1.032317
23386   EIH:   211211  214711          KARTAL                YENIDGKC      1            224022  KARACABEY     1.032319
23387   EIH:   211211  214711          KARTAL                YENIDGKC      1            224021  KARACABEY     1.032319
23388   EIH:   220210  220510          GURAGAC               SEYITOMER     1            224022  KARACABEY     1.032320
23389   EIH:   220210  220510          GURAGAC               SEYITOMER     1            224021  KARACABEY     1.032320
23390   EIH:   220511  222811          SEYITOMER             ESKISEHIR3    1            211522  COLAKOGLU     1.032322
23391   EIH:   213721  220721          YALOVA                GEMLIK        1            224021  KARACABEY     1.032323
23392   EIH:   213721  220721          YALOVA                GEMLIK        1            224022  KARACABEY     1.032323
23393   EIH:   214421  220821          AKSAYALOVA            ORHANGAZI     1            224022  KARACABEY     1.032327
23394   EIH:   214421  220821          AKSAYALOVA            ORHANGAZI     1            224021  KARACABEY     1.032327
23395   EIH:   220022  220721          BURSADG               GEMLIK        1            224021  KARACABEY     1.032328
23396   EIH:   220022  220721          BURSADG               GEMLIK        1            224022  KARACABEY     1.032328
23397   EIH:   120310  216911          ALIBEYKOY             KAVACIK       1            224021  KARACABEY     1.032328
23398   EIH:   120310  216911          ALIBEYKOY             KAVACIK       1            224022  KARACABEY     1.032328
23399  BANK:   220210  220221             GURAGAC A             GURAGAC A  1            224021  KARACABEY     1.032331
23400  BANK:   220210  220221             GURAGAC A             GURAGAC A  1            224022  KARACABEY     1.032331
23401   EIH:   220210  329711          GURAGAC               KOLINTES      1            211522  COLAKOGLU     1.032336
23402   EIH:   214210  227211          KOCAELI               ULUDAG        1            214322  DILISKELESIG  1.032337
23403   EIH:   222121  227221          INEGOL                ULUDAG        1            211522  COLAKOGLU     1.032337
23404  BANK:   220010  220021             BURSADG A             BURSADG A  1            224021  KARACABEY     1.032337
23405  BANK:   220010  220021             BURSADG A             BURSADG A  1            224022  KARACABEY     1.032337
23406   EIH:   210110  214211          TEPEOREN              KOCAELI       1            224021  KARACABEY     1.032343
23407   EIH:   210110  214211          TEPEOREN              KOCAELI       1            224022  KARACABEY     1.032343
23408   OTR:   227211  227221        ULUDAG A-OTR-1        ULUDAG A-OTR-1  1            211522  COLAKOGLU     1.032345
23409   OTR:   227211  227221        ULUDAG B-OTR-4        ULUDAG B-OTR-4  2            211522  COLAKOGLU     1.032345
23410   EIH:   221521  225221          MKEMALPASA            POYRAZRES_SU  1            224021  KARACABEY     1.032352
23411   EIH:   221521  225221          MKEMALPASA            POYRAZRES_SU  1            224022  KARACABEY     1.032352
23412   EIH:   221221  221821          BOSEN                 DEMIRTAS      1            224022  KARACABEY     1.032362
23413   EIH:   221221  221821          BOSEN                 DEMIRTAS      1            224021  KARACABEY     1.032362
23414   EIH:   220011  220110          BURSADG               BURSASANAYI   1            214322  DILISKELESIG  1.032364
23415   EIH:   120911  210210          ZEKERIYAKOY           PASAKOY       1            224022  KARACABEY     1.032369
23416   EIH:   120911  210210          ZEKERIYAKOY           PASAKOY       1            224021  KARACABEY     1.032369
23417   EIH:   214321  214821          DILISKELESIG          MAKINAOSB     1            214322  DILISKELESIG  1.032377
23418   EIH:   211622  214322          ICMELER               DILISKELESIG  1            214821  MAKINAOSB     1.032378
23419   EIH:   214210  214810          KOCAELI               MAKINAOSB     1            224022  KARACABEY     1.032387
23420   EIH:   214210  214810          KOCAELI               MAKINAOSB     1            224021  KARACABEY     1.032387
23421   EIH:   214210  227211          KOCAELI               ULUDAG        1            211522  COLAKOGLU     1.032387
23422   EIH:   214210  227211          KOCAELI               ULUDAG        1            220024  BURSADG       1.032387
23423   EIH:   214210  227211          KOCAELI               ULUDAG        1            220023  BURSADG       1.032387
23424   EIH:   220011  220110          BURSADG               BURSASANAYI   1            211522  COLAKOGLU     1.032412
23425   EIH:   211521  214321          COLAKOGLU             DILISKELESIG  1            214322  DILISKELESIG  1.032426
23426   EIH:   221121  228621          YILDIRIM              OSMANGAZI     1            224022  KARACABEY     1.032427
23427   EIH:   221121  228621          YILDIRIM              OSMANGAZI     1            224021  KARACABEY     1.032427
23428   EIH:   211522  214322          COLAKOGLU             DILISKELESIG  1            214822  MAKINAOSB     1.032437
23429   EIH:   220121  228721          BURSASANAYI           ORHANELI      1            224022  KARACABEY     1.032441
23430   EIH:   220121  228721          BURSASANAYI           ORHANELI      1            224021  KARACABEY     1.032441
23431   EIH:   221321  228722          BESEVLER              ORHANELI      1            224021  KARACABEY     1.032455
23432   EIH:   221321  228722          BESEVLER              ORHANELI      1            224022  KARACABEY     1.032455
23433   EIH:   220121  228721          BURSASANAYI           ORHANELI      1            228722  ORHANELI      1.032457
23434   EIH:   220121  228721          BURSASANAYI           ORHANELI      1            228721  ORHANELI      1.032457
23435   EIH:   220010  314911          BURSADG               BANDIRMA1DG   1            214821  MAKINAOSB     1.032459
23436   EIH:   220221  220421          GURAGAC               TUNCBILEK-B   1            220321  TUNCBILEK-A   1.032463
23437   EIH:   220221  220421          GURAGAC               TUNCBILEK-B   1            220322  TUNCBILEK-A   1.032463
23438   EIH:   219110  290310          COLAKOGLU400          DCELIKSANAL   1            214821  MAKINAOSB     1.032466
23439   EIH:   222721  227921          ESKISEHIR2            ESKISEHIROSB  1            220024  BURSADG       1.032467
23440   EIH:   228621  291821          OSMANGAZI             BSANAYISANAL  1            220024  BURSADG       1.032467
23441   EIH:   222721  227921          ESKISEHIR2            ESKISEHIROSB  1            220021  BURSADG       1.032467
23442   EIH:   228621  291821          OSMANGAZI             BSANAYISANAL  1            220023  BURSADG       1.032467
23443   EIH:   220210  329711          GURAGAC               KOLINTES      1            220023  BURSADG       1.032467
23444  BANK:   222810  222822          ESKISEHIR3 A          ESKISEHIR3 A  2            220023  BURSADG       1.032467
23445   EIH:   228621  291821          OSMANGAZI             BSANAYISANAL  1            226021  YALOVARES     1.032467
23446   EIH:   210022  210721          UMRANIYE              SELIMIYE      1            220024  BURSADG       1.032467
23447   OTR:   222811  222821    ESKISEHIR3 B-OTR-4    ESKISEHIR3 B-OTR-4  1            220022  BURSADG       1.032467
23448   EIH:   214711  214810          YENIDGKC              MAKINAOSB     1            220021  BURSADG       1.032467
23449   EIH:   220321  222822          TUNCBILEK-A           ESKISEHIR3    1            220023  BURSADG       1.032467
23450   EIH:   214711  214810          YENIDGKC              MAKINAOSB     1            220022  BURSADG       1.032467
23451   EIH:   214711  214810          YENIDGKC              MAKINAOSB     1            220023  BURSADG       1.032467
23452   EIH:   214711  214810          YENIDGKC              MAKINAOSB     1            220024  BURSADG       1.032467
23453   EIH:   220121  291821          BURSASANAYI           BSANAYISANAL  1            220024  BURSADG       1.032467
23454   EIH:   220121  291821          BURSASANAYI           BSANAYISANAL  1            226021  YALOVARES     1.032467
23455   EIH:   222721  227921          ESKISEHIR2            ESKISEHIROSB  1            220022  BURSADG       1.032467
23456   EIH:   222721  227921          ESKISEHIR2            ESKISEHIROSB  1            226021  YALOVARES     1.032467
23457   EIH:   220121  291821          BURSASANAYI           BSANAYISANAL  1            220023  BURSADG       1.032467
23458   EIH:   220121  291821          BURSASANAYI           BSANAYISANAL  1            220021  BURSADG       1.032467
23459   OTR:   222811  222821    ESKISEHIR3 B-OTR-4    ESKISEHIR3 B-OTR-4  1            220023  BURSADG       1.032467
23460   OTR:   222811  222821    ESKISEHIR3 B-OTR-4    ESKISEHIR3 B-OTR-4  1            220021  BURSADG       1.032467
23461   EIH:   228621  291821          OSMANGAZI             BSANAYISANAL  1            220022  BURSADG       1.032467
23462   EIH:   220321  222822          TUNCBILEK-A           ESKISEHIR3    1            220022  BURSADG       1.032467
23463   EIH:   211822  216721          GEBZEOSB              GEBZEKIMYA    1            220024  BURSADG       1.032467
23464   EIH:   211421  211521          KROMANCELIK           COLAKOGLU     1            220024  BURSADG       1.032467
23465   EIH:   211421  211521          KROMANCELIK           COLAKOGLU     1            220021  BURSADG       1.032467
23466   EIH:   211421  211521          KROMANCELIK           COLAKOGLU     1            220022  BURSADG       1.032467
23467   EIH:   211421  211521          KROMANCELIK           COLAKOGLU     1            226021  YALOVARES     1.032467
23468   EIH:   211421  211521          KROMANCELIK           COLAKOGLU     1            220023  BURSADG       1.032467
23469   EIH:   210111  217711          TEPEOREN              ATASEHIR      1            220024  BURSADG       1.032467
23470   EIH:   210111  217711          TEPEOREN              ATASEHIR      1            220021  BURSADG       1.032467
23471   EIH:   210111  217711          TEPEOREN              ATASEHIR      1            220023  BURSADG       1.032467
23472   EIH:   210111  217711          TEPEOREN              ATASEHIR      1            220022  BURSADG       1.032467
23473   EIH:   220122  221221          BURSASANAYI           BOSEN         1            226021  YALOVARES     1.032467
23474   EIH:   222721  227921          ESKISEHIR2            ESKISEHIROSB  1            220023  BURSADG       1.032467
23475  BANK:   222810  222822          ESKISEHIR3 A          ESKISEHIR3 A  2            226021  YALOVARES     1.032467
23476  BANK:   222810  222822          ESKISEHIR3 A          ESKISEHIR3 A  2            220024  BURSADG       1.032467
23477   OTR:   222811  222821    ESKISEHIR3 B-OTR-4    ESKISEHIR3 B-OTR-4  1            220024  BURSADG       1.032467
23478  BANK:   222810  222822          ESKISEHIR3 A          ESKISEHIR3 A  2            220021  BURSADG       1.032467
23479   EIH:   211222  211621          KARTAL                ICMELER       1            220022  BURSADG       1.032467
23480   EIH:   220122  221221          BURSASANAYI           BOSEN         1            220024  BURSADG       1.032467
23481   EIH:   211822  216721          GEBZEOSB              GEBZEKIMYA    1            220021  BURSADG       1.032467
23482   EIH:   220122  221221          BURSASANAYI           BOSEN         1            220023  BURSADG       1.032467
