23483   EIH:   220122  221221          BURSASANAYI           BOSEN         1            220022  BURSADG       1.032467
23484   EIH:   220122  221221          BURSASANAYI           BOSEN         1            220021  BURSADG       1.032467
23485   OTR:   210910  210922    KBAKKALKOY B-OTR-4    KBAKKALKOY B-OTR-4  1            220022  BURSADG       1.032467
23486   OTR:   210910  210922    KBAKKALKOY B-OTR-4    KBAKKALKOY B-OTR-4  1            226021  YALOVARES     1.032467
23487   OTR:   222811  222821    ESKISEHIR3 B-OTR-4    ESKISEHIR3 B-OTR-4  1            226021  YALOVARES     1.032467
23488   EIH:   211222  211621          KARTAL                ICMELER       1            220024  BURSADG       1.032467
23489   EIH:   211222  211621          KARTAL                ICMELER       1            220023  BURSADG       1.032467
23490   EIH:   211222  211621          KARTAL                ICMELER       1            226021  YALOVARES     1.032467
23491   EIH:   211222  211621          KARTAL                ICMELER       1            220021  BURSADG       1.032467
23492   EIH:   228621  291821          OSMANGAZI             BSANAYISANAL  1            220021  BURSADG       1.032467
23493  BANK:   222810  222822          ESKISEHIR3 A          ESKISEHIR3 A  2            220022  BURSADG       1.032467
23494   EIH:   220321  222822          TUNCBILEK-A           ESKISEHIR3    1            220021  BURSADG       1.032467
23495   EIH:   220321  222822          TUNCBILEK-A           ESKISEHIR3    1            220024  BURSADG       1.032467
23496   EIH:   220210  329711          GURAGAC               KOLINTES      1            226021  YALOVARES     1.032467
23497   EIH:   220321  222321          TUNCBILEK-A           BILORSA       1            226021  YALOVARES     1.032467
23498   OTR:   222811  222821    ESKISEHIR3 B-OTR-3    ESKISEHIR3 B-OTR-3  2            220022  BURSADG       1.032467
23499   OTR:   222811  222821    ESKISEHIR3 B-OTR-3    ESKISEHIR3 B-OTR-3  2            220021  BURSADG       1.032467
23500   EIH:   220321  222321          TUNCBILEK-A           BILORSA       1            220022  BURSADG       1.032467
23501   OTR:   222811  222821    ESKISEHIR3 B-OTR-3    ESKISEHIR3 B-OTR-3  2            220024  BURSADG       1.032467
23502   OTR:   222811  222821    ESKISEHIR3 B-OTR-3    ESKISEHIR3 B-OTR-3  2            226021  YALOVARES     1.032467
23503   EIH:   210110  214211          TEPEOREN              KOCAELI       1            220022  BURSADG       1.032467
23504   EIH:   210110  214211          TEPEOREN              KOCAELI       1            220024  BURSADG       1.032467
23505   EIH:   210110  214211          TEPEOREN              KOCAELI       1            220023  BURSADG       1.032467
23506   EIH:   210110  214211          TEPEOREN              KOCAELI       1            220021  BURSADG       1.032467
23507   EIH:   210110  214211          TEPEOREN              KOCAELI       1            226021  YALOVARES     1.032467
23508   EIH:   211822  216721          GEBZEOSB              GEBZEKIMYA    1            220022  BURSADG       1.032467
23509   EIH:   211822  216721          GEBZEOSB              GEBZEKIMYA    1            226021  YALOVARES     1.032467
23510   EIH:   210110  214710          TEPEOREN              YENIDGKC      1            226021  YALOVARES     1.032467
23511   EIH:   220321  222321          TUNCBILEK-A           BILORSA       1            220021  BURSADG       1.032467
23512   EIH:   210110  214710          TEPEOREN              YENIDGKC      1            220021  BURSADG       1.032467
23513   EIH:   222221  222321          PASALAR               BILORSA       1            220021  BURSADG       1.032467
23514   EIH:   222221  222321          PASALAR               BILORSA       1            220022  BURSADG       1.032467
23515   OTR:   210910  210922    KBAKKALKOY B-OTR-4    KBAKKALKOY B-OTR-4  1            220021  BURSADG       1.032467
23516   OTR:   210910  210922    KBAKKALKOY B-OTR-4    KBAKKALKOY B-OTR-4  1            220024  BURSADG       1.032467
23517   OTR:   210910  210922    KBAKKALKOY B-OTR-4    KBAKKALKOY B-OTR-4  1            220023  BURSADG       1.032467
23518   EIH:   210110  214710          TEPEOREN              YENIDGKC      1            220022  BURSADG       1.032467
23519   EIH:   210110  214710          TEPEOREN              YENIDGKC      1            220023  BURSADG       1.032467
23520   EIH:   222221  222321          PASALAR               BILORSA       1            226021  YALOVARES     1.032467
23521   EIH:   210110  214710          TEPEOREN              YENIDGKC      1            220024  BURSADG       1.032467
23522   EIH:   210022  210721          UMRANIYE              SELIMIYE      1            220023  BURSADG       1.032467
23523   EIH:   222221  222321          PASALAR               BILORSA       1            220023  BURSADG       1.032467
23524   EIH:   222221  222321          PASALAR               BILORSA       1            220024  BURSADG       1.032467
23525   EIH:   210022  210721          UMRANIYE              SELIMIYE      1            226021  YALOVARES     1.032467
23526   EIH:   210022  210721          UMRANIYE              SELIMIYE      1            220022  BURSADG       1.032467
23527   EIH:   211822  216721          GEBZEOSB              GEBZEKIMYA    1            220023  BURSADG       1.032467
23528   EIH:   214821  216721          MAKINAOSB             GEBZEKIMYA    1            220023  BURSADG       1.032467
23529   EIH:   214821  216721          MAKINAOSB             GEBZEKIMYA    1            220021  BURSADG       1.032467
23530   EIH:   214711  214810          YENIDGKC              MAKINAOSB     1            226021  YALOVARES     1.032467
23531   EIH:   220210  329711          GURAGAC               KOLINTES      1            220024  BURSADG       1.032467
23532   EIH:   220210  329711          GURAGAC               KOLINTES      1            220022  BURSADG       1.032467
23533   EIH:   220210  329711          GURAGAC               KOLINTES      1            220021  BURSADG       1.032467
23534   EIH:   220321  222822          TUNCBILEK-A           ESKISEHIR3    1            226021  YALOVARES     1.032467
23535   EIH:   220121  291821          BURSASANAYI           BSANAYISANAL  1            220022  BURSADG       1.032467
23536   EIH:   211622  214322          ICMELER               DILISKELESIG  1            226021  YALOVARES     1.032467
23537   EIH:   211622  214322          ICMELER               DILISKELESIG  1            220021  BURSADG       1.032467
23538   EIH:   211622  214322          ICMELER               DILISKELESIG  1            220022  BURSADG       1.032467
23539   EIH:   211622  214322          ICMELER               DILISKELESIG  1            220023  BURSADG       1.032467
23540   EIH:   211622  214322          ICMELER               DILISKELESIG  1            220024  BURSADG       1.032467
23541   OTR:   210911  210921    KBAKKALKOY A-OTR-2    KBAKKALKOY A-OTR-2  1            226021  YALOVARES     1.032467
23542   OTR:   210911  210921    KBAKKALKOY A-OTR-2    KBAKKALKOY A-OTR-2  1            220022  BURSADG       1.032467
23543   OTR:   210911  210921    KBAKKALKOY A-OTR-2    KBAKKALKOY A-OTR-2  1            220021  BURSADG       1.032467
23544   OTR:   210911  210921    KBAKKALKOY A-OTR-2    KBAKKALKOY A-OTR-2  1            220024  BURSADG       1.032467
23545   OTR:   210911  210921    KBAKKALKOY A-OTR-2    KBAKKALKOY A-OTR-2  1            220023  BURSADG       1.032467
23546  BANK:   220010  220021             BURSADG A             BURSADG A  1            226021  YALOVARES     1.032467
23547   EIH:   220321  222321          TUNCBILEK-A           BILORSA       1            220023  BURSADG       1.032467
23548   EIH:   220321  220421          TUNCBILEK-A           TUNCBILEK-B   1            220023  BURSADG       1.032467
23549   EIH:   210010  217710          UMRANIYE              ATASEHIR      1            220024  BURSADG       1.032467
23550   EIH:   210010  217710          UMRANIYE              ATASEHIR      1            220022  BURSADG       1.032467
23551   EIH:   210010  217710          UMRANIYE              ATASEHIR      1            220021  BURSADG       1.032467
23552   EIH:   210010  217710          UMRANIYE              ATASEHIR      1            226021  YALOVARES     1.032467
23553   EIH:   210010  217710          UMRANIYE              ATASEHIR      1            220023  BURSADG       1.032467
23554   EIH:   210022  210721          UMRANIYE              SELIMIYE      1            220021  BURSADG       1.032467
23555   EIH:   220321  220421          TUNCBILEK-A           TUNCBILEK-B   1            220024  BURSADG       1.032467
23556   EIH:   214821  216721          MAKINAOSB             GEBZEKIMYA    1            220022  BURSADG       1.032467
23557   EIH:   214821  216721          MAKINAOSB             GEBZEKIMYA    1            226021  YALOVARES     1.032467
23558   EIH:   220321  220421          TUNCBILEK-A           TUNCBILEK-B   1            220022  BURSADG       1.032467
23559   EIH:   220321  220421          TUNCBILEK-A           TUNCBILEK-B   1            226021  YALOVARES     1.032467
23560   EIH:   214821  216721          MAKINAOSB             GEBZEKIMYA    1            220024  BURSADG       1.032467
23561   EIH:   220321  222321          TUNCBILEK-A           BILORSA       1            220024  BURSADG       1.032467
23562   EIH:   220321  220421          TUNCBILEK-A           TUNCBILEK-B   1            220021  BURSADG       1.032467
23563   OTR:   222811  222821    ESKISEHIR3 B-OTR-3    ESKISEHIR3 B-OTR-3  2            220023  BURSADG       1.032467
23564   EIH:   220024  220821          BURSADG               ORHANGAZI     1            220022  BURSADG       1.032467
23565   EIH:   211321  211621          TUZLA                 ICMELER       1            220024  BURSADG       1.032467
23566   EIH:   227121  228721          DEVECIKONAGI          ORHANELI      1            220023  BURSADG       1.032467
23567   EIH:   227121  228721          DEVECIKONAGI          ORHANELI      1            226021  YALOVARES     1.032467
23568   EIH:   227121  228721          DEVECIKONAGI          ORHANELI      1            220022  BURSADG       1.032467
23569   EIH:   227121  228721          DEVECIKONAGI          ORHANELI      1            220021  BURSADG       1.032467
23570   EIH:   220022  220821          BURSADG               ORHANGAZI     1            226021  YALOVARES     1.032467
23571   EIH:   220022  220821          BURSADG               ORHANGAZI     1            220022  BURSADG       1.032467
23572   EIH:   220022  220821          BURSADG               ORHANGAZI     1            220021  BURSADG       1.032467
23573   EIH:   227221  292021          ULUDAG                KESTELSANAL   1            220023  BURSADG       1.032467
23574   EIH:   227121  228721          DEVECIKONAGI          ORHANELI      1            220024  BURSADG       1.032467
23575   EIH:   227221  292021          ULUDAG                KESTELSANAL   1            220024  BURSADG       1.032467
23576   EIH:   227221  292021          ULUDAG                KESTELSANAL   1            220022  BURSADG       1.032467
23577   EIH:   227221  292021          ULUDAG                KESTELSANAL   1            226021  YALOVARES     1.032467
23578   EIH:   220023  220922          BURSADG               OTOSANSIT     1            220024  BURSADG       1.032467
23579   EIH:   220023  220922          BURSADG               OTOSANSIT     1            220023  BURSADG       1.032467
23580   EIH:   220023  220922          BURSADG               OTOSANSIT     1            220022  BURSADG       1.032467
23581   EIH:   220023  220922          BURSADG               OTOSANSIT     1            226021  YALOVARES     1.032467
23582   EIH:   220023  220922          BURSADG               OTOSANSIT     1            220021  BURSADG       1.032467
23583   EIH:   214310  290310          DILISKELESIG          DCELIKSANAL   1            226021  YALOVARES     1.032467
23584   EIH:   227221  292021          ULUDAG                KESTELSANAL   1            220021  BURSADG       1.032467
23585   EIH:   214310  290310          DILISKELESIG          DCELIKSANAL   1            220021  BURSADG       1.032467
23586   EIH:   214210  227211          KOCAELI               ULUDAG        1            226021  YALOVARES     1.032467
23587   EIH:   214210  227211          KOCAELI               ULUDAG        1            220021  BURSADG       1.032467
23588   EIH:   223321  291321          KUTAHYA               KUTAHYASANAL  1            226021  YALOVARES     1.032467
23589   EIH:   223321  291321          KUTAHYA               KUTAHYASANAL  1            220022  BURSADG       1.032467
23590   EIH:   223321  291321          KUTAHYA               KUTAHYASANAL  1            220021  BURSADG       1.032467
23591   EIH:   223321  291321          KUTAHYA               KUTAHYASANAL  1            220024  BURSADG       1.032467
23592   EIH:   223321  291321          KUTAHYA               KUTAHYASANAL  1            220023  BURSADG       1.032467
23593   OTR:   211210  211222        KARTAL A-OTR-2        KARTAL A-OTR-2  1            220022  BURSADG       1.032467
23594   OTR:   211210  211222        KARTAL A-OTR-2        KARTAL A-OTR-2  1            220023  BURSADG       1.032467
23595   OTR:   211210  211222        KARTAL A-OTR-2        KARTAL A-OTR-2  1            220024  BURSADG       1.032467
23596   EIH:   214210  227211          KOCAELI               ULUDAG        1            220022  BURSADG       1.032467
23597   OTR:   211210  211222        KARTAL A-OTR-2        KARTAL A-OTR-2  1            226021  YALOVARES     1.032467
23598   EIH:   220022  220721          BURSADG               GEMLIK        1            220021  BURSADG       1.032467
23599   EIH:   220022  220721          BURSADG               GEMLIK        1            226021  YALOVARES     1.032467
23600   EIH:   220022  220721          BURSADG               GEMLIK        1            220022  BURSADG       1.032467
23601   EIH:   211210  215210          KARTAL                MALTEPEIST    1            220023  BURSADG       1.032467
23602   EIH:   211210  215210          KARTAL                MALTEPEIST    1            226021  YALOVARES     1.032467
23603   EIH:   211210  215210          KARTAL                MALTEPEIST    1            220022  BURSADG       1.032467
23604   EIH:   211210  215210          KARTAL                MALTEPEIST    1            220024  BURSADG       1.032467
23605   EIH:   211210  215210          KARTAL                MALTEPEIST    1            220021  BURSADG       1.032467
23606   OTR:   211210  211222        KARTAL A-OTR-2        KARTAL A-OTR-2  1            220021  BURSADG       1.032467
23607   EIH:   215521  228722          ULURES                ORHANELI      1            220022  BURSADG       1.032467
23608   EIH:   214310  290310          DILISKELESIG          DCELIKSANAL   1            220024  BURSADG       1.032467
23609   EIH:   214310  290310          DILISKELESIG          DCELIKSANAL   1            220022  BURSADG       1.032467
23610  BANK:   210111  210122            TEPEOREN B            TEPEOREN B  1            226021  YALOVARES     1.032467
23611  BANK:   210111  210122            TEPEOREN B            TEPEOREN B  1            220022  BURSADG       1.032467
23612  BANK:   210111  210122            TEPEOREN B            TEPEOREN B  1            220021  BURSADG       1.032467
23613   EIH:   220221  220421          GURAGAC               TUNCBILEK-B   1            220421  TUNCBILEK-B   1.032467
23614   EIH:   220221  220421          GURAGAC               TUNCBILEK-B   1            220022  BURSADG       1.032467
23615   EIH:   220221  220421          GURAGAC               TUNCBILEK-B   1            220024  BURSADG       1.032467
23616   EIH:   220221  220421          GURAGAC               TUNCBILEK-B   1            220023  BURSADG       1.032467
23617   EIH:   220221  220421          GURAGAC               TUNCBILEK-B   1            226021  YALOVARES     1.032467
23618  BANK:   210111  210122            TEPEOREN B            TEPEOREN B  1            220024  BURSADG       1.032467
23619   EIH:   220221  220421          GURAGAC               TUNCBILEK-B   1            220021  BURSADG       1.032467
23620   EIH:   220023  228221          BURSADG               RBKARESI      1            220023  BURSADG       1.032467
23621   EIH:   220023  228221          BURSADG               RBKARESI      1            220022  BURSADG       1.032467
23622   EIH:   220023  228221          BURSADG               RBKARESI      1            226021  YALOVARES     1.032467
23623   EIH:   220023  228221          BURSADG               RBKARESI      1            220021  BURSADG       1.032467
23624   EIH:   222721  222821          ESKISEHIR2            ESKISEHIR3    1            226021  YALOVARES     1.032467
23625   EIH:   222721  222821          ESKISEHIR2            ESKISEHIR3    1            220024  BURSADG       1.032467
23626   EIH:   222721  222821          ESKISEHIR2            ESKISEHIR3    1            220021  BURSADG       1.032467
23627   EIH:   222721  222821          ESKISEHIR2            ESKISEHIR3    1            220022  BURSADG       1.032467
23628   EIH:   220023  228221          BURSADG               RBKARESI      1            220024  BURSADG       1.032467
23629   EIH:   214310  290310          DILISKELESIG          DCELIKSANAL   1            220023  BURSADG       1.032467
23630  BANK:   210111  210122            TEPEOREN B            TEPEOREN B  1            220023  BURSADG       1.032467
23631   EIH:   220210  220510          GURAGAC               SEYITOMER     1            226021  YALOVARES     1.032467
23632   EIH:   222421  225521          SOGUT                 MERYEMRES     1            220024  BURSADG       1.032467
23633   EIH:   222421  225521          SOGUT                 MERYEMRES     1            226021  YALOVARES     1.032467
23634   EIH:   222421  225521          SOGUT                 MERYEMRES     1            220023  BURSADG       1.032467
23635   EIH:   222421  225521          SOGUT                 MERYEMRES     1            220022  BURSADG       1.032467
23636   EIH:   222421  225521          SOGUT                 MERYEMRES     1            220021  BURSADG       1.032467
23637   EIH:   220210  220510          GURAGAC               SEYITOMER     1            220024  BURSADG       1.032467
23638   EIH:   220210  220510          GURAGAC               SEYITOMER     1            220021  BURSADG       1.032467
23639   EIH:   210122  212021          TEPEOREN              DUDULLU       2            220022  BURSADG       1.032467
23640   EIH:   220210  220510          GURAGAC               SEYITOMER     1            220023  BURSADG       1.032467
23641   EIH:   210122  212021          TEPEOREN              DUDULLU       2            220024  BURSADG       1.032467
23642   EIH:   210122  212021          TEPEOREN              DUDULLU       2            220021  BURSADG       1.032467
23643   EIH:   210122  212021          TEPEOREN              DUDULLU       2            220023  BURSADG       1.032467
23644   EIH:   222721  290821          ESKISEHIR2            KUMBETSANAL   1            220021  BURSADG       1.032467
23645   EIH:   222721  290821          ESKISEHIR2            KUMBETSANAL   1            220022  BURSADG       1.032467
23646   EIH:   222721  290821          ESKISEHIR2            KUMBETSANAL   1            220023  BURSADG       1.032467
23647   EIH:   222721  290821          ESKISEHIR2            KUMBETSANAL   1            226021  YALOVARES     1.032467
23648   EIH:   222721  290821          ESKISEHIR2            KUMBETSANAL   1            220024  BURSADG       1.032467
23649   EIH:   220210  220510          GURAGAC               SEYITOMER     1            220022  BURSADG       1.032467
23650   EIH:   210122  212021          TEPEOREN              DUDULLU       2            226021  YALOVARES     1.032467
23651   EIH:   215521  228722          ULURES                ORHANELI      1            220023  BURSADG       1.032467
23652   EIH:   215521  228722          ULURES                ORHANELI      1            226021  YALOVARES     1.032467
23653   EIH:   215521  228722          ULURES                ORHANELI      1            220021  BURSADG       1.032467
23654  BANK:   210110  210121            TEPEOREN A            TEPEOREN A  2            220024  BURSADG       1.032467
23655   EIH:   221121  228622          YILDIRIM              OSMANGAZI     1            226021  YALOVARES     1.032467
23656   EIH:   214510  216910          BEYKOZ                KAVACIK       1            220023  BURSADG       1.032467
23657   EIH:   214510  216910          BEYKOZ                KAVACIK       1            220024  BURSADG       1.032467
23658   EIH:   214510  216910          BEYKOZ                KAVACIK       1            220022  BURSADG       1.032467
23659   EIH:   214510  216910          BEYKOZ                KAVACIK       1            220021  BURSADG       1.032467
23660   EIH:   214510  216910          BEYKOZ                KAVACIK       1            226021  YALOVARES     1.032467
23661  BANK:   220210  220221             GURAGAC A             GURAGAC A  1            220023  BURSADG       1.032467
23662  BANK:   210110  210121            TEPEOREN A            TEPEOREN A  2            220022  BURSADG       1.032467
23663  BANK:   220210  220221             GURAGAC A             GURAGAC A  1            220024  BURSADG       1.032467
23664  BANK:   220210  220221             GURAGAC A             GURAGAC A  1            220022  BURSADG       1.032467
23665  BANK:   220210  220221             GURAGAC A             GURAGAC A  1            226021  YALOVARES     1.032467
23666   EIH:   221121  228622          YILDIRIM              OSMANGAZI     1            220021  BURSADG       1.032467
23667   EIH:   221121  228622          YILDIRIM              OSMANGAZI     1            220024  BURSADG       1.032467
23668   EIH:   221121  228622          YILDIRIM              OSMANGAZI     1            220023  BURSADG       1.032467
23669   EIH:   221121  228622          YILDIRIM              OSMANGAZI     1            220022  BURSADG       1.032467
23670  BANK:   210110  210121            TEPEOREN A            TEPEOREN A  2            226021  YALOVARES     1.032467
23671   EIH:   224121  225121          ESKISEHIRCIM          BOZUYUKOSB    1            220023  BURSADG       1.032467
23672  BANK:   220210  220221             GURAGAC A             GURAGAC A  1            220021  BURSADG       1.032467
23673   EIH:   224121  225121          ESKISEHIRCIM          BOZUYUKOSB    1            226021  YALOVARES     1.032467
23674  BANK:   210110  210121            TEPEOREN A            TEPEOREN A  2            220021  BURSADG       1.032467
23675   EIH:   211321  211621          TUZLA                 ICMELER       1            226021  YALOVARES     1.032467
23676   EIH:   210111  214811          TEPEOREN              MAKINAOSB     1            220021  BURSADG       1.032467
23677   EIH:   210111  214811          TEPEOREN              MAKINAOSB     1            220022  BURSADG       1.032467
23678   EIH:   210111  214811          TEPEOREN              MAKINAOSB     1            220023  BURSADG       1.032467
23679   EIH:   210111  214811          TEPEOREN              MAKINAOSB     1            220024  BURSADG       1.032467
23680   EIH:   220122  228622          BURSASANAYI           OSMANGAZI     1            220023  BURSADG       1.032467
23681   EIH:   220122  228622          BURSASANAYI           OSMANGAZI     1            220021  BURSADG       1.032467
23682   EIH:   220122  228622          BURSASANAYI           OSMANGAZI     1            220022  BURSADG       1.032467
23683   EIH:   220122  228622          BURSASANAYI           OSMANGAZI     1            220024  BURSADG       1.032467
23684  BANK:   210110  210121            TEPEOREN A            TEPEOREN A  2            220023  BURSADG       1.032467
23685   EIH:   220122  228622          BURSASANAYI           OSMANGAZI     1            226021  YALOVARES     1.032467
23686   EIH:   211022  211222          BBAKKALKOY            KARTAL        1            220022  BURSADG       1.032467
23687   EIH:   211022  211222          BBAKKALKOY            KARTAL        1            220021  BURSADG       1.032467
23688   EIH:   211022  211222          BBAKKALKOY            KARTAL        1            220024  BURSADG       1.032467
23689   EIH:   211022  211222          BBAKKALKOY            KARTAL        1            220023  BURSADG       1.032467
23690   EIH:   211211  214711          KARTAL                YENIDGKC      1            226021  YALOVARES     1.032467
23691   EIH:   211211  214711          KARTAL                YENIDGKC      1            220024  BURSADG       1.032467
23692   EIH:   211211  214711          KARTAL                YENIDGKC      1            220021  BURSADG       1.032467
23693   EIH:   211211  214711          KARTAL                YENIDGKC      1            220023  BURSADG       1.032467
23694   EIH:   211022  211222          BBAKKALKOY            KARTAL        1            226021  YALOVARES     1.032467
23695   EIH:   224121  225121          ESKISEHIRCIM          BOZUYUKOSB    1            220022  BURSADG       1.032467
23696   EIH:   224121  225121          ESKISEHIRCIM          BOZUYUKOSB    1            220021  BURSADG       1.032467
23697   EIH:   224121  225121          ESKISEHIRCIM          BOZUYUKOSB    1            220024  BURSADG       1.032467
23698   EIH:   222121  228721          INEGOL                ORHANELI      1            220022  BURSADG       1.032467
23699   EIH:   222121  228721          INEGOL                ORHANELI      1            220021  BURSADG       1.032467
23700   EIH:   225421  227221          TURANKOY              ULUDAG        1            226021  YALOVARES     1.032467
23701   EIH:   225421  227221          TURANKOY              ULUDAG        1            220022  BURSADG       1.032467
23702   EIH:   225421  227221          TURANKOY              ULUDAG        1            220021  BURSADG       1.032467
23703   EIH:   225421  227221          TURANKOY              ULUDAG        1            220024  BURSADG       1.032467
23704   EIH:   225421  227221          TURANKOY              ULUDAG        1            220023  BURSADG       1.032467
23705   EIH:   210111  210311          TEPEOREN              ADAPAZARI     1            220023  BURSADG       1.032467
23706   EIH:   222121  228721          INEGOL                ORHANELI      1            226021  YALOVARES     1.032467
23707   EIH:   210111  210311          TEPEOREN              ADAPAZARI     1            220024  BURSADG       1.032467
23708   EIH:   210111  210311          TEPEOREN              ADAPAZARI     1            220022  BURSADG       1.032467
23709   EIH:   210111  210311          TEPEOREN              ADAPAZARI     1            220021  BURSADG       1.032467
23710   EIH:   220024  220621          BURSADG               KARSAK        1            220024  BURSADG       1.032467
23711   EIH:   220024  220621          BURSADG               KARSAK        1            220023  BURSADG       1.032467
23712   EIH:   220024  220621          BURSADG               KARSAK        1            220022  BURSADG       1.032467
23713   EIH:   220024  220621          BURSADG               KARSAK        1            220021  BURSADG       1.032467
23714   EIH:   220024  220621          BURSADG               KARSAK        1            226021  YALOVARES     1.032467
23715   EIH:   215521  228722          ULURES                ORHANELI      1            220024  BURSADG       1.032467
23716   EIH:   210111  210311          TEPEOREN              ADAPAZARI     1            226021  YALOVARES     1.032467
23717   EIH:   222121  228721          INEGOL                ORHANELI      1            220023  BURSADG       1.032467
23718   EIH:   222121  228721          INEGOL                ORHANELI      1            220024  BURSADG       1.032467
23719   EIH:   221421  228722          ORHANELITES           ORHANELI      1            220023  BURSADG       1.032467
23720   EIH:   221421  228721          ORHANELITES           ORHANELI      1            226021  YALOVARES     1.032467
23721   EIH:   221421  228721          ORHANELITES           ORHANELI      1            220022  BURSADG       1.032467
23722   EIH:   221421  228721          ORHANELITES           ORHANELI      1            220021  BURSADG       1.032467
23723   EIH:   221421  228721          ORHANELITES           ORHANELI      1            220024  BURSADG       1.032467
23724   EIH:   221421  228721          ORHANELITES           ORHANELI      1            220023  BURSADG       1.032467
23725  BANK:   210010  210022           UMRANIYE A-           UMRANIYE A-  2            220023  BURSADG       1.032467
23726  BANK:   210010  210022           UMRANIYE A-           UMRANIYE A-  2            220024  BURSADG       1.032467
23727  BANK:   210010  210022           UMRANIYE A-           UMRANIYE A-  2            220021  BURSADG       1.032467
23728  BANK:   210010  210022           UMRANIYE A-           UMRANIYE A-  2            220022  BURSADG       1.032467
23729  BANK:   210010  210022           UMRANIYE A-           UMRANIYE A-  2            226021  YALOVARES     1.032467
23730   EIH:   220322  220421          TUNCBILEK-A           TUNCBILEK-B   1            220023  BURSADG       1.032467
23731   EIH:   220322  220421          TUNCBILEK-A           TUNCBILEK-B   1            220024  BURSADG       1.032467
23732   EIH:   220322  220421          TUNCBILEK-A           TUNCBILEK-B   1            220021  BURSADG       1.032467
23733   EIH:   220322  220421          TUNCBILEK-A           TUNCBILEK-B   1            220022  BURSADG       1.032467
23734   EIH:   220322  220421          TUNCBILEK-A           TUNCBILEK-B   1            226021  YALOVARES     1.032467
23735   EIH:   221421  228722          ORHANELITES           ORHANELI      1            226021  YALOVARES     1.032467
23736   EIH:   221421  228722          ORHANELITES           ORHANELI      1            220022  BURSADG       1.032467
23737   EIH:   221421  228722          ORHANELITES           ORHANELI      1            220021  BURSADG       1.032467
23738   EIH:   221421  228722          ORHANELITES           ORHANELI      1            220024  BURSADG       1.032467
23739   EIH:   222721  222821          ESKISEHIR2            ESKISEHIR3    1            220023  BURSADG       1.032467
23740   EIH:   210111  214811          TEPEOREN              MAKINAOSB     1            226021  YALOVARES     1.032467
23741   EIH:   211221  211921          KARTAL                KURTKOY       1            220021  BURSADG       1.032467
23742   EIH:   211221  211921          KARTAL                KURTKOY       1            226021  YALOVARES     1.032467
23743   OTR:   214310  214322    DILISKELESIG OTR-1    DILISKELESIG OTR-1  1            226021  YALOVARES     1.032467
23744   EIH:   214421  220821          AKSAYALOVA            ORHANGAZI     1            226021  YALOVARES     1.032467
23745   EIH:   214421  220821          AKSAYALOVA            ORHANGAZI     1            220024  BURSADG       1.032467
23746   EIH:   214421  220821          AKSAYALOVA            ORHANGAZI     1            220023  BURSADG       1.032467
23747   EIH:   214421  220821          AKSAYALOVA            ORHANGAZI     1            220022  BURSADG       1.032467
23748   EIH:   214421  220821          AKSAYALOVA            ORHANGAZI     1            220021  BURSADG       1.032467
23749   OTR:   214310  214322    DILISKELESIG OTR-1    DILISKELESIG OTR-1  1            220022  BURSADG       1.032467
23750   OTR:   214310  214322    DILISKELESIG OTR-1    DILISKELESIG OTR-1  1            220023  BURSADG       1.032467
23751   OTR:   214310  214322    DILISKELESIG OTR-1    DILISKELESIG OTR-1  1            220024  BURSADG       1.032467
23752   EIH:   221921  292021          KESTEL                KESTELSANAL   1            220024  BURSADG       1.032467
23753   EIH:   221921  292021          KESTEL                KESTELSANAL   1            226021  YALOVARES     1.032467
23754   EIH:   220011  220110          BURSADG               BURSASANAYI   1            220024  BURSADG       1.032467
23755   EIH:   220011  220110          BURSADG               BURSASANAYI   1            226021  YALOVARES     1.032467
23756   EIH:   220011  220110          BURSADG               BURSASANAYI   1            220023  BURSADG       1.032467
23757   EIH:   220011  220110          BURSADG               BURSASANAYI   1            220022  BURSADG       1.032467
23758   EIH:   220011  220110          BURSADG               BURSASANAYI   1            220021  BURSADG       1.032467
23759   EIH:   220121  228721          BURSASANAYI           ORHANELI      1            220021  BURSADG       1.032467
23760   EIH:   220121  228721          BURSASANAYI           ORHANELI      1            220022  BURSADG       1.032467
23761   EIH:   221921  292021          KESTEL                KESTELSANAL   1            220023  BURSADG       1.032467
23762   EIH:   220121  228721          BURSASANAYI           ORHANELI      1            220024  BURSADG       1.032467
23763   OTR:   214310  214322    DILISKELESIG OTR-1    DILISKELESIG OTR-1  1            220021  BURSADG       1.032467
23764   EIH:   221121  228621          YILDIRIM              OSMANGAZI     1            220023  BURSADG       1.032467
23765   EIH:   220921  228221          OTOSANSIT             RBKARESI      1            226021  YALOVARES     1.032467
23766   EIH:   220921  228221          OTOSANSIT             RBKARESI      1            220022  BURSADG       1.032467
23767   EIH:   220921  228221          OTOSANSIT             RBKARESI      1            220021  BURSADG       1.032467
23768   OTR:   214311  214322    DILISKELESIG OTR-2    DILISKELESIG OTR-2  1            220023  BURSADG       1.032467
23769   EIH:   227621  229421          HARMANLIKRES          GUNEY-1RES    1            220021  BURSADG       1.032467
23770   EIH:   227621  229421          HARMANLIKRES          GUNEY-1RES    1            220022  BURSADG       1.032467
23771   EIH:   227621  229421          HARMANLIKRES          GUNEY-1RES    1            226021  YALOVARES     1.032467
23772   EIH:   227621  229421          HARMANLIKRES          GUNEY-1RES    1            220023  BURSADG       1.032467
23773   OTR:   214810  214821     MAKINAOSB A-OTR-1     MAKINAOSB A-OTR-1  1            220024  BURSADG       1.032467
23774   EIH:   227621  229421          HARMANLIKRES          GUNEY-1RES    1            220024  BURSADG       1.032467
23775   EIH:   220221  290821          GURAGAC               KUMBETSANAL   1            220024  BURSADG       1.032467
23776   EIH:   220221  290821          GURAGAC               KUMBETSANAL   1            220021  BURSADG       1.032467
23777   EIH:   220221  290821          GURAGAC               KUMBETSANAL   1            220022  BURSADG       1.032467
23778   EIH:   220221  290821          GURAGAC               KUMBETSANAL   1            220023  BURSADG       1.032467
23779   EIH:   221121  228621          YILDIRIM              OSMANGAZI     1            226021  YALOVARES     1.032467
23780   EIH:   221121  228621          YILDIRIM              OSMANGAZI     1            220022  BURSADG       1.032467
23781   EIH:   221121  228621          YILDIRIM              OSMANGAZI     1            220021  BURSADG       1.032467
23782   EIH:   221121  228621          YILDIRIM              OSMANGAZI     1            220024  BURSADG       1.032467
23783   EIH:   220221  290821          GURAGAC               KUMBETSANAL   1            226021  YALOVARES     1.032467
23784   EIH:   220921  228221          OTOSANSIT             RBKARESI      1            220023  BURSADG       1.032467
23785   EIH:   220121  228721          BURSASANAYI           ORHANELI      1            220023  BURSADG       1.032467
23786   EIH:   221921  292021          KESTEL                KESTELSANAL   1            220022  BURSADG       1.032467
23787   EIH:   213621  213721          KARAMURSEL            YALOVA        1            226021  YALOVARES     1.032467
23788   EIH:   216121  222221          DINCERCIM             PASALAR       1            220023  BURSADG       1.032467
23789   EIH:   216121  222221          DINCERCIM             PASALAR       1            226021  YALOVARES     1.032467
23790   EIH:   216121  222221          DINCERCIM             PASALAR       1            220022  BURSADG       1.032467
23791   EIH:   216121  222221          DINCERCIM             PASALAR       1            220021  BURSADG       1.032467
23792   EIH:   216121  222221          DINCERCIM             PASALAR       1            220024  BURSADG       1.032467
23793   EIH:   222521  225621          BOZUYUK               KARTALRES     1            220023  BURSADG       1.032467
23794   EIH:   222521  225621          BOZUYUK               KARTALRES     1            226021  YALOVARES     1.032467
23795   EIH:   213621  213721          KARAMURSEL            YALOVA        1            220022  BURSADG       1.032467
23796   EIH:   222521  225621          BOZUYUK               KARTALRES     1            220022  BURSADG       1.032467
23797   EIH:   222521  225621          BOZUYUK               KARTALRES     1            220024  BURSADG       1.032467
23798   EIH:   227121  311121          DEVECIKONAGI          GOBEL         1            226021  YALOVARES     1.032467
23799   EIH:   227121  311121          DEVECIKONAGI          GOBEL         1            220022  BURSADG       1.032467
23800   EIH:   227121  311121          DEVECIKONAGI          GOBEL         1            220021  BURSADG       1.032467
23801   EIH:   227121  311121          DEVECIKONAGI          GOBEL         1            220024  BURSADG       1.032467
23802   EIH:   227121  311121          DEVECIKONAGI          GOBEL         1            220023  BURSADG       1.032467
23803   OTR:   214810  214821     MAKINAOSB A-OTR-1     MAKINAOSB A-OTR-1  1            220021  BURSADG       1.032467
23804   OTR:   214810  214821     MAKINAOSB A-OTR-1     MAKINAOSB A-OTR-1  1            226021  YALOVARES     1.032467
23805   EIH:   222521  225621          BOZUYUK               KARTALRES     1            220021  BURSADG       1.032467
23806   EIH:   220121  228721          BURSASANAYI           ORHANELI      1            226021  YALOVARES     1.032467
23807   EIH:   213621  213721          KARAMURSEL            YALOVA        1            220021  BURSADG       1.032467
23808   EIH:   213621  213721          KARAMURSEL            YALOVA        1            220023  BURSADG       1.032467
23809   EIH:   221921  292021          KESTEL                KESTELSANAL   1            220021  BURSADG       1.032467
23810   EIH:   211321  211422          TUZLA                 KROMANCELIK   1            220024  BURSADG       1.032467
23811   EIH:   211321  211422          TUZLA                 KROMANCELIK   1            226021  YALOVARES     1.032467
23812   EIH:   211321  211422          TUZLA                 KROMANCELIK   1            220022  BURSADG       1.032467
23813   EIH:   211321  211422          TUZLA                 KROMANCELIK   1            220023  BURSADG       1.032467
23814   EIH:   211321  211422          TUZLA                 KROMANCELIK   1            220021  BURSADG       1.032467
23815   OTR:   214810  214821     MAKINAOSB A-OTR-1     MAKINAOSB A-OTR-1  1            220023  BURSADG       1.032467
23816   EIH:   222822  225621          ESKISEHIR3            KARTALRES     1            226021  YALOVARES     1.032467
23817   EIH:   213621  213721          KARAMURSEL            YALOVA        1            220024  BURSADG       1.032467
23818   EIH:   222822  225621          ESKISEHIR3            KARTALRES     1            220022  BURSADG       1.032467
23819   EIH:   222822  225621          ESKISEHIR3            KARTALRES     1            220024  BURSADG       1.032467
23820   EIH:   222822  225621          ESKISEHIR3            KARTALRES     1            220023  BURSADG       1.032467
23821   OTR:   214810  214821     MAKINAOSB A-OTR-1     MAKINAOSB A-OTR-1  1            220022  BURSADG       1.032467
23822  BANK:   210210  210221             PASAKOY A             PASAKOY A  1            226021  YALOVARES     1.032467
23823  BANK:   210210  210221             PASAKOY A             PASAKOY A  1            220023  BURSADG       1.032467
23824  BANK:   210210  210221             PASAKOY A             PASAKOY A  1            220024  BURSADG       1.032467
23825  BANK:   210210  210221             PASAKOY A             PASAKOY A  1            220022  BURSADG       1.032467
23826  BANK:   210210  210221             PASAKOY A             PASAKOY A  1            220021  BURSADG       1.032467
23827   EIH:   222822  225621          ESKISEHIR3            KARTALRES     1            220021  BURSADG       1.032467
23828   EIH:   220921  228221          OTOSANSIT             RBKARESI      1            220024  BURSADG       1.032467
23829   OTR:   214311  214322    DILISKELESIG OTR-2    DILISKELESIG OTR-2  1            220022  BURSADG       1.032467
23830   EIH:   210122  212021          TEPEOREN              DUDULLU       1            220023  BURSADG       1.032467
23831   EIH:   211221  211921          KARTAL                KURTKOY       2            226021  YALOVARES     1.032467
23832   EIH:   211221  211921          KARTAL                KURTKOY       2            220023  BURSADG       1.032467
23833   EIH:   211221  211921          KARTAL                KURTKOY       2            220024  BURSADG       1.032467
23834   EIH:   221721  229421          AKCALAR               GUNEY-1RES    1            220023  BURSADG       1.032467
23835   EIH:   221721  229421          AKCALAR               GUNEY-1RES    1            220024  BURSADG       1.032467
23836   EIH:   221721  229421          AKCALAR               GUNEY-1RES    1            220021  BURSADG       1.032467
23837   EIH:   221721  229421          AKCALAR               GUNEY-1RES    1            226021  YALOVARES     1.032467
23838   EIH:   221721  229421          AKCALAR               GUNEY-1RES    1            220022  BURSADG       1.032467
23839   EIH:   211221  211921          KARTAL                KURTKOY       2            220022  BURSADG       1.032467
23840   OTR:   220510  220521       SEYITOMER OTR-1       SEYITOMER OTR-1  1            220022  BURSADG       1.032467
23841   OTR:   220510  220521       SEYITOMER OTR-1       SEYITOMER OTR-1  1            220021  BURSADG       1.032467
23842   OTR:   220510  220521       SEYITOMER OTR-1       SEYITOMER OTR-1  1            220024  BURSADG       1.032467
23843   OTR:   220510  220521       SEYITOMER OTR-1       SEYITOMER OTR-1  1            220023  BURSADG       1.032467
23844   EIH:   120310  216911          ALIBEYKOY             KAVACIK       1            226021  YALOVARES     1.032467
23845   EIH:   120310  216911          ALIBEYKOY             KAVACIK       1            220021  BURSADG       1.032467
23846   EIH:   120310  216911          ALIBEYKOY             KAVACIK       1            220023  BURSADG       1.032467
23847   EIH:   120310  216911          ALIBEYKOY             KAVACIK       1            220024  BURSADG       1.032467
23848   EIH:   120310  216911          ALIBEYKOY             KAVACIK       1            220022  BURSADG       1.032467
23849   OTR:   220510  220521       SEYITOMER OTR-1       SEYITOMER OTR-1  1            226021  YALOVARES     1.032467
23850   EIH:   222821  227921          ESKISEHIR3            ESKISEHIROSB  1            226021  YALOVARES     1.032467
23851   EIH:   211221  211921          KARTAL                KURTKOY       2            220021  BURSADG       1.032467
23852   EIH:   210121  211921          TEPEOREN              KURTKOY       1            220021  BURSADG       1.032467
23853   EIH:   211221  211921          KARTAL                KURTKOY       1            220023  BURSADG       1.032467
23854   EIH:   211221  211921          KARTAL                KURTKOY       1            220024  BURSADG       1.032467
23855   EIH:   223621  227522          KIRKA                 KUMAS         1            226021  YALOVARES     1.032467
23856   EIH:   223621  227522          KIRKA                 KUMAS         1            220022  BURSADG       1.032467
23857   EIH:   223621  227522          KIRKA                 KUMAS         1            220021  BURSADG       1.032467
23858   EIH:   223621  227522          KIRKA                 KUMAS         1            220024  BURSADG       1.032467
23859   EIH:   223621  227522          KIRKA                 KUMAS         1            220023  BURSADG       1.032467
23860   OTR:   220011  220024       BURSADG B-OTR-3       BURSADG B-OTR-3  1            220021  BURSADG       1.032467
23861   EIH:   210121  211921          TEPEOREN              KURTKOY       1            220024  BURSADG       1.032467
23862   OTR:   220011  220024       BURSADG B-OTR-3       BURSADG B-OTR-3  1            226021  YALOVARES     1.032467
23863   EIH:   220521  225321          SEYITOMER             BOZUYUKRES    1            220023  BURSADG       1.032467
23864   EIH:   220521  225321          SEYITOMER             BOZUYUKRES    1            220022  BURSADG       1.032467
23865   EIH:   220521  225321          SEYITOMER             BOZUYUKRES    1            220021  BURSADG       1.032467
23866   EIH:   220521  225321          SEYITOMER             BOZUYUKRES    1            220024  BURSADG       1.032467
23867   EIH:   220521  225321          SEYITOMER             BOZUYUKRES    1            226021  YALOVARES     1.032467
23868   EIH:   210121  211921          TEPEOREN              KURTKOY       1            220023  BURSADG       1.032467
23869   EIH:   210121  211921          TEPEOREN              KURTKOY       1            226021  YALOVARES     1.032467
23870   EIH:   210121  211921          TEPEOREN              KURTKOY       1            220022  BURSADG       1.032467
23871   OTR:   220011  220024       BURSADG B-OTR-3       BURSADG B-OTR-3  1            220022  BURSADG       1.032467
23872   EIH:   222821  227921          ESKISEHIR3            ESKISEHIROSB  1            220022  BURSADG       1.032467
23873   EIH:   222821  227921          ESKISEHIR3            ESKISEHIROSB  1            220021  BURSADG       1.032467
23874   EIH:   222821  227921          ESKISEHIR3            ESKISEHIROSB  1            220024  BURSADG       1.032467
23875   EIH:   219321  224221          HASANAGA              ULUABATHES    1            220021  BURSADG       1.032467
23876   EIH:   221221  221821          BOSEN                 DEMIRTAS      1            226021  YALOVARES     1.032467
23877   EIH:   221221  221821          BOSEN                 DEMIRTAS      1            220024  BURSADG       1.032467
23878   EIH:   221221  221821          BOSEN                 DEMIRTAS      1            220022  BURSADG       1.032467
23879   EIH:   221221  221821          BOSEN                 DEMIRTAS      1            220021  BURSADG       1.032467
23880   EIH:   221221  221821          BOSEN                 DEMIRTAS      1            220023  BURSADG       1.032467
23881   EIH:   213721  214421          YALOVA                AKSAYALOVA    1            220024  BURSADG       1.032467
23882   EIH:   213721  214421          YALOVA                AKSAYALOVA    1            220023  BURSADG       1.032467
23883   EIH:   219321  224221          HASANAGA              ULUABATHES    1            220022  BURSADG       1.032467
23884   EIH:   213721  214421          YALOVA                AKSAYALOVA    1            226021  YALOVARES     1.032467
23885   EIH:   221621  221721          GORUKLE               AKCALAR       1            220023  BURSADG       1.032467
23886   EIH:   221621  221721          GORUKLE               AKCALAR       1            220024  BURSADG       1.032467
23887   EIH:   221621  221721          GORUKLE               AKCALAR       1            220022  BURSADG       1.032467
23888   EIH:   221621  221721          GORUKLE               AKCALAR       1            220021  BURSADG       1.032467
23889   EIH:   210122  212021          TEPEOREN              DUDULLU       1            220022  BURSADG       1.032467
23890   EIH:   210122  212021          TEPEOREN              DUDULLU       1            220024  BURSADG       1.032467
23891   EIH:   210122  212021          TEPEOREN              DUDULLU       1            226021  YALOVARES     1.032467
23892   EIH:   210122  212021          TEPEOREN              DUDULLU       1            220021  BURSADG       1.032467
23893   EIH:   221621  221721          GORUKLE               AKCALAR       1            226021  YALOVARES     1.032467
23894   EIH:   219321  224221          HASANAGA              ULUABATHES    1            226021  YALOVARES     1.032467
23895   EIH:   219321  224221          HASANAGA              ULUABATHES    1            220023  BURSADG       1.032467
23896   EIH:   219321  224221          HASANAGA              ULUABATHES    1            220024  BURSADG       1.032467
23897   EIH:   222821  227921          ESKISEHIR3            ESKISEHIROSB  1            220023  BURSADG       1.032467
23898   EIH:   222121  227221          INEGOL                ULUDAG        1            220024  BURSADG       1.032467
23899   EIH:   222121  227221          INEGOL                ULUDAG        1            220021  BURSADG       1.032467
23900   EIH:   222121  227221          INEGOL                ULUDAG        1            220022  BURSADG       1.032467
23901   EIH:   222121  227221          INEGOL                ULUDAG        1            220023  BURSADG       1.032467
23902   EIH:   222121  227221          INEGOL                ULUDAG        1            226021  YALOVARES     1.032467
23903   EIH:   222822  227922          ESKISEHIR3            ESKISEHIROSB  1            226021  YALOVARES     1.032467
23904   EIH:   222822  227922          ESKISEHIR3            ESKISEHIROSB  1            220022  BURSADG       1.032467
23905   EIH:   222822  227922          ESKISEHIR3            ESKISEHIROSB  1            220021  BURSADG       1.032467
23906   EIH:   222822  227922          ESKISEHIR3            ESKISEHIROSB  1            220024  BURSADG       1.032467
23907   EIH:   222822  227922          ESKISEHIR3            ESKISEHIROSB  1            220023  BURSADG       1.032467
23908   EIH:   214321  214821          DILISKELESIG          MAKINAOSB     1            226021  YALOVARES     1.032467
23909   EIH:   214321  214821          DILISKELESIG          MAKINAOSB     1            220021  BURSADG       1.032467
23910   EIH:   214321  214821          DILISKELESIG          MAKINAOSB     1            220022  BURSADG       1.032467
23911   EIH:   214321  214821          DILISKELESIG          MAKINAOSB     1            220023  BURSADG       1.032467
23912   EIH:   214321  214821          DILISKELESIG          MAKINAOSB     1            220024  BURSADG       1.032467
23913   OTR:   214311  214322    DILISKELESIG OTR-2    DILISKELESIG OTR-2  1            220021  BURSADG       1.032467
23914   OTR:   214311  214322    DILISKELESIG OTR-2    DILISKELESIG OTR-2  1            220024  BURSADG       1.032467
23915   OTR:   214311  214322    DILISKELESIG OTR-2    DILISKELESIG OTR-2  1            226021  YALOVARES     1.032467
23916   EIH:   211221  211921          KARTAL                KURTKOY       1            220022  BURSADG       1.032467
23917   EIH:   210111  214310          TEPEOREN              DILISKELESIG  1            220024  BURSADG       1.032467
23918   EIH:   211211  214711          KARTAL                YENIDGKC      1            220022  BURSADG       1.032467
23919   EIH:   210111  214310          TEPEOREN              DILISKELESIG  1            220023  BURSADG       1.032467
23920   EIH:   211022  211122          BBAKKALKOY            SOGANLIK      1            220021  BURSADG       1.032467
23921   EIH:   211022  211122          BBAKKALKOY            SOGANLIK      1            220024  BURSADG       1.032467
23922   EIH:   211022  211122          BBAKKALKOY            SOGANLIK      1            220023  BURSADG       1.032467
23923   EIH:   210910  215211          KBAKKALKOY            MALTEPEIST    1            226021  YALOVARES     1.032467
23924   EIH:   210910  215211          KBAKKALKOY            MALTEPEIST    1            220023  BURSADG       1.032467
23925   EIH:   210910  215211          KBAKKALKOY            MALTEPEIST    1            220021  BURSADG       1.032467
23926   EIH:   210910  215211          KBAKKALKOY            MALTEPEIST    1            220024  BURSADG       1.032467
23927   EIH:   210910  215211          KBAKKALKOY            MALTEPEIST    1            220022  BURSADG       1.032467
23928   OTR:   227211  227221        ULUDAG A-OTR-1        ULUDAG A-OTR-1  1            226021  YALOVARES     1.032467
23929   OTR:   227211  227221        ULUDAG A-OTR-1        ULUDAG A-OTR-1  1            220021  BURSADG       1.032467
23930   EIH:   210122  212122          TEPEOREN              YARIMCA1      1            226021  YALOVARES     1.032467
23931   EIH:   210122  212122          TEPEOREN              YARIMCA1      1            220021  BURSADG       1.032467
23932   EIH:   210122  212122          TEPEOREN              YARIMCA1      1            220022  BURSADG       1.032467
23933   EIH:   210122  212122          TEPEOREN              YARIMCA1      1            220023  BURSADG       1.032467
23934   EIH:   210122  212122          TEPEOREN              YARIMCA1      1            220024  BURSADG       1.032467
23935   EIH:   210010  210911          UMRANIYE              KBAKKALKOY    1            220024  BURSADG       1.032467
23936   EIH:   210010  210911          UMRANIYE              KBAKKALKOY    1            220023  BURSADG       1.032467
23937   EIH:   211022  211122          BBAKKALKOY            SOGANLIK      1            220022  BURSADG       1.032467
23938   EIH:   211022  211122          BBAKKALKOY            SOGANLIK      1            226021  YALOVARES     1.032467
23939  BANK:   210211  210222             PASAKOY B             PASAKOY B  1            220022  BURSADG       1.032467
23940  BANK:   210211  210222             PASAKOY B             PASAKOY B  1            220023  BURSADG       1.032467
23941  BANK:   210010  210021           UMRANIYE B-           UMRANIYE B-  2            220024  BURSADG       1.032467
23942  BANK:   210010  210021           UMRANIYE B-           UMRANIYE B-  2            220021  BURSADG       1.032467
23943  BANK:   210010  210021           UMRANIYE B-           UMRANIYE B-  2            220022  BURSADG       1.032467
23944  BANK:   210010  210021           UMRANIYE B-           UMRANIYE B-  2            220023  BURSADG       1.032467
23945  BANK:   210010  210021           UMRANIYE B-           UMRANIYE B-  2            226021  YALOVARES     1.032467
23946   EIH:   120311  214510          ALIBEYKOY             BEYKOZ        1            220023  BURSADG       1.032467
23947   EIH:   120311  214510          ALIBEYKOY             BEYKOZ        1            220024  BURSADG       1.032467
23948   EIH:   120311  214510          ALIBEYKOY             BEYKOZ        1            220022  BURSADG       1.032467
23949   EIH:   210010  210911          UMRANIYE              KBAKKALKOY    1            226021  YALOVARES     1.032467
23950   EIH:   120311  214510          ALIBEYKOY             BEYKOZ        1            220021  BURSADG       1.032467
23951   EIH:   210121  211821          TEPEOREN              GEBZEOSB      1            220023  BURSADG       1.032467
23952   EIH:   210121  211821          TEPEOREN              GEBZEOSB      1            226021  YALOVARES     1.032467
23953   EIH:   210121  211821          TEPEOREN              GEBZEOSB      1            220022  BURSADG       1.032467
23954   EIH:   210121  211821          TEPEOREN              GEBZEOSB      1            220021  BURSADG       1.032467
23955   EIH:   210121  211821          TEPEOREN              GEBZEOSB      1            220024  BURSADG       1.032467
23956  BANK:   210211  210222             PASAKOY B             PASAKOY B  1            220021  BURSADG       1.032467
23957  BANK:   210211  210222             PASAKOY B             PASAKOY B  1            226021  YALOVARES     1.032467
23958  BANK:   210211  210222             PASAKOY B             PASAKOY B  1            220024  BURSADG       1.032467
23959   EIH:   120311  214510          ALIBEYKOY             BEYKOZ        1            226021  YALOVARES     1.032467
23960   OTR:   227211  227221        ULUDAG A-OTR-1        ULUDAG A-OTR-1  1            220022  BURSADG       1.032467
23961   EIH:   210010  210911          UMRANIYE              KBAKKALKOY    1            220021  BURSADG       1.032467
23962   EIH:   214210  214810          KOCAELI               MAKINAOSB     1            226021  YALOVARES     1.032467
23963   EIH:   210111  214310          TEPEOREN              DILISKELESIG  1            226021  YALOVARES     1.032467
23964   EIH:   220511  222811          SEYITOMER             ESKISEHIR3    1            226021  YALOVARES     1.032467
23965   EIH:   220511  222811          SEYITOMER             ESKISEHIR3    1            220023  BURSADG       1.032467
23966   EIH:   220511  222811          SEYITOMER             ESKISEHIR3    1            220021  BURSADG       1.032467
23967   EIH:   220511  222811          SEYITOMER             ESKISEHIR3    1            220024  BURSADG       1.032467
23968   EIH:   220511  222811          SEYITOMER             ESKISEHIR3    1            220022  BURSADG       1.032467
23969   EIH:   210021  217621          UMRANIYE              DUDULLUMETRO  1            226021  YALOVARES     1.032467
23970   EIH:   210021  217621          UMRANIYE              DUDULLUMETRO  1            220024  BURSADG       1.032467
23971   EIH:   210021  217621          UMRANIYE              DUDULLUMETRO  1            220021  BURSADG       1.032467
23972   EIH:   210021  217621          UMRANIYE              DUDULLUMETRO  1            220022  BURSADG       1.032467
23973   EIH:   210021  217621          UMRANIYE              DUDULLUMETRO  1            220023  BURSADG       1.032467
23974   EIH:   220121  221821          BURSASANAYI           DEMIRTAS      1            220024  BURSADG       1.032467
23975   EIH:   220121  221821          BURSASANAYI           DEMIRTAS      1            220023  BURSADG       1.032467
23976   EIH:   220121  221821          BURSASANAYI           DEMIRTAS      1            226021  YALOVARES     1.032467
23977   EIH:   220121  221821          BURSASANAYI           DEMIRTAS      1            220022  BURSADG       1.032467
23978   EIH:   220121  221821          BURSASANAYI           DEMIRTAS      1            220021  BURSADG       1.032467
23979  BANK:   220111  220121         BURSASANAYI A         BURSASANAYI A  2            220021  BURSADG       1.032467
23980   EIH:   211522  214322          COLAKOGLU             DILISKELESIG  1            226021  YALOVARES     1.032467
23981   EIH:   211522  214322          COLAKOGLU             DILISKELESIG  1            220022  BURSADG       1.032467
23982   EIH:   211522  214322          COLAKOGLU             DILISKELESIG  1            220024  BURSADG       1.032467
23983   EIH:   211522  214322          COLAKOGLU             DILISKELESIG  1            220023  BURSADG       1.032467
23984   EIH:   214210  214810          KOCAELI               MAKINAOSB     1            220021  BURSADG       1.032467
23985   EIH:   214210  214810          KOCAELI               MAKINAOSB     1            220023  BURSADG       1.032467
23986   EIH:   214210  214810          KOCAELI               MAKINAOSB     1            220024  BURSADG       1.032467
23987   EIH:   214210  214810          KOCAELI               MAKINAOSB     1            220022  BURSADG       1.032467
23988   EIH:   220510  520011          SEYITOMER             AFYON2        1            220021  BURSADG       1.032467
23989   EIH:   220510  520011          SEYITOMER             AFYON2        1            220022  BURSADG       1.032467
23990   EIH:   220510  520011          SEYITOMER             AFYON2        1            220023  BURSADG       1.032467
23991   EIH:   220510  520011          SEYITOMER             AFYON2        1            220024  BURSADG       1.032467
23992   EIH:   210010  210911          UMRANIYE              KBAKKALKOY    1            220022  BURSADG       1.032467
23993   EIH:   220510  520011          SEYITOMER             AFYON2        1            226021  YALOVARES     1.032467
23994   EIH:   219110  290310          COLAKOGLU400          DCELIKSANAL   1            220024  BURSADG       1.032467
23995   EIH:   219110  290310          COLAKOGLU400          DCELIKSANAL   1            220021  BURSADG       1.032467
23996   EIH:   219110  290310          COLAKOGLU400          DCELIKSANAL   1            220022  BURSADG       1.032467
23997   EIH:   219110  290310          COLAKOGLU400          DCELIKSANAL   1            226021  YALOVARES     1.032467
23998   EIH:   219110  290310          COLAKOGLU400          DCELIKSANAL   1            220023  BURSADG       1.032467
23999   EIH:   220110  310010          BURSASANAYI           KOYLUKOY      1            226021  YALOVARES     1.032467
24000   OTR:   227211  227221        ULUDAG B-OTR-4        ULUDAG B-OTR-4  2            226021  YALOVARES     1.032467
24001   OTR:   227211  227221        ULUDAG B-OTR-4        ULUDAG B-OTR-4  2            220021  BURSADG       1.032467
24002   OTR:   227211  227221        ULUDAG B-OTR-4        ULUDAG B-OTR-4  2            220022  BURSADG       1.032467
24003  BANK:   220111  220121         BURSASANAYI A         BURSASANAYI A  2            220024  BURSADG       1.032467
24004   EIH:   220010  314911          BURSADG               BANDIRMA1DG   1            226021  YALOVARES     1.032467
24005   EIH:   224022  311121          KARACABEY             GOBEL         1            220022  BURSADG       1.032467
24006   EIH:   225221  228722          POYRAZRES_SU          ORHANELI      1            220021  BURSADG       1.032467
24007   EIH:   225221  228722          POYRAZRES_SU          ORHANELI      1            220024  BURSADG       1.032467
24008   EIH:   225221  228722          POYRAZRES_SU          ORHANELI      1            220023  BURSADG       1.032467
24009   EIH:   210121  211821          TEPEOREN              GEBZEOSB      2            220023  BURSADG       1.032467
24010   EIH:   210121  211821          TEPEOREN              GEBZEOSB      2            226021  YALOVARES     1.032467
24011   EIH:   210121  211821          TEPEOREN              GEBZEOSB      2            220022  BURSADG       1.032467
24012   EIH:   210121  211821          TEPEOREN              GEBZEOSB      2            220021  BURSADG       1.032467
24013   EIH:   210121  211821          TEPEOREN              GEBZEOSB      2            220024  BURSADG       1.032467
24014   OTR:   219110  219121  COLAKOGLU400 A-OTR-2  COLAKOGLU400 A-OTR-2  2            220023  BURSADG       1.032467
24015   OTR:   219110  219121  COLAKOGLU400 A-OTR-2  COLAKOGLU400 A-OTR-2  2            220024  BURSADG       1.032467
24016   OTR:   219110  219121  COLAKOGLU400 A-OTR-2  COLAKOGLU400 A-OTR-2  2            220021  BURSADG       1.032467
24017   OTR:   219110  219121  COLAKOGLU400 A-OTR-2  COLAKOGLU400 A-OTR-2  2            226021  YALOVARES     1.032467
24018   OTR:   219110  219121  COLAKOGLU400 A-OTR-2  COLAKOGLU400 A-OTR-2  2            220022  BURSADG       1.032467
24019   OTR:   211211  211221        KARTAL B-OTR-4        KARTAL B-OTR-4  1            220022  BURSADG       1.032467
24020   EIH:   220022  221822          BURSADG               DEMIRTAS      1            220022  BURSADG       1.032467
24021   EIH:   220022  221822          BURSADG               DEMIRTAS      1            220023  BURSADG       1.032467
24022   EIH:   220022  221822          BURSADG               DEMIRTAS      1            220024  BURSADG       1.032467
24023   EIH:   225221  228722          POYRAZRES_SU          ORHANELI      1            226021  YALOVARES     1.032467
24024   EIH:   225221  228722          POYRAZRES_SU          ORHANELI      1            220022  BURSADG       1.032467
24025   OTR:   214811  214822     MAKINAOSB B-OTR-3     MAKINAOSB B-OTR-3  1            226021  YALOVARES     1.032467
24026   OTR:   214811  214822     MAKINAOSB B-OTR-3     MAKINAOSB B-OTR-3  1            220024  BURSADG       1.032467
24027   EIH:   211321  211621          TUZLA                 ICMELER       1            220021  BURSADG       1.032467
24028   EIH:   211321  211621          TUZLA                 ICMELER       1            220023  BURSADG       1.032467
24029   EIH:   211321  211621          TUZLA                 ICMELER       1            220022  BURSADG       1.032467
24030   EIH:   222421  222521          SOGUT                 BOZUYUK       1            220023  BURSADG       1.032467
24031   EIH:   222421  222521          SOGUT                 BOZUYUK       1            220024  BURSADG       1.032467
24032   EIH:   222421  222521          SOGUT                 BOZUYUK       1            220021  BURSADG       1.032467
24033   EIH:   222421  222521          SOGUT                 BOZUYUK       1            226021  YALOVARES     1.032467
24034   EIH:   222421  222521          SOGUT                 BOZUYUK       1            220022  BURSADG       1.032467
24035   EIH:   220022  221822          BURSADG               DEMIRTAS      1            226021  YALOVARES     1.032467
24036   EIH:   221521  225221          MKEMALPASA            POYRAZRES_SU  1            220023  BURSADG       1.032467
24037   EIH:   213721  220721          YALOVA                GEMLIK        1            220024  BURSADG       1.032467
24038   EIH:   213721  220721          YALOVA                GEMLIK        1            226021  YALOVARES     1.032467
24039   EIH:   213721  220721          YALOVA                GEMLIK        1            220023  BURSADG       1.032467
24040   EIH:   213721  220721          YALOVA                GEMLIK        1            220022  BURSADG       1.032467
24041   EIH:   213721  220721          YALOVA                GEMLIK        1            220021  BURSADG       1.032467
24042   EIH:   221521  225221          MKEMALPASA            POYRAZRES_SU  1            220022  BURSADG       1.032467
24043   EIH:   221521  225221          MKEMALPASA            POYRAZRES_SU  1            220021  BURSADG       1.032467
24044   EIH:   221521  225221          MKEMALPASA            POYRAZRES_SU  1            220024  BURSADG       1.032467
24045   EIH:   221521  225221          MKEMALPASA            POYRAZRES_SU  1            226021  YALOVARES     1.032467
24046   EIH:   224022  311121          KARACABEY             GOBEL         1            220021  BURSADG       1.032467
24047   EIH:   220022  221822          BURSADG               DEMIRTAS      1            220021  BURSADG       1.032467
24048   OTR:   211211  211221        KARTAL B-OTR-4        KARTAL B-OTR-4  1            226021  YALOVARES     1.032467
24049   EIH:   214822  216722          MAKINAOSB             GEBZEKIMYA    1            220024  BURSADG       1.032467
24050   EIH:   214822  216722          MAKINAOSB             GEBZEKIMYA    1            220023  BURSADG       1.032467
24051   OTR:   220111  220121   BURSASANAYI C-OTR-5   BURSASANAYI C-OTR-5  1            220021  BURSADG       1.032467
24052   OTR:   220111  220121   BURSASANAYI C-OTR-5   BURSASANAYI C-OTR-5  1            220022  BURSADG       1.032467
24053   OTR:   220111  220121   BURSASANAYI C-OTR-5   BURSASANAYI C-OTR-5  1            226021  YALOVARES     1.032467
24054   OTR:   220111  220121   BURSASANAYI C-OTR-5   BURSASANAYI C-OTR-5  1            220023  BURSADG       1.032467
24055   OTR:   220111  220121   BURSASANAYI C-OTR-5   BURSASANAYI C-OTR-5  1            220024  BURSADG       1.032467
24056   OTR:   214811  214822     MAKINAOSB B-OTR-3     MAKINAOSB B-OTR-3  1            220021  BURSADG       1.032467
24057   EIH:   220111  220210          BURSASANAYI           GURAGAC       1            226021  YALOVARES     1.032467
24058   EIH:   221921  225422          KESTEL                TURANKOY      1            220023  BURSADG       1.032467
24059   EIH:   221921  225422          KESTEL                TURANKOY      1            220024  BURSADG       1.032467
24060   EIH:   221921  225422          KESTEL                TURANKOY      1            220021  BURSADG       1.032467
24061   EIH:   221921  225422          KESTEL                TURANKOY      1            220022  BURSADG       1.032467
24062   EIH:   221921  225422          KESTEL                TURANKOY      1            226021  YALOVARES     1.032467
24063   EIH:   224022  311121          KARACABEY             GOBEL         1            220024  BURSADG       1.032467
24064   EIH:   224022  311121          KARACABEY             GOBEL         1            220023  BURSADG       1.032467
24065   EIH:   224022  311121          KARACABEY             GOBEL         1            226021  YALOVARES     1.032467
24066   EIH:   214822  216722          MAKINAOSB             GEBZEKIMYA    1            226021  YALOVARES     1.032467
24067   EIH:   214822  216722          MAKINAOSB             GEBZEKIMYA    1            220021  BURSADG       1.032467
24068   EIH:   214822  216722          MAKINAOSB             GEBZEKIMYA    1            220022  BURSADG       1.032467
24069   OTR:   214811  214822     MAKINAOSB B-OTR-3     MAKINAOSB B-OTR-3  1            220023  BURSADG       1.032467
24070   OTR:   211211  211221        KARTAL B-OTR-4        KARTAL B-OTR-4  1            220024  BURSADG       1.032467
24071   OTR:   211211  211221        KARTAL B-OTR-4        KARTAL B-OTR-4  1            220023  BURSADG       1.032467
24072   EIH:   222921  223621          CIFTELER              KIRKA         1            220023  BURSADG       1.032467
24073   EIH:   222921  223621          CIFTELER              KIRKA         1            220024  BURSADG       1.032467
24074   EIH:   222921  223621          CIFTELER              KIRKA         1            220021  BURSADG       1.032467
24075   EIH:   222921  223621          CIFTELER              KIRKA         1            220022  BURSADG       1.032467
24076   EIH:   222921  223621          CIFTELER              KIRKA         1            226021  YALOVARES     1.032467
24077   OTR:   219110  219121  COLAKOGLU400 A-OTR-1  COLAKOGLU400 A-OTR-1  1            220023  BURSADG       1.032467
24078   OTR:   211211  211221        KARTAL B-OTR-4        KARTAL B-OTR-4  1            220021  BURSADG       1.032467
24079   OTR:   219110  219121  COLAKOGLU400 A-OTR-1  COLAKOGLU400 A-OTR-1  1            220024  BURSADG       1.032467
24080   OTR:   219110  219121  COLAKOGLU400 A-OTR-1  COLAKOGLU400 A-OTR-1  1            226021  YALOVARES     1.032467
24081   OTR:   219110  219121  COLAKOGLU400 A-OTR-1  COLAKOGLU400 A-OTR-1  1            220022  BURSADG       1.032467
24082   OTR:   211210  211221        KARTAL C-OTR-6        KARTAL C-OTR-6  1            220022  BURSADG       1.032467
24083   OTR:   211210  211221        KARTAL C-OTR-6        KARTAL C-OTR-6  1            220023  BURSADG       1.032467
24084   OTR:   211210  211221        KARTAL C-OTR-6        KARTAL C-OTR-6  1            220024  BURSADG       1.032467
24085   OTR:   211210  211221        KARTAL C-OTR-6        KARTAL C-OTR-6  1            220021  BURSADG       1.032467
24086   OTR:   211210  211221        KARTAL C-OTR-6        KARTAL C-OTR-6  1            226021  YALOVARES     1.032467
24087   OTR:   214811  214822     MAKINAOSB B-OTR-3     MAKINAOSB B-OTR-3  1            220022  BURSADG       1.032467
24088   OTR:   219110  219121  COLAKOGLU400 A-OTR-1  COLAKOGLU400 A-OTR-1  1            220021  BURSADG       1.032467
24089  BANK:   220111  220121         BURSASANAYI A         BURSASANAYI A  2            226021  YALOVARES     1.032467
24090   EIH:   211522  214322          COLAKOGLU             DILISKELESIG  1            220021  BURSADG       1.032467
24091  BANK:   220111  220121         BURSASANAYI A         BURSASANAYI A  2            220023  BURSADG       1.032467
24092   EIH:   210122  211822          TEPEOREN              GEBZEOSB      1            220021  BURSADG       1.032467
24093   EIH:   210122  211822          TEPEOREN              GEBZEOSB      1            220022  BURSADG       1.032467
24094   EIH:   210122  211822          TEPEOREN              GEBZEOSB      1            220023  BURSADG       1.032467
24095   EIH:   210122  211822          TEPEOREN              GEBZEOSB      1            226021  YALOVARES     1.032467
24096   EIH:   210122  211822          TEPEOREN              GEBZEOSB      1            220024  BURSADG       1.032467
24097   EIH:   210211  231111          PASAKOY               OSMANCA       1            220022  BURSADG       1.032467
24098   EIH:   210211  231111          PASAKOY               OSMANCA       1            226021  YALOVARES     1.032467
24099   EIH:   210211  231111          PASAKOY               OSMANCA       1            220023  BURSADG       1.032467
24100   EIH:   221521  311121          MKEMALPASA            GOBEL         1            220022  BURSADG       1.032467
24101   EIH:   210211  231111          PASAKOY               OSMANCA       1            220024  BURSADG       1.032467
24102   EIH:   221321  228722          BESEVLER              ORHANELI      1            226021  YALOVARES     1.032467
24103   EIH:   221321  228722          BESEVLER              ORHANELI      1            220024  BURSADG       1.032467
24104   EIH:   221321  228722          BESEVLER              ORHANELI      1            220021  BURSADG       1.032467
24105   EIH:   221321  228722          BESEVLER              ORHANELI      1            220022  BURSADG       1.032467
24106   EIH:   221321  228722          BESEVLER              ORHANELI      1            220023  BURSADG       1.032467
24107   EIH:   210111  217711          TEPEOREN              ATASEHIR      1            226021  YALOVARES     1.032467
24108   EIH:   220024  220821          BURSADG               ORHANGAZI     1            220021  BURSADG       1.032467
24109   EIH:   220024  220821          BURSADG               ORHANGAZI     1            220023  BURSADG       1.032467
24110   EIH:   210211  231111          PASAKOY               OSMANCA       1            220021  BURSADG       1.032467
24111   EIH:   220024  220821          BURSADG               ORHANGAZI     1            220024  BURSADG       1.032467
24112   EIH:   221521  311121          MKEMALPASA            GOBEL         1            220021  BURSADG       1.032467
24113   EIH:   221521  311121          MKEMALPASA            GOBEL         1            220023  BURSADG       1.032467
24114   EIH:   211521  219121          COLAKOGLU             COLAKOGLU400  1            220024  BURSADG       1.032467
24115   EIH:   211521  219121          COLAKOGLU             COLAKOGLU400  1            226021  YALOVARES     1.032467
24116   EIH:   224021  227621          KARACABEY             HARMANLIKRES  1            220024  BURSADG       1.032467
24117   EIH:   224021  227621          KARACABEY             HARMANLIKRES  1            220023  BURSADG       1.032467
24118   EIH:   224021  227621          KARACABEY             HARMANLIKRES  1            226021  YALOVARES     1.032467
24119   EIH:   224021  227621          KARACABEY             HARMANLIKRES  1            220022  BURSADG       1.032467
24120   EIH:   224021  227621          KARACABEY             HARMANLIKRES  1            220021  BURSADG       1.032467
24121   EIH:   211521  214321          COLAKOGLU             DILISKELESIG  1            220023  BURSADG       1.032467
24122   EIH:   221521  311121          MKEMALPASA            GOBEL         1            220024  BURSADG       1.032467
24123   EIH:   211521  214321          COLAKOGLU             DILISKELESIG  1            220021  BURSADG       1.032467
24124   EIH:   211521  214321          COLAKOGLU             DILISKELESIG  1            220022  BURSADG       1.032467
24125  BANK:   220111  220121         BURSASANAYI A         BURSASANAYI A  2            220022  BURSADG       1.032467
24126   EIH:   220021  221822          BURSADG               DEMIRTAS      1            220022  BURSADG       1.032467
24127   EIH:   220021  221822          BURSADG               DEMIRTAS      1            220023  BURSADG       1.032467
24128   EIH:   220021  221822          BURSADG               DEMIRTAS      1            220024  BURSADG       1.032467
24129   EIH:   220021  221822          BURSADG               DEMIRTAS      1            226021  YALOVARES     1.032467
24130   EIH:   220021  221822          BURSADG               DEMIRTAS      1            220021  BURSADG       1.032467
24131   EIH:   221521  311121          MKEMALPASA            GOBEL         1            226021  YALOVARES     1.032467
24132   EIH:   211521  214321          COLAKOGLU             DILISKELESIG  1            226021  YALOVARES     1.032467
24133   EIH:   211521  219121          COLAKOGLU             COLAKOGLU400  1            220021  BURSADG       1.032467
24134   EIH:   220024  220821          BURSADG               ORHANGAZI     1            226021  YALOVARES     1.032467
24135   EIH:   210510  216911          ADA2DGKC              KAVACIK       1            220024  BURSADG       1.032467
24136   EIH:   210922  216622          KBAKKALKOY            KADIKOY       1            226021  YALOVARES     1.032467
24137   EIH:   210222  211022          PASAKOY               BBAKKALKOY    1            220023  BURSADG       1.032467
24138   EIH:   210222  211022          PASAKOY               BBAKKALKOY    1            226021  YALOVARES     1.032467
24139   EIH:   210222  211022          PASAKOY               BBAKKALKOY    1            220022  BURSADG       1.032467
24140   EIH:   210222  211022          PASAKOY               BBAKKALKOY    1            220021  BURSADG       1.032467
24141   EIH:   210222  211022          PASAKOY               BBAKKALKOY    1            220024  BURSADG       1.032467
24142   EIH:   210222  211022          PASAKOY               BBAKKALKOY    2            220023  BURSADG       1.032467
24143   EIH:   210222  211022          PASAKOY               BBAKKALKOY    2            226021  YALOVARES     1.032467
24144   EIH:   210922  216622          KBAKKALKOY            KADIKOY       1            220022  BURSADG       1.032467
24145   EIH:   210222  211022          PASAKOY               BBAKKALKOY    2            220022  BURSADG       1.032467
24146   EIH:   210222  211022          PASAKOY               BBAKKALKOY    2            220024  BURSADG       1.032467
24147   EIH:   214822  217221          MAKINAOSB             SIDDIK        1            220023  BURSADG       1.032467
24148   EIH:   214822  217221          MAKINAOSB             SIDDIK        1            220024  BURSADG       1.032467
24149   EIH:   214822  217221          MAKINAOSB             SIDDIK        1            226021  YALOVARES     1.032467
24150   EIH:   214822  217221          MAKINAOSB             SIDDIK        1            220021  BURSADG       1.032467
24151   EIH:   214822  217221          MAKINAOSB             SIDDIK        1            220022  BURSADG       1.032467
24152   EIH:   210111  214310          TEPEOREN              DILISKELESIG  1            220021  BURSADG       1.032467
24153   EIH:   210111  214310          TEPEOREN              DILISKELESIG  1            220022  BURSADG       1.032467
24154   EIH:   210222  211022          PASAKOY               BBAKKALKOY    2            220021  BURSADG       1.032467
24155   EIH:   210510  216911          ADA2DGKC              KAVACIK       1            226021  YALOVARES     1.032467
24156   EIH:   210922  216622          KBAKKALKOY            KADIKOY       1            220021  BURSADG       1.032467
24157   EIH:   210922  216622          KBAKKALKOY            KADIKOY       1            220023  BURSADG       1.032467
24158   EIH:   210510  216911          ADA2DGKC              KAVACIK       1            220022  BURSADG       1.032467
24159   EIH:   210510  216911          ADA2DGKC              KAVACIK       1            220023  BURSADG       1.032467
24160   EIH:   210510  216911          ADA2DGKC              KAVACIK       1            220021  BURSADG       1.032467
24161   EIH:   215521  222121          ULURES                INEGOL        1            220024  BURSADG       1.032467
24162   EIH:   215521  222121          ULURES                INEGOL        1            220023  BURSADG       1.032467
24163   EIH:   215521  222121          ULURES                INEGOL        1            226021  YALOVARES     1.032467
24164   EIH:   215521  222121          ULURES                INEGOL        1            220022  BURSADG       1.032467
24165   EIH:   215521  222121          ULURES                INEGOL        1            220021  BURSADG       1.032467
24166   EIH:   210922  216622          KBAKKALKOY            KADIKOY       1            220024  BURSADG       1.032467
24167   EIH:   210221  212021          PASAKOY               DUDULLU       1            220022  BURSADG       1.032467
24168   EIH:   210221  212021          PASAKOY               DUDULLU       1            220024  BURSADG       1.032467
24169   EIH:   211221  211622          KARTAL                ICMELER       1            226021  YALOVARES     1.032467
24170   EIH:   211221  211622          KARTAL                ICMELER       1            220021  BURSADG       1.032467
24171   EIH:   211221  211622          KARTAL                ICMELER       1            220022  BURSADG       1.032467
24172   EIH:   211221  211622          KARTAL                ICMELER       1            220023  BURSADG       1.032467
24173   EIH:   211221  211622          KARTAL                ICMELER       1            220024  BURSADG       1.032467
24174   EIH:   210221  212021          PASAKOY               DUDULLU       1            220021  BURSADG       1.032467
24175   EIH:   210221  212021          PASAKOY               DUDULLU       1            226021  YALOVARES     1.032467
24176   EIH:   210221  212021          PASAKOY               DUDULLU       1            220023  BURSADG       1.032467
24177   EIH:   211521  219121          COLAKOGLU             COLAKOGLU400  1            220022  BURSADG       1.032467
24178   EIH:   211521  214321          COLAKOGLU             DILISKELESIG  1            220024  BURSADG       1.032467
24179   EIH:   220521  227521          SEYITOMER             KUMAS         1            220021  BURSADG       1.032467
24180   EIH:   210821  210922          GOZTEPE               KBAKKALKOY    1            220021  BURSADG       1.032467
24181   EIH:   210821  210922          GOZTEPE               KBAKKALKOY    1            220024  BURSADG       1.032467
24182   EIH:   120911  210210          ZEKERIYAKOY           PASAKOY       1            220022  BURSADG       1.032467
24183   EIH:   120911  210210          ZEKERIYAKOY           PASAKOY       1            220023  BURSADG       1.032467
24184   EIH:   120911  210210          ZEKERIYAKOY           PASAKOY       1            220021  BURSADG       1.032467
24185   EIH:   211521  219121          COLAKOGLU             COLAKOGLU400  1            220023  BURSADG       1.032467
24186   EIH:   120911  210210          ZEKERIYAKOY           PASAKOY       1            226021  YALOVARES     1.032467
24187   EIH:   210821  210922          GOZTEPE               KBAKKALKOY    1            220022  BURSADG       1.032467
24188   EIH:   220121  221322          BURSASANAYI           BESEVLER      1            220021  BURSADG       1.032467
24189   EIH:   220121  221322          BURSASANAYI           BESEVLER      1            220023  BURSADG       1.032467
24190   EIH:   220121  221322          BURSASANAYI           BESEVLER      1            220024  BURSADG       1.032467
24191   EIH:   220121  221322          BURSASANAYI           BESEVLER      1            226021  YALOVARES     1.032467
24192   EIH:   211321  211822          TUZLA                 GEBZEOSB      1            220023  BURSADG       1.032467
24193   EIH:   211321  211822          TUZLA                 GEBZEOSB      1            220022  BURSADG       1.032467
24194   EIH:   211321  211822          TUZLA                 GEBZEOSB      1            226021  YALOVARES     1.032467
24195   EIH:   211321  211822          TUZLA                 GEBZEOSB      1            220021  BURSADG       1.032467
24196   EIH:   220121  221322          BURSASANAYI           BESEVLER      1            220022  BURSADG       1.032467
24197   EIH:   210821  210922          GOZTEPE               KBAKKALKOY    1            226021  YALOVARES     1.032467
24198   EIH:   210821  210922          GOZTEPE               KBAKKALKOY    1            220023  BURSADG       1.032467
24199   EIH:   215821  220621          ASILDEMIRCLK          KARSAK        1            220023  BURSADG       1.032467
24200  BANK:   220111  220122         BURSASANAYI B         BURSASANAYI B  1            220022  BURSADG       1.032467
24201   EIH:   210010  210110          UMRANIYE              TEPEOREN      1            220024  BURSADG       1.032467
24202   EIH:   210010  210110          UMRANIYE              TEPEOREN      1            220023  BURSADG       1.032467
24203   EIH:   210010  210110          UMRANIYE              TEPEOREN      1            220022  BURSADG       1.032467
24204   EIH:   210010  210110          UMRANIYE              TEPEOREN      1            220021  BURSADG       1.032467
24205   EIH:   210010  210110          UMRANIYE              TEPEOREN      1            226021  YALOVARES     1.032467
24206  BANK:   220111  220122         BURSASANAYI B         BURSASANAYI B  1            220021  BURSADG       1.032467
24207  BANK:   220111  220122         BURSASANAYI B         BURSASANAYI B  1            226021  YALOVARES     1.032467
24208   EIH:   222821  224121          ESKISEHIR3            ESKISEHIRCIM  1            220023  BURSADG       1.032467
24209   EIH:   222821  224121          ESKISEHIR3            ESKISEHIRCIM  1            220022  BURSADG       1.032467
24210   EIH:   222821  224121          ESKISEHIR3            ESKISEHIRCIM  1            220021  BURSADG       1.032467
24211   EIH:   222821  224121          ESKISEHIR3            ESKISEHIRCIM  1            220024  BURSADG       1.032467
24212   EIH:   222821  224121          ESKISEHIR3            ESKISEHIRCIM  1            226021  YALOVARES     1.032467
24213   EIH:   215821  220621          ASILDEMIRCLK          KARSAK        1            220024  BURSADG       1.032467
24214   EIH:   215821  220621          ASILDEMIRCLK          KARSAK        1            220021  BURSADG       1.032467
24215   EIH:   215821  220621          ASILDEMIRCLK          KARSAK        1            220022  BURSADG       1.032467
24216   EIH:   215821  220621          ASILDEMIRCLK          KARSAK        1            226021  YALOVARES     1.032467
24217   EIH:   211321  211822          TUZLA                 GEBZEOSB      1            220024  BURSADG       1.032467
24218   EIH:   210022  210922          UMRANIYE              KBAKKALKOY    1            220024  BURSADG       1.032467
24219   EIH:   120911  210210          ZEKERIYAKOY           PASAKOY       1            220024  BURSADG       1.032467
24220   EIH:   216121  225521          DINCERCIM             MERYEMRES     1            220024  BURSADG       1.032467
24221   EIH:   216121  225521          DINCERCIM             MERYEMRES     1            220023  BURSADG       1.032467
24222   EIH:   220521  227521          SEYITOMER             KUMAS         1            220022  BURSADG       1.032467
24223   EIH:   220521  227521          SEYITOMER             KUMAS         1            226021  YALOVARES     1.032467
24224   EIH:   210022  210922          UMRANIYE              KBAKKALKOY    1            220022  BURSADG       1.032467
24225   EIH:   210022  210922          UMRANIYE              KBAKKALKOY    1            226021  YALOVARES     1.032467
24226   EIH:   210022  210922          UMRANIYE              KBAKKALKOY    1            220021  BURSADG       1.032467
24227   EIH:   220521  227521          SEYITOMER             KUMAS         1            220023  BURSADG       1.032467
24228   EIH:   216121  225521          DINCERCIM             MERYEMRES     1            220021  BURSADG       1.032467
24229   EIH:   220521  227521          SEYITOMER             KUMAS         1            220024  BURSADG       1.032467
24230   EIH:   216121  225521          DINCERCIM             MERYEMRES     1            226021  YALOVARES     1.032467
24231   EIH:   210022  210922          UMRANIYE              KBAKKALKOY    1            220023  BURSADG       1.032467
24232   EIH:   216121  225521          DINCERCIM             MERYEMRES     1            220022  BURSADG       1.032467
24233   EIH:   220121  221821          BURSASANAYI           DEMIRTAS      1            224022  KARACABEY     1.032479
24234   EIH:   220121  221821          BURSASANAYI           DEMIRTAS      1            224021  KARACABEY     1.032479
24235   EIH:   214210  227211          KOCAELI               ULUDAG        1            224022  KARACABEY     1.032492
24236   EIH:   214210  227211          KOCAELI               ULUDAG        1            224021  KARACABEY     1.032492
24237   EIH:   211521  219121          COLAKOGLU             COLAKOGLU400  1            214821  MAKINAOSB     1.032495
24238   EIH:   222121  228721          INEGOL                ORHANELI      1            224022  KARACABEY     1.032508
24239   EIH:   222121  228721          INEGOL                ORHANELI      1            224021  KARACABEY     1.032508
24240   EIH:   220121  228721          BURSASANAYI           ORHANELI      1            221421  ORHANELITES   1.032516
24241   EIH:   220011  220110          BURSADG               BURSASANAYI   1            224022  KARACABEY     1.032539
24242   EIH:   220011  220110          BURSADG               BURSASANAYI   1            224021  KARACABEY     1.032539
24243   EIH:   221721  229421          AKCALAR               GUNEY-1RES    1            227121  DEVECIKONAGI  1.032544
24244   OTR:   210911  210921    KBAKKALKOY A-OTR-2    KBAKKALKOY A-OTR-2  1            216221  GOKTEPERES    1.032548
24245   EIH:   211022  211122          BBAKKALKOY            SOGANLIK      1            216221  GOKTEPERES    1.032548
24246   EIH:   224021  227621          KARACABEY             HARMANLIKRES  1            216221  GOKTEPERES    1.032548
24247   EIH:   210121  211821          TEPEOREN              GEBZEOSB      2            216221  GOKTEPERES    1.032548
24248   EIH:   221221  221821          BOSEN                 DEMIRTAS      1            216221  GOKTEPERES    1.032548
24249   EIH:   222121  227221          INEGOL                ULUDAG        1            216221  GOKTEPERES    1.032548
24250  BANK:   210210  210221             PASAKOY A             PASAKOY A  1            216221  GOKTEPERES    1.032548
24251   EIH:   213721  220721          YALOVA                GEMLIK        1            216221  GOKTEPERES    1.032548
24252   EIH:   215521  228722          ULURES                ORHANELI      1            216221  GOKTEPERES    1.032548
24253   EIH:   220023  228221          BURSADG               RBKARESI      1            216221  GOKTEPERES    1.032548
24254   EIH:   210010  210110          UMRANIYE              TEPEOREN      1            216221  GOKTEPERES    1.032548
24255   EIH:   210222  211022          PASAKOY               BBAKKALKOY    1            216221  GOKTEPERES    1.032548
24256   EIH:   220022  220721          BURSADG               GEMLIK        1            216221  GOKTEPERES    1.032548
24257   EIH:   214821  216721          MAKINAOSB             GEBZEKIMYA    1            216221  GOKTEPERES    1.032548
24258   EIH:   216121  222221          DINCERCIM             PASALAR       1            216221  GOKTEPERES    1.032548
24259   EIH:   210222  211022          PASAKOY               BBAKKALKOY    2            216221  GOKTEPERES    1.032548
24260  BANK:   220111  220122         BURSASANAYI B         BURSASANAYI B  1            216221  GOKTEPERES    1.032548
24261   EIH:   220210  329711          GURAGAC               KOLINTES      1            216221  GOKTEPERES    1.032548
24262   EIH:   210110  214211          TEPEOREN              KOCAELI       1            216221  GOKTEPERES    1.032548
24263   EIH:   220321  220421          TUNCBILEK-A           TUNCBILEK-B   1            216221  GOKTEPERES    1.032548
24264   EIH:   227121  311121          DEVECIKONAGI          GOBEL         1            216221  GOKTEPERES    1.032548
24265   EIH:   220210  220510          GURAGAC               SEYITOMER     1            216221  GOKTEPERES    1.032548
24266   EIH:   222721  222821          ESKISEHIR2            ESKISEHIR3    1            216221  GOKTEPERES    1.032548
24267   EIH:   120311  214510          ALIBEYKOY             BEYKOZ        1            216221  GOKTEPERES    1.032548
24268   EIH:   220111  220210          BURSASANAYI           GURAGAC       1            216221  GOKTEPERES    1.032548
24269   OTR:   211211  211221        KARTAL B-OTR-4        KARTAL B-OTR-4  1            216221  GOKTEPERES    1.032548
24270   EIH:   211822  216721          GEBZEOSB              GEBZEKIMYA    1            216221  GOKTEPERES    1.032548
24271   EIH:   222121  228721          INEGOL                ORHANELI      1            216221  GOKTEPERES    1.032548
24272   EIH:   210022  210922          UMRANIYE              KBAKKALKOY    1            216221  GOKTEPERES    1.032548
24273   EIH:   221721  229421          AKCALAR               GUNEY-1RES    1            216221  GOKTEPERES    1.032548
24274   EIH:   211421  211521          KROMANCELIK           COLAKOGLU     1            216221  GOKTEPERES    1.032548
24275   OTR:   211210  211221        KARTAL C-OTR-6        KARTAL C-OTR-6  1            216221  GOKTEPERES    1.032548
24276   EIH:   210122  212122          TEPEOREN              YARIMCA1      1            216221  GOKTEPERES    1.032548
24277  BANK:   222810  222822          ESKISEHIR3 A          ESKISEHIR3 A  2            216221  GOKTEPERES    1.032548
24278   EIH:   221621  221721          GORUKLE               AKCALAR       1            216221  GOKTEPERES    1.032548
24279  BANK:   210010  210021           UMRANIYE B-           UMRANIYE B-  2            216221  GOKTEPERES    1.032548
24280   EIH:   120310  216911          ALIBEYKOY             KAVACIK       1            216221  GOKTEPERES    1.032548
24281   OTR:   227211  227221        ULUDAG A-OTR-1        ULUDAG A-OTR-1  1            216221  GOKTEPERES    1.032548
24282   EIH:   224022  311121          KARACABEY             GOBEL         1            216221  GOKTEPERES    1.032548
24283   EIH:   220121  291821          BURSASANAYI           BSANAYISANAL  1            216221  GOKTEPERES    1.032548
24284   EIH:   221921  225422          KESTEL                TURANKOY      1            216221  GOKTEPERES    1.032548
24285   EIH:   210022  210721          UMRANIYE              SELIMIYE      1            216221  GOKTEPERES    1.032548
24286   EIH:   220121  221322          BURSASANAYI           BESEVLER      1            216221  GOKTEPERES    1.032548
24287   EIH:   221121  228622          YILDIRIM              OSMANGAZI     1            216221  GOKTEPERES    1.032548
24288   EIH:   220024  220621          BURSADG               KARSAK        1            216221  GOKTEPERES    1.032548
24289   EIH:   210110  214710          TEPEOREN              YENIDGKC      1            216221  GOKTEPERES    1.032548
24290   EIH:   219110  290310          COLAKOGLU400          DCELIKSANAL   1            216221  GOKTEPERES    1.032548
24291   EIH:   222721  227921          ESKISEHIR2            ESKISEHIROSB  1            216221  GOKTEPERES    1.032548
24292  BANK:   210111  210122            TEPEOREN B            TEPEOREN B  1            216221  GOKTEPERES    1.032548
24293   EIH:   210111  214310          TEPEOREN              DILISKELESIG  1            216221  GOKTEPERES    1.032548
24294   OTR:   220011  220024       BURSADG B-OTR-3       BURSADG B-OTR-3  1            216221  GOKTEPERES    1.032548
24295   EIH:   210221  212021          PASAKOY               DUDULLU       1            216221  GOKTEPERES    1.032548
24296   OTR:   220111  220121   BURSASANAYI C-OTR-5   BURSASANAYI C-OTR-5  1            216221  GOKTEPERES    1.032548
24297   EIH:   210122  212021          TEPEOREN              DUDULLU       1            216221  GOKTEPERES    1.032548
24298   EIH:   210122  211822          TEPEOREN              GEBZEOSB      1            216221  GOKTEPERES    1.032548
24299   OTR:   214310  214322    DILISKELESIG OTR-1    DILISKELESIG OTR-1  1            216221  GOKTEPERES    1.032548
24300   EIH:   214711  214810          YENIDGKC              MAKINAOSB     1            216221  GOKTEPERES    1.032548
24301   OTR:   210910  210922    KBAKKALKOY B-OTR-4    KBAKKALKOY B-OTR-4  1            216221  GOKTEPERES    1.032548
24302   OTR:   214311  214322    DILISKELESIG OTR-2    DILISKELESIG OTR-2  1            216221  GOKTEPERES    1.032548
24303   OTR:   220510  220521       SEYITOMER OTR-1       SEYITOMER OTR-1  1            216221  GOKTEPERES    1.032548
24304   EIH:   210910  215211          KBAKKALKOY            MALTEPEIST    1            216221  GOKTEPERES    1.032548
24305   OTR:   227211  227221        ULUDAG B-OTR-4        ULUDAG B-OTR-4  2            216221  GOKTEPERES    1.032548
24306   EIH:   221521  225221          MKEMALPASA            POYRAZRES_SU  1            216221  GOKTEPERES    1.032548
24307   EIH:   210122  212021          TEPEOREN              DUDULLU       2            216221  GOKTEPERES    1.032548
24308  BANK:   210010  210022           UMRANIYE A-           UMRANIYE A-  2            216221  GOKTEPERES    1.032548
24309  BANK:   220111  220121         BURSASANAYI A         BURSASANAYI A  2            216221  GOKTEPERES    1.032548
24310   EIH:   210111  210311          TEPEOREN              ADAPAZARI     1            216221  GOKTEPERES    1.032548
24311   EIH:   210111  217711          TEPEOREN              ATASEHIR      1            216221  GOKTEPERES    1.032548
24312   OTR:   214810  214821     MAKINAOSB A-OTR-1     MAKINAOSB A-OTR-1  1            216221  GOKTEPERES    1.032548
24313   EIH:   222822  227922          ESKISEHIR3            ESKISEHIROSB  1            216221  GOKTEPERES    1.032548
24314   EIH:   214822  217221          MAKINAOSB             SIDDIK        1            216221  GOKTEPERES    1.032548
24315   EIH:   211221  211921          KARTAL                KURTKOY       1            216221  GOKTEPERES    1.032548
24316   EIH:   210922  216622          KBAKKALKOY            KADIKOY       1            216221  GOKTEPERES    1.032548
24317   EIH:   223621  227522          KIRKA                 KUMAS         1            216221  GOKTEPERES    1.032548
24318   EIH:   211221  211622          KARTAL                ICMELER       1            216221  GOKTEPERES    1.032548
24319   EIH:   210010  217710          UMRANIYE              ATASEHIR      1            216221  GOKTEPERES    1.032548
24320   EIH:   220521  225321          SEYITOMER             BOZUYUKRES    1            216221  GOKTEPERES    1.032548
24321   EIH:   215521  222121          ULURES                INEGOL        1            216221  GOKTEPERES    1.032548
24322   EIH:   210510  216911          ADA2DGKC              KAVACIK       1            216221  GOKTEPERES    1.032548
24323   OTR:   214811  214822     MAKINAOSB B-OTR-3     MAKINAOSB B-OTR-3  1            216221  GOKTEPERES    1.032548
24324   EIH:   222221  222321          PASALAR               BILORSA       1            216221  GOKTEPERES    1.032548
24325   EIH:   222421  222521          SOGUT                 BOZUYUK       1            216221  GOKTEPERES    1.032548
24326   EIH:   220024  220821          BURSADG               ORHANGAZI     1            216221  GOKTEPERES    1.032548
24327   EIH:   225221  228722          POYRAZRES_SU          ORHANELI      1            216221  GOKTEPERES    1.032548
24328   EIH:   221321  228722          BESEVLER              ORHANELI      1            216221  GOKTEPERES    1.032548
24329   EIH:   210211  231111          PASAKOY               OSMANCA       1            216221  GOKTEPERES    1.032548
24330   EIH:   211221  211921          KARTAL                KURTKOY       2            216221  GOKTEPERES    1.032548
24331   OTR:   219110  219121  COLAKOGLU400 A-OTR-2  COLAKOGLU400 A-OTR-2  2            216221  GOKTEPERES    1.032548
24332   EIH:   222821  227921          ESKISEHIR3            ESKISEHIROSB  1            216221  GOKTEPERES    1.032548
24333   EIH:   223321  291321          KUTAHYA               KUTAHYASANAL  1            216221  GOKTEPERES    1.032548
24334   EIH:   221521  311121          MKEMALPASA            GOBEL         1            216221  GOKTEPERES    1.032548
24335   EIH:   214321  214821          DILISKELESIG          MAKINAOSB     1            216221  GOKTEPERES    1.032548
24336   EIH:   220021  221822          BURSADG               DEMIRTAS      1            216221  GOKTEPERES    1.032548
24337   EIH:   211521  214321          COLAKOGLU             DILISKELESIG  1            216221  GOKTEPERES    1.032548
24338   EIH:   210121  211921          TEPEOREN              KURTKOY       1            216221  GOKTEPERES    1.032548
24339  BANK:   210110  210121            TEPEOREN A            TEPEOREN A  2            216221  GOKTEPERES    1.032548
24340   EIH:   210111  214811          TEPEOREN              MAKINAOSB     1            216221  GOKTEPERES    1.032548
24341   EIH:   211321  211621          TUZLA                 ICMELER       1            216221  GOKTEPERES    1.032548
24342   EIH:   211210  215210          KARTAL                MALTEPEIST    1            216221  GOKTEPERES    1.032548
24343   EIH:   214210  227211          KOCAELI               ULUDAG        1            216221  GOKTEPERES    1.032548
24344   EIH:   225421  227221          TURANKOY              ULUDAG        1            216221  GOKTEPERES    1.032548
24345   OTR:   222811  222821    ESKISEHIR3 B-OTR-4    ESKISEHIR3 B-OTR-4  1            216221  GOKTEPERES    1.032548
24346   EIH:   221421  228722          ORHANELITES           ORHANELI      1            216221  GOKTEPERES    1.032548
24347   EIH:   227121  228721          DEVECIKONAGI          ORHANELI      1            216221  GOKTEPERES    1.032548
24348   EIH:   220022  220821          BURSADG               ORHANGAZI     1            216221  GOKTEPERES    1.032548
24349   EIH:   220322  220421          TUNCBILEK-A           TUNCBILEK-B   1            216221  GOKTEPERES    1.032548
24350   EIH:   211222  211621          KARTAL                ICMELER       1            216221  GOKTEPERES    1.032548
24351   EIH:   211622  214322          ICMELER               DILISKELESIG  1            216221  GOKTEPERES    1.032548
24352   EIH:   221421  228721          ORHANELITES           ORHANELI      1            216221  GOKTEPERES    1.032548
24353   EIH:   220122  221221          BURSASANAYI           BOSEN         1            216221  GOKTEPERES    1.032548
24354   EIH:   224121  225121          ESKISEHIRCIM          BOZUYUKOSB    1            216221  GOKTEPERES    1.032548
24355   EIH:   227221  292021          ULUDAG                KESTELSANAL   1            216221  GOKTEPERES    1.032548
24356   EIH:   220023  220922          BURSADG               OTOSANSIT     1            216221  GOKTEPERES    1.032548
24357   EIH:   214310  290310          DILISKELESIG          DCELIKSANAL   1            216221  GOKTEPERES    1.032548
24358   EIH:   220321  222321          TUNCBILEK-A           BILORSA       1            216221  GOKTEPERES    1.032548
24359  BANK:   220210  220221             GURAGAC A             GURAGAC A  1            216221  GOKTEPERES    1.032548
24360   EIH:   214510  216910          BEYKOZ                KAVACIK       1            216221  GOKTEPERES    1.032548
24361   EIH:   222421  225521          SOGUT                 MERYEMRES     1            216221  GOKTEPERES    1.032548
24362   EIH:   211211  214711          KARTAL                YENIDGKC      1            216221  GOKTEPERES    1.032548
24363   EIH:   211022  211222          BBAKKALKOY            KARTAL        1            216221  GOKTEPERES    1.032548
24364   EIH:   222721  290821          ESKISEHIR2            KUMBETSANAL   1            216221  GOKTEPERES    1.032548
24365   EIH:   220122  228622          BURSASANAYI           OSMANGAZI     1            216221  GOKTEPERES    1.032548
24366   EIH:   220221  220421          GURAGAC               TUNCBILEK-B   1            216221  GOKTEPERES    1.032548
24367   EIH:   220022  221822          BURSADG               DEMIRTAS      1            216221  GOKTEPERES    1.032548
24368   EIH:   219321  224221          HASANAGA              ULUABATHES    1            216221  GOKTEPERES    1.032548
24369   OTR:   211210  211222        KARTAL A-OTR-2        KARTAL A-OTR-2  1            216221  GOKTEPERES    1.032548
24370  BANK:   220010  220021             BURSADG A             BURSADG A  1            216221  GOKTEPERES    1.032548
24371   EIH:   220121  221821          BURSASANAYI           DEMIRTAS      1            216221  GOKTEPERES    1.032548
24372   EIH:   227621  229421          HARMANLIKRES          GUNEY-1RES    1            216221  GOKTEPERES    1.032548
24373   EIH:   220221  290821          GURAGAC               KUMBETSANAL   1            216221  GOKTEPERES    1.032548
24374   EIH:   210021  217621          UMRANIYE              DUDULLUMETRO  1            216221  GOKTEPERES    1.032548
24375   EIH:   211521  219121          COLAKOGLU             COLAKOGLU400  1            216221  GOKTEPERES    1.032548
24376   EIH:   220511  222811          SEYITOMER             ESKISEHIR3    1            216221  GOKTEPERES    1.032548
24377   EIH:   220321  222822          TUNCBILEK-A           ESKISEHIR3    1            216221  GOKTEPERES    1.032548
24378   EIH:   211522  214322          COLAKOGLU             DILISKELESIG  1            216221  GOKTEPERES    1.032548
24379   EIH:   214421  220821          AKSAYALOVA            ORHANGAZI     1            216221  GOKTEPERES    1.032548
24380   EIH:   220110  310010          BURSASANAYI           KOYLUKOY      1            216221  GOKTEPERES    1.032548
24381   EIH:   220011  220110          BURSADG               BURSASANAYI   1            216221  GOKTEPERES    1.032548
24382   EIH:   214822  216722          MAKINAOSB             GEBZEKIMYA    1            216221  GOKTEPERES    1.032548
24383   EIH:   220121  228721          BURSASANAYI           ORHANELI      1            216221  GOKTEPERES    1.032548
24384   EIH:   222822  225621          ESKISEHIR3            KARTALRES     1            216221  GOKTEPERES    1.032548
24385   EIH:   220510  520011          SEYITOMER             AFYON2        1            216221  GOKTEPERES    1.032548
24386   EIH:   214210  214810          KOCAELI               MAKINAOSB     1            216221  GOKTEPERES    1.032548
24387   EIH:   210010  210911          UMRANIYE              KBAKKALKOY    1            216221  GOKTEPERES    1.032548
24388   EIH:   221921  292021          KESTEL                KESTELSANAL   1            216221  GOKTEPERES    1.032548
24389  BANK:   210211  210222             PASAKOY B             PASAKOY B  1            216221  GOKTEPERES    1.032548
24390   EIH:   210121  211821          TEPEOREN              GEBZEOSB      1            216221  GOKTEPERES    1.032548
24391   OTR:   222811  222821    ESKISEHIR3 B-OTR-3    ESKISEHIR3 B-OTR-3  2            216221  GOKTEPERES    1.032548
24392   EIH:   220010  314911          BURSADG               BANDIRMA1DG   1            216221  GOKTEPERES    1.032548
24393   EIH:   213621  213721          KARAMURSEL            YALOVA        1            216221  GOKTEPERES    1.032548
24394   EIH:   222521  225621          BOZUYUK               KARTALRES     1            216221  GOKTEPERES    1.032548
24395   EIH:   211321  211422          TUZLA                 KROMANCELIK   1            216221  GOKTEPERES    1.032548
24396   EIH:   222821  224121          ESKISEHIR3            ESKISEHIRCIM  1            216221  GOKTEPERES    1.032548
24397   EIH:   221121  228621          YILDIRIM              OSMANGAZI     1            216221  GOKTEPERES    1.032548
24398   EIH:   215821  220621          ASILDEMIRCLK          KARSAK        1            216221  GOKTEPERES    1.032548
24399   EIH:   220521  227521          SEYITOMER             KUMAS         1            216221  GOKTEPERES    1.032548
24400   EIH:   210821  210922          GOZTEPE               KBAKKALKOY    1            216221  GOKTEPERES    1.032548
24401   EIH:   216121  225521          DINCERCIM             MERYEMRES     1            216221  GOKTEPERES    1.032548
24402   EIH:   213721  214421          YALOVA                AKSAYALOVA    1            216221  GOKTEPERES    1.032548
24403   OTR:   219110  219121  COLAKOGLU400 A-OTR-1  COLAKOGLU400 A-OTR-1  1            216221  GOKTEPERES    1.032548
24404   EIH:   211321  211822          TUZLA                 GEBZEOSB      1            216221  GOKTEPERES    1.032548
24405   EIH:   120911  210210          ZEKERIYAKOY           PASAKOY       1            216221  GOKTEPERES    1.032548
24406   EIH:   220921  228221          OTOSANSIT             RBKARESI      1            216221  GOKTEPERES    1.032548
24407   EIH:   228621  291821          OSMANGAZI             BSANAYISANAL  1            216221  GOKTEPERES    1.032548
24408   EIH:   222921  223621          CIFTELER              KIRKA         1            216221  GOKTEPERES    1.032548
24409   EIH:   214321  214821          DILISKELESIG          MAKINAOSB     1            211522  COLAKOGLU     1.032591
24410   EIH:   228621  291821          OSMANGAZI             BSANAYISANAL  1            224022  KARACABEY     1.032625
24411   EIH:   228621  291821          OSMANGAZI             BSANAYISANAL  1            224021  KARACABEY     1.032625
24412   EIH:   220121  291821          BURSASANAYI           BSANAYISANAL  1            224021  KARACABEY     1.032627
24413   EIH:   220121  291821          BURSASANAYI           BSANAYISANAL  1            224022  KARACABEY     1.032627
24414   EIH:   211521  214321          COLAKOGLU             DILISKELESIG  1            211522  COLAKOGLU     1.032644
24415   EIH:   211321  211621          TUZLA                 ICMELER       1            214822  MAKINAOSB     1.032659
24416   EIH:   224022  311121          KARACABEY             GOBEL         1            227121  DEVECIKONAGI  1.032661
24417   EIH:   221521  311121          MKEMALPASA            GOBEL         1            224022  KARACABEY     1.032661
24418   EIH:   221521  311121          MKEMALPASA            GOBEL         1            224021  KARACABEY     1.032661
24419   EIH:   220210  329711          GURAGAC               KOLINTES      1            227121  DEVECIKONAGI  1.032672
24420   EIH:   215521  228722          ULURES                ORHANELI      1            224022  KARACABEY     1.032707
24421   EIH:   215521  228722          ULURES                ORHANELI      1            224021  KARACABEY     1.032707
24422   EIH:   220011  220110          BURSADG               BURSASANAYI   1            227121  DEVECIKONAGI  1.032757
24423   EIH:   219321  224221          HASANAGA              ULUABATHES    1            224021  KARACABEY     1.032786
24424   EIH:   219321  224221          HASANAGA              ULUABATHES    1            224022  KARACABEY     1.032786
24425   EIH:   211822  216721          GEBZEOSB              GEBZEKIMYA    1            217221  SIDDIK        1.032798
24426   OTR:   227211  227221        ULUDAG B-OTR-4        ULUDAG B-OTR-4  2            227121  DEVECIKONAGI  1.032862
24427   OTR:   227211  227221        ULUDAG A-OTR-1        ULUDAG A-OTR-1  1            227121  DEVECIKONAGI  1.032867
24428   OTR:   214310  214322    DILISKELESIG OTR-1    DILISKELESIG OTR-1  1            214822  MAKINAOSB     1.032948
24429   OTR:   214311  214322    DILISKELESIG OTR-2    DILISKELESIG OTR-2  1            214822  MAKINAOSB     1.032959
24430   EIH:   220122  228622          BURSASANAYI           OSMANGAZI     1            227121  DEVECIKONAGI  1.032961
24431   EIH:   222121  227221          INEGOL                ULUDAG        1            227121  DEVECIKONAGI  1.032964
24432   EIH:   220511  222811          SEYITOMER             ESKISEHIR3    1            227121  DEVECIKONAGI  1.032990
24433   EIH:   227621  229421          HARMANLIKRES          GUNEY-1RES    1            227121  DEVECIKONAGI  1.033002
24434   EIH:   225221  228722          POYRAZRES_SU          ORHANELI      1            227121  DEVECIKONAGI  1.033022
24435   EIH:   221521  225221          MKEMALPASA            POYRAZRES_SU  1            227121  DEVECIKONAGI  1.033053
24436   EIH:   221521  311121          MKEMALPASA            GOBEL         1            227121  DEVECIKONAGI  1.033066
24437   EIH:   221621  221721          GORUKLE               AKCALAR       1            227121  DEVECIKONAGI  1.033095
24438   OTR:   220111  220121   BURSASANAYI C-OTR-5   BURSASANAYI C-OTR-5  1            227121  DEVECIKONAGI  1.033098
24439   EIH:   220221  220421          GURAGAC               TUNCBILEK-B   1            223221  GEDIZ         1.033164
24440   EIH:   211210  215210          KARTAL                MALTEPEIST    1            214822  MAKINAOSB     1.033208
24441   EIH:   220010  314911          BURSADG               BANDIRMA1DG   1            214322  DILISKELESIG  1.033221
24442   EIH:   220010  314911          BURSADG               BANDIRMA1DG   1            211522  COLAKOGLU     1.033274
24443   EIH:   220023  220922          BURSADG               OTOSANSIT     1            227121  DEVECIKONAGI  1.033275
24444   EIH:   221321  228722          BESEVLER              ORHANELI      1            228722  ORHANELI      1.033288
24445   EIH:   221321  228722          BESEVLER              ORHANELI      1            228721  ORHANELI      1.033288
24446   EIH:   220023  228221          BURSADG               RBKARESI      1            227121  DEVECIKONAGI  1.033290
24447   EIH:   211822  216721          GEBZEOSB              GEBZEKIMYA    1            214322  DILISKELESIG  1.033293
24448   EIH:   215521  228722          ULURES                ORHANELI      1            228722  ORHANELI      1.033325
24449   EIH:   215521  228722          ULURES                ORHANELI      1            228721  ORHANELI      1.033325
24450   EIH:   221621  221721          GORUKLE               AKCALAR       1            224022  KARACABEY     1.033338
24451   EIH:   221621  221721          GORUKLE               AKCALAR       1            224021  KARACABEY     1.033338
24452   EIH:   220921  228221          OTOSANSIT             RBKARESI      1            227121  DEVECIKONAGI  1.033344
24453   EIH:   221321  228722          BESEVLER              ORHANELI      1            221421  ORHANELITES   1.033347
24454   OTR:   220011  220024       BURSADG B-OTR-3       BURSADG B-OTR-3  1            227121  DEVECIKONAGI  1.033349
24455   EIH:   219321  224221          HASANAGA              ULUABATHES    1            227121  DEVECIKONAGI  1.033357
24456   EIH:   210211  231111          PASAKOY               OSMANCA       1            227121  DEVECIKONAGI  1.033367
24457  BANK:   220210  220221             GURAGAC A             GURAGAC A  1            227121  DEVECIKONAGI  1.033378
24458   EIH:   215521  222121          ULURES                INEGOL        1            227121  DEVECIKONAGI  1.033382
24459   EIH:   215521  228722          ULURES                ORHANELI      1            221421  ORHANELITES   1.033383
24460   EIH:   220321  222321          TUNCBILEK-A           BILORSA       1            227121  DEVECIKONAGI  1.033388
24461   EIH:   210510  216911          ADA2DGKC              KAVACIK       1            227121  DEVECIKONAGI  1.033400
24462  BANK:   210211  210222             PASAKOY B             PASAKOY B  1            214822  MAKINAOSB     1.033401
24463   EIH:   214711  214810          YENIDGKC              MAKINAOSB     1            227121  DEVECIKONAGI  1.033411
24464   EIH:   221221  221821          BOSEN                 DEMIRTAS      1            227121  DEVECIKONAGI  1.033419
24465   EIH:   210910  215211          KBAKKALKOY            MALTEPEIST    1            214822  MAKINAOSB     1.033420
24466   EIH:   220221  220421          GURAGAC               TUNCBILEK-B   1            227121  DEVECIKONAGI  1.033424
24467   EIH:   220121  221821          BURSASANAYI           DEMIRTAS      1            227121  DEVECIKONAGI  1.033443
24468   EIH:   210111  214310          TEPEOREN              DILISKELESIG  1            227121  DEVECIKONAGI  1.033444
24469   EIH:   221121  228622          YILDIRIM              OSMANGAZI     1            227121  DEVECIKONAGI  1.033445
24470   EIH:   222421  222521          SOGUT                 BOZUYUK       1            227121  DEVECIKONAGI  1.033456
24471   EIH:   210111  210311          TEPEOREN              ADAPAZARI     1            227121  DEVECIKONAGI  1.033469
24472   EIH:   216121  225521          DINCERCIM             MERYEMRES     1            227121  DEVECIKONAGI  1.033471
24473   EIH:   221121  228621          YILDIRIM              OSMANGAZI     1            227121  DEVECIKONAGI  1.033477
24474   EIH:   220022  220721          BURSADG               GEMLIK        1            227121  DEVECIKONAGI  1.033485
24475   EIH:   220022  220821          BURSADG               ORHANGAZI     1            227121  DEVECIKONAGI  1.033487
24476  BANK:   210210  210221             PASAKOY A             PASAKOY A  1            227121  DEVECIKONAGI  1.033490
24477   EIH:   214210  227211          KOCAELI               ULUDAG        1            227121  DEVECIKONAGI  1.033491
24478   EIH:   210010  210911          UMRANIYE              KBAKKALKOY    1            227121  DEVECIKONAGI  1.033491
24479  BANK:   210110  210121            TEPEOREN A            TEPEOREN A  2            227121  DEVECIKONAGI  1.033493
24480   EIH:   222421  225521          SOGUT                 MERYEMRES     1            227121  DEVECIKONAGI  1.033493
24481   EIH:   211222  211621          KARTAL                ICMELER       1            227121  DEVECIKONAGI  1.033497
24482   EIH:   222221  222321          PASALAR               BILORSA       1            227121  DEVECIKONAGI  1.033497
24483   EIH:   214210  214810          KOCAELI               MAKINAOSB     1            214822  MAKINAOSB     1.033497
24484   EIH:   216121  222221          DINCERCIM             PASALAR       1            227121  DEVECIKONAGI  1.033498
24485   EIH:   220521  225321          SEYITOMER             BOZUYUKRES    1            227121  DEVECIKONAGI  1.033506
24486  BANK:   210211  210222             PASAKOY B             PASAKOY B  1            227121  DEVECIKONAGI  1.033508
24487   EIH:   210910  215211          KBAKKALKOY            MALTEPEIST    1            227121  DEVECIKONAGI  1.033508
24488   EIH:   222821  224121          ESKISEHIR3            ESKISEHIRCIM  1            227121  DEVECIKONAGI  1.033512
24489   EIH:   214310  290310          DILISKELESIG          DCELIKSANAL   1            227121  DEVECIKONAGI  1.033512
24490   EIH:   211221  211622          KARTAL                ICMELER       1            227121  DEVECIKONAGI  1.033512
24491   EIH:   210221  212021          PASAKOY               DUDULLU       1            227121  DEVECIKONAGI  1.033513
24492   EIH:   221921  292021          KESTEL                KESTELSANAL   1            227121  DEVECIKONAGI  1.033514
24493  BANK:   210111  210122            TEPEOREN B            TEPEOREN B  1            227121  DEVECIKONAGI  1.033514
24494   EIH:   211210  215210          KARTAL                MALTEPEIST    1            227121  DEVECIKONAGI  1.033515
24495   EIH:   224121  225121          ESKISEHIRCIM          BOZUYUKOSB    1            227121  DEVECIKONAGI  1.033516
24496   EIH:   210110  214211          TEPEOREN              KOCAELI       1            214822  MAKINAOSB     1.033517
24497   OTR:   220510  220521       SEYITOMER OTR-1       SEYITOMER OTR-1  1            227121  DEVECIKONAGI  1.033517
24498   EIH:   211321  211621          TUZLA                 ICMELER       1            227121  DEVECIKONAGI  1.033519
24499   EIH:   211522  214322          COLAKOGLU             DILISKELESIG  1            227121  DEVECIKONAGI  1.033520
24500   EIH:   220221  290821          GURAGAC               KUMBETSANAL   1            227121  DEVECIKONAGI  1.033520
24501   OTR:   211210  211221        KARTAL C-OTR-6        KARTAL C-OTR-6  1            227121  DEVECIKONAGI  1.033520
24502   EIH:   219110  290310          COLAKOGLU400          DCELIKSANAL   1            227121  DEVECIKONAGI  1.033521
24503   EIH:   211521  219121          COLAKOGLU             COLAKOGLU400  1            227121  DEVECIKONAGI  1.033521
24504  BANK:   210010  210021           UMRANIYE B-           UMRANIYE B-  2            227121  DEVECIKONAGI  1.033521
24505   EIH:   222721  290821          ESKISEHIR2            KUMBETSANAL   1            227121  DEVECIKONAGI  1.033523
24506   EIH:   220521  227521          SEYITOMER             KUMAS         1            227121  DEVECIKONAGI  1.033523
24507   EIH:   210122  211822          TEPEOREN              GEBZEOSB      1            227121  DEVECIKONAGI  1.033524
24508   OTR:   214310  214322    DILISKELESIG OTR-1    DILISKELESIG OTR-1  1            227121  DEVECIKONAGI  1.033526
24509   OTR:   214311  214322    DILISKELESIG OTR-2    DILISKELESIG OTR-2  1            227121  DEVECIKONAGI  1.033526
24510   EIH:   220321  222822          TUNCBILEK-A           ESKISEHIR3    1            227121  DEVECIKONAGI  1.033526
24511   OTR:   211211  211221        KARTAL B-OTR-4        KARTAL B-OTR-4  1            227121  DEVECIKONAGI  1.033526
24512   EIH:   210021  217621          UMRANIYE              DUDULLUMETRO  1            227121  DEVECIKONAGI  1.033527
24513  BANK:   210010  210022           UMRANIYE A-           UMRANIYE A-  2            227121  DEVECIKONAGI  1.033527
24514   EIH:   223621  227522          KIRKA                 KUMAS         1            227121  DEVECIKONAGI  1.033527
24515   OTR:   214811  214822     MAKINAOSB B-OTR-3     MAKINAOSB B-OTR-3  1            227121  DEVECIKONAGI  1.033528
24516   EIH:   214821  216721          MAKINAOSB             GEBZEKIMYA    1            227121  DEVECIKONAGI  1.033529
24517   EIH:   211321  211822          TUZLA                 GEBZEOSB      1            227121  DEVECIKONAGI  1.033529
24518   EIH:   210922  216622          KBAKKALKOY            KADIKOY       1            227121  DEVECIKONAGI  1.033530
24519   EIH:   222521  225621          BOZUYUK               KARTALRES     1            227121  DEVECIKONAGI  1.033530
24520   EIH:   222822  225621          ESKISEHIR3            KARTALRES     1            227121  DEVECIKONAGI  1.033530
24521   OTR:   210910  210922    KBAKKALKOY B-OTR-4    KBAKKALKOY B-OTR-4  1            227121  DEVECIKONAGI  1.033530
24522   OTR:   210911  210921    KBAKKALKOY A-OTR-2    KBAKKALKOY A-OTR-2  1            227121  DEVECIKONAGI  1.033530
24523   EIH:   222921  223621          CIFTELER              KIRKA         1            227121  DEVECIKONAGI  1.033531
24524   EIH:   210022  210721          UMRANIYE              SELIMIYE      1            227121  DEVECIKONAGI  1.033531
24525   EIH:   227221  292021          ULUDAG                KESTELSANAL   1            227121  DEVECIKONAGI  1.033531
24526   EIH:   210121  211921          TEPEOREN              KURTKOY       1            227121  DEVECIKONAGI  1.033531
24527   EIH:   221421  228721          ORHANELITES           ORHANELI      1            227121  DEVECIKONAGI  1.033531
24528   EIH:   221421  228722          ORHANELITES           ORHANELI      1            227121  DEVECIKONAGI  1.033531
24529   EIH:   211321  211422          TUZLA                 KROMANCELIK   1            227121  DEVECIKONAGI  1.033532
24530   OTR:   219110  219121  COLAKOGLU400 A-OTR-1  COLAKOGLU400 A-OTR-1  1            227121  DEVECIKONAGI  1.033532
24531   EIH:   210821  210922          GOZTEPE               KBAKKALKOY    1            227121  DEVECIKONAGI  1.033532
24532   OTR:   219110  219121  COLAKOGLU400 A-OTR-2  COLAKOGLU400 A-OTR-2  2            227121  DEVECIKONAGI  1.033532
24533   EIH:   210022  210922          UMRANIYE              KBAKKALKOY    1            227121  DEVECIKONAGI  1.033532
24534   EIH:   211022  211122          BBAKKALKOY            SOGANLIK      1            227121  DEVECIKONAGI  1.033532
24535  BANK:   222810  222822          ESKISEHIR3 A          ESKISEHIR3 A  2            227121  DEVECIKONAGI  1.033532
24536   EIH:   211421  211521          KROMANCELIK           COLAKOGLU     1            227121  DEVECIKONAGI  1.033532
24537   EIH:   213721  214421          YALOVA                AKSAYALOVA    1            227121  DEVECIKONAGI  1.033532
24538   EIH:   211022  211222          BBAKKALKOY            KARTAL        1            227121  DEVECIKONAGI  1.033533
24539   EIH:   211822  216721          GEBZEOSB              GEBZEKIMYA    1            211522  COLAKOGLU     1.033533
24540   EIH:   210222  211022          PASAKOY               BBAKKALKOY    1            227121  DEVECIKONAGI  1.033533
24541   EIH:   210222  211022          PASAKOY               BBAKKALKOY    2            227121  DEVECIKONAGI  1.033533
24542   OTR:   214810  214821     MAKINAOSB A-OTR-1     MAKINAOSB A-OTR-1  1            227121  DEVECIKONAGI  1.033534
24543   EIH:   210121  211821          TEPEOREN              GEBZEOSB      2            227121  DEVECIKONAGI  1.033534
24544   EIH:   225421  227221          TURANKOY              ULUDAG        1            227121  DEVECIKONAGI  1.033534
24545   OTR:   222811  222821    ESKISEHIR3 B-OTR-3    ESKISEHIR3 B-OTR-3  2            227121  DEVECIKONAGI  1.033534
24546   EIH:   210121  211821          TEPEOREN              GEBZEOSB      1            227121  DEVECIKONAGI  1.033534
24547   OTR:   211210  211222        KARTAL A-OTR-2        KARTAL A-OTR-2  1            227121  DEVECIKONAGI  1.033534
24548   OTR:   222811  222821    ESKISEHIR3 B-OTR-4    ESKISEHIR3 B-OTR-4  1            227121  DEVECIKONAGI  1.033534
24549   EIH:   214822  217221          MAKINAOSB             SIDDIK        1            227121  DEVECIKONAGI  1.033534
24550   EIH:   220021  221822          BURSADG               DEMIRTAS      1            227121  DEVECIKONAGI  1.033535
24551   EIH:   211221  211921          KARTAL                KURTKOY       2            227121  DEVECIKONAGI  1.033535
24552   EIH:   211221  211921          KARTAL                KURTKOY       1            227121  DEVECIKONAGI  1.033535
24553   EIH:   220022  221822          BURSADG               DEMIRTAS      1            227121  DEVECIKONAGI  1.033535
24554   EIH:   210122  212122          TEPEOREN              YARIMCA1      1            227121  DEVECIKONAGI  1.033535
24555   EIH:   220321  220421          TUNCBILEK-A           TUNCBILEK-B   1            227121  DEVECIKONAGI  1.033536
24556   EIH:   221921  225422          KESTEL                TURANKOY      1            227121  DEVECIKONAGI  1.033536
24557   EIH:   220322  220421          TUNCBILEK-A           TUNCBILEK-B   1            227121  DEVECIKONAGI  1.033536
24558   EIH:   222721  222821          ESKISEHIR2            ESKISEHIR3    1            227121  DEVECIKONAGI  1.033537
24559   EIH:   210122  212021          TEPEOREN              DUDULLU       2            227121  DEVECIKONAGI  1.033537
24560   EIH:   210122  212021          TEPEOREN              DUDULLU       1            227121  DEVECIKONAGI  1.033537
24561   EIH:   223321  291321          KUTAHYA               KUTAHYASANAL  1            227121  DEVECIKONAGI  1.033537
24562   EIH:   222821  227921          ESKISEHIR3            ESKISEHIROSB  1            227121  DEVECIKONAGI  1.033538
24563   EIH:   222822  227922          ESKISEHIR3            ESKISEHIROSB  1            227121  DEVECIKONAGI  1.033538
24564   EIH:   211622  214322          ICMELER               DILISKELESIG  1            227121  DEVECIKONAGI  1.033539
24565   EIH:   222721  227921          ESKISEHIR2            ESKISEHIROSB  1            227121  DEVECIKONAGI  1.033539
24566   EIH:   210110  214710          TEPEOREN              YENIDGKC      1            227121  DEVECIKONAGI  1.033539
24567   EIH:   214321  214821          DILISKELESIG          MAKINAOSB     1            227121  DEVECIKONAGI  1.033540
24568   EIH:   211521  214321          COLAKOGLU             DILISKELESIG  1            227121  DEVECIKONAGI  1.033541
24569   EIH:   211822  216721          GEBZEOSB              GEBZEKIMYA    1            227121  DEVECIKONAGI  1.033541
24570   EIH:   214822  216722          MAKINAOSB             GEBZEKIMYA    1            227121  DEVECIKONAGI  1.033543
24571   EIH:   210111  217711          TEPEOREN              ATASEHIR      1            227121  DEVECIKONAGI  1.033554
24572   EIH:   210010  210110          UMRANIYE              TEPEOREN      1            227121  DEVECIKONAGI  1.033555
24573  BANK:   220010  220021             BURSADG A             BURSADG A  1            227121  DEVECIKONAGI  1.033556
24574   EIH:   120311  214510          ALIBEYKOY             BEYKOZ        1            227121  DEVECIKONAGI  1.033558
24575   EIH:   210111  214811          TEPEOREN              MAKINAOSB     1            227121  DEVECIKONAGI  1.033560
24576   EIH:   210010  217710          UMRANIYE              ATASEHIR      1            227121  DEVECIKONAGI  1.033560
24577   EIH:   214510  216910          BEYKOZ                KAVACIK       1            227121  DEVECIKONAGI  1.033561
24578   EIH:   211211  214711          KARTAL                YENIDGKC      1            227121  DEVECIKONAGI  1.033563
24579   EIH:   220024  220821          BURSADG               ORHANGAZI     1            227121  DEVECIKONAGI  1.033564
24580   EIH:   213621  213721          KARAMURSEL            YALOVA        1            227121  DEVECIKONAGI  1.033567
24581   EIH:   215821  220621          ASILDEMIRCLK          KARSAK        1            227121  DEVECIKONAGI  1.033570
24582   EIH:   210110  214211          TEPEOREN              KOCAELI       1            227121  DEVECIKONAGI  1.033574
24583   EIH:   220024  220621          BURSADG               KARSAK        1            227121  DEVECIKONAGI  1.033575
24584   EIH:   120310  216911          ALIBEYKOY             KAVACIK       1            227121  DEVECIKONAGI  1.033575
24585  BANK:   210210  210221             PASAKOY A             PASAKOY A  1            214822  MAKINAOSB     1.033575
24586   EIH:   213721  220721          YALOVA                GEMLIK        1            227121  DEVECIKONAGI  1.033577
24587   EIH:   214421  220821          AKSAYALOVA            ORHANGAZI     1            227121  DEVECIKONAGI  1.033590
24588   EIH:   214310  290310          DILISKELESIG          DCELIKSANAL   1            214822  MAKINAOSB     1.033599
24589   EIH:   214210  214810          KOCAELI               MAKINAOSB     1            227121  DEVECIKONAGI  1.033641
24590   EIH:   120911  210210          ZEKERIYAKOY           PASAKOY       1            227121  DEVECIKONAGI  1.033648
24591   EIH:   211211  214711          KARTAL                YENIDGKC      1            214822  MAKINAOSB     1.033682
24592   EIH:   228621  291821          OSMANGAZI             BSANAYISANAL  1            227121  DEVECIKONAGI  1.033685
24593   EIH:   220121  291821          BURSASANAYI           BSANAYISANAL  1            227121  DEVECIKONAGI  1.033696
24594   EIH:   224021  227621          KARACABEY             HARMANLIKRES  1            227121  DEVECIKONAGI  1.033725
24595   EIH:   220510  520011          SEYITOMER             AFYON2        1            227121  DEVECIKONAGI  1.033793
24596   EIH:   214321  214821          DILISKELESIG          MAKINAOSB     1            216721  GEBZEKIMYA    1.033836
24597   EIH:   214321  214821          DILISKELESIG          MAKINAOSB     1            216722  GEBZEKIMYA    1.033836
24598   OTR:   211210  211221        KARTAL C-OTR-6        KARTAL C-OTR-6  1            214822  MAKINAOSB     1.033836
24599  BANK:   210010  210021           UMRANIYE B-           UMRANIYE B-  2            214822  MAKINAOSB     1.033848
24600   EIH:   211421  211521          KROMANCELIK           COLAKOGLU     1            214822  MAKINAOSB     1.033863
24601   EIH:   120310  216911          ALIBEYKOY             KAVACIK       1            214822  MAKINAOSB     1.033883
24602   EIH:   210021  217621          UMRANIYE              DUDULLUMETRO  1            214822  MAKINAOSB     1.033905
24603   EIH:   210010  210911          UMRANIYE              KBAKKALKOY    1            214822  MAKINAOSB     1.033921
24604   EIH:   220210  220510          GURAGAC               SEYITOMER     1            227121  DEVECIKONAGI  1.033961
24605  BANK:   220210  220221             GURAGAC A             GURAGAC A  1            223821  EMET          1.033981
24606   EIH:   211521  214321          COLAKOGLU             DILISKELESIG  1            216722  GEBZEKIMYA    1.033986
24607   EIH:   211521  214321          COLAKOGLU             DILISKELESIG  1            216721  GEBZEKIMYA    1.033986
24608   EIH:   220111  220210          BURSASANAYI           GURAGAC       1            214822  MAKINAOSB     1.034043
24609   EIH:   220510  520011          SEYITOMER             AFYON2        1            223221  GEDIZ         1.034049
24610   EIH:   210010  210110          UMRANIYE              TEPEOREN      1            214822  MAKINAOSB     1.034157
24611   OTR:   211211  211221        KARTAL B-OTR-4        KARTAL B-OTR-4  1            214822  MAKINAOSB     1.034161
24612   EIH:   214510  216910          BEYKOZ                KAVACIK       1            214822  MAKINAOSB     1.034163
24613   EIH:   210122  212122          TEPEOREN              YARIMCA1      1            214822  MAKINAOSB     1.034166
24614   EIH:   210111  217711          TEPEOREN              ATASEHIR      1            214822  MAKINAOSB     1.034177
24615   EIH:   120911  210210          ZEKERIYAKOY           PASAKOY       1            214822  MAKINAOSB     1.034196
24616   EIH:   210221  212021          PASAKOY               DUDULLU       1            214822  MAKINAOSB     1.034249
24617   EIH:   120311  214510          ALIBEYKOY             BEYKOZ        1            214822  MAKINAOSB     1.034270
24618  BANK:   210010  210022           UMRANIYE A-           UMRANIYE A-  2            214822  MAKINAOSB     1.034284
24619   OTR:   211210  211222        KARTAL A-OTR-2        KARTAL A-OTR-2  1            214822  MAKINAOSB     1.034328
24620   EIH:   220022  220721          BURSADG               GEMLIK        1            214822  MAKINAOSB     1.034334
24621   EIH:   220110  310010          BURSASANAYI           KOYLUKOY      1            214822  MAKINAOSB     1.034401
24622   EIH:   210121  211921          TEPEOREN              KURTKOY       1            214822  MAKINAOSB     1.034407
24623   EIH:   220210  329711          GURAGAC               KOLINTES      1            223221  GEDIZ         1.034421
24624   EIH:   210922  216622          KBAKKALKOY            KADIKOY       1            214822  MAKINAOSB     1.034432
24625   EIH:   211022  211122          BBAKKALKOY            SOGANLIK      1            214822  MAKINAOSB     1.034457
24626   OTR:   210910  210922    KBAKKALKOY B-OTR-4    KBAKKALKOY B-OTR-4  1            214822  MAKINAOSB     1.034459
24627   OTR:   210911  210921    KBAKKALKOY A-OTR-2    KBAKKALKOY A-OTR-2  1            214822  MAKINAOSB     1.034460
24628   EIH:   210022  210721          UMRANIYE              SELIMIYE      1            214822  MAKINAOSB     1.034482
24629   EIH:   210110  214710          TEPEOREN              YENIDGKC      1            214822  MAKINAOSB     1.034493
24630   EIH:   210010  217710          UMRANIYE              ATASEHIR      1            214822  MAKINAOSB     1.034502
24631   EIH:   210821  210922          GOZTEPE               KBAKKALKOY    1            214822  MAKINAOSB     1.034507
24632   EIH:   211022  211222          BBAKKALKOY            KARTAL        1            214822  MAKINAOSB     1.034511
24633   EIH:   210022  210922          UMRANIYE              KBAKKALKOY    1            214822  MAKINAOSB     1.034513
24634  BANK:   220111  220122         BURSASANAYI B         BURSASANAYI B  1            214822  MAKINAOSB     1.034534
24635  BANK:   220010  220021             BURSADG A             BURSADG A  1            214822  MAKINAOSB     1.034545
24636   EIH:   210222  211022          PASAKOY               BBAKKALKOY    1            214822  MAKINAOSB     1.034552
24637   EIH:   210222  211022          PASAKOY               BBAKKALKOY    2            214822  MAKINAOSB     1.034552
24638   EIH:   220321  222321          TUNCBILEK-A           BILORSA       1            214822  MAKINAOSB     1.034574
24639   EIH:   220510  520011          SEYITOMER             AFYON2        1            214822  MAKINAOSB     1.034576
24640   EIH:   220210  220510          GURAGAC               SEYITOMER     1            214822  MAKINAOSB     1.034586
24641   EIH:   214421  220821          AKSAYALOVA            ORHANGAZI     1            214822  MAKINAOSB     1.034589
24642   EIH:   214822  216722          MAKINAOSB             GEBZEKIMYA    1            214322  DILISKELESIG  1.034594
24643   EIH:   210121  211821          TEPEOREN              GEBZEOSB      2            214822  MAKINAOSB     1.034597
24644   EIH:   210121  211821          TEPEOREN              GEBZEOSB      1            214822  MAKINAOSB     1.034604
24645  BANK:   220111  220121         BURSASANAYI A         BURSASANAYI A  2            214822  MAKINAOSB     1.034604
24646   EIH:   213721  220721          YALOVA                GEMLIK        1            214822  MAKINAOSB     1.034610
24647   EIH:   213621  213721          KARAMURSEL            YALOVA        1            214822  MAKINAOSB     1.034621
24648   EIH:   220122  228622          BURSASANAYI           OSMANGAZI     1            214822  MAKINAOSB     1.034623
24649   EIH:   228621  291821          OSMANGAZI             BSANAYISANAL  1            214822  MAKINAOSB     1.034623
24650   EIH:   220121  291821          BURSASANAYI           BSANAYISANAL  1            214822  MAKINAOSB     1.034625
24651   EIH:   220023  220922          BURSADG               OTOSANSIT     1            214822  MAKINAOSB     1.034634
24652   EIH:   220023  228221          BURSADG               RBKARESI      1            214822  MAKINAOSB     1.034636
24653   EIH:   221721  229421          AKCALAR               GUNEY-1RES    1            214822  MAKINAOSB     1.034636
24654   EIH:   216121  225521          DINCERCIM             MERYEMRES     1            214822  MAKINAOSB     1.034636
24655   EIH:   220022  220821          BURSADG               ORHANGAZI     1            214822  MAKINAOSB     1.034639
24656  BANK:   222810  222822          ESKISEHIR3 A          ESKISEHIR3 A  2            214822  MAKINAOSB     1.034639
24657   EIH:   222121  228721          INEGOL                ORHANELI      1            214822  MAKINAOSB     1.034639
24658   OTR:   220011  220024       BURSADG B-OTR-3       BURSADG B-OTR-3  1            214822  MAKINAOSB     1.034640
24659   EIH:   215521  222121          ULURES                INEGOL        1            214822  MAKINAOSB     1.034641
24660   EIH:   222421  222521          SOGUT                 BOZUYUK       1            214822  MAKINAOSB     1.034641
24661   EIH:   221321  228722          BESEVLER              ORHANELI      1            214822  MAKINAOSB     1.034642
24662  BANK:   220210  220221             GURAGAC A             GURAGAC A  1            214822  MAKINAOSB     1.034644
24663   EIH:   220921  228221          OTOSANSIT             RBKARESI      1            214822  MAKINAOSB     1.034645
24664   OTR:   220111  220121   BURSASANAYI C-OTR-5   BURSASANAYI C-OTR-5  1            214822  MAKINAOSB     1.034646
24665   EIH:   221621  221721          GORUKLE               AKCALAR       1            214822  MAKINAOSB     1.034647
24666   EIH:   224022  311121          KARACABEY             GOBEL         1            214822  MAKINAOSB     1.034647
24667   EIH:   222421  225521          SOGUT                 MERYEMRES     1            214822  MAKINAOSB     1.034647
24668   EIH:   220121  228721          BURSASANAYI           ORHANELI      1            214822  MAKINAOSB     1.034650
24669   EIH:   211221  211921          KARTAL                KURTKOY       2            214822  MAKINAOSB     1.034650
24670   EIH:   211221  211921          KARTAL                KURTKOY       1            214822  MAKINAOSB     1.034650
24671   EIH:   221521  311121          MKEMALPASA            GOBEL         1            214822  MAKINAOSB     1.034650
24672   EIH:   213721  214421          YALOVA                AKSAYALOVA    1            214822  MAKINAOSB     1.034650
24673   EIH:   227621  229421          HARMANLIKRES          GUNEY-1RES    1            214822  MAKINAOSB     1.034651
24674   EIH:   227121  228721          DEVECIKONAGI          ORHANELI      1            214822  MAKINAOSB     1.034653
24675   EIH:   220024  220621          BURSADG               KARSAK        1            214822  MAKINAOSB     1.034653
24676   EIH:   220521  227521          SEYITOMER             KUMAS         1            214822  MAKINAOSB     1.034654
24677   EIH:   220121  221821          BURSASANAYI           DEMIRTAS      1            214822  MAKINAOSB     1.034654
24678   EIH:   222821  224121          ESKISEHIR3            ESKISEHIRCIM  1            214822  MAKINAOSB     1.034655
24679   EIH:   215821  220621          ASILDEMIRCLK          KARSAK        1            214822  MAKINAOSB     1.034655
24680   OTR:   222811  222821    ESKISEHIR3 B-OTR-3    ESKISEHIR3 B-OTR-3  2            214822  MAKINAOSB     1.034655
24681   EIH:   220521  225321          SEYITOMER             BOZUYUKRES    1            214822  MAKINAOSB     1.034659
24682   OTR:   222811  222821    ESKISEHIR3 B-OTR-4    ESKISEHIR3 B-OTR-4  1            214822  MAKINAOSB     1.034660
24683   OTR:   220510  220521       SEYITOMER OTR-1       SEYITOMER OTR-1  1            214822  MAKINAOSB     1.034660
24684   EIH:   224121  225121          ESKISEHIRCIM          BOZUYUKOSB    1            214822  MAKINAOSB     1.034660
24685   EIH:   220110  310010          BURSASANAYI           KOYLUKOY      1            223221  GEDIZ         1.034660
24686   EIH:   221521  225221          MKEMALPASA            POYRAZRES_SU  1            214822  MAKINAOSB     1.034660
24687   EIH:   220024  220821          BURSADG               ORHANGAZI     1            214822  MAKINAOSB     1.034661
24688   EIH:   219321  224221          HASANAGA              ULUABATHES    1            214822  MAKINAOSB     1.034661
24689   EIH:   216121  222221          DINCERCIM             PASALAR       1            214822  MAKINAOSB     1.034662
24690   EIH:   224021  227621          KARACABEY             HARMANLIKRES  1            214822  MAKINAOSB     1.034662
24691   EIH:   227121  311121          DEVECIKONAGI          GOBEL         1            214822  MAKINAOSB     1.034662
24692   EIH:   222721  290821          ESKISEHIR2            KUMBETSANAL   1            214822  MAKINAOSB     1.034662
24693   EIH:   220221  290821          GURAGAC               KUMBETSANAL   1            214822  MAKINAOSB     1.034663
24694   EIH:   221121  228621          YILDIRIM              OSMANGAZI     1            214822  MAKINAOSB     1.034664
24695   EIH:   222721  222821          ESKISEHIR2            ESKISEHIR3    1            214822  MAKINAOSB     1.034664
24696   EIH:   223621  227522          KIRKA                 KUMAS         1            214822  MAKINAOSB     1.034664
24697   EIH:   222521  225621          BOZUYUK               KARTALRES     1            214822  MAKINAOSB     1.034664
24698   EIH:   221921  292021          KESTEL                KESTELSANAL   1            214822  MAKINAOSB     1.034665
24699   EIH:   225221  228722          POYRAZRES_SU          ORHANELI      1            214822  MAKINAOSB     1.034665
24700   EIH:   222821  227921          ESKISEHIR3            ESKISEHIROSB  1            214822  MAKINAOSB     1.034665
24701   EIH:   222822  227922          ESKISEHIR3            ESKISEHIROSB  1            214822  MAKINAOSB     1.034665
24702   EIH:   222822  225621          ESKISEHIR3            KARTALRES     1            214822  MAKINAOSB     1.034665
24703   EIH:   220121  221322          BURSASANAYI           BESEVLER      1            214822  MAKINAOSB     1.034666
24704   EIH:   220321  222822          TUNCBILEK-A           ESKISEHIR3    1            214822  MAKINAOSB     1.034667
24705   EIH:   223321  291321          KUTAHYA               KUTAHYASANAL  1            214822  MAKINAOSB     1.034667
24706   EIH:   220221  220421          GURAGAC               TUNCBILEK-B   1            214822  MAKINAOSB     1.034667
24707   EIH:   221121  228622          YILDIRIM              OSMANGAZI     1            214822  MAKINAOSB     1.034667
24708   EIH:   222921  223621          CIFTELER              KIRKA         1            214822  MAKINAOSB     1.034669
24709   EIH:   220021  221822          BURSADG               DEMIRTAS      1            214822  MAKINAOSB     1.034671
24710   EIH:   220022  221822          BURSADG               DEMIRTAS      1            214822  MAKINAOSB     1.034671
24711   EIH:   222721  227921          ESKISEHIR2            ESKISEHIROSB  1            214822  MAKINAOSB     1.034671
24712   EIH:   221221  221821          BOSEN                 DEMIRTAS      1            214822  MAKINAOSB     1.034671
24713   EIH:   220321  220421          TUNCBILEK-A           TUNCBILEK-B   1            214822  MAKINAOSB     1.034671
24714   EIH:   221421  228721          ORHANELITES           ORHANELI      1            214822  MAKINAOSB     1.034671
24715   EIH:   220322  220421          TUNCBILEK-A           TUNCBILEK-B   1            214822  MAKINAOSB     1.034671
24716   EIH:   221421  228722          ORHANELITES           ORHANELI      1            214822  MAKINAOSB     1.034671
24717   EIH:   221921  225422          KESTEL                TURANKOY      1            214822  MAKINAOSB     1.034677
24718   EIH:   220122  221221          BURSASANAYI           BOSEN         1            214822  MAKINAOSB     1.034678
24719   EIH:   215521  228722          ULURES                ORHANELI      1            214822  MAKINAOSB     1.034678
24720   EIH:   227221  292021          ULUDAG                KESTELSANAL   1            214822  MAKINAOSB     1.034678
24721   EIH:   222221  222321          PASALAR               BILORSA       1            214822  MAKINAOSB     1.034678
24722   EIH:   220010  314911          BURSADG               BANDIRMA1DG   1            223221  GEDIZ         1.034680
24723   EIH:   225421  227221          TURANKOY              ULUDAG        1            214822  MAKINAOSB     1.034682
24724   EIH:   220511  222811          SEYITOMER             ESKISEHIR3    1            214822  MAKINAOSB     1.034699
24725   EIH:   214822  217221          MAKINAOSB             SIDDIK        1            214822  MAKINAOSB     1.034707
24726   EIH:   210111  214811          TEPEOREN              MAKINAOSB     1            214822  MAKINAOSB     1.034716
24727   EIH:   220210  329711          GURAGAC               KOLINTES      1            214822  MAKINAOSB     1.034719
24728   EIH:   222121  227221          INEGOL                ULUDAG        1            214822  MAKINAOSB     1.034730
24729   OTR:   227211  227221        ULUDAG A-OTR-1        ULUDAG A-OTR-1  1            214822  MAKINAOSB     1.034738
24730   OTR:   227211  227221        ULUDAG B-OTR-4        ULUDAG B-OTR-4  2            214822  MAKINAOSB     1.034739
24731   EIH:   210122  212021          TEPEOREN              DUDULLU       2            214822  MAKINAOSB     1.034778
24732   EIH:   210122  212021          TEPEOREN              DUDULLU       1            214822  MAKINAOSB     1.034778
24733   EIH:   214210  227211          KOCAELI               ULUDAG        1            214822  MAKINAOSB     1.034784
24734   EIH:   220221  290821          GURAGAC               KUMBETSANAL   1            223221  GEDIZ         1.034797
24735   EIH:   220511  222811          SEYITOMER             ESKISEHIR3    1            223221  GEDIZ         1.034800
24736   EIH:   222721  290821          ESKISEHIR2            KUMBETSANAL   1            223221  GEDIZ         1.034802
24737   EIH:   211321  211422          TUZLA                 KROMANCELIK   1            214822  MAKINAOSB     1.034807
24738   EIH:   220321  222822          TUNCBILEK-A           ESKISEHIR3    1            223221  GEDIZ         1.034809
24739   EIH:   222221  222321          PASALAR               BILORSA       1            223221  GEDIZ         1.034811
24740   EIH:   220121  221322          BURSASANAYI           BESEVLER      1            223221  GEDIZ         1.034816
24741   EIH:   220011  220110          BURSADG               BURSASANAYI   1            214822  MAKINAOSB     1.034817
24742   EIH:   220521  225321          SEYITOMER             BOZUYUKRES    1            223221  GEDIZ         1.034818
24743   OTR:   227211  227221        ULUDAG B-OTR-4        ULUDAG B-OTR-4  2            223221  GEDIZ         1.034819
24744   OTR:   227211  227221        ULUDAG A-OTR-1        ULUDAG A-OTR-1  1            223221  GEDIZ         1.034819
24745  BANK:   220111  220121         BURSASANAYI A         BURSASANAYI A  2            223221  GEDIZ         1.034819
24746   EIH:   223321  291321          KUTAHYA               KUTAHYASANAL  1            223221  GEDIZ         1.034819
24747   EIH:   220521  227521          SEYITOMER             KUMAS         1            223221  GEDIZ         1.034820
24748   EIH:   223621  227522          KIRKA                 KUMAS         1            223221  GEDIZ         1.034820
24749   EIH:   220122  221221          BURSASANAYI           BOSEN         1            223221  GEDIZ         1.034820
24750   EIH:   222921  223621          CIFTELER              KIRKA         1            223221  GEDIZ         1.034822
24751   EIH:   210111  217711          TEPEOREN              ATASEHIR      1            223221  GEDIZ         1.034822
24752   EIH:   222121  227221          INEGOL                ULUDAG        1            223221  GEDIZ         1.034822
24753   EIH:   210010  217710          UMRANIYE              ATASEHIR      1            223221  GEDIZ         1.034823
24754   OTR:   220111  220121   BURSASANAYI C-OTR-5   BURSASANAYI C-OTR-5  1            223221  GEDIZ         1.034823
24755   EIH:   220023  220922          BURSADG               OTOSANSIT     1            223221  GEDIZ         1.034823
24756   EIH:   213721  214421          YALOVA                AKSAYALOVA    1            223221  GEDIZ         1.034823
24757   EIH:   220023  228221          BURSADG               RBKARESI      1            223221  GEDIZ         1.034824
24758   EIH:   220921  228221          OTOSANSIT             RBKARESI      1            223221  GEDIZ         1.034824
24759   EIH:   211822  216721          GEBZEOSB              GEBZEKIMYA    1            223221  GEDIZ         1.034824
24760   EIH:   214822  216722          MAKINAOSB             GEBZEKIMYA    1            223221  GEDIZ         1.034824
24761   EIH:   220021  221822          BURSADG               DEMIRTAS      1            223221  GEDIZ         1.034825
24762   OTR:   210910  210922    KBAKKALKOY B-OTR-4    KBAKKALKOY B-OTR-4  1            223221  GEDIZ         1.034825
24763   EIH:   220022  221822          BURSADG               DEMIRTAS      1            223221  GEDIZ         1.034825
24764   OTR:   210911  210921    KBAKKALKOY A-OTR-2    KBAKKALKOY A-OTR-2  1            223221  GEDIZ         1.034825
24765   EIH:   211321  211422          TUZLA                 KROMANCELIK   1            223221  GEDIZ         1.034825
24766   EIH:   211022  211122          BBAKKALKOY            SOGANLIK      1            223221  GEDIZ         1.034825
24767   EIH:   211022  211222          BBAKKALKOY            KARTAL        1            223221  GEDIZ         1.034825
24768   EIH:   210922  216622          KBAKKALKOY            KADIKOY       1            223221  GEDIZ         1.034825
24769   EIH:   210022  210721          UMRANIYE              SELIMIYE      1            223221  GEDIZ         1.034825
24770   EIH:   210222  211022          PASAKOY               BBAKKALKOY    2            223221  GEDIZ         1.034825
24771   EIH:   210121  211821          TEPEOREN              GEBZEOSB      2            223221  GEDIZ         1.034825
24772   EIH:   210121  211821          TEPEOREN              GEBZEOSB      1            223221  GEDIZ         1.034825
24773   EIH:   210222  211022          PASAKOY               BBAKKALKOY    1            223221  GEDIZ         1.034825
24774   EIH:   210022  210922          UMRANIYE              KBAKKALKOY    1            223221  GEDIZ         1.034825
24775   EIH:   214822  217221          MAKINAOSB             SIDDIK        1            223221  GEDIZ         1.034825
24776   EIH:   220321  220421          TUNCBILEK-A           TUNCBILEK-B   1            223221  GEDIZ         1.034825
24777   EIH:   210821  210922          GOZTEPE               KBAKKALKOY    1            223221  GEDIZ         1.034825
24778   EIH:   211221  211921          KARTAL                KURTKOY       1            223221  GEDIZ         1.034825
24779   EIH:   210122  212021          TEPEOREN              DUDULLU       2            223221  GEDIZ         1.034825
24780   EIH:   211521  214321          COLAKOGLU             DILISKELESIG  1            223221  GEDIZ         1.034825
24781   EIH:   214321  214821          DILISKELESIG          MAKINAOSB     1            223221  GEDIZ         1.034825
24782   OTR:   219110  219121  COLAKOGLU400 A-OTR-2  COLAKOGLU400 A-OTR-2  2            223221  GEDIZ         1.034825
24783   EIH:   211622  214322          ICMELER               DILISKELESIG  1            223221  GEDIZ         1.034825
24784   EIH:   225421  227221          TURANKOY              ULUDAG        1            223221  GEDIZ         1.034825
24785   EIH:   210122  212021          TEPEOREN              DUDULLU       1            223221  GEDIZ         1.034825
24786   EIH:   220322  220421          TUNCBILEK-A           TUNCBILEK-B   1            223221  GEDIZ         1.034825
24787   EIH:   211221  211921          KARTAL                KURTKOY       2            223221  GEDIZ         1.034825
24788   EIH:   221421  228721          ORHANELITES           ORHANELI      1            223221  GEDIZ         1.034825
24789   EIH:   221421  228722          ORHANELITES           ORHANELI      1            223221  GEDIZ         1.034825
24790   OTR:   219110  219121  COLAKOGLU400 A-OTR-1  COLAKOGLU400 A-OTR-1  1            223221  GEDIZ         1.034825
24791   EIH:   227221  292021          ULUDAG                KESTELSANAL   1            223221  GEDIZ         1.034825
24792   EIH:   221921  225422          KESTEL                TURANKOY      1            223221  GEDIZ         1.034825
24793   OTR:   211210  211222        KARTAL A-OTR-2        KARTAL A-OTR-2  1            223221  GEDIZ         1.034825
24794   EIH:   221921  292021          KESTEL                KESTELSANAL   1            223221  GEDIZ         1.034826
24795   EIH:   221121  228622          YILDIRIM              OSMANGAZI     1            223221  GEDIZ         1.034826
24796   EIH:   221221  221821          BOSEN                 DEMIRTAS      1            223221  GEDIZ         1.034826
24797   EIH:   219321  224221          HASANAGA              ULUABATHES    1            223221  GEDIZ         1.034826
24798   EIH:   220122  228622          BURSASANAYI           OSMANGAZI     1            223221  GEDIZ         1.034826
24799   EIH:   220121  221821          BURSASANAYI           DEMIRTAS      1            223221  GEDIZ         1.034826
24800   EIH:   220024  220821          BURSADG               ORHANGAZI     1            223221  GEDIZ         1.034827
24801   EIH:   220121  228721          BURSASANAYI           ORHANELI      1            223221  GEDIZ         1.034827
24802   EIH:   222521  225621          BOZUYUK               KARTALRES     1            223221  GEDIZ         1.034827
24803   EIH:   215821  220621          ASILDEMIRCLK          KARSAK        1            223221  GEDIZ         1.034827
24804   EIH:   221121  228621          YILDIRIM              OSMANGAZI     1            223221  GEDIZ         1.034827
24805   EIH:   222822  225621          ESKISEHIR3            KARTALRES     1            223221  GEDIZ         1.034827
24806   EIH:   220024  220621          BURSADG               KARSAK        1            223221  GEDIZ         1.034827
24807   EIH:   221321  228722          BESEVLER              ORHANELI      1            223221  GEDIZ         1.034827
24808   EIH:   221621  221721          GORUKLE               AKCALAR       1            223221  GEDIZ         1.034827
24809   EIH:   222721  222821          ESKISEHIR2            ESKISEHIR3    1            223221  GEDIZ         1.034828
24810   EIH:   216121  222221          DINCERCIM             PASALAR       1            223221  GEDIZ         1.034828
24811   EIH:   222822  227922          ESKISEHIR3            ESKISEHIROSB  1            223221  GEDIZ         1.034828
24812   EIH:   222821  227921          ESKISEHIR3            ESKISEHIROSB  1            223221  GEDIZ         1.034828
24813   EIH:   222421  225521          SOGUT                 MERYEMRES     1            223221  GEDIZ         1.034828
24814   EIH:   213621  213721          KARAMURSEL            YALOVA        1            223221  GEDIZ         1.034828
24815   EIH:   222721  227921          ESKISEHIR2            ESKISEHIROSB  1            223221  GEDIZ         1.034828
24816   EIH:   220022  220821          BURSADG               ORHANGAZI     1            223221  GEDIZ         1.034829
24817   EIH:   215521  222121          ULURES                INEGOL        1            223221  GEDIZ         1.034829
24818   EIH:   228621  291821          OSMANGAZI             BSANAYISANAL  1            223221  GEDIZ         1.034829
24819   EIH:   220121  291821          BURSASANAYI           BSANAYISANAL  1            223221  GEDIZ         1.034829
24820   EIH:   225221  228722          POYRAZRES_SU          ORHANELI      1            223221  GEDIZ         1.034829
24821   OTR:   220011  220024       BURSADG B-OTR-3       BURSADG B-OTR-3  1            223221  GEDIZ         1.034829
24822   EIH:   222121  228721          INEGOL                ORHANELI      1            223221  GEDIZ         1.034829
24823   EIH:   215521  228722          ULURES                ORHANELI      1            223221  GEDIZ         1.034830
24824   EIH:   221521  225221          MKEMALPASA            POYRAZRES_SU  1            223221  GEDIZ         1.034830
24825   EIH:   224121  225121          ESKISEHIRCIM          BOZUYUKOSB    1            223221  GEDIZ         1.034831
24826   EIH:   222821  224121          ESKISEHIR3            ESKISEHIRCIM  1            223221  GEDIZ         1.034831
24827   EIH:   224021  227621          KARACABEY             HARMANLIKRES  1            223221  GEDIZ         1.034832
24828   EIH:   227121  311121          DEVECIKONAGI          GOBEL         1            223221  GEDIZ         1.034833
24829   OTR:   222811  222821    ESKISEHIR3 B-OTR-4    ESKISEHIR3 B-OTR-4  1            223221  GEDIZ         1.034833
24830   EIH:   227621  229421          HARMANLIKRES          GUNEY-1RES    1            223221  GEDIZ         1.034834
24831   EIH:   224022  311121          KARACABEY             GOBEL         1            223221  GEDIZ         1.034834
24832   EIH:   221721  229421          AKCALAR               GUNEY-1RES    1            223221  GEDIZ         1.034835
24833   EIH:   227121  228721          DEVECIKONAGI          ORHANELI      1            223221  GEDIZ         1.034835
24834   OTR:   222811  222821    ESKISEHIR3 B-OTR-3    ESKISEHIR3 B-OTR-3  2            223221  GEDIZ         1.034835
24835   EIH:   221521  311121          MKEMALPASA            GOBEL         1            223221  GEDIZ         1.034837
24836  BANK:   222810  222822          ESKISEHIR3 A          ESKISEHIR3 A  2            223221  GEDIZ         1.034844
24837   EIH:   219110  290310          COLAKOGLU400          DCELIKSANAL   1            214822  MAKINAOSB     1.034850
24838   EIH:   220321  222321          TUNCBILEK-A           BILORSA       1            223221  GEDIZ         1.034851
24839   EIH:   220111  220210          BURSASANAYI           GURAGAC       1            223221  GEDIZ         1.034862
24840   EIH:   210211  231111          PASAKOY               OSMANCA       1            223221  GEDIZ         1.034862
24841   EIH:   211521  219121          COLAKOGLU             COLAKOGLU400  1            214822  MAKINAOSB     1.034867
24842   EIH:   210510  216911          ADA2DGKC              KAVACIK       1            223221  GEDIZ         1.034875
24843   OTR:   220510  220521       SEYITOMER OTR-1       SEYITOMER OTR-1  1            223221  GEDIZ         1.034875
24844   EIH:   120911  210210          ZEKERIYAKOY           PASAKOY       1            223221  GEDIZ         1.034894
24845   EIH:   220210  220510          GURAGAC               SEYITOMER     1            223221  GEDIZ         1.034896
24846   EIH:   210111  210311          TEPEOREN              ADAPAZARI     1            223221  GEDIZ         1.034896
24847   EIH:   120310  216911          ALIBEYKOY             KAVACIK       1            223221  GEDIZ         1.034908
24848   EIH:   210111  214310          TEPEOREN              DILISKELESIG  1            223221  GEDIZ         1.034910
24849  BANK:   220111  220122         BURSASANAYI B         BURSASANAYI B  1            223221  GEDIZ         1.034911
24850   EIH:   214510  216910          BEYKOZ                KAVACIK       1            223221  GEDIZ         1.034911
24851  BANK:   210110  210121            TEPEOREN A            TEPEOREN A  2            223221  GEDIZ         1.034911
24852  BANK:   210210  210221             PASAKOY A             PASAKOY A  1            223221  GEDIZ         1.034912
24853   EIH:   120311  214510          ALIBEYKOY             BEYKOZ        1            223221  GEDIZ         1.034912
24854   EIH:   211211  214711          KARTAL                YENIDGKC      1            223221  GEDIZ         1.034913
24855   EIH:   210010  210110          UMRANIYE              TEPEOREN      1            223221  GEDIZ         1.034914
24856   EIH:   210221  212021          PASAKOY               DUDULLU       1            223221  GEDIZ         1.034914
24857  BANK:   210211  210222             PASAKOY B             PASAKOY B  1            223221  GEDIZ         1.034915
24858  BANK:   210111  210122            TEPEOREN B            TEPEOREN B  1            223221  GEDIZ         1.034915
24859   EIH:   211522  214322          COLAKOGLU             DILISKELESIG  1            223221  GEDIZ         1.034915
24860   EIH:   211222  211621          KARTAL                ICMELER       1            223221  GEDIZ         1.034915
24861   EIH:   214711  214810          YENIDGKC              MAKINAOSB     1            223221  GEDIZ         1.034915
24862   EIH:   210122  211822          TEPEOREN              GEBZEOSB      1            223221  GEDIZ         1.034915
24863   EIH:   211210  215210          KARTAL                MALTEPEIST    1            223221  GEDIZ         1.034915
24864   EIH:   211221  211622          KARTAL                ICMELER       1            223221  GEDIZ         1.034915
24865   EIH:   214310  290310          DILISKELESIG          DCELIKSANAL   1            223221  GEDIZ         1.034915
24866   EIH:   211321  211822          TUZLA                 GEBZEOSB      1            223221  GEDIZ         1.034915
24867   EIH:   219110  290310          COLAKOGLU400          DCELIKSANAL   1            223221  GEDIZ         1.034916
24868   EIH:   211521  219121          COLAKOGLU             COLAKOGLU400  1            223221  GEDIZ         1.034916
24869   EIH:   210910  215211          KBAKKALKOY            MALTEPEIST    1            223221  GEDIZ         1.034916
24870   OTR:   214310  214322    DILISKELESIG OTR-1    DILISKELESIG OTR-1  1            223221  GEDIZ         1.034916
24871   OTR:   214311  214322    DILISKELESIG OTR-2    DILISKELESIG OTR-2  1            223221  GEDIZ         1.034916
24872   EIH:   211421  211521          KROMANCELIK           COLAKOGLU     1            223221  GEDIZ         1.034916
24873   EIH:   214821  216721          MAKINAOSB             GEBZEKIMYA    1            223221  GEDIZ         1.034916
24874   OTR:   214811  214822     MAKINAOSB B-OTR-3     MAKINAOSB B-OTR-3  1            223221  GEDIZ         1.034916
24875   EIH:   211321  211621          TUZLA                 ICMELER       1            223221  GEDIZ         1.034916
24876   EIH:   214210  214810          KOCAELI               MAKINAOSB     1            223221  GEDIZ         1.034916
24877   OTR:   214810  214821     MAKINAOSB A-OTR-1     MAKINAOSB A-OTR-1  1            223221  GEDIZ         1.034916
24878   EIH:   210121  211921          TEPEOREN              KURTKOY       1            223221  GEDIZ         1.034916
24879   OTR:   211210  211221        KARTAL C-OTR-6        KARTAL C-OTR-6  1            223221  GEDIZ         1.034916
24880   EIH:   210122  212122          TEPEOREN              YARIMCA1      1            223221  GEDIZ         1.034916
24881  BANK:   210010  210022           UMRANIYE A-           UMRANIYE A-  2            223221  GEDIZ         1.034916
24882   OTR:   211211  211221        KARTAL B-OTR-4        KARTAL B-OTR-4  1            223221  GEDIZ         1.034917
24883   EIH:   210110  214710          TEPEOREN              YENIDGKC      1            223221  GEDIZ         1.034917
24884   EIH:   210010  210911          UMRANIYE              KBAKKALKOY    1            223221  GEDIZ         1.034917
24885   EIH:   210021  217621          UMRANIYE              DUDULLUMETRO  1            223221  GEDIZ         1.034917
24886   EIH:   210111  214811          TEPEOREN              MAKINAOSB     1            223221  GEDIZ         1.034917
24887  BANK:   210010  210021           UMRANIYE B-           UMRANIYE B-  2            223221  GEDIZ         1.034917
24888   EIH:   210110  214211          TEPEOREN              KOCAELI       1            223221  GEDIZ         1.034918
24889   EIH:   214421  220821          AKSAYALOVA            ORHANGAZI     1            223221  GEDIZ         1.034920
24890   EIH:   216121  225521          DINCERCIM             MERYEMRES     1            223221  GEDIZ         1.034921
24891   EIH:   222421  222521          SOGUT                 BOZUYUK       1            223221  GEDIZ         1.034922
24892   EIH:   213721  220721          YALOVA                GEMLIK        1            223221  GEDIZ         1.034923
24893   EIH:   220022  220721          BURSADG               GEMLIK        1            223221  GEDIZ         1.034929
24894  BANK:   220010  220021             BURSADG A             BURSADG A  1            223221  GEDIZ         1.034936
24895   EIH:   222121  228721          INEGOL                ORHANELI      1            227121  DEVECIKONAGI  1.034942
24896   EIH:   220011  220110          BURSADG               BURSASANAYI   1            223221  GEDIZ         1.034979
24897   OTR:   219110  219121  COLAKOGLU400 A-OTR-1  COLAKOGLU400 A-OTR-1  1            214822  MAKINAOSB     1.034982
24898   EIH:   214210  227211          KOCAELI               ULUDAG        1            223221  GEDIZ         1.034983
24899   OTR:   219110  219121  COLAKOGLU400 A-OTR-2  COLAKOGLU400 A-OTR-2  2            214822  MAKINAOSB     1.034983
24900   EIH:   214822  216722          MAKINAOSB             GEBZEKIMYA    1            217221  SIDDIK        1.035081
24901   EIH:   214822  216722          MAKINAOSB             GEBZEKIMYA    1            211522  COLAKOGLU     1.035139
24902   EIH:   220110  310010          BURSASANAYI           KOYLUKOY      1            215721  HABASBILECIK  1.035396
24903   EIH:   220210  329711          GURAGAC               KOLINTES      1            215721  HABASBILECIK  1.035421
24904   EIH:   211321  211822          TUZLA                 GEBZEOSB      1            214822  MAKINAOSB     1.035445
24905   EIH:   224022  311121          KARACABEY             GOBEL         1            224021  KARACABEY     1.035479
24906   EIH:   224022  311121          KARACABEY             GOBEL         1            224022  KARACABEY     1.035479
24907   EIH:   220121  228721          BURSASANAYI           ORHANELI      1            227121  DEVECIKONAGI  1.035582
24908   EIH:   220010  314911          BURSADG               BANDIRMA1DG   1            214822  MAKINAOSB     1.035633
24909   EIH:   220511  222811          SEYITOMER             ESKISEHIR3    1            215721  HABASBILECIK  1.035655
24910   EIH:   214821  216721          MAKINAOSB             GEBZEKIMYA    1            214821  MAKINAOSB     1.035727
24911   EIH:   220010  314911          BURSADG               BANDIRMA1DG   1            215721  HABASBILECIK  1.035756
24912   EIH:   221721  229421          AKCALAR               GUNEY-1RES    1            224022  KARACABEY     1.035894
24913   EIH:   221721  229421          AKCALAR               GUNEY-1RES    1            224021  KARACABEY     1.035894
24914   EIH:   227621  229421          HARMANLIKRES          GUNEY-1RES    1            224021  KARACABEY     1.036078
24915   EIH:   227621  229421          HARMANLIKRES          GUNEY-1RES    1            224022  KARACABEY     1.036078
24916   EIH:   211622  214322          ICMELER               DILISKELESIG  1            214822  MAKINAOSB     1.036085
24917   EIH:   215521  228722          ULURES                ORHANELI      1            227121  DEVECIKONAGI  1.036117
24918   EIH:   221321  228722          BESEVLER              ORHANELI      1            227121  DEVECIKONAGI  1.036169
24919  BANK:   220210  220221             GURAGAC A             GURAGAC A  1            223221  GEDIZ         1.036225
24920   EIH:   220110  310010          BURSASANAYI           KOYLUKOY      1            222021  YENISEHIR     1.036287
24921   EIH:   211822  216721          GEBZEOSB              GEBZEKIMYA    1            214821  MAKINAOSB     1.036297
24922   EIH:   220210  329711          GURAGAC               KOLINTES      1            222021  YENISEHIR     1.036313
24923   EIH:   222221  222321          PASALAR               BILORSA       1            215721  HABASBILECIK  1.036339
24924  BANK:   222810  222822          ESKISEHIR3 A          ESKISEHIR3 A  2            215721  HABASBILECIK  1.036396
24925   EIH:   216121  225521          DINCERCIM             MERYEMRES     1            215721  HABASBILECIK  1.036416
24926   EIH:   222421  222521          SOGUT                 BOZUYUK       1            215721  HABASBILECIK  1.036434
24927   EIH:   220011  220110          BURSADG               BURSASANAYI   1            215721  HABASBILECIK  1.036445
24928   EIH:   220521  227521          SEYITOMER             KUMAS         1            215721  HABASBILECIK  1.036447
24929  BANK:   220010  220021             BURSADG A             BURSADG A  1            215721  HABASBILECIK  1.036452
24930   EIH:   220221  290821          GURAGAC               KUMBETSANAL   1            215721  HABASBILECIK  1.036468
24931   OTR:   222811  222821    ESKISEHIR3 B-OTR-3    ESKISEHIR3 B-OTR-3  2            215721  HABASBILECIK  1.036474
24932   OTR:   222811  222821    ESKISEHIR3 B-OTR-4    ESKISEHIR3 B-OTR-4  1            215721  HABASBILECIK  1.036476
24933   EIH:   220022  220721          BURSADG               GEMLIK        1            215721  HABASBILECIK  1.036479
24934   EIH:   222421  225521          SOGUT                 MERYEMRES     1            215721  HABASBILECIK  1.036481
24935   EIH:   223621  227522          KIRKA                 KUMAS         1            215721  HABASBILECIK  1.036483
24936   EIH:   220521  225321          SEYITOMER             BOZUYUKRES    1            215721  HABASBILECIK  1.036485
24937   EIH:   222821  227921          ESKISEHIR3            ESKISEHIROSB  1            215721  HABASBILECIK  1.036496
24938   EIH:   222822  227922          ESKISEHIR3            ESKISEHIROSB  1            215721  HABASBILECIK  1.036496
24939   EIH:   214210  227211          KOCAELI               ULUDAG        1            215721  HABASBILECIK  1.036496
24940   EIH:   210211  231111          PASAKOY               OSMANCA       1            215721  HABASBILECIK  1.036498
24941   EIH:   220321  220421          TUNCBILEK-A           TUNCBILEK-B   1            215721  HABASBILECIK  1.036500
24942   EIH:   220022  220821          BURSADG               ORHANGAZI     1            215721  HABASBILECIK  1.036501
24943   EIH:   222721  222821          ESKISEHIR2            ESKISEHIR3    1            215721  HABASBILECIK  1.036505
24944   EIH:   222921  223621          CIFTELER              KIRKA         1            215721  HABASBILECIK  1.036508
24945   EIH:   220024  220621          BURSADG               KARSAK        1            215721  HABASBILECIK  1.036509
24946   OTR:   220011  220024       BURSADG B-OTR-3       BURSADG B-OTR-3  1            215721  HABASBILECIK  1.036510
24947   EIH:   220111  220210          BURSASANAYI           GURAGAC       1            215721  HABASBILECIK  1.036511
24948   EIH:   210510  216911          ADA2DGKC              KAVACIK       1            215721  HABASBILECIK  1.036512
24949   EIH:   215821  220621          ASILDEMIRCLK          KARSAK        1            215721  HABASBILECIK  1.036512
24950   EIH:   220321  222822          TUNCBILEK-A           ESKISEHIR3    1            215721  HABASBILECIK  1.036516
24951   EIH:   222721  290821          ESKISEHIR2            KUMBETSANAL   1            215721  HABASBILECIK  1.036518
24952   EIH:   221721  229421          AKCALAR               GUNEY-1RES    1            215721  HABASBILECIK  1.036519
24953   EIH:   220024  220821          BURSADG               ORHANGAZI     1            215721  HABASBILECIK  1.036520
24954   EIH:   224022  311121          KARACABEY             GOBEL         1            215721  HABASBILECIK  1.036522
24955   EIH:   214711  214810          YENIDGKC              MAKINAOSB     1            215721  HABASBILECIK  1.036523
24956   EIH:   216121  222221          DINCERCIM             PASALAR       1            215721  HABASBILECIK  1.036523
24957   EIH:   211622  214322          ICMELER               DILISKELESIG  1            217221  SIDDIK        1.036524
24958   EIH:   227621  229421          HARMANLIKRES          GUNEY-1RES    1            215721  HABASBILECIK  1.036524
24959   EIH:   221521  311121          MKEMALPASA            GOBEL         1            215721  HABASBILECIK  1.036525
24960   EIH:   222521  225621          BOZUYUK               KARTALRES     1            215721  HABASBILECIK  1.036526
24961   EIH:   227121  228721          DEVECIKONAGI          ORHANELI      1            215721  HABASBILECIK  1.036526
24962   EIH:   210111  214310          TEPEOREN              DILISKELESIG  1            215721  HABASBILECIK  1.036527
24963   EIH:   222721  227921          ESKISEHIR2            ESKISEHIROSB  1            215721  HABASBILECIK  1.036527
24964   EIH:   222822  225621          ESKISEHIR3            KARTALRES     1            215721  HABASBILECIK  1.036528
24965   EIH:   227121  311121          DEVECIKONAGI          GOBEL         1            215721  HABASBILECIK  1.036529
24966   EIH:   221321  228722          BESEVLER              ORHANELI      1            215721  HABASBILECIK  1.036529
24967   EIH:   228621  291821          OSMANGAZI             BSANAYISANAL  1            215721  HABASBILECIK  1.036530
24968   EIH:   220121  291821          BURSASANAYI           BSANAYISANAL  1            215721  HABASBILECIK  1.036530
24969   EIH:   221621  221721          GORUKLE               AKCALAR       1            215721  HABASBILECIK  1.036530
24970   EIH:   215521  222121          ULURES                INEGOL        1            215721  HABASBILECIK  1.036530
24971   EIH:   224021  227621          KARACABEY             HARMANLIKRES  1            215721  HABASBILECIK  1.036530
24972   EIH:   213721  220721          YALOVA                GEMLIK        1            215721  HABASBILECIK  1.036531
24973   EIH:   220121  228721          BURSASANAYI           ORHANELI      1            215721  HABASBILECIK  1.036531
24974   EIH:   225221  228722          POYRAZRES_SU          ORHANELI      1            215721  HABASBILECIK  1.036532
24975  BANK:   220111  220121         BURSASANAYI A         BURSASANAYI A  2            215721  HABASBILECIK  1.036532
24976   EIH:   221521  225221          MKEMALPASA            POYRAZRES_SU  1            215721  HABASBILECIK  1.036532
24977   EIH:   222121  228721          INEGOL                ORHANELI      1            215721  HABASBILECIK  1.036532
24978   EIH:   220121  221821          BURSASANAYI           DEMIRTAS      1            215721  HABASBILECIK  1.036533
24979   OTR:   227211  227221        ULUDAG B-OTR-4        ULUDAG B-OTR-4  2            215721  HABASBILECIK  1.036533
24980   OTR:   227211  227221        ULUDAG A-OTR-1        ULUDAG A-OTR-1  1            215721  HABASBILECIK  1.036533
24981   EIH:   220122  228622          BURSASANAYI           OSMANGAZI     1            215721  HABASBILECIK  1.036534
24982   EIH:   219321  224221          HASANAGA              ULUABATHES    1            215721  HABASBILECIK  1.036534
24983  BANK:   210110  210121            TEPEOREN A            TEPEOREN A  2            215721  HABASBILECIK  1.036535
24984   EIH:   221121  228621          YILDIRIM              OSMANGAZI     1            215721  HABASBILECIK  1.036535
24985   OTR:   220111  220121   BURSASANAYI C-OTR-5   BURSASANAYI C-OTR-5  1            215721  HABASBILECIK  1.036535
24986  BANK:   210210  210221             PASAKOY A             PASAKOY A  1            215721  HABASBILECIK  1.036535
24987  BANK:   220111  220122         BURSASANAYI B         BURSASANAYI B  1            215721  HABASBILECIK  1.036535
24988   EIH:   221921  292021          KESTEL                KESTELSANAL   1            215721  HABASBILECIK  1.036536
24989   EIH:   220023  228221          BURSADG               RBKARESI      1            215721  HABASBILECIK  1.036536
24990   EIH:   220023  220922          BURSADG               OTOSANSIT     1            215721  HABASBILECIK  1.036536
24991   EIH:   210922  216622          KBAKKALKOY            KADIKOY       1            215721  HABASBILECIK  1.036536
24992   OTR:   210910  210922    KBAKKALKOY B-OTR-4    KBAKKALKOY B-OTR-4  1            215721  HABASBILECIK  1.036536
24993   OTR:   210911  210921    KBAKKALKOY A-OTR-2    KBAKKALKOY A-OTR-2  1            215721  HABASBILECIK  1.036536
24994   EIH:   210022  210721          UMRANIYE              SELIMIYE      1            215721  HABASBILECIK  1.036536
24995   EIH:   210022  210922          UMRANIYE              KBAKKALKOY    1            215721  HABASBILECIK  1.036537
24996   EIH:   211022  211122          BBAKKALKOY            SOGANLIK      1            215721  HABASBILECIK  1.036537
24997   EIH:   211321  211422          TUZLA                 KROMANCELIK   1            215721  HABASBILECIK  1.036537
24998   EIH:   210821  210922          GOZTEPE               KBAKKALKOY    1            215721  HABASBILECIK  1.036537
24999   EIH:   221221  221821          BOSEN                 DEMIRTAS      1            215721  HABASBILECIK  1.036537
25000   EIH:   210010  210911          UMRANIYE              KBAKKALKOY    1            215721  HABASBILECIK  1.036537
25001   EIH:   211222  211621          KARTAL                ICMELER       1            215721  HABASBILECIK  1.036537
25002   OTR:   219110  219121  COLAKOGLU400 A-OTR-1  COLAKOGLU400 A-OTR-1  1            215721  HABASBILECIK  1.036537
25003   OTR:   219110  219121  COLAKOGLU400 A-OTR-2  COLAKOGLU400 A-OTR-2  2            215721  HABASBILECIK  1.036537
25004   EIH:   211022  211222          BBAKKALKOY            KARTAL        1            215721  HABASBILECIK  1.036537
25005   EIH:   220921  228221          OTOSANSIT             RBKARESI      1            215721  HABASBILECIK  1.036537
25006   EIH:   225421  227221          TURANKOY              ULUDAG        1            215721  HABASBILECIK  1.036537
25007   EIH:   214822  217221          MAKINAOSB             SIDDIK        1            215721  HABASBILECIK  1.036537
25008   EIH:   210222  211022          PASAKOY               BBAKKALKOY    1            215721  HABASBILECIK  1.036537
25009   EIH:   210222  211022          PASAKOY               BBAKKALKOY    2            215721  HABASBILECIK  1.036537
25010   EIH:   227221  292021          ULUDAG                KESTELSANAL   1            215721  HABASBILECIK  1.036537
25011   EIH:   210121  211821          TEPEOREN              GEBZEOSB      2            215721  HABASBILECIK  1.036537
25012   EIH:   221921  225422          KESTEL                TURANKOY      1            215721  HABASBILECIK  1.036537
25013   OTR:   211210  211222        KARTAL A-OTR-2        KARTAL A-OTR-2  1            215721  HABASBILECIK  1.036537
25014   EIH:   211221  211921          KARTAL                KURTKOY       2            215721  HABASBILECIK  1.036537
25015   EIH:   210121  211821          TEPEOREN              GEBZEOSB      1            215721  HABASBILECIK  1.036537
25016   EIH:   211221  211921          KARTAL                KURTKOY       1            215721  HABASBILECIK  1.036537
25017   EIH:   220022  221822          BURSADG               DEMIRTAS      1            215721  HABASBILECIK  1.036537
25018   EIH:   220021  221822          BURSADG               DEMIRTAS      1            215721  HABASBILECIK  1.036537
25019   EIH:   221421  228721          ORHANELITES           ORHANELI      1            215721  HABASBILECIK  1.036537
25020   EIH:   221421  228722          ORHANELITES           ORHANELI      1            215721  HABASBILECIK  1.036537
25021   EIH:   215521  228722          ULURES                ORHANELI      1            215721  HABASBILECIK  1.036538
25022   EIH:   211822  216721          GEBZEOSB              GEBZEKIMYA    1            215721  HABASBILECIK  1.036538
25023   EIH:   210122  212021          TEPEOREN              DUDULLU       1            215721  HABASBILECIK  1.036538
25024   EIH:   210122  212021          TEPEOREN              DUDULLU       2            215721  HABASBILECIK  1.036538
25025   EIH:   214822  216722          MAKINAOSB             GEBZEKIMYA    1            215721  HABASBILECIK  1.036538
25026   EIH:   211622  214322          ICMELER               DILISKELESIG  1            215721  HABASBILECIK  1.036538
25027   EIH:   210910  215211          KBAKKALKOY            MALTEPEIST    1            215721  HABASBILECIK  1.036538
25028   EIH:   214321  214821          DILISKELESIG          MAKINAOSB     1            215721  HABASBILECIK  1.036538
25029   EIH:   220322  220421          TUNCBILEK-A           TUNCBILEK-B   1            215721  HABASBILECIK  1.036538
25030   EIH:   211521  214321          COLAKOGLU             DILISKELESIG  1            215721  HABASBILECIK  1.036538
25031   EIH:   211210  215210          KARTAL                MALTEPEIST    1            215721  HABASBILECIK  1.036539
25032   EIH:   220122  221221          BURSASANAYI           BOSEN         1            215721  HABASBILECIK  1.036539
25033   EIH:   210111  217711          TEPEOREN              ATASEHIR      1            215721  HABASBILECIK  1.036539
25034  BANK:   210211  210222             PASAKOY B             PASAKOY B  1            215721  HABASBILECIK  1.036539
25035   EIH:   221121  228622          YILDIRIM              OSMANGAZI     1            215721  HABASBILECIK  1.036539
25036   EIH:   211221  211622          KARTAL                ICMELER       1            215721  HABASBILECIK  1.036539
25037   EIH:   214310  290310          DILISKELESIG          DCELIKSANAL   1            215721  HABASBILECIK  1.036539
25038   EIH:   210221  212021          PASAKOY               DUDULLU       1            215721  HABASBILECIK  1.036539
25039   EIH:   213621  213721          KARAMURSEL            YALOVA        1            215721  HABASBILECIK  1.036540
25040  BANK:   210111  210122            TEPEOREN B            TEPEOREN B  1            215721  HABASBILECIK  1.036540
25041   EIH:   210010  217710          UMRANIYE              ATASEHIR      1            215721  HABASBILECIK  1.036540
25042   EIH:   210110  214211          TEPEOREN              KOCAELI       1            215721  HABASBILECIK  1.036541
25043   EIH:   211522  214322          COLAKOGLU             DILISKELESIG  1            215721  HABASBILECIK  1.036541
25044   EIH:   211321  211621          TUZLA                 ICMELER       1            215721  HABASBILECIK  1.036541
25045   OTR:   211210  211221        KARTAL C-OTR-6        KARTAL C-OTR-6  1            215721  HABASBILECIK  1.036541
25046   EIH:   219110  290310          COLAKOGLU400          DCELIKSANAL   1            215721  HABASBILECIK  1.036541
25047   EIH:   211521  219121          COLAKOGLU             COLAKOGLU400  1            215721  HABASBILECIK  1.036541
25048  BANK:   210010  210021           UMRANIYE B-           UMRANIYE B-  2            215721  HABASBILECIK  1.036541
25049   EIH:   220121  221322          BURSASANAYI           BESEVLER      1            215721  HABASBILECIK  1.036541
25050   EIH:   210122  211822          TEPEOREN              GEBZEOSB      1            215721  HABASBILECIK  1.036541
25051   OTR:   214310  214322    DILISKELESIG OTR-1    DILISKELESIG OTR-1  1            215721  HABASBILECIK  1.036542
25052   OTR:   214811  214822     MAKINAOSB B-OTR-3     MAKINAOSB B-OTR-3  1            215721  HABASBILECIK  1.036542
25053   OTR:   214311  214322    DILISKELESIG OTR-2    DILISKELESIG OTR-2  1            215721  HABASBILECIK  1.036542
25054   EIH:   211321  211822          TUZLA                 GEBZEOSB      1            215721  HABASBILECIK  1.036542
25055   EIH:   210021  217621          UMRANIYE              DUDULLUMETRO  1            215721  HABASBILECIK  1.036542
25056   OTR:   211211  211221        KARTAL B-OTR-4        KARTAL B-OTR-4  1            215721  HABASBILECIK  1.036542
25057  BANK:   210010  210022           UMRANIYE A-           UMRANIYE A-  2            215721  HABASBILECIK  1.036542
25058   EIH:   214821  216721          MAKINAOSB             GEBZEKIMYA    1            215721  HABASBILECIK  1.036542
25059   OTR:   214810  214821     MAKINAOSB A-OTR-1     MAKINAOSB A-OTR-1  1            215721  HABASBILECIK  1.036543
25060   EIH:   210110  214710          TEPEOREN              YENIDGKC      1            215721  HABASBILECIK  1.036543
25061   EIH:   210121  211921          TEPEOREN              KURTKOY       1            215721  HABASBILECIK  1.036543
25062   EIH:   211421  211521          KROMANCELIK           COLAKOGLU     1            215721  HABASBILECIK  1.036543
25063   EIH:   210122  212122          TEPEOREN              YARIMCA1      1            215721  HABASBILECIK  1.036543
25064   EIH:   222121  227221          INEGOL                ULUDAG        1            215721  HABASBILECIK  1.036543
25065   EIH:   214210  214810          KOCAELI               MAKINAOSB     1            215721  HABASBILECIK  1.036544
25066   EIH:   211211  214711          KARTAL                YENIDGKC      1            215721  HABASBILECIK  1.036544
25067   EIH:   210111  210311          TEPEOREN              ADAPAZARI     1            215721  HABASBILECIK  1.036544
25068   EIH:   210111  214811          TEPEOREN              MAKINAOSB     1            215721  HABASBILECIK  1.036545
25069   EIH:   210010  210110          UMRANIYE              TEPEOREN      1            215721  HABASBILECIK  1.036545
25070   EIH:   120311  214510          ALIBEYKOY             BEYKOZ        1            215721  HABASBILECIK  1.036545
25071   EIH:   214510  216910          BEYKOZ                KAVACIK       1            215721  HABASBILECIK  1.036545
25072   EIH:   120310  216911          ALIBEYKOY             KAVACIK       1            215721  HABASBILECIK  1.036546
25073   EIH:   220511  222811          SEYITOMER             ESKISEHIR3    1            222021  YENISEHIR     1.036547
25074   EIH:   222821  224121          ESKISEHIR3            ESKISEHIRCIM  1            215721  HABASBILECIK  1.036549
25075   EIH:   213721  214421          YALOVA                AKSAYALOVA    1            215721  HABASBILECIK  1.036550
25076   EIH:   120911  210210          ZEKERIYAKOY           PASAKOY       1            215721  HABASBILECIK  1.036554
25077   EIH:   224121  225121          ESKISEHIRCIM          BOZUYUKOSB    1            215721  HABASBILECIK  1.036556
25078   EIH:   214421  220821          AKSAYALOVA            ORHANGAZI     1            215721  HABASBILECIK  1.036566
25079   EIH:   223321  291321          KUTAHYA               KUTAHYASANAL  1            215721  HABASBILECIK  1.036570
25080   OTR:   220510  220521       SEYITOMER OTR-1       SEYITOMER OTR-1  1            215721  HABASBILECIK  1.036644
25081   EIH:   211822  216721          GEBZEOSB              GEBZEKIMYA    1            216722  GEBZEKIMYA    1.036647
25082   EIH:   211822  216721          GEBZEOSB              GEBZEKIMYA    1            216721  GEBZEKIMYA    1.036647
25083   EIH:   220010  314911          BURSADG               BANDIRMA1DG   1            222021  YENISEHIR     1.036648
25084   EIH:   220210  220510          GURAGAC               SEYITOMER     1            215721  HABASBILECIK  1.036714
25085   EIH:   220510  520011          SEYITOMER             AFYON2        1            215721  HABASBILECIK  1.036749
25086   EIH:   220321  222321          TUNCBILEK-A           BILORSA       1            215721  HABASBILECIK  1.036934
25087   EIH:   222221  222321          PASALAR               BILORSA       1            222021  YENISEHIR     1.037231
25088  BANK:   222810  222822          ESKISEHIR3 A          ESKISEHIR3 A  2            222021  YENISEHIR     1.037288
25089   EIH:   216121  225521          DINCERCIM             MERYEMRES     1            222021  YENISEHIR     1.037308
25090   EIH:   222421  222521          SOGUT                 BOZUYUK       1            222021  YENISEHIR     1.037326
25091   EIH:   220011  220110          BURSADG               BURSASANAYI   1            222021  YENISEHIR     1.037337
25092   EIH:   220521  227521          SEYITOMER             KUMAS         1            222021  YENISEHIR     1.037339
25093  BANK:   220010  220021             BURSADG A             BURSADG A  1            222021  YENISEHIR     1.037344
25094   EIH:   220221  290821          GURAGAC               KUMBETSANAL   1            222021  YENISEHIR     1.037360
25095   OTR:   222811  222821    ESKISEHIR3 B-OTR-3    ESKISEHIR3 B-OTR-3  2            222021  YENISEHIR     1.037366
25096   OTR:   222811  222821    ESKISEHIR3 B-OTR-4    ESKISEHIR3 B-OTR-4  1            222021  YENISEHIR     1.037368
25097   EIH:   220022  220721          BURSADG               GEMLIK        1            222021  YENISEHIR     1.037372
25098   EIH:   222421  225521          SOGUT                 MERYEMRES     1            222021  YENISEHIR     1.037373
25099   EIH:   223621  227522          KIRKA                 KUMAS         1            222021  YENISEHIR     1.037375
25100   EIH:   220521  225321          SEYITOMER             BOZUYUKRES    1            222021  YENISEHIR     1.037377
25101   EIH:   222822  227922          ESKISEHIR3            ESKISEHIROSB  1            222021  YENISEHIR     1.037388
25102   EIH:   222821  227921          ESKISEHIR3            ESKISEHIROSB  1            222021  YENISEHIR     1.037388
25103   EIH:   214210  227211          KOCAELI               ULUDAG        1            222021  YENISEHIR     1.037389
25104   EIH:   210211  231111          PASAKOY               OSMANCA       1            222021  YENISEHIR     1.037390
25105   EIH:   220321  220421          TUNCBILEK-A           TUNCBILEK-B   1            222021  YENISEHIR     1.037392
25106   EIH:   220022  220821          BURSADG               ORHANGAZI     1            222021  YENISEHIR     1.037394
25107   EIH:   222721  222821          ESKISEHIR2            ESKISEHIR3    1            222021  YENISEHIR     1.037397
25108   EIH:   222921  223621          CIFTELER              KIRKA         1            222021  YENISEHIR     1.037400
25109   EIH:   220024  220621          BURSADG               KARSAK        1            222021  YENISEHIR     1.037401
25110   OTR:   220011  220024       BURSADG B-OTR-3       BURSADG B-OTR-3  1            222021  YENISEHIR     1.037403
25111   EIH:   220111  220210          BURSASANAYI           GURAGAC       1            222021  YENISEHIR     1.037404
25112   EIH:   210510  216911          ADA2DGKC              KAVACIK       1            222021  YENISEHIR     1.037404
25113   EIH:   215821  220621          ASILDEMIRCLK          KARSAK        1            222021  YENISEHIR     1.037404
25114   EIH:   220321  222822          TUNCBILEK-A           ESKISEHIR3    1            222021  YENISEHIR     1.037408
25115   EIH:   222721  290821          ESKISEHIR2            KUMBETSANAL   1            222021  YENISEHIR     1.037411
25116   EIH:   221721  229421          AKCALAR               GUNEY-1RES    1            222021  YENISEHIR     1.037411
25117   EIH:   220024  220821          BURSADG               ORHANGAZI     1            222021  YENISEHIR     1.037412
25118   EIH:   224022  311121          KARACABEY             GOBEL         1            222021  YENISEHIR     1.037414
25119   EIH:   216121  222221          DINCERCIM             PASALAR       1            222021  YENISEHIR     1.037415
25120   EIH:   214711  214810          YENIDGKC              MAKINAOSB     1            222021  YENISEHIR     1.037415
25121   EIH:   227621  229421          HARMANLIKRES          GUNEY-1RES    1            222021  YENISEHIR     1.037417
25122   EIH:   221521  311121          MKEMALPASA            GOBEL         1            222021  YENISEHIR     1.037418
25123   EIH:   222521  225621          BOZUYUK               KARTALRES     1            222021  YENISEHIR     1.037418
25124   EIH:   227121  228721          DEVECIKONAGI          ORHANELI      1            222021  YENISEHIR     1.037419
25125   EIH:   210111  214310          TEPEOREN              DILISKELESIG  1            222021  YENISEHIR     1.037419
25126   EIH:   222721  227921          ESKISEHIR2            ESKISEHIROSB  1            222021  YENISEHIR     1.037419
25127   EIH:   222822  225621          ESKISEHIR3            KARTALRES     1            222021  YENISEHIR     1.037420
25128   EIH:   227121  311121          DEVECIKONAGI          GOBEL         1            222021  YENISEHIR     1.037421
25129   EIH:   221321  228722          BESEVLER              ORHANELI      1            222021  YENISEHIR     1.037421
25130   EIH:   228621  291821          OSMANGAZI             BSANAYISANAL  1            222021  YENISEHIR     1.037422
25131   EIH:   220121  291821          BURSASANAYI           BSANAYISANAL  1            222021  YENISEHIR     1.037422
25132   EIH:   221621  221721          GORUKLE               AKCALAR       1            222021  YENISEHIR     1.037422
25133   EIH:   215521  222121          ULURES                INEGOL        1            222021  YENISEHIR     1.037422
25134   EIH:   224021  227621          KARACABEY             HARMANLIKRES  1            222021  YENISEHIR     1.037423
25135   EIH:   213721  220721          YALOVA                GEMLIK        1            222021  YENISEHIR     1.037423
25136   EIH:   220121  228721          BURSASANAYI           ORHANELI      1            222021  YENISEHIR     1.037423
25137  BANK:   220111  220121         BURSASANAYI A         BURSASANAYI A  2            222021  YENISEHIR     1.037424
25138   EIH:   225221  228722          POYRAZRES_SU          ORHANELI      1            222021  YENISEHIR     1.037424
25139   EIH:   221521  225221          MKEMALPASA            POYRAZRES_SU  1            222021  YENISEHIR     1.037424
25140   EIH:   222121  228721          INEGOL                ORHANELI      1            222021  YENISEHIR     1.037425
25141   EIH:   220121  221821          BURSASANAYI           DEMIRTAS      1            222021  YENISEHIR     1.037425
25142   OTR:   227211  227221        ULUDAG A-OTR-1        ULUDAG A-OTR-1  1            222021  YENISEHIR     1.037426
25143   OTR:   227211  227221        ULUDAG B-OTR-4        ULUDAG B-OTR-4  2            222021  YENISEHIR     1.037426
25144   EIH:   220122  228622          BURSASANAYI           OSMANGAZI     1            222021  YENISEHIR     1.037426
25145   EIH:   219321  224221          HASANAGA              ULUABATHES    1            222021  YENISEHIR     1.037426
25146  BANK:   210110  210121            TEPEOREN A            TEPEOREN A  2            222021  YENISEHIR     1.037427
25147   OTR:   220111  220121   BURSASANAYI C-OTR-5   BURSASANAYI C-OTR-5  1            222021  YENISEHIR     1.037427
25148   EIH:   221121  228621          YILDIRIM              OSMANGAZI     1            222021  YENISEHIR     1.037427
25149  BANK:   210210  210221             PASAKOY A             PASAKOY A  1            222021  YENISEHIR     1.037427
25150  BANK:   220111  220122         BURSASANAYI B         BURSASANAYI B  1            222021  YENISEHIR     1.037428
25151   EIH:   221921  292021          KESTEL                KESTELSANAL   1            222021  YENISEHIR     1.037428
25152   EIH:   220023  228221          BURSADG               RBKARESI      1            222021  YENISEHIR     1.037428
25153   EIH:   210922  216622          KBAKKALKOY            KADIKOY       1            222021  YENISEHIR     1.037428
25154   EIH:   220023  220922          BURSADG               OTOSANSIT     1            222021  YENISEHIR     1.037428
25155   OTR:   210910  210922    KBAKKALKOY B-OTR-4    KBAKKALKOY B-OTR-4  1            222021  YENISEHIR     1.037429
25156   OTR:   210911  210921    KBAKKALKOY A-OTR-2    KBAKKALKOY A-OTR-2  1            222021  YENISEHIR     1.037429
25157   EIH:   210022  210721          UMRANIYE              SELIMIYE      1            222021  YENISEHIR     1.037429
25158   EIH:   211321  211422          TUZLA                 KROMANCELIK   1            222021  YENISEHIR     1.037429
25159   EIH:   210821  210922          GOZTEPE               KBAKKALKOY    1            222021  YENISEHIR     1.037429
25160   OTR:   219110  219121  COLAKOGLU400 A-OTR-2  COLAKOGLU400 A-OTR-2  2            222021  YENISEHIR     1.037429
25161   EIH:   211022  211122          BBAKKALKOY            SOGANLIK      1            222021  YENISEHIR     1.037429
25162   EIH:   210022  210922          UMRANIYE              KBAKKALKOY    1            222021  YENISEHIR     1.037429
25163   EIH:   221221  221821          BOSEN                 DEMIRTAS      1            222021  YENISEHIR     1.037429
25164   OTR:   219110  219121  COLAKOGLU400 A-OTR-1  COLAKOGLU400 A-OTR-1  1            222021  YENISEHIR     1.037429
25165   EIH:   210010  210911          UMRANIYE              KBAKKALKOY    1            222021  YENISEHIR     1.037429
25166   EIH:   214822  217221          MAKINAOSB             SIDDIK        1            222021  YENISEHIR     1.037429
25167   EIH:   211222  211621          KARTAL                ICMELER       1            222021  YENISEHIR     1.037429
25168   EIH:   220921  228221          OTOSANSIT             RBKARESI      1            222021  YENISEHIR     1.037429
25169   EIH:   225421  227221          TURANKOY              ULUDAG        1            222021  YENISEHIR     1.037429
25170   EIH:   211022  211222          BBAKKALKOY            KARTAL        1            222021  YENISEHIR     1.037429
25171   EIH:   210222  211022          PASAKOY               BBAKKALKOY    1            222021  YENISEHIR     1.037429
25172   EIH:   210222  211022          PASAKOY               BBAKKALKOY    2            222021  YENISEHIR     1.037429
25173   EIH:   210121  211821          TEPEOREN              GEBZEOSB      2            222021  YENISEHIR     1.037429
25174   EIH:   210121  211821          TEPEOREN              GEBZEOSB      1            222021  YENISEHIR     1.037429
25175   EIH:   227221  292021          ULUDAG                KESTELSANAL   1            222021  YENISEHIR     1.037429
25176   OTR:   211210  211222        KARTAL A-OTR-2        KARTAL A-OTR-2  1            222021  YENISEHIR     1.037429
25177   EIH:   211221  211921          KARTAL                KURTKOY       2            222021  YENISEHIR     1.037429
25178   EIH:   220021  221822          BURSADG               DEMIRTAS      1            222021  YENISEHIR     1.037429
25179   EIH:   221921  225422          KESTEL                TURANKOY      1            222021  YENISEHIR     1.037429
25180   EIH:   211221  211921          KARTAL                KURTKOY       1            222021  YENISEHIR     1.037429
25181   EIH:   220022  221822          BURSADG               DEMIRTAS      1            222021  YENISEHIR     1.037430
25182   EIH:   221421  228722          ORHANELITES           ORHANELI      1            222021  YENISEHIR     1.037430
25183   EIH:   221421  228721          ORHANELITES           ORHANELI      1            222021  YENISEHIR     1.037430
25184   EIH:   215521  228722          ULURES                ORHANELI      1            222021  YENISEHIR     1.037430
25185   EIH:   210122  212021          TEPEOREN              DUDULLU       2            222021  YENISEHIR     1.037430
25186   EIH:   210122  212021          TEPEOREN              DUDULLU       1            222021  YENISEHIR     1.037430
25187   EIH:   211822  216721          GEBZEOSB              GEBZEKIMYA    1            222021  YENISEHIR     1.037430
25188   EIH:   211622  214322          ICMELER               DILISKELESIG  1            222021  YENISEHIR     1.037430
25189   EIH:   214822  216722          MAKINAOSB             GEBZEKIMYA    1            222021  YENISEHIR     1.037430
25190   EIH:   210910  215211          KBAKKALKOY            MALTEPEIST    1            222021  YENISEHIR     1.037430
25191   EIH:   214321  214821          DILISKELESIG          MAKINAOSB     1            222021  YENISEHIR     1.037430
25192   EIH:   211521  214321          COLAKOGLU             DILISKELESIG  1            222021  YENISEHIR     1.037430
25193   EIH:   220322  220421          TUNCBILEK-A           TUNCBILEK-B   1            222021  YENISEHIR     1.037430
25194   EIH:   211210  215210          KARTAL                MALTEPEIST    1            222021  YENISEHIR     1.037431
25195   EIH:   210111  217711          TEPEOREN              ATASEHIR      1            222021  YENISEHIR     1.037431
25196   EIH:   220122  221221          BURSASANAYI           BOSEN         1            222021  YENISEHIR     1.037431
25197  BANK:   210211  210222             PASAKOY B             PASAKOY B  1            222021  YENISEHIR     1.037431
25198   EIH:   221121  228622          YILDIRIM              OSMANGAZI     1            222021  YENISEHIR     1.037431
25199   EIH:   211221  211622          KARTAL                ICMELER       1            222021  YENISEHIR     1.037431
25200   EIH:   214310  290310          DILISKELESIG          DCELIKSANAL   1            222021  YENISEHIR     1.037432
25201   EIH:   210221  212021          PASAKOY               DUDULLU       1            222021  YENISEHIR     1.037432
25202   EIH:   213621  213721          KARAMURSEL            YALOVA        1            222021  YENISEHIR     1.037432
25203  BANK:   210111  210122            TEPEOREN B            TEPEOREN B  1            222021  YENISEHIR     1.037432
25204   EIH:   210010  217710          UMRANIYE              ATASEHIR      1            222021  YENISEHIR     1.037432
25205   EIH:   211321  211621          TUZLA                 ICMELER       1            222021  YENISEHIR     1.037433
25206   EIH:   210110  214211          TEPEOREN              KOCAELI       1            222021  YENISEHIR     1.037433
25207   EIH:   211522  214322          COLAKOGLU             DILISKELESIG  1            222021  YENISEHIR     1.037433
25208   OTR:   211210  211221        KARTAL C-OTR-6        KARTAL C-OTR-6  1            222021  YENISEHIR     1.037433
25209   EIH:   211521  219121          COLAKOGLU             COLAKOGLU400  1            222021  YENISEHIR     1.037433
25210  BANK:   210010  210021           UMRANIYE B-           UMRANIYE B-  2            222021  YENISEHIR     1.037433
25211   EIH:   219110  290310          COLAKOGLU400          DCELIKSANAL   1            222021  YENISEHIR     1.037433
25212   EIH:   210122  211822          TEPEOREN              GEBZEOSB      1            222021  YENISEHIR     1.037434
25213   EIH:   220121  221322          BURSASANAYI           BESEVLER      1            222021  YENISEHIR     1.037434
25214   OTR:   214310  214322    DILISKELESIG OTR-1    DILISKELESIG OTR-1  1            222021  YENISEHIR     1.037434
25215   EIH:   211321  211822          TUZLA                 GEBZEOSB      1            222021  YENISEHIR     1.037434
25216   OTR:   214311  214322    DILISKELESIG OTR-2    DILISKELESIG OTR-2  1            222021  YENISEHIR     1.037434
25217   EIH:   210021  217621          UMRANIYE              DUDULLUMETRO  1            222021  YENISEHIR     1.037434
25218   OTR:   211211  211221        KARTAL B-OTR-4        KARTAL B-OTR-4  1            222021  YENISEHIR     1.037434
25219   OTR:   214811  214822     MAKINAOSB B-OTR-3     MAKINAOSB B-OTR-3  1            222021  YENISEHIR     1.037434
25220  BANK:   210010  210022           UMRANIYE A-           UMRANIYE A-  2            222021  YENISEHIR     1.037434
25221   EIH:   214821  216721          MAKINAOSB             GEBZEKIMYA    1            222021  YENISEHIR     1.037435
25222   OTR:   214810  214821     MAKINAOSB A-OTR-1     MAKINAOSB A-OTR-1  1            222021  YENISEHIR     1.037435
25223   EIH:   210121  211921          TEPEOREN              KURTKOY       1            222021  YENISEHIR     1.037435
25224   EIH:   210110  214710          TEPEOREN              YENIDGKC      1            222021  YENISEHIR     1.037435
25225   EIH:   211421  211521          KROMANCELIK           COLAKOGLU     1            222021  YENISEHIR     1.037435
25226   EIH:   210122  212122          TEPEOREN              YARIMCA1      1            222021  YENISEHIR     1.037435
25227   EIH:   222121  227221          INEGOL                ULUDAG        1            222021  YENISEHIR     1.037435
25228   EIH:   214210  214810          KOCAELI               MAKINAOSB     1            222021  YENISEHIR     1.037436
25229   EIH:   211211  214711          KARTAL                YENIDGKC      1            222021  YENISEHIR     1.037436
25230   EIH:   210111  210311          TEPEOREN              ADAPAZARI     1            222021  YENISEHIR     1.037437
25231   EIH:   210111  214811          TEPEOREN              MAKINAOSB     1            222021  YENISEHIR     1.037437
25232   EIH:   210010  210110          UMRANIYE              TEPEOREN      1            222021  YENISEHIR     1.037437
25233   EIH:   120311  214510          ALIBEYKOY             BEYKOZ        1            222021  YENISEHIR     1.037437
25234   EIH:   214510  216910          BEYKOZ                KAVACIK       1            222021  YENISEHIR     1.037437
25235   EIH:   120310  216911          ALIBEYKOY             KAVACIK       1            222021  YENISEHIR     1.037438
25236   EIH:   222821  224121          ESKISEHIR3            ESKISEHIRCIM  1            222021  YENISEHIR     1.037441
25237   EIH:   213721  214421          YALOVA                AKSAYALOVA    1            222021  YENISEHIR     1.037442
25238   EIH:   120911  210210          ZEKERIYAKOY           PASAKOY       1            222021  YENISEHIR     1.037446
25239   EIH:   224121  225121          ESKISEHIRCIM          BOZUYUKOSB    1            222021  YENISEHIR     1.037448
25240   EIH:   214421  220821          AKSAYALOVA            ORHANGAZI     1            222021  YENISEHIR     1.037459
25241   EIH:   223321  291321          KUTAHYA               KUTAHYASANAL  1            222021  YENISEHIR     1.037462
25242   OTR:   220510  220521       SEYITOMER OTR-1       SEYITOMER OTR-1  1            222021  YENISEHIR     1.037536
25243   EIH:   220210  220510          GURAGAC               SEYITOMER     1            222021  YENISEHIR     1.037606
25244   EIH:   220510  520011          SEYITOMER             AFYON2        1            222021  YENISEHIR     1.037641
25245   EIH:   220321  222321          TUNCBILEK-A           BILORSA       1            222021  YENISEHIR     1.037827
25246   EIH:   214321  214821          DILISKELESIG          MAKINAOSB     1            214822  MAKINAOSB     1.037905
25247   EIH:   224021  227621          KARACABEY             HARMANLIKRES  1            224022  KARACABEY     1.038003
25248   EIH:   224021  227621          KARACABEY             HARMANLIKRES  1            224021  KARACABEY     1.038003
25249   EIH:   211521  214321          COLAKOGLU             DILISKELESIG  1            214822  MAKINAOSB     1.038021
25250   EIH:   211622  214322          ICMELER               DILISKELESIG  1            211522  COLAKOGLU     1.038196
25251   EIH:   220221  220421          GURAGAC               TUNCBILEK-B   1            223121  SIMAV         1.038357
25252   EIH:   220221  220421          GURAGAC               TUNCBILEK-B   1            223122  SIMAV         1.038357
25253   EIH:   211622  214322          ICMELER               DILISKELESIG  1            214322  DILISKELESIG  1.038384
25254   EIH:   214321  214821          DILISKELESIG          MAKINAOSB     1            214821  MAKINAOSB     1.039049
25255   EIH:   220510  520011          SEYITOMER             AFYON2        1            223122  SIMAV         1.039067
25256   EIH:   220510  520011          SEYITOMER             AFYON2        1            223121  SIMAV         1.039067
25257   EIH:   211521  214321          COLAKOGLU             DILISKELESIG  1            214821  MAKINAOSB     1.039262
25258   EIH:   220111  220210          BURSASANAYI           GURAGAC       1            223121  SIMAV         1.039323
25259   EIH:   220111  220210          BURSASANAYI           GURAGAC       1            223122  SIMAV         1.039323
25260   EIH:   211521  214321          COLAKOGLU             DILISKELESIG  1            214321  DILISKELESIG  1.039387
25261   EIH:   220321  222321          TUNCBILEK-A           BILORSA       1            223122  SIMAV         1.039561
25262   EIH:   220321  222321          TUNCBILEK-A           BILORSA       1            223121  SIMAV         1.039561
25263   EIH:   220221  290821          GURAGAC               KUMBETSANAL   1            223122  SIMAV         1.039577
25264   EIH:   220221  290821          GURAGAC               KUMBETSANAL   1            223121  SIMAV         1.039577
25265   EIH:   222721  290821          ESKISEHIR2            KUMBETSANAL   1            223121  SIMAV         1.039585
25266   EIH:   222721  290821          ESKISEHIR2            KUMBETSANAL   1            223122  SIMAV         1.039585
25267   EIH:   222221  222321          PASALAR               BILORSA       1            223121  SIMAV         1.039595
25268   EIH:   222221  222321          PASALAR               BILORSA       1            223122  SIMAV         1.039595
25269   EIH:   220210  220510          GURAGAC               SEYITOMER     1            223121  SIMAV         1.039597
25270   EIH:   220210  220510          GURAGAC               SEYITOMER     1            223122  SIMAV         1.039597
25271   EIH:   220321  222822          TUNCBILEK-A           ESKISEHIR3    1            223121  SIMAV         1.039598
25272   EIH:   220321  222822          TUNCBILEK-A           ESKISEHIR3    1            223122  SIMAV         1.039598
25273   EIH:   220511  222811          SEYITOMER             ESKISEHIR3    1            223122  SIMAV         1.039605
25274   EIH:   220511  222811          SEYITOMER             ESKISEHIR3    1            223121  SIMAV         1.039605
25275   EIH:   220521  225321          SEYITOMER             BOZUYUKRES    1            223122  SIMAV         1.039611
25276   EIH:   220521  225321          SEYITOMER             BOZUYUKRES    1            223121  SIMAV         1.039611
25277   EIH:   220121  221322          BURSASANAYI           BESEVLER      1            223122  SIMAV         1.039613
25278   EIH:   220121  221322          BURSASANAYI           BESEVLER      1            223121  SIMAV         1.039613
25279  BANK:   220111  220121         BURSASANAYI A         BURSASANAYI A  2            223121  SIMAV         1.039614
25280  BANK:   220111  220121         BURSASANAYI A         BURSASANAYI A  2            223122  SIMAV         1.039614
25281   EIH:   220521  227521          SEYITOMER             KUMAS         1            223121  SIMAV         1.039620
25282   EIH:   220521  227521          SEYITOMER             KUMAS         1            223122  SIMAV         1.039620
25283   OTR:   227211  227221        ULUDAG B-OTR-4        ULUDAG B-OTR-4  2            223122  SIMAV         1.039621
25284   OTR:   227211  227221        ULUDAG B-OTR-4        ULUDAG B-OTR-4  2            223121  SIMAV         1.039621
25285   OTR:   227211  227221        ULUDAG A-OTR-1        ULUDAG A-OTR-1  1            223122  SIMAV         1.039621
25286   OTR:   227211  227221        ULUDAG A-OTR-1        ULUDAG A-OTR-1  1            223121  SIMAV         1.039621
25287   EIH:   223621  227522          KIRKA                 KUMAS         1            223121  SIMAV         1.039622
25288   EIH:   223621  227522          KIRKA                 KUMAS         1            223122  SIMAV         1.039622
25289   EIH:   220122  221221          BURSASANAYI           BOSEN         1            223121  SIMAV         1.039622
25290   EIH:   220122  221221          BURSASANAYI           BOSEN         1            223122  SIMAV         1.039622
25291   OTR:   220111  220121   BURSASANAYI C-OTR-5   BURSASANAYI C-OTR-5  1            223122  SIMAV         1.039624
25292   OTR:   220111  220121   BURSASANAYI C-OTR-5   BURSASANAYI C-OTR-5  1            223121  SIMAV         1.039624
25293   EIH:   210111  217711          TEPEOREN              ATASEHIR      1            223121  SIMAV         1.039624
25294   EIH:   210111  217711          TEPEOREN              ATASEHIR      1            223122  SIMAV         1.039624
25295   EIH:   222921  223621          CIFTELER              KIRKA         1            223122  SIMAV         1.039624
25296   EIH:   222921  223621          CIFTELER              KIRKA         1            223121  SIMAV         1.039624
25297   EIH:   210010  217710          UMRANIYE              ATASEHIR      1            223121  SIMAV         1.039625
25298   EIH:   210010  217710          UMRANIYE              ATASEHIR      1            223122  SIMAV         1.039625
25299   EIH:   222121  227221          INEGOL                ULUDAG        1            223121  SIMAV         1.039625
25300   EIH:   222121  227221          INEGOL                ULUDAG        1            223122  SIMAV         1.039625
25301   EIH:   222421  225521          SOGUT                 MERYEMRES     1            223122  SIMAV         1.039626
25302   EIH:   222421  225521          SOGUT                 MERYEMRES     1            223121  SIMAV         1.039626
25303   EIH:   213721  214421          YALOVA                AKSAYALOVA    1            223122  SIMAV         1.039626
25304   EIH:   213721  214421          YALOVA                AKSAYALOVA    1            223121  SIMAV         1.039626
25305   EIH:   220023  220922          BURSADG               OTOSANSIT     1            223122  SIMAV         1.039626
25306   EIH:   220023  220922          BURSADG               OTOSANSIT     1            223121  SIMAV         1.039626
25307   EIH:   216121  222221          DINCERCIM             PASALAR       1            223122  SIMAV         1.039626
25308   EIH:   216121  222221          DINCERCIM             PASALAR       1            223121  SIMAV         1.039626
25309   EIH:   220023  228221          BURSADG               RBKARESI      1            223121  SIMAV         1.039626
25310   EIH:   220023  228221          BURSADG               RBKARESI      1            223122  SIMAV         1.039626
25311   EIH:   220921  228221          OTOSANSIT             RBKARESI      1            223122  SIMAV         1.039627
25312   EIH:   220921  228221          OTOSANSIT             RBKARESI      1            223121  SIMAV         1.039627
25313   EIH:   211822  216721          GEBZEOSB              GEBZEKIMYA    1            223122  SIMAV         1.039628
25314   EIH:   211822  216721          GEBZEOSB              GEBZEKIMYA    1            223121  SIMAV         1.039628
25315   EIH:   214822  216722          MAKINAOSB             GEBZEKIMYA    1            223121  SIMAV         1.039629
25316   EIH:   214822  216722          MAKINAOSB             GEBZEKIMYA    1            223122  SIMAV         1.039629
25317   EIH:   220021  221822          BURSADG               DEMIRTAS      1            223122  SIMAV         1.039629
25318   EIH:   220021  221822          BURSADG               DEMIRTAS      1            223121  SIMAV         1.039629
25319   EIH:   220022  221822          BURSADG               DEMIRTAS      1            223122  SIMAV         1.039629
25320   EIH:   220022  221822          BURSADG               DEMIRTAS      1            223121  SIMAV         1.039629
25321   OTR:   210910  210922    KBAKKALKOY B-OTR-4    KBAKKALKOY B-OTR-4  1            223121  SIMAV         1.039629
25322   OTR:   210911  210921    KBAKKALKOY A-OTR-2    KBAKKALKOY A-OTR-2  1            223122  SIMAV         1.039629
25323   OTR:   210911  210921    KBAKKALKOY A-OTR-2    KBAKKALKOY A-OTR-2  1            223121  SIMAV         1.039629
25324   EIH:   211022  211122          BBAKKALKOY            SOGANLIK      1            223122  SIMAV         1.039629
25325   EIH:   211022  211122          BBAKKALKOY            SOGANLIK      1            223121  SIMAV         1.039629
25326   OTR:   210910  210922    KBAKKALKOY B-OTR-4    KBAKKALKOY B-OTR-4  1            223122  SIMAV         1.039629
25327   EIH:   211321  211422          TUZLA                 KROMANCELIK   1            223121  SIMAV         1.039629
25328   EIH:   211321  211422          TUZLA                 KROMANCELIK   1            223122  SIMAV         1.039629
25329   EIH:   210821  210922          GOZTEPE               KBAKKALKOY    1            223122  SIMAV         1.039629
25330   EIH:   210922  216622          KBAKKALKOY            KADIKOY       1            223121  SIMAV         1.039629
25331   EIH:   210121  211821          TEPEOREN              GEBZEOSB      1            223121  SIMAV         1.039629
25332   EIH:   210121  211821          TEPEOREN              GEBZEOSB      2            223122  SIMAV         1.039629
25333   EIH:   210222  211022          PASAKOY               BBAKKALKOY    1            223121  SIMAV         1.039629
25334   EIH:   220321  220421          TUNCBILEK-A           TUNCBILEK-B   1            223122  SIMAV         1.039629
25335   EIH:   220321  220421          TUNCBILEK-A           TUNCBILEK-B   1            223121  SIMAV         1.039629
25336   EIH:   210922  216622          KBAKKALKOY            KADIKOY       1            223122  SIMAV         1.039629
25337   EIH:   210222  211022          PASAKOY               BBAKKALKOY    1            223122  SIMAV         1.039629
25338   EIH:   210121  211821          TEPEOREN              GEBZEOSB      2            223121  SIMAV         1.039629
25339   EIH:   210022  210721          UMRANIYE              SELIMIYE      1            223122  SIMAV         1.039629
25340   EIH:   210821  210922          GOZTEPE               KBAKKALKOY    1            223121  SIMAV         1.039629
25341   EIH:   210222  211022          PASAKOY               BBAKKALKOY    2            223121  SIMAV         1.039629
25342   EIH:   210222  211022          PASAKOY               BBAKKALKOY    2            223122  SIMAV         1.039629
25343   EIH:   211022  211222          BBAKKALKOY            KARTAL        1            223121  SIMAV         1.039629
25344   EIH:   210121  211821          TEPEOREN              GEBZEOSB      1            223122  SIMAV         1.039629
25345   EIH:   211022  211222          BBAKKALKOY            KARTAL        1            223122  SIMAV         1.039629
25346   EIH:   210022  210721          UMRANIYE              SELIMIYE      1            223121  SIMAV         1.039629
25347   EIH:   214321  214821          DILISKELESIG          MAKINAOSB     1            223121  SIMAV         1.039629
25348   EIH:   214321  214821          DILISKELESIG          MAKINAOSB     1            223122  SIMAV         1.039629
25349   EIH:   210122  212021          TEPEOREN              DUDULLU       2            223122  SIMAV         1.039629
25350   EIH:   210122  212021          TEPEOREN              DUDULLU       2            223121  SIMAV         1.039629
25351   EIH:   210122  212021          TEPEOREN              DUDULLU       1            223122  SIMAV         1.039629
25352   EIH:   210022  210922          UMRANIYE              KBAKKALKOY    1            223121  SIMAV         1.039629
25353   EIH:   210022  210922          UMRANIYE              KBAKKALKOY    1            223122  SIMAV         1.039629
25354   OTR:   219110  219121  COLAKOGLU400 A-OTR-2  COLAKOGLU400 A-OTR-2  2            223122  SIMAV         1.039629
25355   EIH:   210122  212021          TEPEOREN              DUDULLU       1            223121  SIMAV         1.039629
25356   EIH:   214822  217221          MAKINAOSB             SIDDIK        1            223122  SIMAV         1.039629
25357   EIH:   220322  220421          TUNCBILEK-A           TUNCBILEK-B   1            223121  SIMAV         1.039629
25358   EIH:   214822  217221          MAKINAOSB             SIDDIK        1            223121  SIMAV         1.039629
25359   EIH:   220322  220421          TUNCBILEK-A           TUNCBILEK-B   1            223122  SIMAV         1.039629
25360   OTR:   219110  219121  COLAKOGLU400 A-OTR-2  COLAKOGLU400 A-OTR-2  2            223121  SIMAV         1.039629
25361   EIH:   211622  214322          ICMELER               DILISKELESIG  1            223121  SIMAV         1.039629
25362   EIH:   211521  214321          COLAKOGLU             DILISKELESIG  1            223122  SIMAV         1.039629
25363   EIH:   211221  211921          KARTAL                KURTKOY       1            223122  SIMAV         1.039629
25364   EIH:   211521  214321          COLAKOGLU             DILISKELESIG  1            223121  SIMAV         1.039629
25365   EIH:   211221  211921          KARTAL                KURTKOY       1            223121  SIMAV         1.039629
25366   EIH:   211622  214322          ICMELER               DILISKELESIG  1            223122  SIMAV         1.039629
25367   EIH:   211221  211921          KARTAL                KURTKOY       2            223122  SIMAV         1.039629
25368   OTR:   219110  219121  COLAKOGLU400 A-OTR-1  COLAKOGLU400 A-OTR-1  1            223122  SIMAV         1.039629
25369   EIH:   221421  228721          ORHANELITES           ORHANELI      1            223122  SIMAV         1.039629
25370   EIH:   221421  228721          ORHANELITES           ORHANELI      1            223121  SIMAV         1.039629
25371   EIH:   211221  211921          KARTAL                KURTKOY       2            223121  SIMAV         1.039629
25372   EIH:   221421  228722          ORHANELITES           ORHANELI      1            223121  SIMAV         1.039629
25373   EIH:   221421  228722          ORHANELITES           ORHANELI      1            223122  SIMAV         1.039629
25374   OTR:   219110  219121  COLAKOGLU400 A-OTR-1  COLAKOGLU400 A-OTR-1  1            223121  SIMAV         1.039629
25375   OTR:   211210  211222        KARTAL A-OTR-2        KARTAL A-OTR-2  1            223121  SIMAV         1.039629
25376   OTR:   211210  211222        KARTAL A-OTR-2        KARTAL A-OTR-2  1            223122  SIMAV         1.039629
25377   EIH:   221921  225422          KESTEL                TURANKOY      1            223122  SIMAV         1.039630
25378   EIH:   221921  225422          KESTEL                TURANKOY      1            223121  SIMAV         1.039630
25379   EIH:   227221  292021          ULUDAG                KESTELSANAL   1            223122  SIMAV         1.039630
25380   EIH:   227221  292021          ULUDAG                KESTELSANAL   1            223121  SIMAV         1.039630
25381   EIH:   225421  227221          TURANKOY              ULUDAG        1            223122  SIMAV         1.039630
25382   EIH:   220122  228622          BURSASANAYI           OSMANGAZI     1            223121  SIMAV         1.039630
25383   EIH:   220122  228622          BURSASANAYI           OSMANGAZI     1            223122  SIMAV         1.039630
25384   EIH:   225421  227221          TURANKOY              ULUDAG        1            223121  SIMAV         1.039630
25385   EIH:   221121  228622          YILDIRIM              OSMANGAZI     1            223121  SIMAV         1.039630
25386   EIH:   221121  228622          YILDIRIM              OSMANGAZI     1            223122  SIMAV         1.039630
25387   EIH:   221921  292021          KESTEL                KESTELSANAL   1            223121  SIMAV         1.039630
25388   EIH:   221921  292021          KESTEL                KESTELSANAL   1            223122  SIMAV         1.039630
25389   EIH:   221221  221821          BOSEN                 DEMIRTAS      1            223121  SIMAV         1.039631
25390   EIH:   221221  221821          BOSEN                 DEMIRTAS      1            223122  SIMAV         1.039631
25391   EIH:   219321  224221          HASANAGA              ULUABATHES    1            223121  SIMAV         1.039631
25392   EIH:   219321  224221          HASANAGA              ULUABATHES    1            223122  SIMAV         1.039631
25393   EIH:   222521  225621          BOZUYUK               KARTALRES     1            223122  SIMAV         1.039631
25394   EIH:   222521  225621          BOZUYUK               KARTALRES     1            223121  SIMAV         1.039631
25395   EIH:   222822  225621          ESKISEHIR3            KARTALRES     1            223121  SIMAV         1.039631
25396   EIH:   222822  225621          ESKISEHIR3            KARTALRES     1            223122  SIMAV         1.039631
25397   EIH:   210211  231111          PASAKOY               OSMANCA       1            223121  SIMAV         1.039631
25398   EIH:   210211  231111          PASAKOY               OSMANCA       1            223122  SIMAV         1.039631
25399   EIH:   220121  221821          BURSASANAYI           DEMIRTAS      1            223121  SIMAV         1.039632
25400   EIH:   220121  221821          BURSASANAYI           DEMIRTAS      1            223122  SIMAV         1.039632
25401   EIH:   221121  228621          YILDIRIM              OSMANGAZI     1            223122  SIMAV         1.039632
25402   EIH:   220024  220821          BURSADG               ORHANGAZI     1            223121  SIMAV         1.039632
25403   EIH:   220024  220821          BURSADG               ORHANGAZI     1            223122  SIMAV         1.039632
25404   EIH:   221121  228621          YILDIRIM              OSMANGAZI     1            223121  SIMAV         1.039632
25405   EIH:   215821  220621          ASILDEMIRCLK          KARSAK        1            223122  SIMAV         1.039633
25406   EIH:   215821  220621          ASILDEMIRCLK          KARSAK        1            223121  SIMAV         1.039633
25407   EIH:   220121  228721          BURSASANAYI           ORHANELI      1            223122  SIMAV         1.039633
25408   EIH:   220121  228721          BURSASANAYI           ORHANELI      1            223121  SIMAV         1.039633
25409   EIH:   213621  213721          KARAMURSEL            YALOVA        1            223122  SIMAV         1.039633
25410   EIH:   213621  213721          KARAMURSEL            YALOVA        1            223121  SIMAV         1.039633
25411   EIH:   220024  220621          BURSADG               KARSAK        1            223121  SIMAV         1.039634
25412   EIH:   220024  220621          BURSADG               KARSAK        1            223122  SIMAV         1.039634
25413   EIH:   221621  221721          GORUKLE               AKCALAR       1            223122  SIMAV         1.039634
25414   EIH:   221621  221721          GORUKLE               AKCALAR       1            223121  SIMAV         1.039634
25415   EIH:   221321  228722          BESEVLER              ORHANELI      1            223122  SIMAV         1.039635
25416   EIH:   221321  228722          BESEVLER              ORHANELI      1            223121  SIMAV         1.039635
25417   EIH:   224121  225121          ESKISEHIRCIM          BOZUYUKOSB    1            223122  SIMAV         1.039635
25418   EIH:   224121  225121          ESKISEHIRCIM          BOZUYUKOSB    1            223121  SIMAV         1.039635
25419   EIH:   222721  222821          ESKISEHIR2            ESKISEHIR3    1            223122  SIMAV         1.039636
25420   EIH:   222721  222821          ESKISEHIR2            ESKISEHIR3    1            223121  SIMAV         1.039636
25421   EIH:   223321  291321          KUTAHYA               KUTAHYASANAL  1            223121  SIMAV         1.039636
25422   EIH:   223321  291321          KUTAHYA               KUTAHYASANAL  1            223122  SIMAV         1.039636
25423   EIH:   228621  291821          OSMANGAZI             BSANAYISANAL  1            223122  SIMAV         1.039636
25424   EIH:   228621  291821          OSMANGAZI             BSANAYISANAL  1            223121  SIMAV         1.039636
25425   EIH:   220121  291821          BURSASANAYI           BSANAYISANAL  1            223122  SIMAV         1.039636
25426   EIH:   220121  291821          BURSASANAYI           BSANAYISANAL  1            223121  SIMAV         1.039636
25427   EIH:   215521  222121          ULURES                INEGOL        1            223122  SIMAV         1.039636
25428   EIH:   215521  222121          ULURES                INEGOL        1            223121  SIMAV         1.039636
25429   EIH:   222821  224121          ESKISEHIR3            ESKISEHIRCIM  1            223121  SIMAV         1.039636
25430   EIH:   222821  224121          ESKISEHIR3            ESKISEHIRCIM  1            223122  SIMAV         1.039636
25431   EIH:   222121  228721          INEGOL                ORHANELI      1            223121  SIMAV         1.039637
25432   EIH:   222121  228721          INEGOL                ORHANELI      1            223122  SIMAV         1.039637
25433   EIH:   220022  220821          BURSADG               ORHANGAZI     1            223122  SIMAV         1.039637
25434   EIH:   220022  220821          BURSADG               ORHANGAZI     1            223121  SIMAV         1.039637
25435   EIH:   225221  228722          POYRAZRES_SU          ORHANELI      1            223121  SIMAV         1.039637
25436   EIH:   225221  228722          POYRAZRES_SU          ORHANELI      1            223122  SIMAV         1.039637
25437   EIH:   222721  227921          ESKISEHIR2            ESKISEHIROSB  1            223121  SIMAV         1.039637
25438   EIH:   222721  227921          ESKISEHIR2            ESKISEHIROSB  1            223122  SIMAV         1.039637
25439   EIH:   222822  227922          ESKISEHIR3            ESKISEHIROSB  1            223122  SIMAV         1.039638
25440   EIH:   222821  227921          ESKISEHIR3            ESKISEHIROSB  1            223122  SIMAV         1.039638
25441   EIH:   222822  227922          ESKISEHIR3            ESKISEHIROSB  1            223121  SIMAV         1.039638
25442   EIH:   222821  227921          ESKISEHIR3            ESKISEHIROSB  1            223121  SIMAV         1.039638
25443   EIH:   215521  228722          ULURES                ORHANELI      1            223122  SIMAV         1.039638
25444   EIH:   215521  228722          ULURES                ORHANELI      1            223121  SIMAV         1.039638
25445   OTR:   220011  220024       BURSADG B-OTR-3       BURSADG B-OTR-3  1            223122  SIMAV         1.039638
25446   OTR:   220011  220024       BURSADG B-OTR-3       BURSADG B-OTR-3  1            223121  SIMAV         1.039638
25447   EIH:   221521  225221          MKEMALPASA            POYRAZRES_SU  1            223122  SIMAV         1.039639
25448   EIH:   221521  225221          MKEMALPASA            POYRAZRES_SU  1            223121  SIMAV         1.039639
25449   EIH:   210510  216911          ADA2DGKC              KAVACIK       1            223122  SIMAV         1.039641
25450   EIH:   210510  216911          ADA2DGKC              KAVACIK       1            223121  SIMAV         1.039641
25451   EIH:   224021  227621          KARACABEY             HARMANLIKRES  1            223122  SIMAV         1.039644
25452   EIH:   224021  227621          KARACABEY             HARMANLIKRES  1            223121  SIMAV         1.039644
25453   EIH:   227121  311121          DEVECIKONAGI          GOBEL         1            223122  SIMAV         1.039645
25454   EIH:   227121  311121          DEVECIKONAGI          GOBEL         1            223121  SIMAV         1.039645
25455   OTR:   222811  222821    ESKISEHIR3 B-OTR-4    ESKISEHIR3 B-OTR-4  1            223122  SIMAV         1.039646
25456   OTR:   222811  222821    ESKISEHIR3 B-OTR-4    ESKISEHIR3 B-OTR-4  1            223121  SIMAV         1.039646
25457   EIH:   227621  229421          HARMANLIKRES          GUNEY-1RES    1            223122  SIMAV         1.039648
25458   EIH:   227621  229421          HARMANLIKRES          GUNEY-1RES    1            223121  SIMAV         1.039648
25459   EIH:   224022  311121          KARACABEY             GOBEL         1            223122  SIMAV         1.039649
25460   EIH:   224022  311121          KARACABEY             GOBEL         1            223121  SIMAV         1.039649
25461   EIH:   227121  228721          DEVECIKONAGI          ORHANELI      1            223122  SIMAV         1.039650
25462   EIH:   227121  228721          DEVECIKONAGI          ORHANELI      1            223121  SIMAV         1.039650
25463   OTR:   222811  222821    ESKISEHIR3 B-OTR-3    ESKISEHIR3 B-OTR-3  2            223121  SIMAV         1.039650
25464   OTR:   222811  222821    ESKISEHIR3 B-OTR-3    ESKISEHIR3 B-OTR-3  2            223122  SIMAV         1.039650
25465   EIH:   221721  229421          AKCALAR               GUNEY-1RES    1            223121  SIMAV         1.039651
25466   EIH:   221721  229421          AKCALAR               GUNEY-1RES    1            223122  SIMAV         1.039651
25467   EIH:   221521  311121          MKEMALPASA            GOBEL         1            223121  SIMAV         1.039654
25468   EIH:   221521  311121          MKEMALPASA            GOBEL         1            223122  SIMAV         1.039654
25469   EIH:   120911  210210          ZEKERIYAKOY           PASAKOY       1            223122  SIMAV         1.039661
25470   EIH:   120911  210210          ZEKERIYAKOY           PASAKOY       1            223121  SIMAV         1.039661
25471   EIH:   210111  210311          TEPEOREN              ADAPAZARI     1            223122  SIMAV         1.039663
25472   EIH:   210111  210311          TEPEOREN              ADAPAZARI     1            223121  SIMAV         1.039663
25473  BANK:   222810  222822          ESKISEHIR3 A          ESKISEHIR3 A  2            223121  SIMAV         1.039670
25474  BANK:   222810  222822          ESKISEHIR3 A          ESKISEHIR3 A  2            223122  SIMAV         1.039670
25475   EIH:   120310  216911          ALIBEYKOY             KAVACIK       1            223122  SIMAV         1.039681
25476   EIH:   120310  216911          ALIBEYKOY             KAVACIK       1            223121  SIMAV         1.039681
25477  BANK:   220111  220122         BURSASANAYI B         BURSASANAYI B  1            223121  SIMAV         1.039683
25478  BANK:   220111  220122         BURSASANAYI B         BURSASANAYI B  1            223122  SIMAV         1.039683
25479   EIH:   220010  314911          BURSADG               BANDIRMA1DG   1            223121  SIMAV         1.039684
25480   EIH:   220010  314911          BURSADG               BANDIRMA1DG   1            223122  SIMAV         1.039684
25481   EIH:   214510  216910          BEYKOZ                KAVACIK       1            223121  SIMAV         1.039686
25482   EIH:   214510  216910          BEYKOZ                KAVACIK       1            223122  SIMAV         1.039686
25483   EIH:   120311  214510          ALIBEYKOY             BEYKOZ        1            223121  SIMAV         1.039688
25484   EIH:   120311  214510          ALIBEYKOY             BEYKOZ        1            223122  SIMAV         1.039688
25485   EIH:   222421  222521          SOGUT                 BOZUYUK       1            223122  SIMAV         1.039688
25486   EIH:   222421  222521          SOGUT                 BOZUYUK       1            223121  SIMAV         1.039688
25487   EIH:   210111  214310          TEPEOREN              DILISKELESIG  1            223121  SIMAV         1.039689
25488   EIH:   210111  214310          TEPEOREN              DILISKELESIG  1            223122  SIMAV         1.039689
25489   EIH:   211211  214711          KARTAL                YENIDGKC      1            223121  SIMAV         1.039689
25490   EIH:   211211  214711          KARTAL                YENIDGKC      1            223122  SIMAV         1.039689
25491  BANK:   210110  210121            TEPEOREN A            TEPEOREN A  2            223121  SIMAV         1.039689
25492  BANK:   210110  210121            TEPEOREN A            TEPEOREN A  2            223122  SIMAV         1.039689
25493   EIH:   214210  214810          KOCAELI               MAKINAOSB     1            223121  SIMAV         1.039689
25494   EIH:   214210  214810          KOCAELI               MAKINAOSB     1            223122  SIMAV         1.039689
25495   EIH:   216121  225521          DINCERCIM             MERYEMRES     1            223122  SIMAV         1.039690
25496   EIH:   216121  225521          DINCERCIM             MERYEMRES     1            223121  SIMAV         1.039690
25497  BANK:   210210  210221             PASAKOY A             PASAKOY A  1            223122  SIMAV         1.039690
25498   EIH:   210010  210110          UMRANIYE              TEPEOREN      1            223121  SIMAV         1.039690
25499   EIH:   210010  210110          UMRANIYE              TEPEOREN      1            223122  SIMAV         1.039690
25500  BANK:   210210  210221             PASAKOY A             PASAKOY A  1            223121  SIMAV         1.039690
25501   EIH:   220210  329711          GURAGAC               KOLINTES      1            223121  SIMAV         1.039691
25502   EIH:   220210  329711          GURAGAC               KOLINTES      1            223122  SIMAV         1.039691
25503   EIH:   210221  212021          PASAKOY               DUDULLU       1            223122  SIMAV         1.039693
25504   EIH:   210221  212021          PASAKOY               DUDULLU       1            223121  SIMAV         1.039693
25505   EIH:   211210  215210          KARTAL                MALTEPEIST    1            223121  SIMAV         1.039693
25506   EIH:   211210  215210          KARTAL                MALTEPEIST    1            223122  SIMAV         1.039693
25507   EIH:   214711  214810          YENIDGKC              MAKINAOSB     1            223121  SIMAV         1.039693
25508   EIH:   214711  214810          YENIDGKC              MAKINAOSB     1            223122  SIMAV         1.039693
25509  BANK:   210111  210122            TEPEOREN B            TEPEOREN B  1            223121  SIMAV         1.039693
25510  BANK:   210111  210122            TEPEOREN B            TEPEOREN B  1            223122  SIMAV         1.039693
25511  BANK:   210211  210222             PASAKOY B             PASAKOY B  1            223122  SIMAV         1.039693
25512  BANK:   210211  210222             PASAKOY B             PASAKOY B  1            223121  SIMAV         1.039693
25513   EIH:   211522  214322          COLAKOGLU             DILISKELESIG  1            223122  SIMAV         1.039693
25514   EIH:   211522  214322          COLAKOGLU             DILISKELESIG  1            223121  SIMAV         1.039693
25515   EIH:   211222  211621          KARTAL                ICMELER       1            223122  SIMAV         1.039694
25516   EIH:   211222  211621          KARTAL                ICMELER       1            223121  SIMAV         1.039694
25517   EIH:   210910  215211          KBAKKALKOY            MALTEPEIST    1            223121  SIMAV         1.039694
25518   EIH:   210910  215211          KBAKKALKOY            MALTEPEIST    1            223122  SIMAV         1.039694
25519   EIH:   210122  211822          TEPEOREN              GEBZEOSB      1            223122  SIMAV         1.039694
25520   EIH:   211221  211622          KARTAL                ICMELER       1            223122  SIMAV         1.039694
25521   EIH:   211221  211622          KARTAL                ICMELER       1            223121  SIMAV         1.039694
25522   EIH:   210110  214211          TEPEOREN              KOCAELI       1            223122  SIMAV         1.039694
25523   EIH:   210110  214211          TEPEOREN              KOCAELI       1            223121  SIMAV         1.039694
25524   EIH:   214310  290310          DILISKELESIG          DCELIKSANAL   1            223121  SIMAV         1.039694
25525   EIH:   214310  290310          DILISKELESIG          DCELIKSANAL   1            223122  SIMAV         1.039694
25526   EIH:   210122  211822          TEPEOREN              GEBZEOSB      1            223121  SIMAV         1.039694
25527   EIH:   211321  211822          TUZLA                 GEBZEOSB      1            223121  SIMAV         1.039694
25528   EIH:   211321  211822          TUZLA                 GEBZEOSB      1            223122  SIMAV         1.039694
25529   OTR:   214310  214322    DILISKELESIG OTR-1    DILISKELESIG OTR-1  1            223122  SIMAV         1.039694
25530   OTR:   214310  214322    DILISKELESIG OTR-1    DILISKELESIG OTR-1  1            223121  SIMAV         1.039694
25531   EIH:   219110  290310          COLAKOGLU400          DCELIKSANAL   1            223121  SIMAV         1.039694
25532   EIH:   211521  219121          COLAKOGLU             COLAKOGLU400  1            223121  SIMAV         1.039694
25533   EIH:   211521  219121          COLAKOGLU             COLAKOGLU400  1            223122  SIMAV         1.039694
25534   EIH:   219110  290310          COLAKOGLU400          DCELIKSANAL   1            223122  SIMAV         1.039694
25535   EIH:   211421  211521          KROMANCELIK           COLAKOGLU     1            223122  SIMAV         1.039694
25536   OTR:   214311  214322    DILISKELESIG OTR-2    DILISKELESIG OTR-2  1            223121  SIMAV         1.039694
25537   OTR:   214311  214322    DILISKELESIG OTR-2    DILISKELESIG OTR-2  1            223122  SIMAV         1.039694
25538   EIH:   214821  216721          MAKINAOSB             GEBZEKIMYA    1            223122  SIMAV         1.039694
25539   EIH:   214821  216721          MAKINAOSB             GEBZEKIMYA    1            223121  SIMAV         1.039694
25540   EIH:   211421  211521          KROMANCELIK           COLAKOGLU     1            223121  SIMAV         1.039694
25541   EIH:   210121  211921          TEPEOREN              KURTKOY       1            223122  SIMAV         1.039694
25542   EIH:   210121  211921          TEPEOREN              KURTKOY       1            223121  SIMAV         1.039694
25543   OTR:   214810  214821     MAKINAOSB A-OTR-1     MAKINAOSB A-OTR-1  1            223121  SIMAV         1.039694
25544   OTR:   214811  214822     MAKINAOSB B-OTR-3     MAKINAOSB B-OTR-3  1            223121  SIMAV         1.039694
25545   OTR:   214811  214822     MAKINAOSB B-OTR-3     MAKINAOSB B-OTR-3  1            223122  SIMAV         1.039694
25546   OTR:   214810  214821     MAKINAOSB A-OTR-1     MAKINAOSB A-OTR-1  1            223122  SIMAV         1.039694
25547   EIH:   211321  211621          TUZLA                 ICMELER       1            223122  SIMAV         1.039695
25548   EIH:   211321  211621          TUZLA                 ICMELER       1            223121  SIMAV         1.039695
25549   EIH:   210122  212122          TEPEOREN              YARIMCA1      1            223122  SIMAV         1.039695
25550   EIH:   210122  212122          TEPEOREN              YARIMCA1      1            223121  SIMAV         1.039695
25551   EIH:   210110  214710          TEPEOREN              YENIDGKC      1            223122  SIMAV         1.039695
25552   EIH:   210110  214710          TEPEOREN              YENIDGKC      1            223121  SIMAV         1.039695
25553  BANK:   210010  210022           UMRANIYE A-           UMRANIYE A-  2            223122  SIMAV         1.039695
25554  BANK:   210010  210022           UMRANIYE A-           UMRANIYE A-  2            223121  SIMAV         1.039695
25555   EIH:   210111  214811          TEPEOREN              MAKINAOSB     1            223121  SIMAV         1.039695
25556   EIH:   210111  214811          TEPEOREN              MAKINAOSB     1            223122  SIMAV         1.039695
25557   OTR:   211210  211221        KARTAL C-OTR-6        KARTAL C-OTR-6  1            223122  SIMAV         1.039695
25558   OTR:   211210  211221        KARTAL C-OTR-6        KARTAL C-OTR-6  1            223121  SIMAV         1.039695
25559   OTR:   211211  211221        KARTAL B-OTR-4        KARTAL B-OTR-4  1            223121  SIMAV         1.039695
25560   EIH:   210021  217621          UMRANIYE              DUDULLUMETRO  1            223122  SIMAV         1.039695
25561   OTR:   211211  211221        KARTAL B-OTR-4        KARTAL B-OTR-4  1            223122  SIMAV         1.039695
25562   EIH:   210021  217621          UMRANIYE              DUDULLUMETRO  1            223121  SIMAV         1.039695
25563  BANK:   210010  210021           UMRANIYE B-           UMRANIYE B-  2            223122  SIMAV         1.039696
25564  BANK:   210010  210021           UMRANIYE B-           UMRANIYE B-  2            223121  SIMAV         1.039696
25565   EIH:   210010  210911          UMRANIYE              KBAKKALKOY    1            223121  SIMAV         1.039696
25566   EIH:   210010  210911          UMRANIYE              KBAKKALKOY    1            223122  SIMAV         1.039696
25567   EIH:   214421  220821          AKSAYALOVA            ORHANGAZI     1            223121  SIMAV         1.039698
25568   EIH:   214421  220821          AKSAYALOVA            ORHANGAZI     1            223122  SIMAV         1.039698
25569   OTR:   220510  220521       SEYITOMER OTR-1       SEYITOMER OTR-1  1            223122  SIMAV         1.039702
25570   OTR:   220510  220521       SEYITOMER OTR-1       SEYITOMER OTR-1  1            223121  SIMAV         1.039702
25571   EIH:   213721  220721          YALOVA                GEMLIK        1            223122  SIMAV         1.039704
25572   EIH:   213721  220721          YALOVA                GEMLIK        1            223121  SIMAV         1.039704
25573   EIH:   220022  220721          BURSADG               GEMLIK        1            223121  SIMAV         1.039716
25574   EIH:   220022  220721          BURSADG               GEMLIK        1            223122  SIMAV         1.039716
25575  BANK:   220010  220021             BURSADG A             BURSADG A  1            223122  SIMAV         1.039731
25576  BANK:   220010  220021             BURSADG A             BURSADG A  1            223121  SIMAV         1.039731
25577   EIH:   220011  220110          BURSADG               BURSASANAYI   1            223121  SIMAV         1.039757
25578   EIH:   220011  220110          BURSADG               BURSASANAYI   1            223122  SIMAV         1.039757
25579   EIH:   214210  227211          KOCAELI               ULUDAG        1            223121  SIMAV         1.039785
25580   EIH:   214210  227211          KOCAELI               ULUDAG        1            223122  SIMAV         1.039785
25581   EIH:   220110  310010          BURSASANAYI           KOYLUKOY      1            223121  SIMAV         1.039791
25582   EIH:   220110  310010          BURSASANAYI           KOYLUKOY      1            223122  SIMAV         1.039791
25583   EIH:   227121  228721          DEVECIKONAGI          ORHANELI      1            227121  DEVECIKONAGI  1.039832
25584   EIH:   211822  216721          GEBZEOSB              GEBZEKIMYA    1            214822  MAKINAOSB     1.039902
25585  BANK:   220210  220221             GURAGAC A             GURAGAC A  1            215721  HABASBILECIK  1.040822
25586  BANK:   220210  220221             GURAGAC A             GURAGAC A  1            223122  SIMAV         1.040893
25587  BANK:   220210  220221             GURAGAC A             GURAGAC A  1            223121  SIMAV         1.040893
25588  BANK:   220210  220221             GURAGAC A             GURAGAC A  1            222021  YENISEHIR     1.041718
25589   EIH:   220221  220421          GURAGAC               TUNCBILEK-B   1            215721  HABASBILECIK  1.042513
25590   EIH:   220221  220421          GURAGAC               TUNCBILEK-B   1            222021  YENISEHIR     1.043411
25591   EIH:   214822  216722          MAKINAOSB             GEBZEKIMYA    1            214822  MAKINAOSB     1.047713
------------------------------------------------------------------------------------------------------------------------------------------------------------------------------

---------------------------------------------------------------
KISA DEVRE ANAL軿 SONUCU
   Bus Number      Bus Name  3-phase Fault  1-phase Fault
0      220121  BURSASANAYI        30769.71       25905.54
1      210122  TEPEOREN           30763.18       27331.29
2      212021  DUDULLU            28239.41       27767.62
---------------------------------------------------------------
