


----------------------------------------------------------------------------------------------------------
Iteration limit exceeded
Guc akisi cozulemeyen ariza: 210010 - 217710, UMRANIYE     - ATASEHIR     (1 )
----------------------------------------------------------------------------------------------------------



----------------------------------------------------------------------------------------------------------
Iteration limit exceeded
Guc akisi cozulemeyen ariza: 214711 - 214810, YENIDGKC     - MAKINAOSB    (1 )
----------------------------------------------------------------------------------------------------------

------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
N-1 DURUMU G芮 AKI轎
   K齭齮                                                  輟lenen Techizat                                                                                       
    Type From Bus  To Bus     From Name       To Name  ID         From Bus  To Bus          From Name            To Name  ID Power Flow(%) Power Flow(MVA)  RATEA
0  BANK:   210110  210121    TEPEOREN A    TEPEOREN A  2            211211  211221     KARTAL B-OTR-4     KARTAL B-OTR-4  1          99.84         249.600  250.0
1   EIH:   210111  214310  TEPEOREN      DILISKELESIG  1            214810  214821  MAKINAOSB A-OTR-1  MAKINAOSB A-OTR-1  1          98.23         245.575  250.0
2   EIH:   210111  214310  TEPEOREN      DILISKELESIG  1            210122  211822       TEPEOREN           GEBZEOSB      1          96.20         240.500  250.0
3   EIH:   211321  211822  TUZLA         GEBZEOSB      1            211421  211521       KROMANCELIK        COLAKOGLU     1          93.59         233.975  250.0
4  BANK:   210110  210121    TEPEOREN A    TEPEOREN A  2            210121  211921       TEPEOREN           KURTKOY       1          93.50         313.225  335.0
5   EIH:   211211  214711  KARTAL        YENIDGKC      1            210010  210911       UMRANIYE           KBAKKALKOY    1          92.30         911.001  987.0
6   EIH:   214310  290310  DILISKELESIG  DCELIKSANAL   1            214810  214821  MAKINAOSB A-OTR-1  MAKINAOSB A-OTR-1  1          90.58         226.450  250.0
------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
  K齭齮                                                  輟lenen Techizat                        
   Type From Bus  To Bus     From Name       To Name  ID       Bus Number      Bus Name   Voltage
0  EIH:   214822  216722  MAKINAOSB     GEBZEKIMYA    1            216722  GEBZEKIMYA    0.949963
------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
