
 Messages for api FDNS
 8 buses in island(s) without a swing bus--use activity TREE   (001741)



---------------------------------------------------------------------------------------------------------------------------------
Servis harici olmasi durumunda radyal baglanti nedeniyle inkitaya neden olan ariza: 212321 - 214822, IZMIT        - MAKINAOSB    (1 )
Inkitaya giden bara numaralari:
[212321, 212322, 212421, 212422]
--------------------------------------------------------------------------------------------------------------------------------------

 Messages for api FDNS
 16 buses in island(s) without a swing bus--use activity TREE   (001741)



---------------------------------------------------------------------------------------------------------------------------------
Servis harici olmasi durumunda radyal baglanti nedeniyle inkitaya neden olan ariza: 210122 - 212122, TEPEOREN     - YARIMCA1     (1 )
Inkitaya giden bara numaralari:
[212121, 212122, 214621, 214622]
--------------------------------------------------------------------------------------------------------------------------------------

------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
N-1 DURUMU G芮 AKI轎
    K齭齮                                                              輟lenen Techizat                                                                                         
     Type From Bus  To Bus           From Name             To Name  ID         From Bus  To Bus           From Name             To Name  ID Power Flow(%) Power Flow(MVA)  RATEA
0    EIH:   211522  214322        COLAKOGLU           DILISKELESIG  1            214811  214822   MAKINAOSB B-OTR-3   MAKINAOSB B-OTR-3  1         138.62         346.550  250.0
1    EIH:   210111  214310        TEPEOREN            DILISKELESIG  1            214811  214822   MAKINAOSB B-OTR-3   MAKINAOSB B-OTR-3  1         115.79         289.475  250.0
2    EIH:   211522  214322        COLAKOGLU           DILISKELESIG  1            214822  217221        MAKINAOSB           SIDDIK        1         110.10         275.250  250.0
3    EIH:   210111  214310        TEPEOREN            DILISKELESIG  1            214321  214821        DILISKELESIG        MAKINAOSB     1         100.38         250.950  250.0
4    OTR:   214311  214322  DILISKELESIG OTR-2  DILISKELESIG OTR-2  1            214310  214322  DILISKELESIG OTR-1  DILISKELESIG OTR-1  1          99.21         248.025  250.0
5    OTR:   214310  214322  DILISKELESIG OTR-1  DILISKELESIG OTR-1  1            214311  214322  DILISKELESIG OTR-2  DILISKELESIG OTR-2  1          98.99         247.475  250.0
6    EIH:   210111  214310        TEPEOREN            DILISKELESIG  1            214810  214821   MAKINAOSB A-OTR-1   MAKINAOSB A-OTR-1  1          98.88         247.200  250.0
7    OTR:   214811  214822   MAKINAOSB B-OTR-3   MAKINAOSB B-OTR-3  1            211522  214322        COLAKOGLU           DILISKELESIG  1          96.08         321.868  335.0
8   BANK:   210110  210121          TEPEOREN A          TEPEOREN A  2            211211  211221      KARTAL B-OTR-4      KARTAL B-OTR-4  1          93.00         232.500  250.0
9    EIH:   214310  290310        DILISKELESIG        DCELIKSANAL   1            214810  214821   MAKINAOSB A-OTR-1   MAKINAOSB A-OTR-1  1          91.47         228.675  250.0
10   EIH:   210111  214310        TEPEOREN            DILISKELESIG  1            210122  211822        TEPEOREN            GEBZEOSB      1          90.92         227.300  250.0
------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
  K齭齮                                                  輟lenen Techizat                        
   Type From Bus  To Bus     From Name       To Name  ID       Bus Number      Bus Name   Voltage
0  EIH:   210111  214310  TEPEOREN      DILISKELESIG  1            214311  DILISKELESIG  0.941315
1  EIH:   210111  214310  TEPEOREN      DILISKELESIG  1            214310  DILISKELESIG  0.941315
2  EIH:   210111  214310  TEPEOREN      DILISKELESIG  1            214910  DILERCELIK    0.941322
3  EIH:   210111  214310  TEPEOREN      DILISKELESIG  1            219110  COLAKOGLU400  0.941338
------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
