
------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
N-1 DURUMU GÜÇ AKIÞI
  Kýsýt                                                  Ýzlenen Techizat                                                                                         
   Type From Bus  To Bus     From Name       To Name  ID         From Bus  To Bus           From Name             To Name  ID Power Flow(%) Power Flow(MVA)  RATEA
0  EIH:   210111  214310  TEPEOREN      DILISKELESIG  1            214810  214821   MAKINAOSB A-OTR-1   MAKINAOSB A-OTR-1  1          96.87         242.175  250.0
1  EIH:   210111  214310  TEPEOREN      DILISKELESIG  1            214321  214821        DILISKELESIG        MAKINAOSB     1          96.69         241.725  250.0
2  EIH:   214310  290310  DILISKELESIG  DCELIKSANAL   1            214310  214322  DILISKELESIG OTR-1  DILISKELESIG OTR-1  1          94.24         235.600  250.0
3  EIH:   219110  290310  COLAKOGLU400  DCELIKSANAL   1            214310  214322  DILISKELESIG OTR-1  DILISKELESIG OTR-1  1          91.53         228.825  250.0
4  EIH:   211521  219121  COLAKOGLU     COLAKOGLU400  1            214310  214322  DILISKELESIG OTR-1  DILISKELESIG OTR-1  1          91.51         228.775  250.0
------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
N-1 durumunda gerilim bozulmasý yoktur.
------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
