
 Messages for api FDNS
 4 buses in island(s) without a swing bus--use activity TREE   (001741)



---------------------------------------------------------------------------------------------------------------------------------
Servis harici olmasi durumunda radyal baglanti nedeniyle inkitaya neden olan ariza: 211321 - 211422, TUZLA        - KROMANCELIK  (1 )
Inkitaya giden bara numaralari:
[211421, 211422]
--------------------------------------------------------------------------------------------------------------------------------------

 Messages for api FDNS
 5 buses in island(s) without a swing bus--use activity TREE   (001741)



---------------------------------------------------------------------------------------------------------------------------------
Servis harici olmasi durumunda radyal baglanti nedeniyle inkitaya neden olan ariza: 210822 - 216621, GOZTEPE      - KADIKOY      (1 )
Inkitaya giden bara numaralari:
[210821, 210822]
--------------------------------------------------------------------------------------------------------------------------------------

------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
N-1 DURUMU G芮 AKI轎
   K齭齮                                                  輟lenen Techizat                                                                             
    Type From Bus  To Bus     From Name       To Name  ID         From Bus  To Bus     From Name       To Name  ID Power Flow(%) Power Flow(MVA)  RATEA
0   EIH:   211321  211822  TUZLA         GEBZEOSB      1            211321  211621  TUZLA         ICMELER       1         133.42         333.550  250.0
1   EIH:   210121  211821  TEPEOREN      GEBZEOSB      1            210121  211821  TEPEOREN      GEBZEOSB      2         102.87         257.175  250.0
2   EIH:   210121  211821  TEPEOREN      GEBZEOSB      2            210121  211821  TEPEOREN      GEBZEOSB      1         101.46         253.650  250.0
3   EIH:   211321  211822  TUZLA         GEBZEOSB      1            211222  211621  KARTAL        ICMELER       1         100.08         360.288  360.0
4   EIH:   211222  211621  KARTAL        ICMELER       1            211321  211822  TUZLA         GEBZEOSB      1          94.33         339.588  360.0
5  BANK:   210110  210121    TEPEOREN A    TEPEOREN A  2            211822  216721  GEBZEOSB      GEBZEKIMYA    1          92.38         230.950  250.0
------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
  K齭齮                                                  輟lenen Techizat                        
   Type From Bus  To Bus     From Name       To Name  ID       Bus Number      Bus Name   Voltage
0  EIH:   211321  211822  TUZLA         GEBZEOSB      1            211422  KROMANCELIK   0.934656
1  EIH:   211321  211822  TUZLA         GEBZEOSB      1            211421  KROMANCELIK   0.934656
2  EIH:   211321  211822  TUZLA         GEBZEOSB      1            211321  TUZLA         0.935703
------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
