
------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
N-1 DURUMU GÜÇ AKIÞI
  Kýsýt                                                  Ýzlenen Techizat                                                                             
   Type From Bus  To Bus     From Name       To Name  ID         From Bus  To Bus     From Name       To Name  ID Power Flow(%) Power Flow(MVA)  RATEA
0  EIH:   210111  214310  TEPEOREN      DILISKELESIG  1            211321  211422  TUZLA         KROMANCELIK   1           97.7          244.25  250.0
1  EIH:   210111  214310  TEPEOREN      DILISKELESIG  1            214321  214821  DILISKELESIG  MAKINAOSB     1           97.3          243.25  250.0
------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
N-1 durumunda gerilim bozulmasý yoktur.
------------------------------------------------------------------------------------------------------------------------------------------------------------------------------

---------------------------------------------------------------
KISA DEVRE ANALÝZ SONUCU
   Bus Number      Bus Name  3-phase Fault  1-phase Fault
0      211521  COLAKOGLU          32032.56       30153.51
1      211522  COLAKOGLU          32032.56       30153.51
2      219121  COLAKOGLU400       31929.03       29938.38
3      211821  GEBZEOSB           30030.96       24457.21
4      211822  GEBZEOSB           30030.96       24457.21
5      210121  TEPEOREN           29936.72       27815.83
6      214322  DILISKELESIG       29894.91       26654.54
7      210122  TEPEOREN           28543.33       25632.33
---------------------------------------------------------------
