
------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
N-1 DURUMU GÜÇ AKIÞI
  Kýsýt                                                  Ýzlenen Techizat                                                                                       
   Type From Bus  To Bus     From Name       To Name  ID         From Bus  To Bus          From Name            To Name  ID Power Flow(%) Power Flow(MVA)  RATEA
0  EIH:   211522  214322  COLAKOGLU     DILISKELESIG  1            214822  217221       MAKINAOSB          SIDDIK        1         103.93         259.825  250.0
1  EIH:   210111  214310  TEPEOREN      DILISKELESIG  1            214810  214821  MAKINAOSB A-OTR-1  MAKINAOSB A-OTR-1  1          94.68         236.700  250.0
2  EIH:   210111  214310  TEPEOREN      DILISKELESIG  1            210122  211822       TEPEOREN           GEBZEOSB      1          92.11         230.275  250.0
3  EIH:   210111  214310  TEPEOREN      DILISKELESIG  1            214822  217221       MAKINAOSB          SIDDIK        1          91.36         228.400  250.0
------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
N-1 durumunda gerilim bozulmasý yoktur.
------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
