
------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
N-1 DURUMU G芮 AKI轎
        K齭齮                                                                輟lenen Techizat                                                                                         
         Type From Bus  To Bus           From Name             To Name    ID         From Bus  To Bus           From Name             To Name  ID Power Flow(%) Power Flow(MVA)  RATEA
0       BANK:   222810  222822        ESKISEHIR3 A        ESKISEHIR3 A    2            222811  222821  ESKISEHIR3 B-OTR-3  ESKISEHIR3 B-OTR-3  2         119.92         299.800  250.0
1        EIH:   220511  222811        SEYITOMER           ESKISEHIR3      1            220510  220521     SEYITOMER OTR-1     SEYITOMER OTR-1  1         117.40         176.100  150.0
2       BANK:   220210  220221           GURAGAC A           GURAGAC A    1            220510  220521     SEYITOMER OTR-1     SEYITOMER OTR-1  1          94.97         142.455  150.0
3        OTR:   222811  222821  ESKISEHIR3 B-OTR-3  ESKISEHIR3 B-OTR-3    2            222810  222822  ESKISEHIR3 A-OTR-2  ESKISEHIR3 A-OTR-2  1          92.29         138.435  150.0
4  Generator:   220563    None        SEYITOMERTES                None  None           220510  220521     SEYITOMER OTR-1     SEYITOMER OTR-1  1          91.89         137.835  150.0
------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
