
 26.01.2022 11:00 SAATINE AIT SNAPSHOT FULL TEIAS DOSYASIDIR.


 The Saved Case in file C:\Users\erdidogan\Downloads\20220126_1100_SN3_TR0.sav was saved on MON, JUN 13 2022  16:07

 The following option settings are changed to the settings contained in the Saved Case File:

 ** VOLTAGE OUTPUT UNITS option setting set to KILOVOLTS

 ** VOLTAGE INPUT UNITS option setting set to KILOVOLTS

 ** SHORT CIRCUIT UNITS option setting set to PHYSICAL UNITS

 ** SHORT CIRCUIT IMPEDANCE UNITS option setting set to PHYSICAL UNITS

 ** SHORT CIRCUIT COORDINATES option setting set to POLAR

 ** SHORT CIRCUIT IMPEDANCE COORDINATES option setting set to POLAR

 ** TRANSFORMER PERCENT LOADING UNITS option setting set to CURRENT

 Messages for api FDNS
 6 buses in island(s) without a swing bus--use activity TREE   (001741)



---------------------------------------------------------------------------------------------------------------------------------
Servis harici olmasi durumunda radyal baglanti nedeniyle inkitaya neden olan ariza: 214822 - 217221, MAKINAOSB    - SIDDIK       (1 )
Inkitaya giden bara numaralari:
[211522, 217221]
--------------------------------------------------------------------------------------------------------------------------------------



----------------------------------------------------------------------------------------------------------
Iteration limit exceeded
Guc akisi cozulemeyen ariza: 214811 - 214822, MAKINAOSB B-OTR-3 - MAKINAOSB B-OTR-3 (1 )
----------------------------------------------------------------------------------------------------------



----------------------------------------------------------------------------------------------------------
Iteration limit exceeded
Guc akisi cozulemeyen ariza: 210210 - 210221, PASAKOY A-OTR-1 - PASAKOY A-OTR-1 (1 )
----------------------------------------------------------------------------------------------------------



----------------------------------------------------------------------------------------------------------
Iteration limit exceeded
Guc akisi cozulemeyen ariza: 214810 - 214821, MAKINAOSB A-OTR-1 - MAKINAOSB A-OTR-1 (1 )
----------------------------------------------------------------------------------------------------------



----------------------------------------------------------------------------------------------------------
Iteration limit exceeded
Guc akisi cozulemeyen ariza: 210010 - 210022, UMRANIYE A-OTR-10 - UMRANIYE A-OTR-10 (1 )
----------------------------------------------------------------------------------------------------------



----------------------------------------------------------------------------------------------------------
Iteration limit exceeded
Guc akisi cozulemeyen ariza: 210111 - 210122, TEPEOREN B-OTR-3 - TEPEOREN B-OTR-3 (1 )
----------------------------------------------------------------------------------------------------------



----------------------------------------------------------------------------------------------------------
Iteration limit exceeded
Guc akisi cozulemeyen ariza: 210122 - 211822, TEPEOREN     - GEBZEOSB     (1 )
----------------------------------------------------------------------------------------------------------



----------------------------------------------------------------------------------------------------------
Iteration limit exceeded
Guc akisi cozulemeyen ariza: 210221 - 212021, PASAKOY      - DUDULLU      (1 )
----------------------------------------------------------------------------------------------------------

 Messages for api FDNS
 4 buses in island(s) without a swing bus--use activity TREE   (001741)



---------------------------------------------------------------------------------------------------------------------------------
Servis harici olmasi durumunda radyal baglanti nedeniyle inkitaya neden olan ariza: 211522 - 217221, COLAKOGLU    - SIDDIK       (1 )
Inkitaya giden bara numaralari:
[211522]
--------------------------------------------------------------------------------------------------------------------------------------



----------------------------------------------------------------------------------------------------------
Iteration limit exceeded
Guc akisi cozulemeyen ariza: 210010 - 217710, UMRANIYE     - ATASEHIR     (1 )
----------------------------------------------------------------------------------------------------------



----------------------------------------------------------------------------------------------------------
Iteration limit exceeded
Guc akisi cozulemeyen ariza: 211421 - 211521, KROMANCELIK  - COLAKOGLU    (1 )
----------------------------------------------------------------------------------------------------------



----------------------------------------------------------------------------------------------------------
Iteration limit exceeded
Guc akisi cozulemeyen ariza: 211222 - 211621, KARTAL       - ICMELER      (1 )
----------------------------------------------------------------------------------------------------------



----------------------------------------------------------------------------------------------------------
Iteration limit exceeded
Guc akisi cozulemeyen ariza: 211321 - 211822, TUZLA        - GEBZEOSB     (1 )
----------------------------------------------------------------------------------------------------------



----------------------------------------------------------------------------------------------------------
Iteration limit exceeded
Guc akisi cozulemeyen ariza: 210010 - 210021, UMRANIYE B-OTR-12 - UMRANIYE B-OTR-12 (1 )
----------------------------------------------------------------------------------------------------------



----------------------------------------------------------------------------------------------------------
Iteration limit exceeded
Guc akisi cozulemeyen ariza: 210211 - 210222, PASAKOY B-OTR-4 - PASAKOY B-OTR-4 (1 )
----------------------------------------------------------------------------------------------------------



----------------------------------------------------------------------------------------------------------
Iteration limit exceeded
Guc akisi cozulemeyen ariza: 211210 - 211221, KARTAL C-OTR-6 - KARTAL C-OTR-6 (1 )
----------------------------------------------------------------------------------------------------------



----------------------------------------------------------------------------------------------------------
Iteration limit exceeded
Guc akisi cozulemeyen ariza: 210121 - 211921, TEPEOREN     - KURTKOY      (1 )
----------------------------------------------------------------------------------------------------------



----------------------------------------------------------------------------------------------------------
Iteration limit exceeded
Guc akisi cozulemeyen ariza: 211211 - 214711, KARTAL       - YENIDGKC     (1 )
----------------------------------------------------------------------------------------------------------



----------------------------------------------------------------------------------------------------------
Iteration limit exceeded
Guc akisi cozulemeyen ariza: 211521 - 219121, COLAKOGLU    - COLAKOGLU400 (1 )
----------------------------------------------------------------------------------------------------------



----------------------------------------------------------------------------------------------------------
Iteration limit exceeded
Guc akisi cozulemeyen ariza: 211221 - 211622, KARTAL       - ICMELER      (1 )
----------------------------------------------------------------------------------------------------------



----------------------------------------------------------------------------------------------------------
Iteration limit exceeded
Guc akisi cozulemeyen ariza: 210110 - 214811, TEPEOREN     - MAKINAOSB    (1 )
----------------------------------------------------------------------------------------------------------



----------------------------------------------------------------------------------------------------------
Iteration limit exceeded
Guc akisi cozulemeyen ariza: 211210 - 215210, KARTAL       - MALTEPEIST   (1 )
----------------------------------------------------------------------------------------------------------



----------------------------------------------------------------------------------------------------------
Iteration limit exceeded
Guc akisi cozulemeyen ariza: 120310 - 216911, ALIBEYKOY    - KAVACIK      (1 )
----------------------------------------------------------------------------------------------------------



----------------------------------------------------------------------------------------------------------
Iteration limit exceeded
Guc akisi cozulemeyen ariza: 210110 - 214710, TEPEOREN     - YENIDGKC     (1 )
----------------------------------------------------------------------------------------------------------



----------------------------------------------------------------------------------------------------------
Iteration limit exceeded
Guc akisi cozulemeyen ariza: 210122 - 212122, TEPEOREN     - YARIMCA1     (1 )
----------------------------------------------------------------------------------------------------------



----------------------------------------------------------------------------------------------------------
Iteration limit exceeded
Guc akisi cozulemeyen ariza: 214510 - 216910, BEYKOZ       - KAVACIK      (1 )
----------------------------------------------------------------------------------------------------------



----------------------------------------------------------------------------------------------------------
Iteration limit exceeded
Guc akisi cozulemeyen ariza: 210022 - 210922, UMRANIYE     - KBAKKALKOY   (1 )
----------------------------------------------------------------------------------------------------------



----------------------------------------------------------------------------------------------------------
Iteration limit exceeded
Guc akisi cozulemeyen ariza: 219110 - 290310, COLAKOGLU400 - DCELIKSANAL  (1 )
----------------------------------------------------------------------------------------------------------



----------------------------------------------------------------------------------------------------------
Iteration limit exceeded
Guc akisi cozulemeyen ariza: 210021 - 217621, UMRANIYE     - DUDULLUMETRO (1 )
----------------------------------------------------------------------------------------------------------

------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
N-1 DURUMU GÜÇ AKIÞI
        Kýsýt                                                    Ýzlenen Techizat                                                                             
         Type From Bus  To Bus     From Name       To Name    ID         From Bus  To Bus     From Name       To Name  ID Power Flow(%) Power Flow(MVA)  RATEA
0  Generator:   211562    None  COLAKOGLUOP2          None  None           214822  217221  MAKINAOSB     SIDDIK        1         146.49         366.225  250.0
1  Generator:   211562    None  COLAKOGLUOP2          None  None           211522  217221  COLAKOGLU     SIDDIK        1         107.16         267.900  250.0
2        EIH:   210111  214310  TEPEOREN      DILISKELESIG    1            214321  214821  DILISKELESIG  MAKINAOSB     1          96.06         240.150  250.0
------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
N-1 durumunda gerilim bozulmasý yoktur.
------------------------------------------------------------------------------------------------------------------------------------------------------------------------------

---------------------------------------------------------------
KISA DEVRE ANALÝZ SONUCU
   Bus Number      Bus Name  3-phase Fault  1-phase Fault
0      211521  COLAKOGLU          31093.64       25336.43
1      219121  COLAKOGLU400       31015.77       25262.04
2      210122  TEPEOREN           30863.64       27239.67
3      214322  DILISKELESIG       29598.16       23949.00
4      216721  GEBZEKIMYA         28866.32       22305.30
5      216722  GEBZEKIMYA         28866.32       22305.30
---------------------------------------------------------------
