
------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
N-1 DURUMU GÜÇ AKIÞI
  Kýsýt                                                  Ýzlenen Techizat                                                                             
   Type From Bus  To Bus     From Name       To Name  ID         From Bus  To Bus     From Name       To Name  ID Power Flow(%) Power Flow(MVA)  RATEA
0  EIH:   211522  214322  COLAKOGLU     DILISKELESIG  1            214822  217221  MAKINAOSB     SIDDIK        1          106.0           265.0  250.0
------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
N-1 durumunda gerilim bozulmasý yoktur.
------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
