
------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
N-1 DURUMU GÜÇ AKIÞI
  Kýsýt                                                  Ýzlenen Techizat                                                                                         
   Type From Bus  To Bus     From Name       To Name  ID         From Bus  To Bus           From Name             To Name  ID Power Flow(%) Power Flow(MVA)  RATEA
0  EIH:   210111  214310  TEPEOREN      DILISKELESIG  1            214321  214821        DILISKELESIG        MAKINAOSB     1         101.22          253.05  250.0
1  EIH:   210111  214310  TEPEOREN      DILISKELESIG  1            211321  211422        TUZLA               KROMANCELIK   1          94.98          237.45  250.0
2  EIH:   214310  290310  DILISKELESIG  DCELIKSANAL   1            214310  214322  DILISKELESIG OTR-1  DILISKELESIG OTR-1  1          90.08          225.20  250.0
------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
N-1 durumunda gerilim bozulmasý yoktur.
------------------------------------------------------------------------------------------------------------------------------------------------------------------------------

---------------------------------------------------------------
KISA DEVRE ANALÝZ SONUCU
   Bus Number      Bus Name  3-phase Fault  1-phase Fault
0      211521  COLAKOGLU          30367.44       28978.03
1      211522  COLAKOGLU          30367.44       28978.03
2      219121  COLAKOGLU400       30292.09       28813.17
3      214321  DILISKELESIG       29900.83       27483.09
4      214322  DILISKELESIG       29900.83       27483.09
---------------------------------------------------------------
