
------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
N-1 DURUMU GÜÇ AKIÞI
  Kýsýt                                                  Ýzlenen Techizat                                                                             
   Type From Bus  To Bus     From Name       To Name  ID         From Bus  To Bus     From Name       To Name  ID Power Flow(%) Power Flow(MVA)  RATEA
0  EIH:   220121  221621  BURSASANAYI   GORUKLE       1            224022  311121  KARACABEY     GOBEL         1         113.44         204.192  180.0
------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
N-1 durumunda gerilim bozulmasý yoktur.
------------------------------------------------------------------------------------------------------------------------------------------------------------------------------

---------------------------------------------------------------
KISA DEVRE ANALÝZ SONUCU
   Bus Number      Bus Name  3-phase Fault  1-phase Fault
0      220121  BURSASANAYI        28692.27       21921.66
1      220021  BURSADG            27291.31       33542.70
2      220022  BURSADG            27291.31       33542.70
3      220023  BURSADG            27291.31       33542.70
4      220024  BURSADG            27291.31       33542.70
---------------------------------------------------------------
