
------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
N-1 DURUMU GÜÇ AKIÞI
  Kýsýt                                                  Ýzlenen Techizat                                                                                       
   Type From Bus  To Bus     From Name       To Name  ID         From Bus  To Bus          From Name            To Name  ID Power Flow(%) Power Flow(MVA)  RATEA
0  EIH:   211522  214322  COLAKOGLU     DILISKELESIG  1            214811  214822  MAKINAOSB B-OTR-3  MAKINAOSB B-OTR-3  1         118.70         296.750  250.0
1  EIH:   211522  214322  COLAKOGLU     DILISKELESIG  1            214822  217221       MAKINAOSB          SIDDIK        1         107.04         267.600  250.0
2  EIH:   210111  214310  TEPEOREN      DILISKELESIG  1            214811  214822  MAKINAOSB B-OTR-3  MAKINAOSB B-OTR-3  1          94.87         237.175  250.0
------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
N-1 durumunda gerilim bozulmasý yoktur.
------------------------------------------------------------------------------------------------------------------------------------------------------------------------------

---------------------------------------------------------------
KISA DEVRE ANALÝZ SONUCU
Kýsa devre akýmý 28 kA'in üzerinde herhangi bir bara yoktur
---------------------------------------------------------------
