
 Messages for api FDNS
 812 buses in island(s) without a swing bus--use activity TREE   (001741)



---------------------------------------------------------------------------------------------------------------------------------
Servis harici olmasi durumunda radyal baglanti nedeniyle inkitaya neden olan ariza: 220010 - 314911, BURSADG      - BANDIRMA1DG  (1 )
Inkitaya giden bara numaralari:
[120310, 120311, 120712, 120911, 210010, 210021, 210022, 210111, 210121, 210122, 210210, 210211, 210221, 210222, 210223, 210310, 210311, 210321, 210322, 210410, 210411, 210510, 210511, 210621, 210721, 210722, 210821, 210822, 210910, 210911, 210921, 210922, 211021, 211022, 211121, 211122, 211210, 211211, 211221, 211222, 211321, 211421, 211422, 211521, 211522, 211621, 211622, 211821, 211822, 211921, 212021, 212121, 212122, 212221, 212321, 212322, 212421, 212422, 212521, 212621, 212721, 212722, 212821, 212921, 213021, 213121, 213122, 213221, 213321, 213322, 213421, 213521, 213522, 213621, 213721, 213722, 213821, 213822, 213921, 214021, 214022, 214121, 214122, 214210, 214211, 214221, 214222, 214310, 214311, 214321, 214322, 214421, 214422, 214510, 214621, 214622, 214710, 214711, 214810, 214811, 214821, 214822, 214910, 215021, 215121, 215122, 215210, 215211, 215521, 215621, 215721, 215821, 216021, 216121, 216221, 216321, 216421, 216521, 216621, 216622, 216721, 216722, 216910, 216911, 217221, 217321, 217521, 217522, 217621, 217622, 217710, 217711, 218821, 218822, 218921, 219110, 219121, 219321, 219921, 220010, 220011, 220021, 220022, 220023, 220024, 220110, 220111, 220121, 220122, 220210, 220221, 220321, 220322, 220421, 220510, 220511, 220521, 220621, 220721, 220821, 220921, 220922, 221121, 221221, 221321, 221322, 221421, 221521, 221621, 221622, 221721, 221821, 221822, 221921, 222021, 222022, 222121, 222221, 222321, 222322, 222421, 222521, 222621, 222721, 222810, 222811, 222821, 222822, 222921, 222922, 223121, 223122, 223221, 223321, 223421, 223422, 223521, 223522, 223523, 223621, 223821, 224021, 224022, 224121, 224221, 224222, 224321, 224421, 224422, 224521, 224921, 224922, 225121, 225122, 225221, 225321, 225421, 225422, 225521, 225621, 225821, 225921, 226021, 226022, 226110, 226221, 226310, 226311, 226621, 226821, 227121, 227210, 227211, 227221, 227222, 227321, 227521, 227522, 227621, 227921, 227922, 228021, 228221, 228621, 228622, 228721, 228722, 229021, 229421, 230010, 230021, 230022, 230121, 230621, 230721, 230722, 230821, 231110, 231111, 231121, 231221, 231222, 231321, 231322, 231323, 231421, 231521, 231621, 231821, 232021, 232022, 232121, 232221, 232222, 232422, 232610, 232611, 232821, 233021, 233221, 233521, 233610, 233611, 233821, 233921, 234210, 234211, 234321, 234322, 234421, 234422, 235121, 235122, 290310, 290510, 290821, 291321, 291821, 292021, 298721, 310010, 311121, 311921, 329711, 339121, 410011, 410110, 410311, 410410, 412421, 415310, 416021, 520011, 520421, 522210, 612311, 616121, 616321, 616521]
--------------------------------------------------------------------------------------------------------------------------------------

 Messages for api FDNS
 Topology error: 1 bus(es) with bus type code and series element status inconsistencies   (001742)



----------------------------------------------------------------------------------------------------------
None
Guc akisi cozulemeyen ariza: 220110 - 310010, BURSASANAYI  - KOYLUKOY     (1 )
----------------------------------------------------------------------------------------------------------

------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
N-1 DURUMU GÜÇ AKIÞI
   Kýsýt                                                    Ýzlenen Techizat                                                                                           
    Type From Bus  To Bus      From Name        To Name  ID         From Bus  To Bus            From Name              To Name  ID Power Flow(%) Power Flow(MVA)  RATEA
0  BANK:   220110  220122  BURSASANAYI B  BURSASANAYI B  1            220121  221322         BURSASANAYI          BESEVLER      1         118.75         296.875  250.0
1  BANK:   220010  220021      BURSADG A      BURSADG A  1            220011  220024      BURSADG B-OTR-3      BURSADG B-OTR-3  1         104.36         260.900  250.0
2  BANK:   220111  220121  BURSASANAYI A  BURSASANAYI A  2            220110  220122  BURSASANAYI B-OTR-4  BURSASANAYI B-OTR-4  2         101.83         254.575  250.0
3  BANK:   220111  220121  BURSASANAYI A  BURSASANAYI A  2            220111  220121  BURSASANAYI C-OTR-5  BURSASANAYI C-OTR-5  1          99.57         248.925  250.0
4   EIH:   220011  220110   BURSADG        BURSASANAYI   1            227211  227221       ULUDAG B-OTR-4       ULUDAG B-OTR-4  2          99.57         248.925  250.0
5  BANK:   220111  220121  BURSASANAYI A  BURSASANAYI A  2            220110  220122  BURSASANAYI B-OTR-3  BURSASANAYI B-OTR-3  1          99.32         248.300  250.0
6   EIH:   220011  220110   BURSADG        BURSASANAYI   1            227211  227221       ULUDAG A-OTR-1       ULUDAG A-OTR-1  1          98.99         247.475  250.0
7  BANK:   220110  220122  BURSASANAYI B  BURSASANAYI B  1            220111  220121  BURSASANAYI A-OTR-1  BURSASANAYI A-OTR-1  2          97.32         243.300  250.0
8  BANK:   220110  220122  BURSASANAYI B  BURSASANAYI B  1            220111  220121  BURSASANAYI C-OTR-5  BURSASANAYI C-OTR-5  1          94.93         237.325  250.0
9  BANK:   220110  220122  BURSASANAYI B  BURSASANAYI B  1            220111  220121  BURSASANAYI A-OTR-2  BURSASANAYI A-OTR-2  3          94.54         236.350  250.0
------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
N-1 durumunda gerilim bozulmasý yoktur.
------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
