
 Messages for api FDNS
 10 buses in island(s) without a swing bus--use activity TREE   (001741)



---------------------------------------------------------------------------------------------------------------------------------
Servis harici olmasi durumunda radyal baglanti nedeniyle inkitaya neden olan ariza: 212621 - 216722, HEREKE       - GEBZEKIMYA   (1 )
Inkitaya giden bara numaralari:
[212621, 212721, 212722, 213021]
--------------------------------------------------------------------------------------------------------------------------------------

------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
N-1 DURUMU GÜÇ AKIÞI
  Kýsýt                                                  Ýzlenen Techizat                                                                                       
   Type From Bus  To Bus     From Name       To Name  ID         From Bus  To Bus          From Name            To Name  ID Power Flow(%) Power Flow(MVA)  RATEA
0  EIH:   211522  214322  COLAKOGLU     DILISKELESIG  1            214822  217221       MAKINAOSB          SIDDIK        1         108.80           272.0  250.0
1  EIH:   210111  214310  TEPEOREN      DILISKELESIG  1            214810  214821  MAKINAOSB A-OTR-1  MAKINAOSB A-OTR-1  1          92.92           232.3  250.0
------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
  Kýsýt                                                  Ýzlenen Techizat                        
   Type From Bus  To Bus     From Name       To Name  ID       Bus Number      Bus Name   Voltage
0  EIH:   210111  214310  TEPEOREN      DILISKELESIG  1            214310  DILISKELESIG  0.936952
1  EIH:   210111  214310  TEPEOREN      DILISKELESIG  1            214311  DILISKELESIG  0.936952
2  EIH:   210111  214310  TEPEOREN      DILISKELESIG  1            214910  DILERCELIK    0.937002
3  EIH:   210111  214310  TEPEOREN      DILISKELESIG  1            219110  COLAKOGLU400  0.937023
------------------------------------------------------------------------------------------------------------------------------------------------------------------------------

---------------------------------------------------------------
KISA DEVRE ANALÝZ SONUCU
Kýsa devre akýmý 28 kA'in üzerinde herhangi bir bara yoktur
---------------------------------------------------------------
