
 26.06.2022 15:00 SAATINE AIT SNAPSHOT FULL TEIAS DOSYASIDIR.


 The Saved Case in file C:\Users\erdidogan\Downloads\20220626_1500_SN7_TR0 (1).sav was saved on FRI, JUL 01 2022   9:33

 The following option settings are changed to the settings contained in the Saved Case File:

 ** VOLTAGE OUTPUT UNITS option setting set to KILOVOLTS

 ** VOLTAGE INPUT UNITS option setting set to KILOVOLTS

 ** SHORT CIRCUIT UNITS option setting set to PHYSICAL UNITS

 ** SHORT CIRCUIT IMPEDANCE UNITS option setting set to PHYSICAL UNITS

 ** SHORT CIRCUIT COORDINATES option setting set to POLAR

 ** SHORT CIRCUIT IMPEDANCE COORDINATES option setting set to POLAR

 ** TRANSFORMER PERCENT LOADING UNITS option setting set to CURRENT

 Messages for api FDNS
 10 buses in island(s) without a swing bus--use activity TREE   (001741)



---------------------------------------------------------------------------------------------------------------------------------
Servis harici olmasi durumunda radyal baglanti nedeniyle inkitaya neden olan ariza: 212621 - 216722, HEREKE       - GEBZEKIMYA   (1 )
Inkitaya giden bara numaralari:
[212621, 212721, 212722, 213021]
--------------------------------------------------------------------------------------------------------------------------------------

------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
N-1 DURUMU G芮 AKI轎
  K齭齮                                                  輟lenen Techizat                                                                                       
   Type From Bus  To Bus     From Name       To Name  ID         From Bus  To Bus          From Name            To Name  ID Power Flow(%) Power Flow(MVA)  RATEA
0  EIH:   210111  214310  TEPEOREN      DILISKELESIG  1            211321  211422       TUZLA              KROMANCELIK   1          96.38          240.95  250.0
1  EIH:   210111  214310  TEPEOREN      DILISKELESIG  1            214810  214821  MAKINAOSB A-OTR-1  MAKINAOSB A-OTR-1  1          94.24          235.60  250.0
2  EIH:   210111  214310  TEPEOREN      DILISKELESIG  1            210122  211822       TEPEOREN           GEBZEOSB      1          90.18          225.45  250.0
------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
  K齭齮                                                  輟lenen Techizat                        
   Type From Bus  To Bus     From Name       To Name  ID       Bus Number      Bus Name   Voltage
0  EIH:   210111  214310  TEPEOREN      DILISKELESIG  1            214310  DILISKELESIG  0.949615
1  EIH:   210111  214310  TEPEOREN      DILISKELESIG  1            214311  DILISKELESIG  0.949615
2  EIH:   210111  214310  TEPEOREN      DILISKELESIG  1            214910  DILERCELIK    0.949721
3  EIH:   210111  214310  TEPEOREN      DILISKELESIG  1            219110  COLAKOGLU400  0.949746
------------------------------------------------------------------------------------------------------------------------------------------------------------------------------

---------------------------------------------------------------
KISA DEVRE ANAL軿 SONUCU
   Bus Number      Bus Name  3-phase Fault  1-phase Fault
0      211521  COLAKOGLU          30949.49       29318.81
1      211522  COLAKOGLU          30949.49       29318.81
2      219121  COLAKOGLU400       30862.64       29130.93
3      214322  DILISKELESIG       28875.32       25699.27
4      210122  TEPEOREN           28085.94       25350.15
5      210124  TEPEOREN           28085.94       25350.15
---------------------------------------------------------------
