
------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
N-1 DURUMU GÜÇ AKIÞI
  Kýsýt                                                  Ýzlenen Techizat                                                                             
   Type From Bus  To Bus     From Name       To Name  ID         From Bus  To Bus     From Name       To Name  ID Power Flow(%) Power Flow(MVA)  RATEA
0  EIH:   210111  214310  TEPEOREN      DILISKELESIG  1            214321  214821  DILISKELESIG  MAKINAOSB     1         101.02          252.55  250.0
1  EIH:   210111  214310  TEPEOREN      DILISKELESIG  1            210122  211822  TEPEOREN      GEBZEOSB      1          96.64          241.60  250.0
2  EIH:   210111  214310  TEPEOREN      DILISKELESIG  1            211321  211422  TUZLA         KROMANCELIK   1          93.24          233.10  250.0
------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
N-1 durumunda gerilim bozulmasý yoktur.
------------------------------------------------------------------------------------------------------------------------------------------------------------------------------

---------------------------------------------------------------
KISA DEVRE ANALÝZ SONUCU
   Bus Number      Bus Name  3-phase Fault  1-phase Fault
0      211521  COLAKOGLU          29738.38       27028.18
1      211522  COLAKOGLU          29738.38       27028.18
2      219121  COLAKOGLU400       29665.65       26898.21
3      210122  TEPEOREN           28875.42       25964.59
4      210124  TEPEOREN           28875.42       25964.59
5      211221  KARTAL             28716.02       28386.77
6      214322  DILISKELESIG       28221.18       24571.51
7      211621  ICMELER            28101.93       27783.49
8      211622  ICMELER            28101.93       27783.49
---------------------------------------------------------------
