
------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
N-1 DURUMU GÜÇ AKIÞI
  Kýsýt                                                  Ýzlenen Techizat                                                                             
   Type From Bus  To Bus     From Name       To Name  ID         From Bus  To Bus     From Name       To Name  ID Power Flow(%) Power Flow(MVA)  RATEA
0  EIH:   210111  214310  TEPEOREN      DILISKELESIG  1            214321  214821  DILISKELESIG  MAKINAOSB     1          90.11         225.275  250.0
------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
N-1 durumunda gerilim bozulmasý yoktur.
------------------------------------------------------------------------------------------------------------------------------------------------------------------------------

---------------------------------------------------------------
KISA DEVRE ANALÝZ SONUCU
   Bus Number      Bus Name  3-phase Fault  1-phase Fault
0      211521  COLAKOGLU          31906.40       30096.50
1      211522  COLAKOGLU          31906.40       30096.50
2      219121  COLAKOGLU400       31810.39       29893.92
3      214322  DILISKELESIG       29713.34       26367.74
4      210122  TEPEOREN           28889.47       26055.24
5      210124  TEPEOREN           28889.47       26055.24
6      211221  KARTAL             28843.23       28562.51
7      211621  ICMELER            28284.03       27994.71
8      211622  ICMELER            28284.03       27994.71
---------------------------------------------------------------
