
------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
N-1 DURUMU GÜÇ AKIÞI
  Kýsýt                                                  Ýzlenen Techizat                                                                             
   Type From Bus  To Bus     From Name       To Name  ID         From Bus  To Bus     From Name       To Name  ID Power Flow(%) Power Flow(MVA)  RATEA
0  EIH:   210111  214310  TEPEOREN      DILISKELESIG  1            214321  214821  DILISKELESIG  MAKINAOSB     1          93.03         232.575  250.0
1  EIH:   210111  214310  TEPEOREN      DILISKELESIG  1            210122  211822  TEPEOREN      GEBZEOSB      1          92.12         230.300  250.0
2  EIH:   210111  214310  TEPEOREN      DILISKELESIG  1            211321  211422  TUZLA         KROMANCELIK   1          91.26         228.150  250.0
------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
N-1 durumunda gerilim bozulmasý yoktur.
------------------------------------------------------------------------------------------------------------------------------------------------------------------------------

---------------------------------------------------------------
KISA DEVRE ANALÝZ SONUCU
   Bus Number      Bus Name  3-phase Fault  1-phase Fault
0      211521  COLAKOGLU          31709.27       29957.45
1      211522  COLAKOGLU          31709.27       29957.45
2      219121  COLAKOGLU400       31615.39       29757.63
3      214322  DILISKELESIG       29378.15       26148.58
4      210122  TEPEOREN           28884.03       26052.57
5      210124  TEPEOREN           28884.03       26052.57
---------------------------------------------------------------
