
 Messages for api FDNS
 7 buses in island(s) without a swing bus--use activity TREE   (001741)



---------------------------------------------------------------------------------------------------------------------------------
Servis harici olmasi durumunda radyal baglanti nedeniyle inkitaya neden olan ariza: 221121 - 227221, YILDIRIM     - ULUDAG       (1 )
Inkitaya giden bara numaralari:
[222022, 227221]
--------------------------------------------------------------------------------------------------------------------------------------

------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
N-1 DURUMU GÜÇ AKIÞI
N-1 durumunda %90 üzerinde yüklenen bir teçhizat yoktur.
------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
N-1 durumunda gerilim bozulmasý yoktur.
------------------------------------------------------------------------------------------------------------------------------------------------------------------------------

---------------------------------------------------------------
KISA DEVRE ANALÝZ SONUCU
   Bus Number      Bus Name  3-phase Fault  1-phase Fault
0      220121  BURSASANAYI        29657.71       24837.00
1      220021  BURSADG            26157.13       28265.77
---------------------------------------------------------------
