
 Messages for api FDNS
 4 buses in island(s) without a swing bus--use activity TREE   (001741)



---------------------------------------------------------------------------------------------------------------------------------
Servis harici olmasi durumunda radyal baglanti nedeniyle inkitaya neden olan ariza: 211321 - 211422, TUZLA        - KROMANCELIK  (1 )
Inkitaya giden bara numaralari:
[211421, 211422]
--------------------------------------------------------------------------------------------------------------------------------------

------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
N-1 DURUMU G芮 AKI轎
  K齭齮                                                  輟lenen Techizat                                                                             
   Type From Bus  To Bus     From Name       To Name  ID         From Bus  To Bus     From Name       To Name  ID Power Flow(%) Power Flow(MVA)  RATEA
0  EIH:   211321  211822  TUZLA         GEBZEOSB      1            211321  211621  TUZLA         ICMELER       1         113.90         284.750  250.0
1  EIH:   210121  211821  TEPEOREN      GEBZEOSB      1            210121  211821  TEPEOREN      GEBZEOSB      2          97.29         243.225  250.0
2  EIH:   210121  211821  TEPEOREN      GEBZEOSB      2            210121  211821  TEPEOREN      GEBZEOSB      1          95.75         239.375  250.0
3  EIH:   214310  290310  DILISKELESIG  DCELIKSANAL   1            214321  214821  DILISKELESIG  MAKINAOSB     1          94.31         235.775  250.0
------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
