
 Messages for api FDNS
 4 buses in island(s) without a swing bus--use activity TREE   (001741)



---------------------------------------------------------------------------------------------------------------------------------
Servis harici olmasi durumunda radyal baglanti nedeniyle inkitaya neden olan ariza: 211321 - 211422, TUZLA        - KROMANCELIK  (1 )
Inkitaya giden bara numaralari:
[211421, 211422]
--------------------------------------------------------------------------------------------------------------------------------------

 Messages for api FDNS
 9 buses in island(s) without a swing bus--use activity TREE   (001741)



---------------------------------------------------------------------------------------------------------------------------------
Servis harici olmasi durumunda radyal baglanti nedeniyle inkitaya neden olan ariza: 212621 - 216722, HEREKE       - GEBZEKIMYA   (1 )
Inkitaya giden bara numaralari:
[212621, 212721, 212722, 213021]
--------------------------------------------------------------------------------------------------------------------------------------

 Messages for api FDNS
 10 buses in island(s) without a swing bus--use activity TREE   (001741)



---------------------------------------------------------------------------------------------------------------------------------
Servis harici olmasi durumunda radyal baglanti nedeniyle inkitaya neden olan ariza: 214822 - 216722, MAKINAOSB    - GEBZEKIMYA   (1 )
Inkitaya giden bara numaralari:
[212621, 212721, 212722, 213021, 216722]
--------------------------------------------------------------------------------------------------------------------------------------

------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
N-1 DURUMU G芮 AKI轎
  K齭齮                                                  輟lenen Techizat                                                                                       
   Type From Bus  To Bus     From Name       To Name  ID         From Bus  To Bus          From Name            To Name  ID Power Flow(%) Power Flow(MVA)  RATEA
0  EIH:   211321  211822  TUZLA         GEBZEOSB      1            211321  211621       TUZLA              ICMELER       1         113.90         284.750  250.0
1  EIH:   210121  211821  TEPEOREN      GEBZEOSB      1            210121  211821       TEPEOREN           GEBZEOSB      2         101.64         254.100  250.0
2  EIH:   210121  211821  TEPEOREN      GEBZEOSB      2            210121  211821       TEPEOREN           GEBZEOSB      1         100.05         250.125  250.0
3  EIH:   214310  290310  DILISKELESIG  DCELIKSANAL   1            214321  214821       DILISKELESIG       MAKINAOSB     1          94.47         236.175  250.0
4  EIH:   214310  290310  DILISKELESIG  DCELIKSANAL   1            214810  214821  MAKINAOSB A-OTR-1  MAKINAOSB A-OTR-1  1          91.36         228.400  250.0
5  EIH:   210111  214310  TEPEOREN      DILISKELESIG  1            214810  214821  MAKINAOSB A-OTR-1  MAKINAOSB A-OTR-1  1          90.97         227.425  250.0
6  EIH:   211522  214322  COLAKOGLU     DILISKELESIG  1            214811  214822  MAKINAOSB B-OTR-3  MAKINAOSB B-OTR-3  1          90.80         227.000  250.0
------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
