
 Messages for api FDNS
 10 buses in island(s) without a swing bus--use activity TREE   (001741)



---------------------------------------------------------------------------------------------------------------------------------
Servis harici olmasi durumunda radyal baglanti nedeniyle inkitaya neden olan ariza: 212621 - 216722, HEREKE       - GEBZEKIMYA   (1 )
Inkitaya giden bara numaralari:
[212621, 212622, 212721, 212722, 213021]
--------------------------------------------------------------------------------------------------------------------------------------

 Messages for api FDNS
 8 buses in island(s) without a swing bus--use activity TREE   (001741)



---------------------------------------------------------------------------------------------------------------------------------
Servis harici olmasi durumunda radyal baglanti nedeniyle inkitaya neden olan ariza: 210122 - 212221, TEPEOREN     - SILE         (1 )
Inkitaya giden bara numaralari:
[212221, 214021, 214022]
--------------------------------------------------------------------------------------------------------------------------------------

------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
N-1 DURUMU G芮 AKI轎
   K齭齮                                                              輟lenen Techizat                                                                                         
    Type From Bus  To Bus           From Name             To Name  ID         From Bus  To Bus           From Name             To Name  ID Power Flow(%) Power Flow(MVA)  RATEA
0   EIH:   210111  214310        TEPEOREN            DILISKELESIG  1            214810  214821   MAKINAOSB A-OTR-1   MAKINAOSB A-OTR-1  1         114.23         285.575  250.0
1   EIH:   211522  214322        COLAKOGLU           DILISKELESIG  1            214822  217221        MAKINAOSB           SIDDIK        1         111.56         278.900  250.0
2   EIH:   210111  214310        TEPEOREN            DILISKELESIG  1            210122  211822        TEPEOREN            GEBZEOSB      1         108.00         270.000  250.0
3   EIH:   210111  214310        TEPEOREN            DILISKELESIG  1            214811  214822   MAKINAOSB B-OTR-3   MAKINAOSB B-OTR-3  1         106.26         265.650  250.0
4  BANK:   210110  210121          TEPEOREN A          TEPEOREN A  2            211211  211221      KARTAL B-OTR-4      KARTAL B-OTR-4  1         103.85         259.625  250.0
5   EIH:   214310  290310        DILISKELESIG        DCELIKSANAL   1            214810  214821   MAKINAOSB A-OTR-1   MAKINAOSB A-OTR-1  1          97.29         243.225  250.0
6   OTR:   214311  214322  DILISKELESIG OTR-2  DILISKELESIG OTR-2  1            214310  214322  DILISKELESIG OTR-1  DILISKELESIG OTR-1  1          92.39         230.975  250.0
7   OTR:   214310  214322  DILISKELESIG OTR-1  DILISKELESIG OTR-1  1            214311  214322  DILISKELESIG OTR-2  DILISKELESIG OTR-2  1          92.18         230.450  250.0
8  BANK:   210110  210121          TEPEOREN A          TEPEOREN A  2            210121  211921        TEPEOREN            KURTKOY       1          92.00         309.120  336.0
9   EIH:   210111  214310        TEPEOREN            DILISKELESIG  1            214321  214821        DILISKELESIG        MAKINAOSB     1          90.64         226.600  250.0
------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
